REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
4/23/2023,2023,20230022,37968,ORIGINAL,20010,"UGI UTILITIES, INC",1 UGI DRIVE ,DENVER,PA,17517,3/24/2023 16:55,EASTERN,YES,17 S 2ND AVENUE,WEST READING,BERKS,PA,19611,40.334434,-75.942206,,YES,,,,,,,,3/24/2023 19:09,1363061,1363191,NATURAL GAS,,0,0.09,YES,0,0,0,0,7,7,YES,0,0,0,0,3,3,YES,3/24/2023 16:55,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,0,YES,0,3/24/2023 17:00,,,,3/24/2023 17:19,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,UNKNOWN. STILL UNDER INVESTIGATION,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,STILL UNDER INVESTIGATION,UNKNOWN,UNKNOWN,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,STILL UNDER INVESTIGATION,CLASS 3 LOCATION,0,0,0,0,COSTS FOR ITEMS 2A-2D AND 2F ARE STILL BEING DETERMINED.,2.11,0,0,0,14,4,11,7,0,18,7,53,53,60,192.619(A)(2),2/16/2021,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,9,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",GAS CONTROL DID NOT HAVE AN IMPACT ON THIS INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROMAN HIGH,SR ENGINEER STANDARDS,rhigh@ugi.com,484-332-8402,,ANDREW ZIMMERMAN,azimmerman@ugi.com,484-332-7318,PAM JOCSAK,VP ENGINEERING,484-824-5508,pjocsak@ugi.com,"ON 3/28/2023, THE NATIONAL TRANSPORTATION SAFETY BOARD OPENED AN INVESTIGATION INTO THIS INCIDENT.  UGI IS COOPERATING WITH THE NTSB AND OTHER FEDERAL, STATE, AND LOCAL AUTHORITIES INVOLVED IN CONDUCTING THAT INVESTIGATION AND WILL SUBMIT A SUPPLEMENTAL REPORT AS ADDITIONAL INFORMATION ABOUT THE INCIDENT BECOMES AVAILABLE.    THE NUMBER OF GENERAL PUBLIC EVACUATED IS UNKNOWN DUE TO THE ARRIVAL OF UGI UTILITIES, INC. RESPONDERS AND EMERGENCY RESPONDERS ON SITE AFTER THE INCIDENT OCCURRED, SO THE AMOUNT ENTERED IN A.22 WAS ZERO. THE ESTIMATED VOLUME OF GAS RELEASED UNINTENTIONALLY IS NOT AVAILABLE AT THIS TIME, SO THE AMOUNTS ENTERED IN A.7 AND A.21C WAS ZERO.    THE OPERATING PRESSURE AND MAOP INFORMATION PROVIDED IN PART E IS BASED ON THE CLOSEST DISTRIBUTION ASSET (SERVICE LINE) THAT SUPPLIED GAS TO THE BUILDING INVOLVED IN THE INCIDENT. THE INCIDENT IS STILL UNDER INVESTIGATION AND THE INFORMATION IN PART E IS SUBJECT TO CHANGE."
4/14/2023,2023,20230019,38071,SUPPLEMENTAL FINAL,18532,"TEXAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",1301 MOPAC EXPRESSWAY SUITE 400,AUSTIN,TX,78746,3/17/2023 20:40,MOUNTAIN,YES,8913 PADILLA DRIVE,EL PASO,EL PASO,TX,79907,31.68779757,-106.3340097,,,,,,YES,,,,3/17/2023 21:12,1362513,1362610,NATURAL GAS,,5.772,0,NO,,,,,,0,YES,0,0,0,0,1,1,YES,3/17/2023 16:49,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,0.54,NO,4,3/17/2023 17:49,,,,3/17/2023 17:31,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2017,2017,,,,,2,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,DR11,,,2708,MECHANICAL PUNCTURE,0.2,0.2,,,,,,,,CLASS 3 LOCATION,129383,5000,7895,0,,5.82,34,0,142312,0,0,1,2,0,1,0,49,50,60,192.619(A)(2),11/20/2017,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.1,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,DAMAGED DURING SEWER CLEAN OUT AT A CROSS BORE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,BRYAN WEEKS,DIRECTOR OF ENGINEERING,bryan.weeks@onegas.com,5124071529,5124651133,BRYAN WEEKS,bryan.weeks@onegas.com,5124071529,BRYAN WEEKS,DIRECTOR OF ENGINEERING,5124071529,bryan.weeks@onegas.com,"POST-INCIDENT INVESTIGATION REVEALED A 2-INCH PE PIPE WAS MOST LIKELY PUNCTURED WHEN A RESIDENT'S PLUMBER USED A MECHANICAL TOOL TO CLEAR A CLOGGED SEWER LATERAL. THE GAS PIPE HAD BEEN INADVERTENTLY CROSS-BORED THROUGH THE SEWER LATERAL BY THE ORIGINAL GAS LINE INSTALLATION CONTRACTOR IN 2017. CAMERA INSPECTIONS WERE PERFORMED ON THE REMAINDER OF THE ORIGINAL INSTALLATION PROJECT AND NO ADDITIONAL AREAS WERE DISCOVERED TO HAVE CROSS-BORES. TEXAS GAS SERVICE COMPANY'S PUBLIC AWARENESS TO THE AFFECTED PUBLIC INCLUDES OUTREACH ON THE POSSIBILITY OF CROSS-BORES.     SUPPLEMENTAL INFORMATION 5/19/23  TGS SELECTED 20:40 AS THE EARLIEST LOCAL TIME THAT THE INCIDENT REPORTING CRITERIA WERE MET BASED ON ITS PRELIMINARY EVALUATION THAT NATURAL GAS FROM ITS SYSTEM WAS LIKELY TO HAVE CAUSED THE FIRE AND THE PRESUMPTION THAT ONE OF THE HOME'S OCCUPANTS COULD BE ADMITTED TO THE HOSPITAL FOR CARE OR THAT THE TOTAL COST OF DAMAGES COULD EXCEED $129,300. WHILE THE ORIGINAL TELEPHONIC REPORT TO THE NATIONAL RESPONSE CENTER NOTED THE POTENTIAL THAT AN EXPLOSION HAD OCCURRED, THE INVESTIGATION MADE NO OBSERVATIONS OR FORMAL REPORTS OF AN EXPLOSION."
04-10-2023,2023,20230018,37922,ORIGINAL,31632,NORTHWESTERN CORPORATION,3010 W. 69TH ST. ,SIOUX FALLS,SD,57108,03-11-2023 19:20,CENTRAL,NO,6619 WENTWORTH PARK DRIVE,WENTWORTH,LAKE,SD,57075,43.9562,-96.9991,,,,YES,,,,,,03-11-2023 20:09,1362071,1362178,NATURAL GAS,,3652,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,2,03-11-2023 18:53,,,,03-11-2023 19:05,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2002,2002,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,OTHER,,,,,,,,,TO BE DETERMINED - INVESTIGATION INCOMPLETE - LAB TESTING REQUIRED,CLASS 3 LOCATION,600000,1000,5000,0,,1.07,3908,0,609908,0,0,1,0,0,2,0,40,40,66,192.619(A)(2),6/24/2002,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,22,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,SNOW/ICE IMPACT OR ACCUMULATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SNOW/ICE IMPACT OR ACCUMULATION,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MELISSA BARUTH,DOT SUPERVISOR,melissa.baruth@northwestern.com,605-353-7462,605-353-7519,MELISSA BARUTH,melissa.baruth@northwestern.com,605-353-7462,MELISSA BARUTH,DOT SUPERVISOR,605-353-7462,melissa.baruth@northwestern.com,"NARRATIVE 6619 WENTWORTH PARK DRIVE, WENTWORTH SD     6:53 PM ' TECHNICIAN RECEIVED A FIRE PAGE AS A FIREMAN DENOTING A HOME EXPLOSION AT 6625 WENTWORTH PARK DRIVE, WENTWORTH SD.  GIVEN TECHNICIAN'S CLOSE PROXIMITY TO THE LOCATION, HE DROVE TO THE SCENE IN HIS PERSONAL VEHICLE TO ASSESS SITUATION.    6:59 PM -07:01PM ' AS TECHNICIAN WAS IN ROUTE TO SCENE HE PUT OTHER NORTHWESTERN'S PERSONNEL INCLUDING BROOKINGS GAS SUPERVISOR ON NOTICE OF POSSIBLE HOME EXPLOSION.  . THE INITIAL CALL HAD THE INCORRECT ADDRESS ASSOCIATED WITH THE EXPLOSION, THE INITIAL CALL WAS FOR 6625 WENTWORTH PARK DR, INCIDENT OCCURRED AT 6619 WENTWORTH PARK DR.  7:05 PM ' NORTHWESTERN TECHNICIAN VERIFIED THAT IT WAS INDEED A HOUSE EXPLOSION AND NATURAL GAS WAS POSSIBLY INVOLVED. HE IMMEDIATELY REQUESTED ADDITIONAL ASSISTANCE. CONFIRMATION OF INCIDENT RELAYED TO NORTHWESTERN PERSONNEL INITIALLY CONTACTED.  ADDITIONAL PERSONNEL HEADED TO OFFICE TO LOAD TRUCK AND TRAILER OF POSSIBLE NEEDED ITEMS, THEN PROCEEDED TO DRIVE FROM BROOKINGS SD TO LAKE MADISON (WENTWORTH, SD).  IN ADDITION OTHER SUPERVISORY PERSONNEL NOTIFIED.  EMERGENCY LOCATES CALLED IN FOR SITE BY SUPERVISORY PERSONNEL.   ON SITE -- NORTHWESTERN TECHNICIAN AND FIRE DEPARTMENT SECURED THE AREA AND KEPT EVERYONE BACK WHILE NORTHWESTERN TECHNICIAN LEFT SCENE TO GET WORK TRUCK AND CGI'S.  AFTER ARRIVING BACK AT THE SCENE AN IC WAS ESTABLISHED AND MONITORED AIR FOR GAS PLUME SINCE THERE WAS NO FIRE.  NORTHWESTERN TECHNICIAN CHECKED ADJACENT HOUSES FOR GAS AND FOUND SMALL TRACE IN THE HOUSE TO THE NORTH.  NO OTHER GAS WAS DETECTED.  TECHNICIAN CONTACTED LAKE COUNTY DISPATCH AND HAD THEM GET SIOUX VALLEY ENERGY ON THE WAY TO DISCONNECT POWER TO 6619 TO ELIMINATE ANOTHER EXPLOSION.  NORTHWESTERN TECHNICIAN PROCEEDED TO ESTABLISH WHERE THE GAS WAS COMING FROM AND CONFIRMED THAT IT WAS FROM THE METER LOCATION AT 6619 WENTWORTH PARK DR.  TECHNICIAN LOCATED GAS METER IN RUMBLE AND SNOW (6-7FT), DUG AROUND THE VALVE TO CLEAR THE SNOW/ICE AS TO SHUT OFF THE SERVICE VALVE.  THE WHOLE TIME FIRE DEPARTMENT PERSONNEL ASSISTED IN MONITORING THE AIR FOR GAS.    THE TEMP OUTSIDE WAS IN THE MID 20 DEGREES AND THERE WAS A LITTLE TO NO WIND INITIALLY. .    8:02 PM ' GAS SHUT OFF AT INCIDENT SITE.  TECHNICIAN LOCATED AND GAS RISER IN RUMBLE AND WAS ABLE TO TURN OFF THE GAS RISER VALVE.   8:15 PM ' ADDITIONAL PERSONNEL ARRIVED ON SCENE, MET WITH NORTHWESTERN TECHNICIAN ON SITE AND DETERMINED WHAT NEEDED TO BE ACCOMPLISHED TO ESTABLISH A SAFE PERIMETER. ADDITIONAL READS ON CGI TAKEN IN THE IMMEDIATE AREA. THEY CHECKED THE NEIGHBORING HOMES AND FOUND NO GAS ACCUMULATION.  FI ALSO USE ABOVE THE GAS MAIN AND ABOVE ALL SERVICE LINES IN THE AREA.  8:47 TO 8:53 ' ODOROMETER READING AT 6613 AND 6625 WENTWORTH PARK DR. THE ODOROMETER READING AT BOTH LOCATION WERE THE SAME 0.22%.  9:30 TO 10:10 PM ' THE CREW WORKED TO UNCOVER THE GAS METER AND ASSOCIATED PIPING FROM EXCESSIVE SNOW ' 6 TO 7 FOOT SNOW. USING THE MINI BACKHOE THEY DUG UP AS CLOSE AS WE FELT SAFE WITH THE MINI. FROM THAT POINT THEY CHIPPED AWAY AT THE SNOWBANK WITH SHOVELS TO EXPOSE THE GAS METER. THE RISER AND ENTIRE METER SET WERE INTACT OTHER THAT THE INDEX AND ALL THE DIALS WERE BROKEN OFF OF THE METER.  10:15 PM - ALL RELEVANT LOCATES WERE COMPLETED SO WE COULD START MAKING BAR-HOLES AND TAKING READINGS. THE INITIAL HOLE THAT WE MADE IMMEDIATELY NEXT TO THE GAS RISER HAD A READING OF 0.3 ON AND 0.4 PK, WHICH WAS EXPECTED TO HAVE SOME READING THERE. ALL OTHER BAR HOLES WERE COMPLETED AND THERE WAS NOT GAS FOUND IN ANY LOCATION."
3/27/2023,2023,20230016,38043,SUPPLEMENTAL FINAL,7685,HUNTSVILLE GAS SYSTEM,P.O. BOX 2048 ,HUNTSVILLE,AL,35804,03-11-2023 13:43,CENTRAL,NO,278 BREVARD BLV,HUNTSVILLE,MADISON,AL,35811,34.80883,-86.48319,,YES,,YES,,YES,,,,03-11-2023 13:43,1362057,1362183,NATURAL GAS,,64.7,0,NO,,,,,,0,NO,,,,,,0,YES,03-11-2023 13:38,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,50,YES,7,03-11-2023 13:00,YES,OPERATOR,03-11-2023 13:43,03-11-2023 12:58,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,2005,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,1,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1,3,,,,,,,,CLASS 3 LOCATION,390000,5000,500,0,,5,324,0,395824,0,0,1,0,0,1,0,47,49,50,192.619(A)(2),1/24/2005,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS INCIDENT DID NOT INDICATE ANY PRESSURE ISSUES ON THE SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,CABLE TV,YES,230581806,,CONTRACT LOCATOR,NO,NO,YES,24,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TODD GENTLE,GAS OPERATIONS DIRECTOR,todd.gentle@hsvutil.org,2563484852,,TODD GENTLE,todd.gentle@hsvutil.org,2563484852,TODD GENTLE,GAS OPERATIONS DIRECTOR,2563484852,todd.gentle@hsvutil.org,"AT APPROXIMATELY 1245 (12:45PM CST) ON MARCH 11, 2023, HUNTSVILLE UTILITIES (HU) DISPATCH CENTER RECEIVED A TELEPHONE CALL FROM A CONTRACTOR NOTIFYING HU THAT HE HAD CUT A GAS SERVICE LINE AT 278 BREVARD BLVD.    ON-CALL CREWS FROM HU GAS DEPARTMENT RECEIVED NOTIFICATION AT 1245 (12:45PM CST) OF AN OUTSIDE LEAK DUE TO A DIG IN.  HU GAS DEPARTMENT HELPER ARRIVED ON SCENE AT 1258 (12:58PM CST) AND NOTICED A STRONG SMELL OF GAS.  THE FIRST RESPONDER KNOCKED ON THE FRONT DOOR, BUT NO ONE ANSWERED.  THE METER WAS THEN TURNED OFF AND CONTACT WAS MADE WITH ONE OF THE HOMEOWNERS THAT ARRIVED AT THE HOUSE.  DUE TO THE RESIDENT NOT BEING ABLE TO SPEAK ENGLISH, HU EMPLOYEE HAD TO REQUEST HELP FROM THE CONTRACTOR FOR TRANSLATION.  AFTER THE CONTRACTOR TRANSLATED THE INFORMATION, THE RESIDENT WENT INSIDE AND RETRIEVED A RESIDENT THAT COULD SPEAK ENGLISH.  THE HU EMPLOYEE WENT INTO THE HOUSE AND COULD SMELL GAS IN THE LAUNDRY ROOM.  HE INSTRUCTED THE RESIDENT TO GET EVERYONE IN THE HOUSE OUT AND TO NOT TURN ON ANY SWITCHES.  THE RESIDENT PROCEEDED TO TURN ON SOME LIGHT SWITCHES AND THE HU EMPLOYEE REITERATED NOT TO TURN ON/OFF ANYTHING AND TO GET EVERYONE OUT OF THE HOUSE.    AT APPROXIMATELY 1315 (01:15PM CST) HU LEADMAN ON-CALL ARRIVED AND NOTICED GAS WAS BLOWING OUT OF THE GROUND NEAR THE SERVICE RISER.  ONE CREW MEMBER BEGAN TO ATTEMPT TO TEST THE ATMOSPHERE IN THE HOUSE WITH A GAS DETECTION UNIT.  IN HIS ATTEMPT TO GET INTO THE HOUSE, THE RESIDENCE LOCKED THE DOOR THUS HE HAD TO FIND THE RESIDENT TO UNLOCK THE DOOR.  ALSO, HU PERSONNEL WERE BEGINNING TO IDENTIFY THE MAINLINE VALVES THAT WOULD ISOLATE THIS SECTION OF MAIN SERVING THE RESIDENCE.  AT 1333 (01:33PM CST) THE SUPERVISOR ON-CALL ARRIVED AT THE SCENE AND BEGAN ACCESS THE SCENE.  DURING THIS TIME OTHER CREW MEMBERS BEGAN DIGGING A HOLE NEAR THE AREA THAT THE SERVICE LINE WAS DAMAGED TO VENT THE GAS AWAY FROM THE HOUSE.  UPON GAINING ACCESS TO THE RESIDENCE TO TEST THE ATMOSPHERE WITH THE GAS DETECTION UNIT, THE CREW MEMBER IN THE HOUSE HEARD WHAT SOUNDED LIKE THE GARAGE DOOR OPENING AND HEARD A LOUD ROARING SOUND.  AS HE SAW THE FLAMES, HE RAN OUT THE FRONT DOOR.  THE CREW MEMBERS DIGGING IN THE YARD HEARD WHAT THEY ASSUMED WHAT THE GARAGE DOOR OPENING IMMEDIATELY FOLLOWED BY AN EXPLOSION AT 1343 (01:43PM CST).  CREW MEMBERS RE-ASSEMBLED NEAR THE STREET, THE SUPERVISOR ON SCENE CALL 911 AT 1343 (01:43PM CST) WHILE THE OTHER CREW MEMBERS CHECKED ON THE HEALTH STATUS OF ALL INDIVIDUALS AT THE SCENE.  UPON FINDING NO ONE WAS INJURED, THE CREWS BEGAN TO LOCATE THE NEAREST MAIN LINE VALVES TO BEGIN TO SHUT OFF GAS TO THE WHOLE AREA.  AFTER THE SUPERVISOR ENDED HIS CALL WITH 911, HE BEGAN TO CALL ADDITIONAL CREWS TO BRING SOME EQUIPMENT TO DIG THE SERVICE UP AND CAP IT OFF.  ADDITIONAL CREWS ARRIVED ON SCENE AT 14:00 (02:00 PM CST) TO BEGIN DIGGING THE SERVICE UP ACROSS THE STREET SQUEEZE IT OFF AND CAP BOTH ENDS OF THE CUT.  DURING THIS TIME ADDITIONAL CREW MEMBERS BEGAN LEAK SURVEYING THE SURROUND AREA AND PERFORMING BAR HOLE TEST AROUND THE MAIN.  ONCE THE FIRE WAS EXTINGUISHED, CREWS MOVED ONTO THE PROPERTY AND CONTINUED LEAK SURVEY THE SURROUNDING AREA AND BAR HOLING THE SCENE.  THE FIRE MARSHAL INSTRUCTED US TO REMAIN AWAY FROM THE STRUCTURE TILL THEIR INVESTIGATION WAS COMPLETE.    AN INVESTIGATION INTO THE CAUSE OF THE INCIDENT IS ONGOING.   CONTRIBUTING FACTORS MAY HAVE BEEN THE CUT GAS SERVICE LEAKING INTO THE HOUSE WITH AN UNKNOW IGNITION SOURCE.  THE LOCAL WEATHER CONDITIONS AT THE TIME OF THE INCIDENT WERE A TEMPERATURE OF 60 DEGREES FAHRENHEIT, THE WIND SPEED WAS 4 MPH, NO WIND GUST, EAST WIND AND PARTLY CLOUDY.  A SUPPLEMENTAL OR SUPPLEMENTAL PLUS FINAL REPORT WILL BE FILLED AS SOON AS NEW, UPDATED AND/OR CORRECTED INFORMATION IS KNOWN.   IT HAS BEEN DETERMINED THAT THE ROOT CAUSE OF THE INCIDENT WAS LOCATES NOT BEING PERFORMED WITHIN THE ALLOTTED TIME FRAME.  THE CONTRACTOR CORRECTLY LOCATED THE SERVICE LINE THEMSELVES, BUT DID NOT POT-HOLE THE UTILITIES."
04-03-2023,2023,20230017,37903,SUPPLEMENTAL,1640,BOSTON GAS CO,170 DATA DRIVE ,WALTHAM,MA,2451,03-06-2023 18:12,EASTERN,NO,20 TOWNSEND STREET,PEPPERELL,MIDDLESEX,MA,1463,42.665396,-71.601097,,,YES,,,,,,,03-07-2023 11:18,1361691,1361846,NATURAL GAS,,45.46,0,NO,,,,,,0,NO,,,,,,0,YES,03-06-2023 17:30,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,45.46,NO,4,03-06-2023 17:30,,,,03-06-2023 18:06,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,"AT THIS TIME, UNKNOWN PENDING INVESTIGATION",UNKNOWN,UNKNOWN,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,FIRE STARTED IN BASEMENT.  CAUSE UNKNOWN.,CLASS 3 LOCATION,0,500,3500,0,,2.53,115,0,4115,1,0,3,0,0,1,1,55.3,55,60,192.621 M,10-03-1988,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THERE WERE NO SYSTEM CHANGES, ALARMS, OR ABNORMALITIES DURING  THE TIME OF THE INCIDENT, AND INVESTIGATION OF THE CONTROLLER(S)  ACTIONS OR CONTROL ROOM ISSUES WAS NOT NECESSARY.",,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROGRAM MGR REGULATORY MOC,corinne.byrnes@nationalgrid.com,5169030596,,CORINNE BYRNES,corinne.byrnes@nationalgrid.com,5169030596,CORINNE BYRNES,PRIN PROGRAM MGR REGULATORY MOC,5169030596,corinne.byrnes@nationalgrid.com,"NATIONAL GRID WAS NOTIFIED ON 03/06/2023 AT 17:30 ABOUT A WORKING FIRE AT 20 TOWNSEND STREET, PEPPERELL, MA.  A SERVICE PERSON ARRIVED ON SITE AT 18:06.  FIRE DEPARTMENT WAS ON SITE. NO INJURIES WERE REPORTED. GAS WAS SHUT OFF AT 20:15, AND FIRE WAS DETERMINED AT THAT TIME TO BE NON-GAS RELATED.    THE CAUSE OF FIRE WAS NOT DETERMINED BUT GAS WAS FEEDING THE FIRE AS SOME METER AND PIPING EQUIPMENT WAS MELTED.  IT APPEARED THAT THE FIRE ORIGINATED IN THE BASEMENT BEHIND A CUSTOMER APPLIANCE.    NOTE 1:  THIS INCIDENT INVOLVED ONE BUILDING WITH 1 COMMERCIAL CUSTOMER, AND 3 RESIDENTIAL CUSTOMERS.  TOTAL OF ONE BUILDING AND ESTIMATED 4 CUSTOMERS OUT OF SERVICE.  NOTE 2:  AT THIS TIME, BECAUSE IT IS BELIEVED THE INCIDENT INITIATED IN THE BASEMENT BEHIND A CUSTOMER APPLIANCE, AND THE METER IS LOCATED OUTSIDE,  THE INCIDENT REPORT DOES NOT INCLUDE THE COST OF DAMAGE TO THE COMMERCIAL/RESIDENTIAL BUILDING INVOLVED."
3/23/2023,2023,20230013,37860,ORIGINAL,32013,AMERIGAS PROPANE LP,460 N. GULPH RD. ,KING OF PRUSSIA,PA,19406,03-01-2023 22:30,PACIFIC,NO,65 HAYS STREET,BRIDGEPORT,MONO,CA,93517,38.25395,-119.22678,,,,YES,,,,,,03-02-2023 13:33,1361287,,PROPANE GAS,,0,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,03-01-2023 22:30,,,,03-03-2023 08:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,COOPERATIVE,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,NO,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,UNKNOWN LOCATION - UNDER INVESTIGATION,CLASS 3 LOCATION,130000,300,0,0,ESTIMATE NOT AWARE OF AN ACTUAL DOLLAR AMOUNT,3,0,0,130300,1,0,0,0,0,0,1,0.5,0.5,10,192.619(A)(3),07-01-1965,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"ON 3/1/2023 AROUND 22:30 LOCAL TIME SYSTEM MANAGEMENT WAS NOTIFIED BY EMERGENCY RESPONDERS THAT AN AUTO PARTS BUILDING THAT HAD L.P GAS SERVICE WAS ON FIRE. EMERGENCY RESPONDERS THEN CLOSED THE RISER SERVICE VALVE AND SECURED/LOCKED IT AT THAT TIME.  CAUSE OF FIRE IS UNCLEAR, ESTIMATED COST OF DAMAGES IS UNKNOWN. THE INCIDENT IS UNDER INVESTIGATION, THIS FORM IS SUBMITTED AS A PRECAUTIONARY MEASURE.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL L RUNYANS,FIELD SAFETY COMPLIANCE MANAGER,bill.runyans@amerigas.com,2564591078,,KYLE MUIR,kyle.muir@amerigas.com,7067090195,BILL L RUNYANS,FIELD SAFETY COMPLIANCE MANAGER,2564591078,bill.runyans@amerigas.com,"ON 3/1/2023 AROUND 22:30 LOCAL TIME SYSTEM MANAGEMENT WAS NOTIFIED BY EMERGENCY RESPONDERS THAT AN AUTO PARTS BUILDING THAT HAD L.P GAS SERVICE WAS ON FIRE. EMERGENCY RESPONDERS THEN CLOSED THE RISER SERVICE VALVE AND SECURED/LOCKED IT AT THAT TIME.  CAUSE OF FIRE IS UNCLEAR, ESTIMATED COST OF DAMAGES IS UNKNOWN. THE INCIDENT IS UNDER INVESTIGATION, THIS FORM IS SUBMITTED AS A PRECAUTIONARY MEASURE."
3/24/2023,2023,20230015,37871,ORIGINAL,31632,NORTHWESTERN CORPORATION,3010 W. 69TH ST. ,SIOUX FALLS,SD,57108,2/23/2023 11:22,CENTRAL,NO,1034 NE 11TH ST,MADISON,LAKE,SD,57042,44.017166,-97.097857,,,,,,YES,,,,2/23/2023 17:24,1360720,1360808,NATURAL GAS,,50,0,NO,,,,,,0,NO,,,,,,0,YES,2/23/2023 11:45,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,50,YES,10,2/23/2023 11:22,,,,2/23/2023 11:37,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2021,2020,SINGLE FAMILY RESIDENTIAL,YES,NO,NO,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,OTHER,,,,,,,,,METER SET WAS BURIED IN 6-8FT OF SNOW AND ICE.  UNSURE WHAT CAUSE HOUSE TO EXPLODE UNTIL FURTHER TESTING OF METER SET PIPING CAN BE TESTING/COMPLETED AT A LAB.,CLASS 3 LOCATION,400000,1000,5000,0,,1.07,54,0,406054,0,0,1,3,0,8,0,40,40,50,192.619(A)(2),1/13/1989,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,13,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,SNOW/ICE IMPACT OR ACCUMULATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SNOW/ICE IMPACT OR ACCUMULATION,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MELISSA BARUTH,DOT SUPERVISOR,melissa.baruth@northwestern.com,6053537462,,MELISSA BARUTH,melissa.baruth@northwestern.com,6053537462,MELISSA BARUTH,DOT SUPERVISOR,6053537462,melissa.baruth@northwestern.com,"2/23/2023 AT ABOUT 11:22 AM 911 NOTIFIED ALL VOLUNTEER FIREMAN VIA A FIRE PAGE OF A GAS EXPLOSION THAT TOOK PLACE AT 1034 NE 11TH ST, IN MADISON SD. NORTHWESTERN TECHNICIAN IS ALSO ON THE VOLUNTEER FIRE DEPARTMENT SO HE RECEIVED THE PAGE AND RESPONDED IMMEDIATELY.  WHILE IN ROUTE HE CONTACTED HIS SUPERVISOR TO MAKE HIM AWARE OF SITUATION AND TO GET ADDITIONAL HELP IN ROUTE.  THE TEMP OUTSIDE WAS HOVERING AROUND 0 DEGREES AND THERE WAS A 20 MPH WIND COMING OUT OF THE NORTH, WIND CHILLS WERE -15 TO -20 DEGREES.    11:37 NORTHWESTERN TECHNICIAN ARRIVE AT SITE.  UPON ARRIVAL TECHNICIAN COORDINATED EFFORTS WITH FIRE CHIEF FOR SCENE ASSESSMENT AND DETERMINATION OF GAS PLUME USING CGI.  UPON DETERMINING THE GASEOUS AREA IT WAS DETERMINED IT WAS SAFE TO ENTER AREA AND LOCATE GAS METER.  TO ENTER THE SCENE EXTENSIVE DIGGING WAS NECESSARY DUE TO LARGE VOLUMES IN EXCESS OF 6-8FT SNOW/PACKED/ICED OVER ON THE PROPERTY, AROUND THE FOUNDATION AND ADJACENT PROPERTIES.   EXTENSIVE SHOVELING EFFORTS ALLOWS US TO VIEW THE METER ENGULFED IN FLAMES.  SERVICE IS 57 FT IN LENGTH.  UTILIZING THE HEAT OF THE FIRE AND CONTINUOUS SHOVELING METER WAS REACHED, FIREMEN WAS ABLE TO SHUT THE GAS OFF USING THE VALVE TO EXTINGUISH THE FLAMES. GAS WAS SHUT OFF AT THE METER 1:30 PM CST 2/23/2023.  DURING THIS TIME ALSO DUE TO THE EMERGENCY AND THE SNOW SITUATION THE MUNICIPAL DEPARTMENT IN MADISON HAD SHUT ELECTRIC SERVICES OFF TO ALL OF THE TWIN HOMES THAT WERE LOCATED IN THE IMMEDIATE AREA. THREE INDIVIDUALS WERE TRANSPORTED VIA EMS TO LOCAL HOSPITAL FOR OBSERVATION, ONE HAD BURNS TO THEIR ARMS.  ALL WERE RELEASED SHORTLY AFTER ASSESSMENT.      1:30PM - ADDITIONAL CREW ARRIVED ON SITE TO ASSIST WITH RESPONSE.  CREW BEGAN ADDITIONAL MONITORING/GAS CHECKS IN ALL THE STRUCTURES. DURING THE CHECKS THERE WAS GAS DETECTED ONLY IN 1032 NE 11TH ST, WHICH WAS THE HOME CONNECTED TO THE ONE THAT HAD THE EXPLOSION AND THERE WAS A STRONG GAS PRESENCE DETECTED IN 1038 NE 11TH ST., WHICH WAS THE STRUCTURE IMMEDIATELY TO THE EAST OF THE HOME WITH THE EXPLOSION. THE CREW IMMEDIATELY STARTED TO AIR OUT THE SERVICE AT 1032 NE 11TH ST. TO MAKE IT SAFE. NO ADDITIONAL GAS READINGS WERE FOUND IN CONTINGENT HOUSES IN THE AREA.      2:30 PM - FI READING OVER TOP OF ALL THE GAS MAIN AND SERVICES FOR ALL THE TWIN HOMES IN THE AREA. NO GAS WAS FOUND DURING THESE CHECKS.    3:15 PM - CREW STARTED TO PERFORM BAR HOLE READ IN AREAS ALONG THE GAS MAIN AND ALONG THE SERVICE TO THE HOME THAT HAD THE EXPLOSION.  THERE WAS 0 GAS MEASURED IN ANY OF THE BAR HOLE LOCATIONS.    4:00 PM VALVE ON RISER WHERE FIRE/EXPLOSION OCCURRED WAS CLOSE BUT DUE TO HEAT FROM FIRE IT WAS ONLY 99% SHUT OFF, NOT 100% -- SEEPING ONLY DETECTABLE VIA BUBBLE TEST.  RISER WAS INSPECTED, PICTURES TAKEN FOR DOCUMENTATION AND TO ACHIEVE 100% CLOSURE A SQUEEZE TOOL WAS USED ON THE RISER BELOW THE LOCKWING TO PREVENT ANY GAS FROM ESCAPING.    AFTER THE SCENE WAS CHECKED AND ALL HOSES WERE CHECKED CITY OF MADISON TURN THE ELECTRICITY BACK ON FOR THE HOUSES EXCEPT 1034 NE 11TH ST.  ALL EQUIPMENT WAS WORKING AND ADVISED THE OTHER HOME OWNERS THAT THEY COULD RETURN TO THEIR HOUSES. ODORANT READING WERE TAKEN IN THE AREA ALSO.      4:40 PM - 1038 NE 11TH ST. WAS AIRED OUT AND FREE OF GAS. AT THAT POINT EVERYONE LEFT THE RESIDENCE AND CLOSED THE GARAGE DOOR SECURING THE HOME. AFTER THAT HOME WAS SECURED WE STARTED TO PERFORM ODOROMETER MEASUREMENT IN THE AREA. ODOROMETER READING WERE TAKEN AT 1032 NE 11TH ST. AND WERE FOUND TO BE 0.14 AT 13% GAS.  A READ WAS ALSO TAKEN AT 1120 CYPRESS AVE AS WAS 0.13 AT 12% GAS.    5:05 PM - THE CREW PERFORMED A SHUT IN TEST ON 1032 NE 11TH ST., WHICH WAS THE WEST HALF OF THE TWIN HOME. THE SHUT IN TEST PASSED SO GAS WAS TURNED BACK ON SO THEY COULD START REHEATING THE UNIT. ELECTRICITY HAD ALREADY BEEN TURNED BACK ON TO THE UNIT."
3/22/2023,2023,20230012,37877,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,2/20/2023 16:00,CENTRAL,NO,2101 TEXAS AVE,COLLEGE STATION,BRAZOS,TX,77840,30.61195641,-96.31471839,,,,,,YES,,,,2/21/2023 18:07,1360544,1360697,NATURAL GAS,,1058.34,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,8,2/20/2023 16:00,YES,OPERATOR,2/20/2023 16:00,2/20/2023 16:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,180,YES,YES,,,,,YES,CASED,,,,,,INVESTOR OWNED,,MAIN,,2004,UNKNOWN,,,,,2,UNKNOWN,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,113589,14330,0,,7.7224,8173,0,136092,1,0,10,0,0,17,1,34,34,50,192.619(A)(2),10/14/2004,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,2354567778,TEXAS 811,CONTRACT LOCATOR,YES,NO,YES,24,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LUIS CISNEROS,COMPLIANCE SUPERVISOR,luis.cisneros@atmosenergy.com,979-324-8823,,,,,JEFF KNIGHTS,SR VP TECHNICAL AND OPERATING SERVICES,214-206-2701,jeffrey.knights@atmosenergy.com,"ON FEBRUARY 20, 2023, AT 4PM, A THIRD-PARTY CONTRACTOR WAS DIRECTIONAL DRILLING AT 2101 TEXAS AVENUE / RICHARDS ST, COLLEGE STATION AND BORED INTO ATMOS ENERGY'S 2-INCH POLY MAIN AT A DEPTH OF 15 FEET.      THE TECHNICIAN ARRIVED ON THE SCENE AND CONFIRMED THE LEAK AT 4:30PM.  COLLEGE STATION FIRE DEPARTMENT EVACUATED 8 STRUCTURES AND GAS WAS SUBSEQUENTLY TURNED OFF TO 10 HOUSES AND 1 COMMERCIAL ENTITY ON RICHARDS ST.     UPON ARRIVAL ON THE SCENE, ATMOS ENERGY'S CREW WORKED CONTINUOUSLY TO CONDUCT THE NECESSARY EXCAVATION TO LOCATE AND REPAIR THE DAMAGED LINE.  ON FEBRUARY 21, 2023  AT 2:30PM, A SQUEEZE TOOL WAS INSTALLED ON THE 2-INCH POLY PIPE TO STOP GAS FLOW WHERE THE PIPE WAS DAMAGED.  AT 5PM, THE 2-INCH MAIN WAS REPLACED AND GAS SERVICE WAS RESTORED TO THE 11 CUSTOMERS.      REGARDING PART A QUESTION  22 - THIS NUMBER REFERS TO THE 8 STRUCTURES THAT WERE EVACUATED AND NOT  PEOPLE.  THE TOTAL OF PEOPLE THAT WERE EVACUATED IS NOT KNOWN."
03-10-2023,2023,20230011,37940,SUPPLEMENTAL FINAL,12684,MONTANA - DAKOTA UTILITIES CO,400 NORTH FOURTH STREET ,BISMARCK,ND,58501,02-10-2023 04:58,MOUNTAIN,NO,1414 DEGEEST DRIVE,RAPID CITY,PENNINGTON,SD,57703,44.07245262,-103.1423309,,,,,,YES,,,,02-10-2023 06:00,1359693,1359810,NATURAL GAS,,22,0,YES,0,0,0,0,1,1,YES,0,0,0,0,4,4,YES,02-10-2023 04:24,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,22,NO,8,02-10-2023 04:58,,,,02-10-2023 04:58,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2000,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,OTHER,ANODELESS SERVICE RISER,,,,,,,,,,OTHER,,,,,,,,,"VEHICLE STRUCK METER SET, SHEARING OFF RISER AT GROUND LEVEL.",CLASS 3 LOCATION,750000,500,2000,0,,6.284,138,0,752638,0,0,2,0,0,3,0,50,50,55,192.619(A)(2),11-06-2000,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,9,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,NO,,,,,,YES,80,SMALL TRUCK,ROADWAY,62,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,DANNY L. HOOD,MANAGER POLICY AND PROCEDURE,danny.hood@mdu.com,7015162749,,TOBY BORDEWYK,toby.bordewyk@mdu.com,6053554054,DANNY L. HOOD,MANAGER POLICY AND PROCEDURE,7015162749,danny.hood@mdu.com,"ON FEBRUARY 10, 2023, AT 04:24 AM, MONTANA DAKOTA UTILITIES (MDU) RECEIVED A CALL REPORTING A HOUSE FIRE AT 1414 DEGEEST DRIVE IN RAPID CITY SOUTH DAKOTA. UPON ARRIVAL THE MDU SERVICE TECHNICIAN DETERMINED A VEHICLE TRAVELING IN A RESIDENTIAL SUBDIVISION LEFT THE ROADWAY AND STRUCK AN OUTSIDE METER SET ON THE HOUSE, SHEARING OFF THE RISER AT GROUND LEVEL, CAUSING A RELEASE OF NATURAL GAS THAT IGNITED.     THE DRIVER OF THE VEHICLE DID NOT SURVIVE, AND 4 RESIDENTS OF THE HOUSE WERE TRANSPORTED TO THE HOSPITAL. THE FOUR RESIDENTS OF 1414 DEGEEST DR WERE EVACUATED, OCCUPANTS AT 1426 DEGEEST DR AND 1392 DEGEEST DR WERE ALSO EVACUATED. NUMBER OF PEOPLE EVACUATED IN PART A IS AN ESTIMATE AS NUMBER OF OCCUPANTS FROM 1426 DEGEEST AND 1392 DEGEEST IS UNKNOWN AT THE TIME OF THIS REPORT. GAS SERVICE TO 1414 DEGEEST DR AND 1426 DEGEEST DR WAS LOST DURING THE INCIDENT. GAS SERVICE TO 1426 DEGEEST DR WAS RESTORED AT APPROXIMATELY 10:00 AM. GAS SERVICE TO 1414 DEGEEST DR HAS BEEN RETIRED. THE HOME AT 1414 DEGEEST WAS A TOTAL LOSS.  THE HOUSE AT 1426 DEGEEST SUSTAINED DAMAGE, A CAMPER AT THIS LOCATION WAS A TOTAL LOSS. THREE 3 VEHICLES SUSTAINED DAMAGE.      UPDATE: APRIL 12, 2023- THE POLICE REPORT INDICATED THE SPEED OF THE VEHICLE WAS ESTIMATED AT 80 MPH USING INFORMATION FROM A WITNESS.  POLICE REPORT INDICATES THE INJURIES TO THE DRIVER OF THE VEHICLE AND THE RESULTING FIRE PROVED TO BE FATAL. NO INDICATION OF THE CAUSE OF THE FATALITY IN THE POLICE OR FIRE REPORT. THE FIRE REPORT INDICATES ACCESS TO THE VEHICLE AFTER THE GAS LINE WAS CLAMPED AND THE FIRE WAS CONTROLLED ALLOWING RECOVERY OF THE VICTIM.  THE NUMBER OF REPORTED INJURIES VARIES FROM 2 TO 5 INDIVIDUALS ON THE POLICE, FIRE, AND COMPANY FIRST RESPONDER REPORTS.  NO INFORMATION IN THE REPORTS COULD CONFIRM IF THE INJURIES REQUIRED HOSPITALIZATION.  THE HOUSES AT 1414 DEGEEST DR, 1426 DEGEEST AND 1392 DEGEEST DR. WERE EVACUATED BY UNKNOWN PERSONS.  THE NUMBER OF RESIDENTS EVACUATED IS AN ESTIMATE AS NO SPECIFIC INFORMATION ON THE NUMBER OF EVACUATIONS IS INCLUDED IN THE POLICE OR FIRE REPORTS.  THE POLICE REPORT INDICATES TOTAL LOSS OR DAMAGE TO 1 CAMPER TRAILER, 1 UTILITY TRAILER, AND 6 VEHICLES.  ESTIMATED VALUE OF TRAILERS AND VEHICLES - $100,000.  UPDATED THE ESTIMATED PROPERTY DAMAGE INFORMATION, USING INFORMATION FROM POLICE AND FIRE REPORTS. 1414 DEGEEST DR. - $500,000 INCLUDING POSSESSIONS, 1426 DEGEEST DR. - $100,000 AND 1392 DEGEEST DR. - $50,000      TOTAL ESTIMATED LOSS TO NON-OPERATOR - $750,000"
03-03-2023,2023,20230010,37778,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,02-03-2023 17:05,CENTRAL,NO,136 E. LAKE ST,BLOOMINGDALE,DUPAGE,IL,60108,41.957223,-88.075435,,,,,,YES,,,,02-03-2023 19:03,1359221,1359323,NATURAL GAS,,201.4,0,NO,,,,,,0,NO,,,,,,0,YES,02-03-2023 17:05,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,201.4,NO,0,02-03-2023 17:17,,,,02-03-2023 17:48,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1993,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,NO,,,,OTHER,PE RISER- STEEL-ALUMINUM REGULATOR/METER,,,,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,1,1,,CLASS 3 LOCATION,1255000,200,2207,0,,6.12,1233,0,1258640,1,0,0,0,0,0,1,54.8,58,60,192.619(A)(2),01-01-1993,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,12.5,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,UNKNOWN,,,,,,YES,UNKNOWN,PASSENGER CAR,DRIVEWAY,25,YES,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER COMPLIANCE AND QA,lquezad@southernco.com,6305142036,,,,,LETICIA QUEZADA,MANAGER COMPLIANCE AND QA,6305142036,lquezad@southernco.com,"A BANK DRIVE-THRU CUSTOMER LOST CONTROL OF HER VEHICLE, CRASHING THROUGH THE BUILDING BRICK WALL.  THE COLLISION DAMAGED THE METER SET LOCATED IN FRONT OF THE WALL, CAUSING A RELEASE OF NATURAL GAS INTO THE ATMOSPHERE.  THE NATURAL GAS IGNITED, AND THE FIRE SPREAD INTO THE BANK BUILDING.  THE DRIVER OF THE VEHICLE WAS NOT INJURED AND EXITED THE VEHICLE PRIOR TO THE GAS IGNITION."
02-10-2023,2023,20230007,37691,ORIGINAL,12684,MONTANA - DAKOTA UTILITIES CO,400 NORTH FOURTH STREET ,BISMARCK,ND,58501,1/18/2023 12:26,CENTRAL,NO,4616 CORTEZ CIRCLE,MANDAN,MORTON,ND,58554,46.86667512,-100.9446269,,,,,,YES,,,,1/18/2023 13:04,1357989,1358143,NATURAL GAS,,8.21,0,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,1/18/2023 11:57,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,8.21,YES,2,1/18/2023 11:57,,,,1/18/2023 12:26,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2017,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,STEEL,,SEAMLESS,,UNKNOWN,,,,,,,OTHER,,,,,,,,,BROKEN STEEL FITTING BETWEEN THE VALVE AND THE REGULATOR. CAUSE STILL UNDETERMINED AND UNDER INVESTIGATION.,CLASS 3 LOCATION,53100,270,1100,0,,6.74,55,0,54525,0,0,1,0,0,2,0,30,30,60,192.619(A)(2),9/30/1983,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,15,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SAMANTHA CALDWELL,MANAGER POLICY AND PROCEDURE,samantha.caldwell@mdu.com,208-509-2140,,SAMANTHA CALDWELL,samantha.caldwell@mdu.com,208-509-2140,JOSH SANDERS,DIRECTOR POLICY AND PROCEDURE,701-222-7773,josh.sanders@mdu.com,"ON JANUARY 18, 2023, MDU RESPONDED TO A STRUCTURE FIRE/EXPLOSION AT 4616 CORTEZ CIRCLE IN MANDAN, ND. AN UNINTENTIONAL RELEASE AND IGNITION OF NATURAL GAS OCCURRED. MDU PERSONNEL SECURED THE RELEASE BY SQUEEZING OFF THE SERVICE LINE. THE CAUSE OF THE FIRE/EXPLOSION AND RELEASE OF NATURAL GAS IS STILL UNDETERMINED AND UNDER INVESTIGATION."
2/14/2023,2023,20230009,37866,SUPPLEMENTAL FINAL,15348,PEOPLES GAS SYSTEM INC,PO BOX 2562 ,TAMPA,FL,33601,1/14/2023 13:02,EASTERN,NO,1906 PROMENADE WAY,JACKSONVILLE,DUVAL,FL,32207,30.3013559,-81.6437403,,,,,,,YES,,,1/14/2023 13:02,1357662,1357780,NATURAL GAS,,9.25,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,01-12-2023 08:44,YES,OPERATOR,1/13/2023 8:16,01-12-2023 09:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,96,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1962,UNKNOWN,,,,,8,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,72103,165852,65078,0,,10,93,0,303126,0,0,0,0,0,0,0,220,220,250,192.619(A)(4),10/22/1999,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",MINOR HAIR-LINE CRACK WAS IDENTIFIED WITH NO IMPACT TO ALARMS WITHIN THE SCADA SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,9/27/2022,YES,1999,250,,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,NO,,,UNKNOWN/OTHER,,,NO,,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,RUSSELL HARRIS,MANAGER PIPELINE SAFETY COMPLIANCE,rharris@tecoenergy.com,407-420-6667,,,,,KRISTOPHER KELLEY,DIRECTOR OF SAFETY,813-228-1784,kjkelley@tecoenergy.com,"PEOPLES GAS RECEIVED A LEAK REPORT ON 1/12/23, RESPONDED TO THE SCENE AND BEGAN AN INVESTIGATION.  A DETERMINATION OF THE SOURCE AND LOCATION WAS IDENTIFIED, AND THE SCENE WAS MADE SAFE WITH FIRST RESPONDER SUPPORT.  BASED ON THE LOCATION OF THE IDENTIFIED LEAK, DEPTH OF PIPELINE AND POTENTIAL CUSTOMER LOSS, THE CORRECTIVE ACTION PLAN TO MAKE THE SCENE SAFE WAS TO INSTALL A TEMPORARY BY-PASS TO REMEDIATE THE IDENTIFIED LEAK.  THE DAMAGED PIPE WAS ISOLATED, AND THE LEAKAGE STOPPED.     A NEW PRETESTED SECTION OF PIPE WAS INSTALLED FOR PERMANENT REPAIR, AND THE TEMPORARY BYPASS WAS CAPPED AND TAKEN OUT OF SERVICE.  DURING THE ASSESSMENT, A PREVIOUS UNREPORTED LONGITUDINAL GOUGE (EXCAVATION DAMAGE) WAS IDENTIFIED ON THE 8"" PIPELINE, THAT OVER TIME RESULTED IN A LEAK. LEAK SURVEY PERFORMED ON 9/27/2022 DID NOT IDENTIFY A LEAK AT THIS LOCATION.      PART G, #9 IS ""NO"" DUE TO LIMITATIONS OF THE FORM, IN FACT IS UNKNOWN WHETHER A LOCATE TICKET WAS CALLED OR NOT AT THE TIME OF THE EXCAVATION/DAMAGE."
02-10-2023,2023,20230008,37951,SUPPLEMENTAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,01-10-2023 15:49,CENTRAL,NO,1520 BIG TIMBER RD,ELGIN,KANE,IL,60123,42.058531,-88.315312,YES,,,,,,YES,,,01-11-2023 11:45,1357409,1357625 1357628,NATURAL GAS,,1830,21,NO,,,,,,0,NO,,,,,,0,NO,,,,,,50,01-10-2023 15:49,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,01-10-2023 16:03,01-10-2023 16:15,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,114,NO,YES,,,,,YES,UNCASED,,,,,,INVESTOR OWNED,,MAIN,,1958,UNKNOWN,,,,,12,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,MECHANICAL PUNCTURE,1,0.5,,,,,,,,CLASS 3 LOCATION,0,353550,284225,0,,6.59,12060,138,649973,12,0,0,0,0,0,6,160,160.6,165,192.621 M,6/30/1979,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",GAS MAIN AT INCIDENT LOCATION IS NOT MONITORED BY SCADA.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,YES,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,A22299449,JULIE  OTHER JULIE DIG #S - A223211418 A223402053,CONTRACT LOCATOR,YES,YES,YES,41,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOSE L DELREAL,MANAGER OPS QA,jdelrea@southernco.com,630-918-4934,,,,,LETICIA QUEZADA,MANAGER COMPLIANCE AND QA,630-514-2036,lquezad@southernco.com,"THIRD PARTY CONTRACTOR, VERITA TELECOMMUNICATIONS CORP, WAS DIRECTIONAL DRILLING ALONG THE EAST SIDE OF MCLEAN BLVD, AT/NEAR THE INTERSECTION OF BIG TIMBER RD. THE VERITA HDD CREW WAS DRILLING ACROSS BIG TIMBER RD. A VERITA CREW-PERSON CALLED A NICOR GAS EMPLOYEE AT 15:49 ON JANUARY 10, 2023, INDICATING THEY SMELLED GAS. COMPANY EMERGENCY RESPONDERS WERE DISPATCHED IN RESPONSE TO THE NOTIFICATION. UPON EVALUATION, IT WAS DETERMINED THAT A 12-INCH MAIN HAD BEEN DAMAGED AND THE SYSTEM COULD BE ISOLATED USING TWO EXISTING VALVES (EAST & WEST OF THE DAMAGE) AND A LINE STOP FITTING (NORTH OF THE DAMAGE). THE RELEASE WAS SECURED AT APPROXIMATELY 22:42 ON JANUARY 11, 2023. NICOR INSTALLED A 250-FOOT LONG, 4-INCH BYPASS TO MINIMIZE THE RISK OF ADDITIONAL GAS SERVICE INTERRUPTION TO CUSTOMERS THAT WERE NOT ALREADY IMPACTED BY THE INCIDENT. THE BYPASS WAS IN SERVICE AT APPROXIMATELY 03:00 (24-HOUR TIME) ON JANUARY 12, 2023. THE DAMAGED SECTION OF MAIN WAS EXPOSED AND EXAMINED, AND A CLAMP WAS INSTALLED TO REPAIR THE DAMAGED SECTION. THE SYSTEM WAS RETURNED TO SERVICE IN SECTIONS, WITH THE LAST SECTION RETURNING TO NORMAL OPERATION BY 21:46 ON JANUARY 12, 2023.    AT THE TIME OF THE INCIDENT, THERE WAS A VALID ONE-CALL TICKET AND MARKINGS WERE ACCURATE. THE CONTRACTOR INDICATED THEY POTHOLED DOWN TO 4.5 FEET AND OBSERVED THE TOP OF WHAT THEY THOUGHT WAS A GAS MAIN. THERE WAS NO EVIDENCE THAT THE CONTRACTOR HAD EXPOSED THE 12-INCH GAS MAIN TO OBSERVE THE DRILLING EQUIPMENT PASS THE GAS MAIN DURING THEIR OPERATION. THE DAMAGE TO THE 12-INCH MAIN OCCURRED AT A DEPTH OF 9.5 FEET."
02-01-2023,2023,20230006,37843,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,01-05-2023 06:22,PACIFIC,NO,2761 ROLLINGWOOD DRIVE,SAN PABLO,CONTRA COSTA,CA,94806,37.965508,-122.334511,,,,,,YES,,,,01-06-2023 10:32,1356987,1357066,NATURAL GAS,,5358,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,3,01-05-2023 06:22,,,,01-05-2023 06:44,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,30,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1943,UNKNOWN,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,4,4,,CLASS 3 LOCATION,0,13571,596,0,,6,32148,0,46315,0,0,8,0,0,8,0,54,54,60,192.619(A)(3),01-01-1966,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","PIPE RUPTURED AS A RESULT OF NATURAL FORCE DAMAGE, EARTH MOVEMENT DUE TO HEAVY RAIN.",,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,WASHOUTS/SCOURING,,,,YES,,,,YES,HEAVY RAIN (BOMB CYCLONE + ATMOSPHERIC RIVER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROSA DUENAS,GAS PROGRAM MANAGER,r1dj@pge.com,510/298-7063,,,,,SUSIE RICHMOND,GAS REGULATORY COMPLIANCE MANAGER,925/786-0267,gsr8,"ON JANUARY 6, 2023, AT 09:50, PG&E INCIDENT ON-CALL PERSONNEL CONFIRMED EXTENT OF CONDITION OF AN UNINTENTIONAL RELEASE OF GAS DUE TO A COMPLETELY SEVERED PIPE. ON JANUARY 5, AT APPROXIMATELY 06:22, A 4"" STEEL MAIN NEAR OUR FACILITIES IN SAN PABLO BROKE AS A RESULT OF NATURAL FORCE DAMAGE, EARTH MOVEMENT DUE TO HEAVY RAIN, RESULTING IN A GAS LEAK. PG&E CREWS CONDUCTED REPAIRS.     THIS SECTION OF MAIN CROSSES THE HAYWARD FAULT LINE, AND GEOSCIENCES EXAMINED THE AREA. AFTER THEIR INSPECTION IT WAS DETERMINED THAT CREEP HAS LOADED THE PIPE SINCE IT WAS INSTALLED. BASED ON A NEARBY USGS MONITORING STATION, THE AREA WHERE THE FAILURE OCCURRED CREEPS AT A RATE OF ABOUT 5 MM/YEAR. THE PIPE RUPTURED AT A PARTIAL PENETRATION GIRTH WELD. THE ORIENTATION OF THE PIPE RELATIVE TO THE FAULT AND THE SENSE OF MOVEMENT ON THE FAULT CAUSES THE PIPE TO BE LOADED IN EXTENSION, WHICH IS CONSISTENT WITH THE SEPARATION OF THE PIPE THAT WAS OBSERVED AT THE BREAK. GIVEN THAT NO OTHER BREAKS OCCURRED WHERE DISTRIBUTION MAINS IN THE AREA INTERSECT THE HAYWARD FAULT, PG&E CONCLUDES THAT THE BREAK WAS DUE TO A COMBINATION OF HEAVY RAIN FALL AND LONG-TERM CREEP LOADING. A DETAILED ASSESSMENT OF HISTORICAL LEAKS IN THE AREA DID NOT SHOW A CORRELATION BETWEEN LEAKS IN THE AREA AND THE HAYWARD FAULT.      NO MEDIA WAS REPORTED ONSITE. THE FIRE DEPARTMENT AND POLICE WERE ONSITE. NO FATALITIES OR INJURIES WERE REPORTED. THREE HOMES WERE EVACUATED, AND GAS SERVICE WAS INTERRUPTED FOR EIGHT CUSTOMERS AS PART OF THE ISOLATION STRATEGY. THIS INCIDENT WAS REPORTED TO DOT (NRC #1356987/ 1357066) AND CPUC ONCE IT WAS CONFIRMED THAT THE UNINTENDED GAS LOSS WAS OVER 3 MILLION CUBIC FEET."
