REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
1/27/2023,2022,20230005,37961,SUPPLEMENTAL,4060,DOMINION ENERGY OHIO,1201 EAST 55TH STREET ,CLEVELAND,OH,44103,12/29/2022 15:09,EASTERN,NO,1210 ROBBINS AVENUE,NILES,TRUMBULL,OH,44446,41.18284,-80.74253,,,,YES,,,,YES,CUT AT MAIN,12/29/2022 16:07,1356293,"1356377, 1356388 (corrected 48 hour update)",NATURAL GAS,,0,0,NO,,,,,,0,NO,,,,,,0,YES,12/29/2022 15:09,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,0,YES,0,12/29/2022 15:49,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,12/29/2022 15:53,12/29/2022 16:23,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,UNDER INVESTIGATION,UNKNOWN,UNKNOWN,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,UNDER INVESTIGATION,CLASS 3 LOCATION,176100,200,5000,5000,UPDATE ESTIMATED COST DUE TO JOINT SITE EXAMINATION WITH HOMEOWNER'S INSURANCE.,6.89,0,0,186300,0,0,1,0,0,1,0,0.48,0.47,1,192.623,01-01-1926,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,10.8,,NO,,,,,OTHER,PUBLIC UTILITIES COMMISSION STAFF MEMBER,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALLISON WALTERS-THOMPSON,MANAGER GAS OPERATIONS,a.walters-thompson@dominionenergy.com,2167899152,,ALLISON S WALTERS-THOMPSON,a.walters-thompson@dominionenergy.com,12167899152,ALLISON S WALTERS-THOMPSON,MANAGER GAS OPERATIONS,12167899152,a.walters-thompson@dominionenergy.com,"THE FIRE/EXPLOSION THAT OCCURRED ON DECEMBER 29, 2022 IS STILL CURRENTLY UNDER INVESTIGATION AS TO ITS CAUSE, SO RESPONSES TO CERTAIN SECTIONS OF THIS FORM ARE UNKNOWN OR LEFT BLANK. ALTHOUGH SECTION A21 IS CHECKED, YES, THE SOURCE OF IGNITION IS NOT YET DETERMINED. A JOINT SITE EXAMINATION TOOK PLACE ON FEBRUARY 8, 2022, AND PHYSICAL EVIDENCE FROM INSIDE THE SUBJECT PROPERTY IS BEING PRESERVED BY THE HOMEOWNER'S INSURANCE COMPANY FOR POTENTIAL LABORATORY EXAMINATION. AS OF THIS SUPPLEMENTAL REPORT, NO LABORATORY TESTING HAS BEEN CONDUCTED OR SCHEDULED FOR THE NON-JURISDICTIONAL PIPING. THE INVESTIGATION REMAINS ONGOING, AND THE APPARENT CAUSE AND CONTRIBUTING CAUSES (IF ANY) OF THIS INCIDENT ARE YET TO BE DETERMINED."
1/19/2023,2022,20230003,37594,ORIGINAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,12/20/2022 8:48,EASTERN,NO,1014 THIRD STREET,BANGOR,VAN BUREN ,MI,49013,42.31903,-86.11671,,,,,,YES,,,,12/20/2022 13:35,1355473,1355602,NATURAL GAS,,6.6,0,YES,0,0,0,0,1,1,NO,,,,,,0,YES,12/20/2022 8:48,ALLOWED TO BURN OUT,,6.6,NO,0,12/20/2022 8:48,,,,12/20/2022 9:25,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,1974,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,PLASTIC,,,,,POLYETHYLENE (PE),,0.09,,,2708,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,143500,2147,548,0,,6.17,41,0,146236,0,0,1,2,0,1,0,48,48,60,192.619(A)(2),7/24/1974,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA Q. KING,carmella.king@cmsenergy.com,989-280-2963,JASON E. PIONK,GAS COMPLIANCE MANAGER,989-598-5031,jason.pionk@cmsenergy.com,"ON TUESDAY, DECEMBER 20, 2022, AT APPROXIMATELY 08:48 HOURS, CONSUMERS ENERGY RECEIVED NOTIFICATION FROM EMERGENCY PERSONNEL OF A HOUSE FIRE AT 1014 3RD STREET, BANGOR, (VAN BUREN COUNTY) MICHIGAN.    A GAS SERVICE WORKER (GSW) WAS DISPATCHED AND ARRIVED AT THE SITE AT APPROXIMATELY 09:25 HOURS AND CONFIRMED THE STRUCTURE FIRE WITH A RELEASE AT THE NATURAL GAS EQUIPMENT (METER/RISER). THE GSW ADVISED A DISTRIBUTION CREW WOULD BE NEEDED TO CONTAIN THE BLOWING GAS.  THE GSW BEGAN EXCAVATING AT A REMOTE LOCATION NEAR THE PIPELINE IN PREPARATION FOR SQUEEZING THE 5/8-INCH PLASTIC PIPELINE, THE PLASTIC PIPELINE (SERVICE) WAS INSERTED IN A STEEL PIPELINE MAKING IT NECESSARY FOR ADDITIONAL EQUIPMENT UTILIZED BY GAS DISTRIBUTION. DISTRIBUTION ARRIVED ONSITE AT APPROXIMATELY 10:45 HOURS AND SQUEEZED THE PIPELINE STOPPING GAS FROM BLOWING AT APPROXIMATELY 10:48 HOURS.    EMERGENCY RESPONDERS WERE ONSITE AND CONFIRMED ONE FATALITY AND MULTIPLE PERSONS REQUIRING MEDICAL ATTENTION WERE TRANSPORTED TO THE LOCAL HOSPITAL.      FURTHER INVESTIGATION PERFORMED BY THE MICHIGAN STATE POLICE CONFIRMED THE RELEASE AT THE NATURAL GAS EQUIPMENT (METER/RISER) WAS NOT THE PRIMARY CAUSE OF THE FIRE.  THE NATURAL GAS EQUIPMENT WAS COMPROMISED BY THE STRUCTURE FIRE RESULTING IN A RELEASE AT THE NATURAL GAS EQUIPMENT.    THIS REPORT IS BEING SUBMITTED BECAUSE IT CANNOT BE DETERMINED IF THE SECONDARY RELEASE AT THE NATURAL GAS FACILITIES CONTRIBUTED TO THE FATALITY."
1/20/2023,2022,20230004,37605,ORIGINAL FINAL,18408,"DOMINION ENERGY SOUTH CAROLINA, INC.",220 OPERATION WAY MAIL CODE J48,CAYCE,SC,29033,12/15/2022 16:08,EASTERN,NO,ROSEWOOD DRIVE / BELTLINE BLVD,COLUMBIA,RICHLAND,SC,29205,33.987877,-80.983201,,,,YES,,,,,,12/15/2022 17:32,1355104,1355199,NATURAL GAS,,1613,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,12/15/2022 16:08,,,,12/15/2022 16:57,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1980,UNKNOWN,,,,,,,,STEEL,,FURNACE BUTT WELDED,,0.25,,,,,,,OTHER,,,,,,,,,BROKEN RELIEF VALVE FROM VEHICLE IMPACT,CLASS 3 LOCATION,0,135265,0,0,,8.36,13485,0,148750,0,0,0,0,0,0,0,145,145,175,192.621 M,01-01-1980,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,YES,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE CAUSE OF THE INCIDENT WAS IMPACT BY A MOTOR VEHICLE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,YES,,YES,,,,UNKNOWN,UNKNOWN,PASSENGER CAR,ROADWAY,35,YES,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHNNIE WALLER,ENGINEER III  - COMPLIANCE,johnnie.waller@dominionenergy.com,803-491-4644,,ASHLEY MCJUNKIN,ashley.mcjunkin@dominionenergy.com,803-457-0541,CYNTHIA OSTRANDER,DIRECTOR - GAS OPERATIONS,803-530-4135,cynthia.ostrander@dominionenergy.com,"AN INCIDENT WAS REPORTED AT THE INTERSECTION OF ROSEWOOD DRIVE & BELTLINE BLVD. WHERE A VEHICLE CRASHED INTO ONE OF DOMINION ENERGY REGULATING STATIONS. OPERATOR RESOURCES WERE DISPATCHED TO THE SCENE AND REPAIR PLAN WAS INITIATED.  THE LEAK WAS STOPPED AND FINAL REPAIRS WERE COMPLETED APPROXIMATELY 50 MINUTES FROM INITIAL REPORT. AT THIS TIME, THERE WAS NO LOSS OF CUSTOMERS AND NO ONE WAS INJURED RELATED TO RELEASE OF GAS. THE OFFICE OF REGULATORY STAFF FOR SOUTH CAROLINA WAS NOTIFIED AROUND 4:30 P.M. THE PRELIMINARY COST ESTIMATE WAS STATED TO EXCEED THE $129K THRESHOLD, THEREFORE TRIGGERING AN INITIAL 1-HR NOTIFICATION AND 48-HR TO THE NRC. THIS CALL WAS MADE AT APPROXIMATELY 5:32 P.M. (NRC REPORT # 1355104 AND 1355199). THE COST ESTIMATE WAS APPROXIMATELY $35,000 ON 12/22/2022, BUT SUBSEQUENTLY, ADDITIONAL COST WERE COLLECTED AFTER THE INITIAL ESTIMATE WHICH PUT THE FINAL COST OVER THE FEDERAL THRESHOLD.     THE DATE OF DETERMINING COST THRESHOLD BEING EXCEEDED WAS 12/22/2022, WHICH WAS THE DATE USED FOR DETERMINING THE SUBMITTAL TIMEFRAME FOR THIS REPORT.    RECORDED ON OUR LDF REPORT # 548785"
01-12-2023,2022,20230002,37992,SUPPLEMENTAL,20010,"UGI UTILITIES, INC",1 UGI DRIVE ,DENVER,PA,17517,12/13/2022 9:30,EASTERN,NO,3204 CREST ROAD,HARRISBURG,DAUPHIN,PA,17109,40.29228,-76.84799,,YES,,,,,,,,12/13/2022 10:39,1354879,1355040,NATURAL GAS,,42.1,0,NO,,,,,,0,NO,,,,,,0,YES,12/13/2022 9:30,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,42.1,YES,11,12/13/2022 9:07,,,,12/13/2022 9:25,NO,PRIVATE PROPERTY,UNDERGROUND,OTHER,EXCAVATOR STRUCK SERVICE LINE,42,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1958,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,YES,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"GAS WAS RELEASED AT A TEAR ON THE INSIDE ELBOW OF A DEFORMATION IN THE SERVICE LINE WHERE IT WAS PULLED BY THE EXCAVATOR AND AT A COMPLETE SEPARATION WHEREBY THE 3/4"" DIAMETER SERVICE PIPE FRACTURED BY SHEAR WHERE IT ENTERED THE BASEMENT WALL",CLASS 3 LOCATION,500000,25000,11000,0,,9.17,386,0,536386,0,0,14,2,0,23,0,55,55,60,192.619(A)(1),7/23/1958,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,15.8,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",FACILITY WAS HIT BY EXCAVATOR. GAS CONTROL DID NOT HAVE AN IMPACT ON THIS INCIDENT.,,,,,,,,,,,,,YES,4,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,20223461851,,FACILITY OWNER,NO,UNKNOWN/OTHER,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROMAN HIGH,SR ENGINEER STANDARDS,rhigh@ugi.com,484-332-8402,,JOSH BARRELL,jbarrell@ugi.com,,PAM JOCSAK,VP ENGINEERING,484-824-5508,pjocsak@ugi.com,"ON 12/12/2022 AT 13:175, UGI RECEIVED AN EMERGENCY EXCAVATION TICKET (""TICKET"") (SERIAL # 20223461851) THROUGH THE PENNSYLVANIA ONE CALL SYSTEM, ISSUED BY AN EXCAVATOR, PRONTO PLUMBING, WITH A PROPOSED DIG DATE OF 08:00 ON 12/13/22 AT 3204 CREST ROAD, HARRISBURG (THE ""PROPERTY"").  UGI RESPONDED THROUGH THE ONE CALL SYSTEM ON 12/12/22 AT 13:18 STATING: ""CONFLICT LINES NEARBY DIRECT CONTACT TO FOLLOW BY FACILITY OWNER"". THE UGI DISPATCHER MISTAKENLY ASSIGNED THE TICKET TO A CONTRACTOR THAT DOES NOT PERFORM EMERGENCY LOCATES.    ON 12/13/2022 AT 9:06, THE FIRE DEPARTMENT WAS DISPATCHED TO THE PROPERTY DUE TO A LINE HIT. AT 9:07, UGI DISPATCH RECEIVED A CALL FROM DAUPHIN COUNTY 911, REGARDING A HIT GAS LINE AT THE PROPERTY. ALSO AT 9:07, EXCAVATOR PLACED A RE-NOTIFY TICKET THROUGH THE ONE CALL SYSTEM. UGI RESPONDED TO THE RE-NOTIFY TICKET AT 9:09 STATING: ""CONFLICT LINES NEARBY DIRECT CONTACT TO FOLLOW BY FACILITY OWNER"".  UGI DISPATCHED THE CLOSEST AVAILABLE QUALIFIED FIRST RESPONDER BASED ON THE CALL RECEIVED BY DISPATCH, WHO ARRIVED AT 9:25. AT 9:30, AN EXPLOSION OCCURRED AT THE PROPERTY.    THE LINE HIT RESULTED WHEN EXCAVATOR, WHO WAS WORKING FOR THE PROPERTY OWNER, BEGAN DIGGING WITH A BACKHOE NEAR THE FRONT WALL OF THE PROPERTY BETWEEN 8:45 AND 9:00 ON 12/13/22 TO REPAIR A BLOCKED SEWER SERVICE LINE.  EXCAVATOR BEGAN DIGGING BEFORE UGI'S LOCATOR ARRIVED TO COMPLETE THE RE-NOTIFY TICKET AND BEFORE UGI WAS ABLE TO CONTACT EXCAVATOR TO DISCUSS THE FACILITY CONFLICTS.    THE RESIDENTS AT THE PROPERTY WERE EVACUATED PRIOR TO THE EXPLOSION. THE EXPLOSION INJURED UGI'S FIRST RESPONDER AND A RESIDENT OF AN ADJACENT HOME. BOTH INDIVIDUALS WERE TREATED AT A HOSPITAL AND RELEASED THE SAME DAY.    THE SITUATION WAS MADE SAFE BY CLOSING THE MAIN LINE VALVE AT THE END OF THE STREET, SHUTTING OFF GAS TO 14 CUSTOMERS. UGI CONDUCTED A SUBSURFACE LEAK SURVEY WITH NO INDICATIONS OF A LEAK. GAS SERVICE WAS PROMPTLY RESTORED TO AFFECTED CUSTOMERS ABLE TO ACCEPT GAS SERVICE.     THE INCIDENT INVESTIGATION IS ONGOING, AND INFORMATION RELATED TO PARTS B, C, D, AND G OF THE REPORT ARE STILL BEING DETERMINED. A SUPPLEMENTAL REPORT WILL BE SUBMITTED WHEN MORE INFORMATION IS AVAILABLE.    *ON APRIL 28, 2023 UGI IS FILING THIS SUPPLEMENTAL AND FINAL REPORT AT THE REQUEST OF PHMSA. UGI IS CONFIRMING THE ROOT CAUSE OF THIS INCIDENT IDENTIFIED IN PART G REMAINS ""EXCAVATION PRACTICES NOT SUFFICIENT"". AS STATED IN THE NARRATIVE ABOVE, UGI RECEIVED AN EMERGENCY EXCAVATION TICKET ON 12/12/2022 AT 13:17. UGI RESPONDED TO THIS REQUEST THROUGH ITS TICKET MANAGEMENT SYSTEM THE SAME DAY AT 13:18 REMARKING ""CONFLICT LINES NEARBY DIRECT CONTACT TO FOLLOW BY FACILITY OWNER"". WHILE UGI AVERS THE FACILITIES WERE NOT MARKED BY THE TIME THE EXCAVATOR BEGAN DIGGING, THE EXCAVATOR WAS MADE AWARE THE DAY PRIOR OF FACILITY CONFLICTS.  IN UGI'S VIEW, THE EXCAVATOR BEGAN EXCAVATION THROUGH THE USE OF MECHANICAL EXCAVATION EQUIPMENT (BACKHOE) WITHOUT EXERCISING DUE CARE, AS REQUIRED IN PENNSYLVANIA THROUGH THE 2017 UNDERGROUND UTILITY LINE PROTECTION LAW (ACT 50). THE EXCAVATOR DID NOT HAVE SUFFICIENT INFORMATION TO SAFELY USE MECHANICAL EXCAVATION EQUIPMENT TO EXCAVATE AT THIS LOCATION AND OTHERWISE DID NOT EMPLOY PRUDENT EXCAVATION TECHNIQUES SUCH AS HAND DUG TEST HOLES, VACUUM EXCAVATIONS, OR SIMILAR DEVICES.  AS A RESULT, UGI'S SERVICE LINE WAS STRUCK, PUNCTURED, AND TORN FROM THE RISER AT THE WALL OF THE RESIDENCE DUE TO THE EXCAVATOR'S ACTIONS.    INFORMATION RELATED TO PART C IS STILL BEING DETERMINED. A SUPPLEMENTAL AND FINAL REPORT WILL BE FILED WHEN THE INFORMATION IS AVAILABLE."
12/21/2022,2022,20220079,37670,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,11/30/2022 17:00,PACIFIC,NO,LA CIENEGA STREET AND PYLE AVE,LAS VEGAS,CLARK,NV,89183,36.0055,-115.16137,,,,,,YES,,,,11/30/2022 17:44,1353841,1354008,NATURAL GAS,,500,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,6,10/31/2022 19:52,YES,OPERATOR,10/31/2022 23:01,10/31/2022 18:23,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,48,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1999,1998,,,,,2,ASTM D-2513,PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,180432,12285,0,,5.4087,2704,0,195421,0,0,0,0,0,3,0,48,55,60,192.619(A)(2),1/20/1999,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,8,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,MATERIAL DEGRADATION,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,MICHAEL ROSS,SUPERVISOR OF ENGINEERING,michael.ross@swgas.com,7023652361,,,,,ANTHONY HILLS,DIRECTOR OF GAS OPERATIONS,7023652049,anthony.hills@swgas.com,"AT 17:35 ON OCTOBER 31, 2022, SOUTHWEST GAS RECEIVED A CALL ABOUT AN ODOR/HISSING ON A DIRT LOT NEAR THE INTERSECTION OF LA CIENEGA STREET AND PYLE AVENUE IN LAS VEGAS, NEVADA.  CREWS ARRIVED ONSITE AT 18:23 AND BEGAN INVESTIGATION.  AT 19:52, SOUTHWEST GAS IDENTIFIED A LEAK ON ITS FACILITIES AND MADE THE AREA SECURE.  THE LEAK WAS ISOLATED AND GAS SUPPLY WAS SHUT OFF TO THE AFFECTED PIPE SEGMENT BY 21:24 ON OCTOBER 31, 2022.  THIS SEGMENT OF THE MAIN WILL NOT BE RETURNED TO SERVICE.  SOUTHWEST GAS EVACUATED A TOTAL OF SIX PERSONS FROM THREE NEARBY HOMES.  AFTER GAS WAS SHUT OFF, CREWS BEGAN AERATING THE SURROUNDING SOIL TO REMOVE RESIDUAL GAS IN THE GROUND.  ALTHOUGH RESIDUAL GAS READS WERE DROPPING, SOUTHWEST GAS REMAINED ONSITE CONTINUOUSLY MONITORING THE RESIDUAL READS AND AERATING THE SOILS.    ON NOVEMBER 30, 2022 SOUTHWEST GAS DETERMINED THAT THE ACCUMULATED EMERGENCY RESPONSE COSTS EXCEEDED $129,300. THE INCIDENT COSTS WERE MOSTLY ATTRIBUTED TO EMPLOYEE LABOR UTILIZED TO CONTINUOUSLY AERATE AND REMEDIATE THE RESIDUAL GAS IN THE SOIL.    SOUTHWEST DISCONTINUED ITS EMERGENCY RESPONSE AND DECOMMISSIONED THE INCIDENT COMMAND STRUCTURE ON DECEMBER 8, 2022 AFTER THE RESIDUAL GAS READS WERE REMEDIATED TO SAFE NON-HAZARDOUS CONDITIONS.    LABORATORY ANALYSIS COMPLETED IN JANUARY 2023 CONCLUDED:  FRACTOGRAPHIC AND ANALYTICAL EXAMINATION INDICATED THAT THE THROUGHWALL AXIAL FRACTURE RESPONSIBLE FOR THE LEAK PATH OCCURRED DUE TO INTERNAL THERMAL-OXIDATIVE DEGRADATION.  THE FRACTURE PROGRESSED THROUGH THE WALL OF THE PIPE FROM THE INSIDE DIAMETER TO THE OUTSIDE DIAMETER BY WAY OF HOOP STRESS AND BRITTLE FRACTURE DUE TO DEGRADATION AND LOW SLOW CRACK GROWTH RESISTANCE OF THE PIPE MATERIAL.    THIS SUPPLEMENTAL REPORT UPDATES THE CAUSE OF THE LEAK IN PART G BASED ON THE LABORATORY ANALYSIS TO BE A CRACK CAUSED BY DEGRADATION.  IT ALSO UPDATES PART J AND THE COSTS ASSOCIATED WITH THE INCIDENT IN PART D."
12/22/2022,2022,20220080,37509,ORIGINAL,6720,ATMOS ENERGY CORPORATION - COLORADO/KANSAS,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,11/24/2022 18:02,MOUNTAIN,NO,1621 SAN JUAN CIRCLE,EVANS,WELD,CO,80620,40.37722,-104.70558,,,,YES,,,,,,11/24/2022 18:45,1353337,,NATURAL GAS,,5.61,0,NO,,,,,,0,NO,,,,,,0,YES,11/24/2022 18:00,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,4.98,NO,4,11/24/2022 18:02,,,,11/24/2022 18:23,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1995,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,OTHER,STEEL NIPPLE,,,,,,,,,,OTHER,,,,,,,,,VEHICLE HIT,CLASS 3 LOCATION,90000,2100,1400,0,,10.97,62,0,93562,0,0,1,0,0,3,0,18,18,20,192.619(A)(2),5/25/1995,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,UNKNOWN,,,,,,UNKNOWN,UNKNOWN,PASSENGER CAR,ROADWAY,75,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VONNA M SEEBER,COMPLIANCE,vonna.seeber@atmosenergy.com,8163944940,,KURTIS RUTZ,kurtis.rutz@atmosenergy.com,9705390057,DOUGLAS L SHATAS,MANAGER COMPLIANCE,8168630951,doug.shatas@atmosenergy.com,"DRIVER LOST CONTROL OF VEHICLE ON ROADWAY BEHIND 1621 SAN JUAN CIRCLE IN EVANS, COLORADO.  VEHICLE WENT OFF THE ROAD THROUGH A PRIVATE FENCE AND HIT AN ATMOS GAS METER AND A HOUSE.  THE HOUSE, THE METER, AND THE VEHICLE CAUGHT FIRE.  THE DRIVER FLED THE SCENE.  THE EVANS FIRE DEPARTMENT RESPONDED, PULLED THE VEHICLE AWAY FROM THE HOUSE, PUT OUT THE FIRE, AND SHUT OFF THE GAS RISER VALVE TO STOP THE RELEASE OF GAS.  THREE HOMES AND FOUR PEOPLE WERE EVACUATED DURING THE INITIAL INVESTIGATION.  ATMOS DETERMINED THAT THERE WAS NO DAMAGE TO UNDERGROUND PIPING."
12/22/2022,2022,20220081,37511,ORIGINAL,1088,BALTIMORE GAS AND ELECTRIC COMPANY,110 W FAYETTE ST ,BALTIMORE,MD,21201,11/22/2022 14:29,EASTERN,NO,1121 BAYARD ST,BALTIMORE,BALTIMORE CITY,MD,21223,39.27991,-76.637086,,,,,,,,YES,UNDER INVESTIGATION,11/22/2022 16:39,1353220,,NATURAL GAS,,5.6,0,NO,,,,,,0,YES,0,0,0,0,3,3,YES,11/22/2022 14:29,OPERATOR/CONTRACTOR,,5.6,YES,0,11/22/2022 14:29,,,,11/22/2022 14:40,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,PENDING INVESTIGATION,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,PENDING INVESTIGATION,UNKNOWN,,,,,,,,,OTHER,PENDING INVESTIGATION,,,,,,,,,,OTHER,,,,,,,,,PENDING INVESTIGATION,CLASS 4 LOCATION,0,0,0,0,COST UNDER INVESTIGATION,0.45,3,0,3,0,0,9,0,0,9,0,0.25,0.25,0.36,192.623,01-01-1904,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.3,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFREY WEATHERHOLTZ,MANAGER GAS ENGINEERING AND STANDARDS,jeffrey.weatherholtz@bge.com,4105981601,,,,,ROBERT REX,SR. MANAGER GAS ENGINEERING AND ASSET PERFORMANCE,3025933732,robert.rex@delmarva.com,"ON 11/22/2022 AT 14:29, BGE WAS NOTIFIED BY THE BALTIMORE CITY FIRE DEPARTMENT OF A POSSIBLE EXPLOSION AT 1121 BAYARD STREET. BGE IMMEDIATELY DISPATCHED A GAS SERVICE MECHANIC TO THE INCIDENT LOCATION. THE MARYLAND PUBLIC SERVICE COMMISSION WAS NOTIFIED AND A REPORT TO THE NATIONAL RESPONSE CENTER WAS ISSUED.     BGE IS CONDUCTING A JOINT INVESTIGATION WITH THE MARYLAND PUBLIC SERVICE COMMISSION AND OTHER PARTIES INVOLVED."
12/15/2022,2022,20220077,38088,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,11/16/2022 11:45,PACIFIC,NO,"EAST SIDE OF GRANT ST, ACROSS THE STREET FROM RESIDENCE 2707 GRANT ST",CONCORD,CONTRA COSTA,CA,94520,37.987802,-122.037929,,,,,,YES,,,,11/16/2022 12:23,1352705,1352897,NATURAL GAS,,2076,2.37,NO,,,,,,0,NO,,,,,,0,YES,11/16/2022 10:30,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,2076,NO,1,11/16/2022 10:30,,,,11/16/2022 10:53,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,22,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1961,UNKNOWN,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1,6,,,,,,,,CLASS 3 LOCATION,350750,48695,2533,0,,6.3,13079,15,415072,0,0,0,0,0,0,1,54,54,60,192.619(A)(2),06-10-1975,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,MILLING EQUIPMENT,ROAD WORK,YES,X229201521,811,FACILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROSA DUENAS,GAS PROGRAM MANAGER,r1dj@pge.com,,,SUSIE RICHMOND,gas ops compliance and risk manager,,SUSIE RICHMOND,GAS OPS COMPLIANCE AND RISK MANAGER,925-786-0267,gsr8@pge.com,"ON NOVEMBER 16, 2022, AT APPROXIMATE 11:45 HOURS PG&E INCIDENT ON-CALL PERSONNEL CONFIRMED THAT A DIG-IN LOCATED AT THE EAST SIDE OF GRANT STREET, ACROSS THE STREET FROM THE RESIDENCE OF 2707 GRANT STREET IN CONCORD, CA REACHED DOT REPORTABLE INCIDENT CRITERIA. THIRD-PARTY CONSTRUCTION EQUIPMENT STRUCK A 4"" STEEL DISTRIBUTION MAIN RESULTING IN MULTIPLE PUNCTURES RESULTING IN A RELEASE OF GAS WITH SUBSEQUENT IGNITION. PG&E PERSONNEL RESPONDED AND STOPPED GAS FLOW APPROXIMATELY AT 12:27 HOURS. THERE WERE NO FATALITIES OR INJURIES. MEDIA, FIRE AND POLICE WERE REPORTED ON SITE. THIS INCIDENT WAS REPORTED TO THE DOT #1352705/1352897 AND CPUC 221116-15335 DUE TO MEDIA COVERAGE AND ONCE IT WAS CONFIRMED THAT THE INCIDENT RESULTED IN ESTIMATED PROPERTY DAMAGE OF AT LEAST $129,300."
01-03-2023,2022,20230001,37527,ORIGINAL FINAL,12642,SPIRE GULF INC.,2828 DAUPHIN STREET ,MOBILE,AL,36606,11/16/2022 9:06,CENTRAL,YES,1363 CREOLA AXIS LOOP RD,CREOLA,MOBILE COUNTY,AL,36505,30.931664,-88.007483,,,,,,YES,,,,11/16/2022 10:12,1352681,1352863,NATURAL GAS,,23,0,NO,,,,,,0,NO,,,,,,0,YES,11/16/2022 9:06,ALLOWED TO BURN OUT,,23,NO,0,11/16/2022 9:06,YES,OPERATOR,11/16/2022 9:26,11/16/2022 9:26,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO LOSS OF COVER,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2022,UNKNOWN,,,,,2,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2406,OTHER,,,,,,,,,LINE DAMAGED BY TRACKHOE TRACK.,CLASS 2 LOCATION,0,10000,500,125000,TRACKHOE DAMAGED BY FIRE,6,138,0,135638,1,0,62,0,0,62,1,40,40,60,192.619(A)(2),04-11-2022,PRESSURE DID NOT EXCEED MAOP,BY-PASS,,,YES,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE CONTROLLER RESPONDED TO THE SCADA AND MADE THE APPROPRIATE NOTIFICATIONS,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,THE TRACK RAILS OF A TRACKHOE DUG INTO SOFT GROUND AND DAMAGED PIPE WHILE MOBILIZING FROM A JOB SITE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JUSTIN MONROE,MANAGER PIPELINE SAFETY DISTRIBUTION,justin.monroe@spireenergy.com,205-572-2928,,JUSTIN MONROE,justin.monroe@spireenergy.com,205-572-2928,CRAIG HOEFERLIN,VICE PRESIDENT OPERATIONS SERVICES AND SMS,314-349-2972,craig.hoeferlin@spireenergy.com,"ON NOVEMBER 16, 2022 AT 9:06 AM, A THIRD-PARTY CONTRACTOR DAMAGED A 2-INCH MEDIUM PRESSURE (60 PSIG MAOP) PLASTIC MAIN LOCATED AT 1363 CREOLA AXIS LOOP, CREOLA AL. THE CONTRACTOR WAS MOVING A TRACKHOE IN A SOFT AREA OF DIRT AND SUNK THE TRACKS INTO THE UNDERGROUND PIPELINE, CAUSING A RUPTURE.  A FIRE IGNITED AND DAMAGED THE TRACKHOE.     THIS REPORT WAS SUBMITTED BY PORTAL ON DECEMBER 16, 2022 BUT HAD TO BE RESUBMITTED DUE TO TECHNICAL ISSUES IN THE PORTAL."
12/20/2022,2022,20220078,38138,SUPPLEMENTAL FINAL,18704,"SULLIVAN GAS DEPT, CITY OF",304 S HAMILTON ST ,SULLIVAN,IL,61951,11-10-2022 13:00,CENTRAL,YES,1209 S HAMILTON ST.,SULLIVAN,MOULTRIE,IL,61951,39.5874562,-88.6094329,,,YES,,,,,,,11/14/2022 8:19,1352505,1352759,NATURAL GAS,,1.04,0,NO,,,,,,0,YES,1,0,0,0,0,1,NO,,,,,,0,11-10-2022 13:00,YES,OPERATOR,11-10-2022 13:00,11-10-2022 13:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,24,NO,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,2022,UNKNOWN,,,,,2,GRADE B,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,200,35000,5000,CITY EMPLOYEE AND CONSULTANTS TIME AND LABOR.,3.32,3,0,40203,0,0,0,0,0,0,0,37,37,40,192.619(A)(3),07-01-1970,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,60,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,WRONG EQUIPMENT SPECIFIED OR INSTALLED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WRONG EQUIPMENT SPECIFIED OR INSTALLED,,,,YES,,,CONSTRUCTION,YES,"NO, THEY WERE NOT QUALIFIED FOR THE TASK(S) NOR WERE THEY PERFORMING THE TASK(S) UNDER THE DIRECTION AND OBSERVATION OF A QUALIFIED INDIVIDUAL",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANDREW J WOODWORTH,CITY OF SULLIVAN GAS DEPARTMENT FOREMAN,gasdept@sullivanil.us,2174339303,,,,,ANDREW J WOODWORTH,,2174339303,gasdept@sullivanil.us,"ON NOVEMBER 10TH 2022, I (FOREMAN) AND THE REST OF MY CREW WERE INSTALLING A SECTION OF NEW GAS MAIN INSIDE THE CITY LIMITS OF SULLIVAN IL. AFTER I COMPLETED THE WELDING AND SUCCESSFUL PRESSURE TESTING OF TWO BOLT ON VALVE FLANGE WELDS AND ONE WELD SECURING THE 2 INCH TEE TO THE PREEXISTING 37 PSI, 2 INCH GAS MAIN, ALL FOUR OF US PROCEEDED TO COMMENCE DRILLING THE MAIN TO INTRODUCE GAS TO THE NEW MAIN BY UTILIZING ONE OF OUR MUELLER E-4 MODEL DRILLING MACHINES. UPON SUCCESSFUL COMPLETION OF THE DRILLING PROCESS TECHNICIAN 1 RAISED THE SHELL CUTTER INTO THE DRILLING MACHINE CHAMBER AND THE GATE VALVE WAS CLOSED TO STOP OFF GAS FLOW FROM THE TOP OF THE TEE. THE DRILLING MACHINE WAS DISASSEMBLED FROM THE GATE VALVE AND THE SHELL CUTTER DISASSEMBLED AND THE COMPLETION PLUG INSTALLED. ONCE TECHNICIAN 1 REASSEMBLED THE MACHINE IT WAS REATTACHED TO THE TOP OF THE GATE VALVE AND THE VALVE WAS OPENED ALLOWING THE COMPLETION PLUG TO BE LOWERED INTO THE TOP OF THE TEE AND THREADED INTO IT. ONCE THE PLUG WAS THREADED INTO THE TEE AND TIGHT THE SHAFT WAS REMOVED FROM THE COMPLETION PLUG AND THE MACHINE WAS REMOVED AGAIN FROM THE GATE VALVE. THE GATE VALVE WAS THEN REMOVED AND THE COMPLETION PLUG WRENCH WAS PUT INTO THE TOP OF THE COMPLETION PLUG BY TECHNICIAN 1. TECHNICIAN 1 PERFORMED ALL THE ASSEMBLY AND DISASSEMBLY OF THE MACHINE. TECHNICIAN 1 THEN TURNED THE PLUG TIGHTENING IT INTO THE TEE A 1/4 - 1/2 TURN AND THEN HANDED THE WRENCH TO TECHNICIAN 3 AND TOLD HIM TO FINISH TIGHTENING THE PLUG. TECHNICIAN 3 THEN FITTED THE WRENCH INTO THE TOP OF THE COMPLETION PLUG. HE IS RIGHT HANDED SO HE PUT HIS LEFT HAND ON TOP OF THE WRENCH TO SECURE IT AND HIS RIGHT HAND ON THE HANDLE TO TURN IT. AS SOON AS HE STARTED TO TURN THE PLUG IT BLEW OUT THE TOP. AT THE TIME THAT IT BLEW OUT I (FOREMAN) WAS SEATED ON THE EAST EDGE OF THE BELL HOLE, TECHNICIAN 2 WAS SEATED ON THE SOUTH EDGE, TECHNICIAN 3 WAS STANDING IN THE SOUTH WEST CORNER OF THE PREEXISTING AND NEW MAINS AND TECHNICIAN 1 WAS STANDING IN THE NORTH WEST CORNER OF THE PREEXISTING AND NEW MAINS. I ROLLED AWAY FROM THE EXCAVATION. I LOOKED TO MY LEFT AND SAW THAT TECHNICIAN 2 WAS CLEAR OF THE HOLE. I LOOKED RIGHT AND SAW TECHNICIAN 3 MOVING WEST IN THE DITCH AWAY FROM IT. I LOOKED RIGHT AND SAW TECHNICIAN 1 LOOKING AROUND ALL AROUND HIM I YELLED ARE YOU OK AND HE GAVE ME A THUMBS UP AND CONTINUED LOOKING AROUND HIM. I LOOKED AT TECHNICIAN 3 AND SAW HIS FACE WAS OBVIOUS SHOCK. I SAW HIM HOLDING HIS LEFT ARM AND THEN SAW HIS ARM STARTING TO BLEED. I THEN RAN AROUND THE NORTH SIDE OF THE HOLE AND GRABBED TECHNICIAN 3 AND PULLED HIM OUT OF THE DITCH AND TOOK HIM TO GET A FIRST AID KIT. AT THIS TIME I SAW HOW BAD HIS ARM WAS BLEEDING SO I KEYED UP ON THE CITY RADIO AND STATED SULLIVAN EMS SULLIVAN EMS YOU ARE NEEDED NOW AT THE H&R BLOCK BUILDING ON SOUTH HAMILTON STREET INJURED CITY EMPLOYEE WITH SHRAPNEL WOUNDS TO HIS LEFT FOREARM AND BICEP WITH SEVERE BLEEDING. I REPEATED THIS MESSAGE TWICE ON THE RADIO. I THEN TURNED TO TECHNICIAN 3 AND BEGAN MEDICAL TRIAGE. HE SAID IT FEELS LIKE SOMETHING IS MOVING UP MY ARM! I THEN TOOK OFF MY LEATHER BELT AND TOLD HIM IM GONNA TIE OFF YOUR ARM! I USED MY BELT JUST BELOW HIS LEFT ARMPIT TO APPLY A TOURNIQUET. I WRAPPED IT TIGHT AND GAVE HIM THE LOOSE END AND TOLD HIM TO HOLD IT AND NOT LET GO UNTIL THE EMTS TOLD HIM TO. MOMENTS LATER EMTS ARRIVED AND TOOK TECHNICIAN 3 TO ST MARYS HOSPITAL BY AMBULANCE IN DECATUR IL. I TURNED BACK TO TECHNICIANS 1 AND 2 AND THEY HAD ALREADY PUT THE GATE VALVE BACK ON AND SHUT DOWN THE GAS. TECHNICIAN 1 AND I PUT A NEW COMPLETION PLUG IN THE TEE AND THEN SECURED THE AREA AND WENT TO DO DRUG SCREENINGS PER HUMAN RESOURCES."
12-02-2022,2022,20220075,37413,ORIGINAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,11-04-2022 15:29,EASTERN,YES,N. ELM AVENUE & ROSEHILL ROAD,JACKSON,JACKSON,MI,49201,42.276621,-84.384222,,,,,,YES,YES,,,11-04-2022 22:02,1351782,1351886,NATURAL GAS,,3444,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,11-04-2022 15:29,YES,OPERATOR,11-04-2022 15:55,11-04-2022 15:55,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,42,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2022,UNKNOWN,,,,,6,API 5L,UNKNOWN,STEEL,,SEAMLESS,,0.156,,,,,,,MECHANICAL PUNCTURE,2,9.4,,,,,,,,CLASS 3 LOCATION,0,36708,73,0,,5.77,19872,0,56653,10,0,0,0,0,0,10,53,53,60,192.619(A)(2),5/18/2022,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,2.02E+12,,CONTRACT LOCATOR,NO,NO,YES,7,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA Q. KING,carmella.king@cmsenergy.com,989-280-2963,JASON E. PIONK,GAS COMPLIANCE MANAGER,989-598-5031,jason.pionk@cmsenergy.com,"ON NOVEMBER 4, 2022, AT APPROXIMATELY 15:29 HOURS CONSUMERS ENERGY RECEIVED NOTIFICATION OF A NATURAL GAS PIPELINE DAMAGE AT THE INTERSECTION OF N. ELM AVENUE AND ROSEHILL ROAD, JACKSON (JACKSON COUNTY) MICHIGAN.     A GAS SERVICE WORKER (GSW) WAS DISPATCHED AND ARRIVED ONSITE AT APPROXIMATELY 15:55 HOURS. THE GSW CONFIRMED A THIRD-PARTY CONTRACTOR PERFORMING ROADWAY EXCAVATION WORK DAMAGED A NATURAL GAS PIPELINE, WHICH WAS LATER DETERMINED TO BE A 6-INCH STEEL MEDIUM PRESSURE PIPELINE.    POLICE AND FIRE DEPARTMENTS WERE ONSITE AND ASSISTED THE CONTRACTOR WITH ROAD CLOSURE TO ENSURE THE SAFETY OF PEDESTRIANS AND VEHICLE TRAFFIC.  NO FATALITIES OR INJURIES OCCURRED BECAUSE OF THE DAMAGE AND SUBSEQUENT NATURAL GAS RELEASE.    A DISTRIBUTION CREW ARRIVE ONSITE AT APPROXIMATELY 16:15 HOURS AND DEVELOPED A PLAN TO ISOLATE AND ARREST THE BLOWING GAS. THE DAMAGED SEGMENT WAS ISOLATED BY INSTALLING A PRESSURE CONTROL FITTING AT A REMOTE LOCATION EAST OF THE DAMAGE AND SQUEEZING THE PIPELINE AT A LOCATION WEST OF THE DAMAGE.  THE BLOWING GAS WAS CONTAINED AT APPROXIMATELY 04:30 HOURS (NOVEMBER 5, 2022) AND A PERMANENT REPAIR WAS COMPLETED BY WELDING AN ENCAPSULATED FITTING AROUND THE DAMAGED SEGMENT.    REPAIRS WERE COMPLETED AND NORMAL OPERATIONS RESUMED ON NOVEMBER 5, 2022, AT APPROXIMATELY 10:30 HOURS. SERVICE RESTORATION FOR ALL IMPACTED CUSTOMERS BEGAN AFTER THE PIPELINE REPAIR."
11/16/2022,2022,20220073,37362,ORIGINAL,18472,SEMCO ENERGY GAS COMPANY,1411 THIRD STREET ,PORT HURON,MI,48060,10/17/2022 11:06,EASTERN,YES,1372 BARRON LAKE ROAD,NILES,CASS COUNTY,MI,49120,41.8533,-86.17699,,,,,,YES,,YES,RETIRED SERVICE LINE.,10/17/2022 11:06,1350127,1350718,NATURAL GAS,,7.04,0,NO,,,,,,0,NO,,,,,,0,YES,10/17/2022 7:57,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,7.04,NO,1,10/17/2022 7:57,,,,10/17/2022 8:15,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1997,1997,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,OTHER,GAS METER,,,,,,,,,,OTHER,,,,,,,,,CAR IMPACT DISLODGED METER FROM METER BAR AND PIPING.,CLASS 3 LOCATION,200000,990,2240,0,,8.94,63,0,203293,0,0,1,0,0,1,0,55,55,60,192.619(A)(2),01-01-1962,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,UNKNOWN,,,,,,NO,UNKNOWN,SMALL TRUCK,ROADWAY,47,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JENNIFER POND,SUPERVISOR OF CODES AND STANDARDS,jennifer.pond@semcoenergy.com,8102422381,,JOHN O'BRYANT,john.obryant@semcoenergy.com,269-506-3222,PHIL LENN,DIRECTOR OF OPERATIONS SUPPORT,8106503774,phil.lenn@semcoenergy.com,"ON 17 OCT 2022 AT APPROXIMATELY 07:57, SEMCO WAS NOTIFIED BY THE CASS CO CENTRAL DISPATCH THAT THERE WAS A STRUCTURE FIRE AT THE REFERENCED ADDRESS. UPON ARRIVING AT 8:15 AM, THE SEMCO TECHNICIAN CHECKED WITH THE HOWARD TWP. FIRE CHIEF WHOM INFORMED HIM THAT THE VEHICLE HAD STRUCK ANOTHER VEHICLE IN THE ROAD, VEERED OFF THE ROAD, TRAVELED THRU THE YARD, STRIKING THE GAS METER SET WHICH THEN IGNITED, CAUSING THE STRUCTURE FIRE. THE GAS WAS SECURED AT 8:33 AM AND THE FIRE DEPARTMENT DISTINGUISHED THE FIRE."
11-08-2022,2022,20220072,37520,SUPPLEMENTAL FINAL,2188,CENTRAL FLORIDA GAS CORP,208 WILDLIGHT AVE ,YULEE,FL,32097,10-11-2022 15:35,EASTERN,NO,ADAMS ST AT BRIDGERS AVE,AUBURNDALE,POLK,FL,33823,28.06266,-81.78036,,,,,,YES,,,,11-01-2022 16:25,1351443,1351654,NATURAL GAS,,2187.5,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,10-11-2022 15:35,,,,10-11-2022 16:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,96,NO,YES,,,,,YES,UNCASED,,,,,,INVESTOR OWNED,,MAIN,,2015,2015,,,,,6,D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,200000,47000,1500,0,,5,10938,0,259438,0,0,0,0,0,0,0,45,50,60,192.619(A)(2),10/13/2015,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,CABLE TV,YES,263201452,,CONTRACT LOCATOR,YES,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,MICHAEL MCCARTY,,mmccarty@fpuc.com,863 224-0417,,GEORGE FREEMAN,gfreeman@fpuc.com,863 209-5030,MICHAEL MCCARTY,,863 224-0417,mmccarty@fpuc.com,"ON 10/11/22 DRILLING SMART, DIRECTIONAL BORE CONTRACTOR, HIT A 6"" PE GAS MAIN OPERATED BY CENTRAL FLORIDA GAS UNDER THE PAVING AT ADAMS ST AND BRIDGERS AVE IN AUBURNDALE, FLORIDA. THE 6"" PE IS IN THE AREA WHERE THERE IS AN OLD ABANDONED 4"" BARE STEEL GAS MAIN. THE CONTRACT LOCATOR FOR CENTRAL FLORIDA GAS WAS OFF ON HIS MARKINGS. DRILLING SMART EXPOSED THE 4"" BARE STEEL AND ASSUMED IT WAS THE ACTIVE GAS MAIN AND BORED DEEPER THAN THAT LINE AND HIT THE ACTIVE 6"" PE GAS MAIN.     CENTRAL FLORIDA GAS RESPONDED AND USED PIPE SQUEEZERS ON BOTH SIDES OF THE INTERSECTION TO STOP THE FLOW OF GAS IN THIS DUAL FED GAS MAIN AND DID NOT LOSE SERVICE TO ANY CUSTOMERS. THE POINT OF DAMAGE WAS UNDER THE ROADWAY PAVING AND THE ACTUAL DAMAGE COULD NOT BE SEEN. ON 10/12/22, A NEW PIECE OF 6"" PE WAS INSTALLED UNDER THE INTERSECTION VIA DIRECTIONAL BORE, TESTED AND TIED IN. GAS WAS RESTORED TO THAT MAIN ON 10/14/22.    ON 11/1/22, THE CITY OF AUBURNDALE PRESENTED CENTRAL FLORIDA GAS WITH COSTS TO RESTORE THE ROAD BASE AND PAVING AT THAT INTERSECTION, PUSHING THE DAMAGE COST ABOVE THE PHMSA REPORTING THRESHOLD OF $122,000. A NOTICE WAS MADE TO THE NATIONAL REPORTING CENTER VIA TELEPHONE ON 11/1/22 AND A 48 HOUR FOLLOW UP ON 11/3/22.    12/28/2022 SUPPLEMENT  CORRECTION MADE TO PART A (19) - INCORRECT NRC REPORT NUMBER ENTERED INITIALLY WITH A NUMBER LEFT OUT. CORRECT NRC REPORT NUMBER OF 1351443 ENTERED.    PART J - EXCAVATION DAMAGE (EXCAVATION DAMAGE BY THIRD PARTY) REMOVED AS NOT NECESSARY SINCE LISTED IN G3. CHANGED CONTRIBUTING FACTOR TO INCORRECT OPERATION (FAILURE TO FOLLOW PROCEDURES) DUE TO CONTRACT LOCATOR BEING OFF ON MARKS AND NOT LISTING THE TYPE AND SIZE OF GAS MAIN IN THE POSITIVE RESPONSE FOR THE LOCATE TICKET.    THE LOCATOR WAS OFF ON THE LOCATE MARKS BY A FEW FEET. THE EXCAVATOR SPOTTED A PIPE SEVERAL FEET AWAY IN A GRASSY AREA AND ASSUMED IT WAS THE GAS MAIN AND AT A CERTAIN DEPTH. THEY BORED THE ROAD AT A DEEPER DEPTH AND HIT THE LIVE PE GAS MAIN. THE PIPE THEY DUG UP AND SPOTTED FOR DEPTH WAS AN OLD RETIRED 4"" BARE STEEL GAS MAIN AND NOT THE LIVE 6"" PE GAS MAIN.    THE CONTRACTOR LOCATOR TECHNICIANS WERE BROUGHT IN AND INSTRUCTED AGAIN TO LIST THE SIZE AND TYPE OF PIPE ON THE POSITIVE RESPONSE TO MARKED LOCATE TICKETS, PER PROCEDURES, TO ENSURE EXCAVATORS ARE SURE WHICH PIPES THEY ARE SPOTTING.    NO OTHER DAMAGE INFORMATION OR COSTS REQUIRE UPDATING."
11-07-2022,2022,20220071,38113,SUPPLEMENTAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,10-08-2022 15:48,PACIFIC,YES,2793 RIVER PLAZA DRIVE,SACRAMENTO,SACRAMENTO,CA,95833,38.6091009,-121.5247107,,,,,,YES,,,,10-09-2022 00:36,1349399,1349521,NATURAL GAS,,39.9,0.006,NO,,,,,,0,NO,,,,,,0,YES,10-08-2022 16:00,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,39.9,YES,24,10-08-2022 21:15,,,,10-08-2022 16:00,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,40,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,SERVICE TEE CAP,1987,UNKNOWN,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2306,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,92151,219513,0,0,,7.3,291,0,311955,10,0,8,0,0,8,0,54,54,60,192.619(A)(2),8/17/1987,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SCADA NOT IN PLACE THEREFORE GAS CONTROL INVOLVEMENT IS NOT A FACTOR.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"SADDLE, HEAT FUSION",,1987,"1""",POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,YES,,,,,,,,,,YES,,,,OTHER,CRACK ON PLASTIC TEE CAP,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROSA DUENAS,GAS PROGRAM MANAGER,r1dj@pge.com,510-298-7063,,SUSIE RICHMOND,gsr8@pge.com,925-786-0267,SUSIE RICHMOND,GAS OPS COMPLIANCE AND RISK MANAGER,925-786-0267,gsr8@pge.com,"06/01 UPDATE - THE REVISION TO THIS REPORT PROVIDES UPDATED COSTS ASSOCIATED WITH THE EVENT. PG&E WILL CONTINUE TO DOCUMENT COSTS ASSOCIATED WITH THIS INCIDENT AND WILL PROVIDE A FINAL REPORT ONCE ALL INFORMATION IS CONFIRMED.     ON SATURDAY, OCTOBER 8, 2022, AT APPROXIMATELY 15:48 HOURS, PG&E WAS NOTIFIED OF AN EXPLOSION AT 2793 RIVER PLAZA DR., SACRAMENTO, CA. A PG&E GAS SERVICE REPRESENTATIVE RESPONDED TO SHUT OFF THE GAS TO THE METER. DURING A SUBSEQUENT LEAK SURVEY, A LEAK AT A SERVICE TEE NEAR THE BUILDING WAS LOCATED. THE FIRE DEPARTMENT, POLICE, AND MEDIA WERE REPORTED ON SITE. NO FATALITIES OR INJURIES WERE REPORTED. THIS INCIDENT WAS REPORTED ONCE ESTIMATED DAMAGE WAS CONFIRMED TO BE AT LEAST $129,300K. THIS INCIDENT HAS BEEN REPORTED TO CPUC AND DOT (1349399/1349521). THE CRACK WAS DISCOVERED WHEN THE TEE WAS EXPOSED BY EXCAVATION DURING THE LEAK INVESTIGATION FOLLOWING THE INCIDENT. PG&E WILL CONTINUE ITS INVESTIGATION AND WILL PROVIDE A SUPPLEMENTAL/AMENDED REPORT ONCE ALL INFORMATION IS CONFIRMED."
11-02-2022,2022,20220069,38282,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,10-03-2022 13:23,EASTERN,YES,INTERSTATE 94 & PORTAGE ROAD,PORTAGE,KALAMAZOO ,MI,49002,42.246257,-85.558724,YES,,,,,,YES,,,10-03-2022 16:47,1348944,1349071,NATURAL GAS,,7578,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,10-03-2022 13:23,YES,OPERATOR,10-03-2022 13:45,10-03-2022 13:42,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,120,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1973,UNKNOWN,,,,,6,API 5L,UNKNOWN,STEEL,,SEAMLESS,,0.219,,,,,,,MECHANICAL PUNCTURE,2,18.8,,,,,,,,CLASS 3 LOCATION,0,31896,62,0,,8.95,67823,0,99781,0,0,0,0,0,0,0,352,352,400,192.619(A)(2),8/16/1973,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,INTERSTATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,2.02E+12,,CONTRACT LOCATOR,NO,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA Q. KING,carmella.king@cmsenergy.com,989-280-2963,JASON E. PIONK,GAS COMPLIANCE MANAGER,989-598-5031,jason.pionk@cmsenergy.com,"ON OCTOBER 3, 2022, AT APPROXIMATELY 13:23 HOURS CONSUMERS ENERGY RECEIVED NOTIFICATION OF A NATURAL GAS PIPELINE DAMAGE NEAR INTERSTATE HIGHWAY 94 (I-94) AND PORTAGE STREET, KALAMAZOO (KALAMAZOO COUNTY) MICHIGAN.    A GAS SERVICE WORKER (GSW) WAS DISPATCHED AND ARRIVED ONSITE AT APPROXIMATELY 13:42 HOURS. THE GSW CONFIRMED A THIRD-PARTY CONTRACTOR CUTTING IN A NEW ENTRANCE RAMP TO I-94 DAMAGED A NATURAL GAS PIPELINE, WHICH WAS LATER DETERMINED TO BE A 6-INCH STEEL HIGH PRESSURE PIPELINE.     THE ROADWAY WAS ALREADY CLOSED TO TRAFFIC WHEN THE DAMAGED OCCURRED DUE TO THE ON-GOING CONSTRUCTION. POLICE AND FIRE DEPARTMENTS WERE ONSITE AND ENSURED NO CONSTRUCTION VEHICLES USED THE CONSTRUCTION ENTRANCES INTO THE AREA. AIR TRAFFIC INTO THE LOCAL AIRPORT WAS ALSO DIVERTED TO PREVENT THE POTENTIAL FOR INJURY. NO FATALITIES OR INJURIES OCCURRED BECAUSE OF THE PIPELINE DAMAGE AND SUBSEQUENT GAS RELEASE.    A DISTRIBUTION CREW ARRIVED ONSITE AT APPROXIMATELY 14:02 HOURS AND AN ISOLATION PLAN TO STOP GAS FROM BLOWING WAS DEVELOPED. TO ISOLATE, THE CREW UTILIZED AN EXISTING PRESSURE CONTROL FITTING TO THE NORTH OF THE DAMAGE LOCATION AND MULTIPLE VALVES WERE UTILIZED SOUTH OF THE DAMAGE LOCATION. GAS WAS CONTROLLED AT APPROXIMATELY 18:30 HOURS, THE DAMAGED SEGMENT WAS REMOVED AND REPLACED WITH 28-INCHES OF 6-INCH STEEL PIPELINE.       REPAIRS WERE COMPLETED AND NORMAL OPERATIONS RESUMED ON OCTOBER 4, 2022, AT APPROXIMATELY 03:00 HOURS. NO LOSS OF SERVICE TO CUSTOMERS OCCURRED BECAUSE OF THE PIPELINE DAMAGE.    FURTHER INVESTIGATION DETERMINED THE STAKING CONTRACTOR FAILED TO STAKE THE REQUESTED LOCATION AND PROVIDED AN INACCURATE POSITIVE RESPONSE CODE, CAUSING THE CONTRACTOR TO DAMAGE THE UNDERGROUND NATURAL GAS  PIPELINE."
