REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
10/26/2022,2022,20220068,38008,SUPPLEMENTAL,40247,"TEXAS REPUBLIC UTILITY, LLC",19926 KEENAN CUT OFF RD. ,MONTGOMERY,TX,77316,10-03-2022 12:30,CENTRAL,YES,14020 GROVER CREEK DR,CONROE,MONTGOMERY,TX,77303,30.353107,-95.362152,,YES,,,,YES,,,,10-04-2022 17:27,1349031,1349815 (48 Hour Update),NATURAL GAS,,2,0,NO,,,,,,0,YES,2,0,0,0,0,2,YES,10-03-2022 12:30,OPERATOR/CONTRACTOR,,2,NO,0,10-03-2022 12:30,YES,OPERATOR,10-03-2022 12:33,10-03-2022 12:33,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,40,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE VALVE,,2022,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,YES,,,,PLASTIC,,,,,POLYETHYLENE (PE),,"4""",,,2406,LEAK,,,OTHER,ELECTROFUSION JOINT,,,,,,CLASS 3 LOCATION,0,5000,0,0,,11,22,0,5022,0,0,100,0,0,50,0,40,40,70,192.619(A)(2),01-03-2022,PRESSURE DID NOT EXCEED MAOP,BY-PASS,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"SADDLE, ELECTROFUSION",,2022,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,,,,YES,,,,OTHER,SADDLE ELECTROFUSION JOINT DID NOT SEAL COMPLETELY,YES,2022,105,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,MICHAEL SWAIM,OPERATIONS ADMINISTRATOR,mswaim@ldcgas.com,936-539-3500,936-539-3501,MICHAEL SWAIM,mswaim@ldcgas.com,936-539-3500,BOBBY BROWN JR,CHIEF OPERATING OFFICER,936-539-3500,bbrown@ldcgas.com,"DURING A HOT TAP PROCEDURE TO CONNECT NEW SERVICE TO A RESIDENCE, THE ELECTROFUSION JOINT DID NOT SEAL COMPLETELY, RESULTING IN A LEAK.  DURING AN ATTEMPT TO SQUEEZE OFF THE GAS SUPPLY SO REPAIRS COULD BE MADE, ONE OF TWO PROPERLY GROUNDED SQUEEZERS FAILED.  AN ADDITIONAL SQUEEZER  (ALSO GROUNDED) WAS BROUGHT INTO THE LOCATION TO SQUEEZE OFF THE SUPPLY ON THAT SIDE OF THE FUSION THE PROCEDURES WERE ADEQUATE AND FOLLOWED FOR ELECTROFUSION AND SQUEEZE OFF.  EITHER A SPARK FROM INADVERTENT CONTACT OF METAL ON METAL OR STATIC ELECTRICITY CAUSED THE LEAK TO IGNITE, BURNING TWO OF OUR EMPLOYEES.  ALL EMPLOYEES INVOLVED WHERE BOTH QUALIFIED TO PERFORM EACH TASK SUCH AS ELECTROFUSION AND SQUEEZE-OFF. ANOTHER NOTE TO ADD IS THAT THE NEW SERVICE LINE WAS PRESSURE TESTED PRIOR TO TAP."
10/19/2022,2022,20220066,37623,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,211 NW RIVERSIDE DRIVE ,EVANSVILLE,IN,47708,9/28/2022 14:05,EASTERN,YES,5409 INNISBROOKE PLACE,GREENWOOD,JOHNSON,IN,46142,39.6189,-86.2052,,,,,,YES,,,,9/28/2022 15:22,1348530,1348695,NATURAL GAS,,22.08,0,NO,,,,,,0,NO,,,,,,0,YES,9/28/2022 14:05,OTHER,FIRE EXTINGUISHED BY OPERATOR SQUEEZING OFF THE GAS SERVICE LINE.,22.08,NO,1,9/28/2022 14:24,YES,OPERATOR,9/28/2022 14:31,9/28/2022 14:23,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,28,YES,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1992,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,1,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,RUPTURE,,,,,CIRCUMFERENTIAL,,1,1,,CLASS 3 LOCATION,400000,1381,2500,0,,6.4311,142,0,404023,0,0,1,0,0,1,0,54,54,60,192.619(A)(2),11-04-1992,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,5.2,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,YES,RANDA POWERS,LEAD OPERATIONS SPECIALIST - GAS COMPLIANCE,randa.powers@centerpointenergy.com,317-997-3939,,RANDA POWERS,lead operations specialist - gas compliance,317-997-3939,SHERRI BELL,MANAGER PIPELINE SAFETY AND COMPLIANCE,812-4914806,sherri.bell@centerpointenergy.com,"A CREW FROM JOHNSON COUNTY REMC WAS REPAIRING A BURIED 3 PHASE ELECTRIC SERVICE 4' FROM THE HOME LOCATED AT 5409 INNISBROOKE PL, GREENWOOD IN WHEN THE GAS SERVICE CAUGHT ON FIRE, CATCHING THE HOME ON FIRE. THE REMC CREW HAD BEEN USING A BLOW TORCH TO HEAT SHRINK THE REPAIR. THE 3-PHASE ELECTRIC REPAIR WAS APPROXIMATELY 7 INCHES BELOW THE GAS SERVICE LINE.    REMC CREW STATED THEY HAD SPOTTED THE GAS SERVICE, WHICH WAS CORRECTLY LOCATED, USED A SHOVEL TO PROTECT THE PLASTIC GAS LINE BEFORE INTRODUCING FLAME NEAR IT. WHILE USING THE FLAME TO SHRINK WRAP THE REPAIR, THERE WAS AN IGNITION OF THE GAS LINE."
10/20/2022,2022,20220067,37252,ORIGINAL,2364,DUKE ENERGY OHIO,139 EAST FOURTH STREET PO BOX 960 - ROOM 460-ANNEX,CINCINNATI,OH,45202,9/23/2022 16:05,EASTERN,NO,418 TORRENCE COURT,CINCINNATI,HAMILTON ,OH,45202,39.125826,-84.462133,,,YES,YES,,,,,,9/23/2022 17:45,1348095,1348214,NATURAL GAS,,0.01,0,NO,,,,,,0,NO,,,,,,0,YES,9/23/2022 16:05,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,0.01,NO,2,9/23/2022 16:05,,,,9/23/2022 16:39,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1989,UNKNOWN,MULTI-FAMILY RESIDENTIAL,NO,,YES,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,OTHER,,,,,,,,,THE GAS METER WAS BROKEN OFF FROM THE SWIVELS ON THE METER BRANCH AND THE RISER HAD RUPTURED ON THE PLASTIC PORTION ABOVE GROUND DUE TO FIRE DAMAGE MELTING RISER JACKET AND THE INCASED PLASTIC.,CLASS 3 LOCATION,0,129300,2000,0,,0.1,0,0,131300,0,0,2,0,0,2,0,27,28,35,192.619(A)(2),02-01-2010,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,0.5,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,704-731-4680,,,,,FARRIS BERRY,MANAGER- PIPELINE SAFETY,704-731-4618,farris.berry@duke-energy.com,HOUSE FIRE WITH METER/RISER DAMAGE. CAUSE OF THE FIRE STILL UNDER INVESTIGATION.
9/17/2022,2022,20220060,38223,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,355 110TH AVE NE ,BELLEVUE,WA,98004,9/15/2022 20:05,PACIFIC,YES,6500 URSULA PL S.,SEATTLE,KING,WA,98108,47.545906,-122.310306,YES,,,,,,,,,9/15/2022 18:47,1347398,1347652,NATURAL GAS,,0.01,0,NO,,,,,,0,YES,1,0,0,0,0,1,YES,9/15/2022 14:24,ALLOWED TO BURN OUT,,0.01,NO,0,9/15/2022 14:24,NO,,,9/15/2022 14:24,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1956,UNKNOWN,,,,,,,,OTHER,WELD BETWEEN A FLANGE AND EXISTING RISER,,,,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,0,0,115000,"MEDICAL EXPENSES ONLY, NO DAMAGE TO PSE OR OTHER PROPERTY REQUIRING REPAIR.",8.94,0,0,115000,0,0,0,1,0,0,0,0,135,250,192.619(A)(3),5/17/2014,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,YES,6,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"UNINTENTIONAL IGNITION WHILE WELDING ON AN OUT OF SERVICE REGULATOR STATION, AND OUR WORKING ASSUMPTION IS THAT IT WAS GAS AND WE ARE TAKING CORRECTIVE ACTIONS ON THAT BASIS.",YES,,,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,JUSTIN WAHLBORG,SR. COMPLIANCE PROGRAM MANAGER,justin.wahlborg@pse.com,4257661811,,,,,ZAKARIA MOHAMED,MANAGER COMPLIANCE,4252476751,zakaria.mohamed@pse.com,"PUGET SOUND ENERGY (PSE) AND INFRASOURCE (IFS) WERE PERFORMING REPLACEMENT WORK ON A REGULATOR STATION FACILITY.  THE FACILITY WAS ISOLATED FROM THE SURROUNDING SYSTEM BY CLOSING THE INLET AND OUTLET VALVES AND HAD BEEN BLOWN DOWN AND PURGED OUT OF SERVICE USING NITROGEN.  THE IFS CREW WAS WORKING REBUILDING A STATION REGULATOR RUN BY ON WELDING A FLANGE ONTO AN OPEN PIPE RISER WHEN UNINTENTIONAL IGNITION OCCURRED.  TWO CREW MEMBERS WERE TRANSPORTED TO THE HOSPITAL:  AN IFS WELD HELPER WAS TREATED IN THE ER AND RELEASED, AND A PSE  PRESSURE CONTROL TECHNICIAN WAS ADMITTED TO THE HOSPITAL AT 20:05 FOR BURN TREATMENT.    OUR INVESTIGATION WAS INCONCLUSIVE, BUT OUR WORKING ASSUMPTION IS THAT ONE OF THE CLOSED VALVES BYPASSED A SMALL AMOUNT OF GAS. THE CONSTRUCTION PROCEDURE THAT WAS BEING  FOLLOWED DURING THE PROJECT CONTAINED SEVERAL ISOLATION AND MONITORING STEPS:      - THE VALVES ISOLATING THE WORK AREA FROM THE ACTIVE SYSTEM WERE SUBJECTED TO A ""SHUT IN TEST"" AND   PASSED THE TEST.   - THE PIPING IN THE WELD AREA HAD BEEN INERTED USING NITROGEN, BUT THE IGNITION OCCURRED SEVERAL HOURS AFTER INTERTING PROCESS HAD BEEN COMPLETED.  - THE CREW WAS MONITORING FOR GAS READS IN THE INERTED PIPE RISERS AS PART OF THE WELDING PROCESS AND CONFIRMED 0% GAS READS.     INVESTIGATION AFTER THE INCIDENT FOUND GAS READS ON THE INERTED SIDE OF THE CLOSED STATION OUTLET VALVE.  THE VALVE WAS GREASED TO BRING THESE READS TO 0% GAS.    AS PART OF THE FOLLOW UP FROM A SAFETY DEPARTMENT LED ROOT CAUSE ANALYSIS, PSE IS REVISING ENERGY CONTROL PROCEDURES TO ADDRESS THE POSSIBILITY THAT GAS MIGHT LEAK BY A CLOSED VALVE.  PSE IS ALSO ADDRESSING MANAGEMENT OF CHANGE FOR WRITTEN CONSTRUCTION PROCEDURE UPDATES, SINCE LAST MINUTE CHANGES NEEDED TO BE MADE TO THE PROCEDURE DOCUMENT FOR THE REGULATOR STATION CONSTRUCTION PROJECT BASED ON PIPING CONDITIONS FOUND IN THE FIELD."
10-07-2022,2022,20220065,37666,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,09-09-2022 11:23,EASTERN,YES,HALL ROAD W/AVON LANE,CLINTON TOWNSHIP,MACOMB,MI,48036,42.629864,-82.864452,,,,,,,YES,,,09-09-2022 20:03,1346895,,NATURAL GAS,,6068,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,12,09-09-2022 11:23,YES,OPERATOR,09-09-2022 13:15,09-09-2022 11:51,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,42,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1953,UNKNOWN,,,,,6,API 5L,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.219,,,,,,,MECHANICAL PUNCTURE,1.2,18.8,,,,,,,,CLASS 3 LOCATION,0,68869,183,0,,8.95,54309,0,123361,13,0,7,0,0,7,13,329,329,400,192.619(A)(2),10/17/1994,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,DRAINAGE,YES,2.02E+12,,CONTRACT LOCATOR,YES,NO,YES,24,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA Q. KING,carmella.king@cmsenergy.com,989-280-2963,JASON E. PIONK,GAS COMPLIANCE MANAGER,989-598-5031,jason.pionk@cmsenergy.com,"ON SEPTEMBER 9, 2022, AT APPROXIMATELY 11:23 HOURS CONSUMERS ENERGY RECEIVED NOTIFICATION OF A NATURAL GAS PIPELINE DAMAGE ON HALL ROAD (WEST OF AVON LANE), CLINTON TOWNSHIP (MACOMB COUNTY), MICHIGAN.      A GAS SERVICE WORKER (GSW) WAS DISPATCHED AND ARRIVED ONSITE AT APPROXIMATELY 11:51 HOURS. THE GSW CONFIRMED THE DAMAGE WHICH WAS LATER DETERMINED TO BE A 2-INCH STUB (OFF A 6-INCH HIGH-PRESSURE PIPELINE) STRUCK BY A THIRD-PARTY CONTRACTOR INSTALLING DRAIN TILES.    A DISTRIBUTION CREW ARRIVED ONSITE AT APPROXIMATELY 12:09 HOURS AND PROCEEDED TO EXCAVATE TWO REMOTE HOLES TO THE EAST AND WEST OF THE DAMAGE LOCATION.  WHILE ATTEMPTING TO SQUEEZE THE PIPELINE ON THE WEST SIDE OF THE DAMAGE, THE PIPELINE CRACKED AND REQUIRED EXCAVATION AT A THIRD LOCATION.  A MUELLER CONTROL FITTING WAS INSTALLED WEST OF THE DAMAGE TO CONTAIN THE BLOWING GAS. THE PIPELINE WAS A ONE-WAY FEED AND RESULTED IN A LOSS OF SERVICE TO 20 CUSTOMERS.  NO FATALITIES OR INJURIES OCCURRED BECAUSE OF THE INCIDENT.    THE DAMAGED SEGMENT OF THE PIPELINE WAS CUT OUT AND REPLACED WITH APPROXIMATELY 6-FEET OF 6-INCH HIGH-PRESSURE PIPELINE. REPAIRS WERE COMPLETED AND GAS SERVICE WAS RESTORED ON SEPTEMBER 10, 2022, AT APPROXIMATELY 11:35 HOURS. SERVICE RESTORATION TO IMPACTED CUSTOMERS BEGAN AFTER REPAIRS TO THE PIPELINE WERE COMPLETED.    AN INCIDENT INVESTIGATION DETERMINED THE A 2"" NATURAL GAS STUB WAS DOCUMENTED ON THE RECORD BUT WAS NOT MARKED BY THE STAKING EMPLOYEE RESULTING IN A NATURAL GAS PIPELINE DAMAGE."
10-07-2022,2022,20220064,37991,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,09-08-2022 17:52,EASTERN,YES,1102 LAKE STREET,KALAMAZOO,KALAMAZOO ,MI,49001,42.280919,-85.566511,,,,,,YES,,,,09-08-2022 21:02,1346805,1346828,NATURAL GAS,,315,0,NO,,,,,,0,NO,,,,,,0,YES,09-08-2022 17:52,ALLOWED TO BURN OUT,,315,NO,25,09-08-2022 17:52,,,,09-08-2022 17:58,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,42,NO,YES,,,,,YES,BORED/DRILLED,,,,,,INVESTOR OWNED,,MAIN,,1991,UNKNOWN,,,,,4,D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2,6.2,,,,,,,,CLASS 3 LOCATION,112929,26190,165,0,,8.95,2819,0,142103,11,0,86,2,0,86,11,54,54,60,192.619(A)(2),5/17/1991,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,6,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,NATURAL GAS,YES,2.02E+12,,CONTRACT LOCATOR,NO,NO,YES,11,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA Q. KING,carmella.king@cmsenergy.com,989-280-2963,JASON E. PIONK,GAS COMPLIANCE MANAGER,989-598-5031,jason.pionk@cmsenergy.com,"ON SEPTEMBER 8, 2022, AT APPROXIMATELY 17:52 HOURS CONSUMERS ENERGY RECEIVED NOTIFICATION OF A NATURAL GAS PIPELINE DAMAGE NEAR 1102 LAKE STREET, KALAMAZOO (KALAMAZOO COUNTY), MICHIGAN.      A GAS SERVICE WORKER (GSW) WAS DISPATCHED AND ARRIVED ONSITE AT APPROXIMATELY 17:58 HOURS. THE GSW CONFIRMED A 4-INCH MEDIUM-PRESSURE PLASTIC PIPELINE WAS DAMAGED BY A CONSUMERS ENERGY (2ND-PARTY) CONTRACTOR.  DURING THE BORE SHOT PULL BACK, THE BORE REAMER DAMAGED THE PIPELINE CAUSING GAS TO BE RELEASED AND A SUBSEQUENT IGNITION. THE PREVIOUS NIGHT A CANDLELIGHT VIGIL WAS HELD NEAR THE DAMAGE LOCATION, CANDLES REMAINING AT THE SIGHT ARE THOUGHT TO BE THE IGNITION SOURCE.     THE POLICE AND FIRE DEPARTMENT WERE ONSITE AND RESIDENTIAL AND COMMERCIAL STRUCTURES WITHIN ONE BLOCK IN ALL DIRECTIONS WERE EVACUATED AND ELECTRIC SERVICE DISCONTINUED.  SEVERAL CONTRACT EMPLOYEES WORKING ON BEHALF OF THE OPERATOR SUSTAINED MINOR BURNS AND RECEIVED MEDICAL TREATMENT BUT OVERNIGHT HOSPITALIZATION WAS NOT REQUIRED. POST-ACCIDENT DRUG AND ALCOHOL TESTING WAS PERFORMED FOR ALL CONTRACT EMPLOYEES WORKING ON THIS PROJECT.       A DISTRIBUTION CREW ARRIVED ONSITE AT APPROXIMATELY 18:40 HOURS AND SQUEEZED THE PIPELINE AT A REMOTE LOCATION WEST OF MILL STREET STOPPING GAS FROM BLOWING.  ONCE THE GAS WAS CONTAINED, THE FIRE WAS ALLOWED TO EXTINGUISH BEFORE ASSESSING DAMAGE AND MAKING REPAIRS. IN ADDITION TO OPERATOR EMERGENCY RESPONSE AND REPAIRS COSTS, SIGNAGE, TRAFFIC CONTROL AND LIGHTING AND A NEARBY AUTOMOBILE WAS DAMAGED AND WILL REQUIRE REPLACEMENT AND/OR REPAIR.    THE DAMAGED SEGMENT OF THE PIPELINE WAS CUT OUT AND REPLACED WITH APPROXIMATELY 4-FEET OF 4-INCH MEDIUM-PRESSURE PLASTIC PIPE. REPAIRS WERE COMPLETED AND GAS SERVICE WAS RESTORED ON SEPTEMBER 9, 2022, AT APPROXIMATELY 04:30 HOURS. SERVICE RESTORATION TO  IMPACTED CUSTOMERS BEGAN ON SEPTEMBER 9, 2022, AT APPROXIMATELY 15:30 HOURS.    FURTHER INCIDENT INVESTIGATION DETERMINE THE THE CONTRACTOR PERFORMING WORK ON BEHALF OF CONSUMERS ENERGY AND RESPONSIBLE FOR LOCATING AND STAKING THE NATURAL GAS PIPELINE FAILED TO PROPERLY IDENTIFY AND MARK THE PIPELINE DOCUMENTED ON THE CONSTRUCTION PRINT.  THE FAILURE RESULTED IN THE CREW UNKNOWINGLY BORING NEAR AN UNMARKED GAS FACILITY CAUSING A RELEASE OF GAS AND SUBSEQUENT IGNITION."
9/30/2022,2022,20220063,37556,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,09-02-2022 10:59,EASTERN,YES,1631 N. JEROME ROAD (FARM FIELD WEST OF ADDRESS),ARCADA TOWNSHIP,GRATIOT,MI,48847,43.311266,-84.630249,YES,,,,,,,,,09-02-2022 19:44,1346279,1346357,NATURAL GAS,,309,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,09-02-2022 10:59,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,09-02-2022 10:59,09-02-2022 11:32,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1944,UNKNOWN,,,,,4,API 5L,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.188,,,,,,,MECHANICAL PUNCTURE,4,12.5,,,,,,,,CLASS 1 LOCATION,0,250000,372,0,,8.95,2766,0,253138,220,18,1294,0,0,1294,238,259,259,375,192.619(C),11-08-1968,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,TRENCHER,DRAINAGE,NO,,,,,,YES,30,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA Q. KING,carmella.king@cmsenergy.com,989-280-2963,JASON E. PIONK,GAS COMPLIANCE MANAGER,989-598-5031,jason.pionk@cmsenergy.com,"ON FRIDAY, SEPTEMBER 2, 2022 AT APPROXIMATELY 10:59 HOURS CONSUMERS ENERGY RECEIVED NOTIFICATION OF A  NATURAL GAS PIPELINE DAMAGE BY A THIRD-PARTY CONTRACTOR INSTALLING DRAIN TILES IN A FARM FIELD WEST OF 1631 N. JEROME ROAD, ARCADA TOWNSHIP (GRATIOT COUNTY) MICHIGAN.    A GAS SERVICE WORKER (GSW) ARRIVED ONSITE AT APPROXIMATELY 11:32 HOURS AND CONFIRMED A 4-INCH HIGH-PRESSURE PIPELINE FEEDING CONSUMERS ENERGY'S ITHACA REGULATION STATION HAD BEEN DAMAGED RESULTING IN A SEVERED PIPELINE. A DISTRIBUTION CREW ARRIVED ONSITE AT APPROXIMATELY 12:00 HOURS.    TO CONTROL THE GAS FLOW, THE GAS MECHANICS CLOSED THE G-VALVE AT REGULATOR STATION #63831 AT 12:00 HOURS TO ISOLATE DOWNSTREAM OF THE DAMAGE TO MAINTAIN SERVICE TO CUSTOMERS.  THE H-67 VALVE WAS CLOSED AT 12:20 HOURS TO ISOLATE AND SHUT-OFF GAS AT THE DAMAGE LOCATION. A REQUEST WAS MADE TO LARGE COMMERCIAL AND INDUSTRIAL CUSTOMERS TO REDUCE GAS USAGE IN AN EFFORT TO MAINTAIN THE PRESSURE REQUIRED TO SERVE THE CITY OF ITHACA.  DESPITE EFFORTS TO MAINTAIN PRESSURE, A CONTINUED PRESSURE DROP WAS OBSERVED, AND A DECISION WAS MADE AT APPROXIMATELY 15:30 HOURS TO BEGIN SHUTTING OFF METERS FOR THE 1400+ CUSTOMERS SERVED BY THIS FEED.       THE DAMAGED SEGMENT OF THE PIPELINE WAS CUT OUT AND REPLACED WITH APPROXIMATELY 62-FEET OF 4-INCH HIGH-PRESSURE PIPELINE.  REPAIRS WERE COMPLETED AND GAS SERVICE RESTORED TO THE HIGH PRESSURE PIPELINE ON SEPTEMBER 3, 2022, AT APPROXIMATELY 06:30 HOURS.  RESTORATION TO THE MEDIUM PRESSURE PIPELINE WAS COMPLETED AT 15:30 AND SERVICE RESTORATION BEGAN AT 18:00 HOURS."
9/30/2022,2022,20220062,37441,SUPPLEMENTAL FINAL,4060,DOMINION ENERGY OHIO,1201 EAST 55TH STREET ,CLEVELAND,OH,44103,09-01-2022 14:12,EASTERN,NO,120 DEEDS DRIVE,DOVER,TUSCARAWAS,OH,44622,40.553799,-81.498259,YES,,,,,,,,,09-01-2022 16:05,1346162,,NATURAL GAS,,13.208,0,NO,,,,,,0,NO,,,,,,0,YES,09-01-2022 14:12,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,13.2,NO,2,09-01-2022 14:12,NO,,,09-01-2022 14:14,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1989,UNKNOWN,,,,,4,UNKNOWN,DRISCO,PLASTIC,,,,,OTHER,DRISCO 8000,,,UNKNOWN,,MECHANICAL PUNCTURE,2,1.3,,,,,,,,CLASS 3 LOCATION,310000,800,5000,0,,10.5828,140,0,315940,6,0,0,1,0,0,8,58,58,80,192.619(A)(2),4/20/1989,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,,,,,,,,YES,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,A223704353,OH811,CONTRACT LOCATOR,YES,YES,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AMY LAURIE KONCELIK,SUPERVISOR PIPELINE COMPLIANCE,amy.l.koncelik@dominionenergy.com,13308109842,,AMY LAURIE KONCELIK,amy.l.koncelik@dominionenergy.com,13308109842,AMY LAURIE KONCELIK,SUPERVISOR PIPELINE COMPLIANCE,13308109842,amy.l.koncelik@dominionenergy.com,"A SUBCONTRACTOR FOR A THIRD PARTY CONTRACTOR WAS BORING TO INSTALL FIBER OPTIC LINES AND BORED THROUGH OPERATOR'S 4 INCH MAINLINE, WHICH WAS PROPERLY MARKED.  THIRD PARTY CONTRACTOR ACKNOWLEDGED THAT THEIR SUB-CONTRACTOR DECIDED TO DO A PORTION OF THE JOB WITHOUT BEING INSTRUCTED TO DO SO AND FAILED TO POTHOLE, WHICH CREATED THIS EXCAVATION DAMAGE."
09-02-2022,2022,20220059,37563,SUPPLEMENTAL FINAL,21349,VIRGINIA NATURAL GAS,544 S. INDEPENDENCE BLVD ,VIRGINIA BEACH,VA,23452,09-01-2022 09:50,EASTERN,YES,1601 GREEN MOUNTAIN PARKWAY,WILLIAMSBURG,JAMES CITY,VA,23185,37.20827,-76.597254,,,,,,,,YES,DRESSER REPAIR SLEEVE,09-01-2022 09:59,1346111,,NATURAL GAS,,1557,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,8/31/2022 11:12,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,8/31/2022 11:31,8/31/2022 11:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,56,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1960,UNKNOWN,,,,,16,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,75000,50000,0,,6.9676,10849,0,135849,0,0,0,0,0,0,0,137,137,150,192.619(A)(4),01-01-1960,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE LEAK WAS NOT LARGE ENOUGH TO BE IDENTIFIED BY THE SCADA SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,B224300196,,CONTRACT LOCATOR,NO,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL SMITH,DIRECTOR- COMPLIANCE AND SYSTEM INTEGRITY,mlsmi@southernco.com,5408943733,,MICHAEL SMITH,mlsmi@southernco.com,5408943733,MICHAEL SMITH,DIRECTOR- COMPLIANCE AND SYSTEM INTEGRITY,5408943733,mlsmi@southernco.com,"VIRGINIA NATURAL GAS (COMPANY) WAS MADE AWARE OF A LEAK ON AUGUST 31, 2022, NEAR THE INTERSECTION OF POCAHONTAS TRAIL AND GREEN MOUNT PARKWAY AT 1601 GREEN MOUNT PARKWAY IN WILLIAMSBURG, VA. SHIRLEY CONTRACTING COMPANY (CONTRACTOR) WAS CONSTRUCTING A NEW ROAD AND SHOULDER FOR VDOT FROM THE INTERSECTION OF POCAHONTAS TRAIL AND GREEN MOUNT PARKWAY FOR A DISTANCE OF APPROXIMATELY 900 FEET EAST OF THAT INTERSECTION. THE CONTRACTOR WAS EXCAVATING DIRECTLY ABOVE THE COMPANY'S 16-INCH STEEL PIPELINE WHEN IT SCRAPED THE PIPELINE CAUSING COATING DAMAGE, DENTING, AND RIPPING OFF AN EXISTING TAP CAUSING THE LEAK. THE FACILITY WAS MARKED CORRECTLY, BUT PARTS OF THE MARKS WERE DESTROYED BY THE CONTRACTOR DURING CONSTRUCTION. THE CONTRACTOR SHOULD HAVE CONTACTED VA811 TO GENERATE A 3-HOUR TICKET TO REMARK THE FACILITY BEFORE CONTINUING ITS WORK. THE COMPANY WORKED WITH THE LOCAL FIRE DEPARTMENT AND LAW ENFORCEMENT TO SHUT DOWN ROUTE 60 AND REDUCED THE PRESSURE ON THE PIPELINE FROM APPROXIMATELY 150 PSI TO 100 PSI UNTIL REPAIRS COULD BE MADE. THE COMPANY UTILIZED A REPAIR SLEEVE TO REPAIR THE LEAK."
11-03-2022,2022,20220070,37834,SUPPLEMENTAL FINAL,30839,"WALDEN, TOWN OF",PO BOX 489 513 HARRISON ST,WALDEN,CO,80480,8/31/2022 13:00,MOUNTAIN,YES,0.5 MILES EAST OF FAIR GROUNDS,WALDEN,JACKSON,CO,80480,40.746952,-106.2604,YES,,,,,,,,,10/25/2022 13:38,1350815,,NATURAL GAS,,6100,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,09-02-2022 05:30,NO,,,09-02-2022 09:00,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,60,NO,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1970,UNKNOWN,,,,,2,UNKNOWN,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 1 LOCATION,0,2000,0,0,,5.3514,32644,0,34644,0,0,0,0,0,0,0,250,15,275,192.619(A)(2),4/15/1995,PRESSURE DID NOT EXCEED MAOP,BY-PASS,,,YES,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE SCADA SYSTEM IS OPERATED BY THE GAS SUPPLIER (COLORADO INTERSTATE GAS). THEY DID NOT HAVE REASONABLE ALARMS SET FOR OUR SYSTEM AND NOTIFIED BY TELEPHONE US A WEEK AFTER THE LEAK LIKELY STARTED. SINCE THE EVENT, WE NOW RECEIVE REALISTIC VOLUME BASED ALARMS AS WELL AS DAILY VOLUME REPORTS FROM CIG. THE ALARM VALUES WILL LIKELY BE SET SEASONALLY GOING FORWARD.",,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,YES,,,,YES,YES,1975,YES,YES,YES,,,2022,,,,,YES,COLD APPLIED TAPE,,YES,,,,,,,,,,,,,,,,,,,,05-11-2022,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOEL SHUTE,OPERATIONS AND COMPLIANCE MANAGER,joel@pipeline.group,7202272026,,GRAHAM CREWS,graham@waldengas.com,9703818557,JOEL SHUTE,OPERATIONS AND COMPLIANCE MANAGER,7202272026,joel@pipeline.group,"ON AUGUST 31, 2022 THE WALDEN PIPELINE OPERATORS RECEIVED PHONE CALLS FROM THE CIG CONTROL CENTER, ABOUT CONCERNS FOR INCREASED GAS USAGE. ONLINE FLOW RECORDS SHOWED AN APPARENT 10X FLOW INCREASE AROUND AUGUST 23.  CIG HAD CHECKED ITS DELIVERY METER AND FOUND NOTHING ABNORMAL.  THE 50-MILE TRANSMISSION SYSTEM WAS SYSTEMATICALLY ISOLATED AND CHECKED BY SECTION, AND CIG NOTED AN ABRUPT DROP IN FLOW.  THE LAST SECTION ISOLATED WAS THE HIGH-PRESSURE DISTRIBUTION SYSTEM IN COLORADO THAT FEEDS THE TOWN SYSTEMS IN COWDREY AND WALDEN.NEXT DAY WE PINPOINTED LOW PRESSURE ON THE 2-INCH SECTION THAT HELPS FEED WALDEN. THIS WAS THE ORIGINAL SUPPLY LINE TO WALDEN, BUILT CA 1958 OF COATED STEEL 2"" PIPE.  WE HAD FOUND AND FIXED A CORROSION PINHOLE LEAK ON THIS SEGMENT EARLIER IN JULY, THE ONLY LEAK FOUND IN 20+ YEARS ON ANY PIPELINE IN COLORADO.  THIS 17,000 FT SEGMENT WAS LOOPED CA 1979 WITH A 3"" COATED STEEL LINE, PARALLEL AND ABOUT 10 FT SOUTHEAST. THE 2"" SECTION WAS ISOLATED AND QUICKLY PRESSURED DOWN.  LATER, GAS WAS REINTRODUCED AND A LEAK SURVEY DONE IN THE AREA AROUND THE PREVIOUS LEAK.  THE NEWER LEAK WAS DETECTED ABOUT 180 FT SW OF THE PREVIOUS REPAIR, RUNNING ALONG A SHALLOW SAGEBRUSH WASH. WITH THIS SEGMENT SHUT DOWN AND THE 3"" LOOP CARRYING THE LOAD, WE EXCAVATED THE NEW LEAK AREA ON NOVEMBER 2, INTENDING A REPAIR.  THE PIPE AND COATING LOOKED IDENTICAL TO THAT WITH THE NEARBY LEAK REPAIR, BUT WAS VERY SHALLOW.  THE EXCAVATED MATERIAL WAS MOSTLY BLACK, SMELLY LEAK DIRT INDICATIVE OF A LONG-TERM GAS LEAK. THE EXCAVATOR STRIPPED OUT THE PIPE FOR 60 FT, AND WE INTRODUCED A SMALL AMOUNT OF GAS FROM THE NEARBY BLOCK VALVE.  THE EXPOSED & CLEANED-OFF PIPELINE DIDN'T LEAK.  BUT THE GAS DETECTOR PICKED UP GAS NEAR THE FRONT AND NORTH SIDE OF THE BACKHOE, WELL AWAY FROM THE EXPOSED 2"" AND THE SIDE AWAY FROM THE 3"" LOOP. AFTER FURTHER INVESTIGATION, DIGGING OUT MORE LEAK DIRT, WE EVENTUALLY FOUND A SECOND STRING OF 2"" PIPE RUNNING PARALLEL TO THE EXPOSED LINE, ABOUT 7 FT NW AND 3.5 FT DEEPER.  WE STRIPPED OUT A 10-FT SECTION OF THIS NEWLY-DISCOVERED PIPE.  THE COATING WAS A COLD-APPLIED YELLOW TAPE WITH THICK BLACK MASTIC, LIKELY HAND-APPLIED WITH GOOD OVERLAPS AND NO WRINKLES. WE COULD FIND NO OBVIOUS DEFECTS OR HOLES, UNTIL GAS WAS INTRODUCED.  IN LESS THAN 5 SECONDS, THE SHORT SECTION APPEARED TO LEAK IN AT LEAST 4 PLACES, INCLUDING A PINKIE-SIZE HOLE IN THE TAPE AND THE PIPE ON THE BOTTOM.  ALTHOUGH THE TAPE LOOKED GOOD ON FIRST INSPECTION, THERE WERE SEVERAL DEEP MARKS AND DENTS, ALTHOUGH THE SOIL WAS ROCK-FREE, MOIST CLAY.  THE DEEP DENTS MAY HAVE BEEN MADE DURING INSTALLATION, WHEN THE PIPE WAS LOWERED IN WITH LOG CHAINS INSTEAD OF SOFTER PIPE SLINGS. THIS 3RD LINE IS NOT SHOWN ON ANY MAPS OR DESCRIBED IN ANY DOCUMENTS CONVEYED FROM THE ORIGINAL OWNER ROCKY MOUNTAIN NATURAL GAS TO THE TOWN IN 1995.  WITH 5 CORROSION LEAKS (DESPITE GOOD CP READINGS) IN 200 FT IN A FEW MONTHS; AND WITH LITTLE HYDRAULIC VALUE, WE DECIDED TO PERMANENTLY ABANDON THE 2-INCH SEGMENT.  WE CUT OUT AN 8-FT SECTION OF THE LEAKING PIPE, AND WELD-CAPPED BOTH ENDS OF THE 17,000 FT SEGMENT, WITH DOCUMENTATION THAT THIS SECTION CAN'T BE USED AGAIN. THIS LEAK WAS ABOUT 1.2 MILES FROM THE EDGE OF WALDEN.  THE NEAREST PUBLIC ROAD IS THE COUNTY RODEO & FAIRGROUNDS ABOUT 1/2 MILE AWAY, AND 0.9 MILE TO THE NEAREST RESIDENCE. WE BELIEVE THIS LEAK HAS PERSISTED FOR DECADES.  IT WAS NOT REPORTED BY THE PUBLIC, SINCE IT IS VERY REMOTE AND THE PREVAILING WIND GENERALLY BLOWS FROM THE SOUTHWEST, AWAY FROM ANY RESIDENCES OR ROADS. THE UTILITY HAD LEAK-SURVEYED THE 2 KNOWN PARALLEL LINES AS REQUIRED BY DOT PART 192.  THE VEHICLE-MOUNTED RIG WAS ALWAYS DRIVEN BETWEEN THE 2 PIPELINES THAT ARE ONLY 8 FT APART.  THE UNKNOWN LINE WAS ABOUT 12 FT OUTSIDE THE LEAK SURVEY PATH. WE BELIEVE OLD UNDETECTED PINHOLE LEAKS BLEW OUT WITH THE RE-PRESSURIZATION AFTER THE PREVIOUS REPAIR. NO INJURIES OR DEATHS RESULTED FROM THIS LEAK. THE ONLY DAMAGE WAS THE VALUE OF LOST GAS."
9/22/2022,2022,20220061,37148,ORIGINAL FINAL,15938,PUBLIC SERVICE CO OF NORTH CAROLINA,800 GASTON ROAD ,GASTONIA,NC,28056,8/24/2022 13:00,EASTERN,YES,I40 & ROCK QUARRY RD,RALEIGH,WAKE,NC,27610,35.747176,-78.594035,,,,,,,YES,,,8/24/2022 19:04,1345455,1345507,NATURAL GAS,,1886,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,8/24/2022 13:05,NO,,,8/24/2022 13:31,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,120,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2020,UNKNOWN,,,,,12,API 5L,UNKNOWN,STEEL,,LONGITUDINAL ERW - HIGH FREQUENCY,,0.25,,,,,,,MECHANICAL PUNCTURE,1.5,1.5,,,,,,,,CLASS 3 LOCATION,0,210000,15000,0,,5.75,10845,0,235845,0,0,2,0,0,2,0,55,55,60,192.621 M,3/18/2020,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SCADA WAS NOT REQUIRED TO IDENTIFY THE FAILURE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,YES,YES,INTERSTATE HIGHWAY,,,,,,,,,,CONTRACTOR,AUGER,FENCING,NO,,,,,,YES,10,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK NOAH,MANAGER - INTEGRITY AND COMPLIANCE,mark.noah@dominionenergy.com,704-810-3224,,CURTIS RICE,curtis.rice@dominionenergy.com,919-836-2448,SCOTT SWINDLER,DIRECTOR - GAS OPERATIONS,704-810-3230,scott.swindler@dominionenergy.com,"ON AUGUST 24TH, 2022, AT APPROXIMATELY 1:00 PM, DOMINION ENERGY NORTH CAROLINA (DENC) RESPONDED TO A RUPTURED GAS MAIN NEAR THE INTERSECTION OF I-40 AND ROCK QUARRY ROAD, IN RALEIGH, NC. WHEN THE DENC FIRST RESPONDER ARRIVED, EMERGENCY RESPONDERS HAD ALREADY TAKEN CONTROL OF THE AREA.    THE THIRD-PARTY EXCAVATOR, A SUBCONTRACTOR OF THE COMPANY DOING WORK ON THE INTERSTATE, HAD PIERCED THE 12-IN STEEL, DISTRIBUTION PRESSURE MAIN WHILE INSTALLING SOUND BARRIER PANELS ALONG THE INTERSTATE ROW. THE EXCAVATOR DID NOT HAVE A LOCATE TICKET. THE CONTRACTOR DID CALL IN A LOCATE REQUEST AFTER THE MAIN HAD BEEN DAMAGED.    THE LEAK WAS STOPPED BY INSTALLING STOPPER FITTINGS AT APPROXIMATELY 12:30 AM.  GAS BLEW FOR APPROXIMATELY 12 HOURS. DENC MANAGEMENT DECIDED TO MAKE A PHMSA NOTIFICATION DUE TO THE CONCERN THAT OUR REPAIR COSTS WOULD EXCEED $129,300 AND THAT THIS EVENT WOULD BE CONSIDERED SIGNIFICANT IN NATURE. REPAIRS HAVE BEEN COMPLETED AND THE LINE IS BACK IN SERVICE."
8/29/2022,2022,20220057,37046,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,08-04-2022 02:29,PACIFIC,YES,667 NORTH F STREET,UPLAND,SAN BERNARDINO,CA,91786,34.1015817,-117.6500713,,,,,,YES,,,,08-04-2022 02:29,1343499,48hr update NRC# 1343678,NATURAL GAS,,8.7,426.9,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,7/30/2022 9:59,NO,,,7/30/2022 10:43,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,24,YES,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,STUB,1930,UNKNOWN,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,14580,344432,0,,6.3303,55,2702,361769,6,0,130,0,0,130,6,45,45,60,192.621 M,01-01-1930,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS A WATER INTRUSION INCIDENT,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,WATER INTRUSION CAUSED BY A WATER MAIN LEAK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,JAMES CERVANTES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,jjcervantes@socalgas.com,310-970-4854,909-335-7895,JAMES CERVANTES,jjcervantes@socalgas.com,310-970-4854,JAMES CERVANTES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,310-970-4854,jjcervantes@socalgas.com,"ON 07/30/2022 SOCALGAS CREWS RESPONDED TO AN UNDER PRESSURE CONDITION AT 220 A STREET, UPLAND, SAN BERNARDINO. ON INVESTIGATION COMPLETED TO DATE REGARDING THE UNDER PRESSURE CONDITION, SOCALGAS IDENTIFIED A LEAKING 3"" WATER MAIN AT THE CROSS POINT OF A 3/4"" STEEL GAS STUB THAT AFFECTED MULTIPLE SERVICES AND THE MAIN. THIS INCIDENT WAS REPORTED TO THE CPUC DUE TO UNDER-PRESSURE. THIS WAS REPORTED TO THE DOT DUE TO GAS RELEASE AND DAMAGE EXCEEDING $129,300."
8/18/2022,2022,20220056,36988,ORIGINAL FINAL,13730,NORTHERN INDIANA PUBLIC SERVICE CO,801 E 86TH AVENUE ,MERRILLVILLE,IN,46410,7/19/2022 18:00,CENTRAL,NO,401 MORGAN AVENUE,CHESTERTON,PORTER,IN,46304,41.60902,-87.05628,,,,,,,YES,,,7/19/2022 18:19,1341980,1342191,NATURAL GAS,,2.89,0,NO,,,,,,0,YES,1,0,0,0,0,1,NO,,,,,,0,7/19/2022 9:45,NO,,,7/19/2022 9:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,24,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1928,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,SERVICE TEE,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,0,0,0,0,,9.555,28,0,28,0,0,0,0,0,0,0,50,50,60,192.619(A)(3),12-01-1970,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE ISSUE DID NOT INVOLVE PRESSURE REGULATION.,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,,,,YES,"THE INTERNAL COMPONENTS OF THE SERVICE TEE, WHICH WAS INSTALLED IN 1928, WERE NOT PRESENT. WHEN THE CAP ON THE TEE WAS REMOVED TO ACCESS THE COMPONENTS THAT WOULD SHUT OFF THE FLOW OF GAS TO THE SERVICE, THE GAS ESCAPED UNEXPECTEDLY AND CUT THE EMPLOYEES LEATHER-GLOVED HAND.",DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,RICK SMITH,MGR PIPELINE SAFETY AND COMPLIANCE,ricksmith@nisource.com,219-252-4057,,RIC SMITH,ricksmith@nisource.com,219-252-4057,RICK SMITH,MGR PIPELINE SAFETY AND COMPLIANCE,219-252-4057,ricksmith@nisource.com,"THE INTERNAL COMPONENTS OF THE SERVICE TEE, WHICH WAS INSTALLED IN 1928, WERE NOT PRESENT. WHEN THE CAP ON THE TEE WAS REMOVED TO ACCESS THE COMPONENTS THAT WOULD SHUT OFF THE FLOW OF GAS TO THE SERVICE, THE GAS ESCAPED UNEXPECTEDLY AND CUT THE EMPLOYEES LEATHER-GLOVED HAND. THE EMPLOYEE RECEIVED A SMALL LACERATION, BUT WAS CONCERNED IT MAY HAVE HAD GAS BLOWN INTO THE LACERATION UNDER THE SKIN. PER OUR PROCEDURES, THE EMPLOYEE WENT TO THE EMERGENCY ROOM TO HAVE THE INJURY LOOKED AT. THERE WAS NO DOCTOR PRESENT, SO HE WAS ADMITTED BASED ON THE ADMITTING NURSES RECOMMENDATION. THE EMPLOYEE RECEIVED BASIC FIRST AID, BUT WAS NOT SEEN BY A DOCTOR FOR 33HRS. UPON SEEING THE PHYSICIAN, IT WAS INDICATED THERE WAS NO EXPOSURE AND THAT THE EMPLOYEE SHOULD NOT HAVE BEEN ADMITTED. THE EMPLOYEE WAS RELEASED AND RETURNED TO WORK THE FOLLOWING DAY.      THIS IS THE FINAL REPORT."
09-02-2022,2022,20220058,37803,SUPPLEMENTAL FINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,80 PARK PLAZA M/C - T18 ,NEWARK,NJ,07102-4194,7/16/2022 4:00,EASTERN,YES,55 RT 24,CHESTER TOWNSHIP,MORRIS,NJ,7930,40.77927,-74.72032,,,,YES,,,,,,8/15/2022 4:03,1344582,1344584,NATURAL GAS,,514,0,NO,,,,,,0,NO,,,,,,0,YES,7/16/2022 4:00,OPERATOR/CONTRACTOR,,514,NO,0,7/16/2022 4:00,,,,7/16/2022 4:15,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,NO,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1983,UNKNOWN,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 4 LOCATION,0,225000,25000,0,,5.31,2729,0,252729,0,0,0,0,0,0,0,60,60,60,192.619(A)(1),08-11-1983,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,A JCP&L POWER LINE CAME DOWN 2 MILES AWAY FROM THE PSE&G  POINT OF IGNITION. TEN OTHER IGNITIONS OF VARIOUS TYPES (NO OTHER  GAS) OCCURRED IN THE 2 MILE AFFECTED ZONE. THE CAUSE FOR THE  POWER LINE DROP HAS NEVER BEEN DETERMINED.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROGER GUNNELS,PRINCIPAL REGULATORY SPECIALIST,roger.gunnels@pseg.com,9739871589,,ROGER GUNNELS,roger.gunnels@pseg.com,9739871589,CHRIS LAROSSA,MANAGER REGULATORY POLICY AND PROCEDURE,973-896-7617,christopher.larossa@pseg.com,ON SATURDAY JULY 16TH PSE&G RECEIVED NOTIFICATION THAT A DOWNED JCP&L ELECTRIC WIRE THAT FOUND ITS WAY TO NEARBY METAL GUARD RAIL AND RESULTED IN THE IGNITION OF A 6 INCH 60 LB. STEEL MAIN LOCATED AT 55 RT 24 IN CHESTER TOWNSHIP. THE LOCATION OF THE IGNITION INVOLVES A BRIDGE. THE MAIN WAS THROTTLED AND TEMPORARY BYPASS WAS INSTALLED TO CONTINUE TO SERVICE CUSTOMERS. THE LOCATION OF THE DOWNED WIRE WAS 2 MILES AWAY FROM THE IGNITION LOCATION. THE CAUSE FOR HOW THE WIRE CAME INTO CONTACT WITH THE GUARD RAIL IS UNKNOWN AT THIS TIME. THERE ARE NO INDICATIONS AT THIS TIME THAT ANY TYPE OF DAMAGE WAS INVOLVED. A PERMANENT REPAIR PLAN IS BEING DEVELOPED AT THIS TIME.
7/29/2022,2022,20220054,36918,ORIGINAL FINAL,18408,"DOMINION ENERGY SOUTH CAROLINA, INC.",220 OPERATION WAY MAIL CODE J48,CAYCE,SC,29033,07-07-2022 16:00,EASTERN,YES,4920 AUGUSTA RD,LEXINGTON,LEXINGTON,SC,29073,33.978665,-81.194111,YES,,,,,,YES,,,07-07-2022 18:03,1340874,1340979,NATURAL GAS,,2451,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,07-07-2022 15:30,YES,OPERATOR,07-07-2022 18:03,07-07-2022 15:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,UNKNOWN,,,,,6,API 5L,UNKNOWN,STEEL,,CONTINUOUS WELDED,,0.25,,,,,,,MECHANICAL PUNCTURE,3,4,,,,,,,,CLASS 3 LOCATION,0,12872,9356,189,ADMINISTRATIVE,12.38,30343,0,52760,0,0,0,0,0,0,0,48,48,60,192.621 M,01-01-2000,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROL ACTIONS WERE NOT REQUIRED IN THE IDENTIFICATION OF THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,2207050401,,CONTRACT LOCATOR,YES,YES,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK NOAH,MANAGER - COMPLIANCE AND INTEGRITY,mark.noah@dominionenergy.com,704-810-3224,,ASHLEY FORTE,ashley.forte@dominionenergy.com,803-217-6105,CYNTHIA OSTRANDER,DIRECTOR - GAS OPERATIONS,803-217-9245,cynthia.ostrander@dominionenergy.com,"ON JULY 7, 2022, AT APPROXIMATELY 3:30 PM, DOMINION ENERGY SOUTH CAROLINA (DESC) RESPONDED TO A BROKEN GAS MAIN NEAR THE INTERSECTION OF I-20 AND US-1 (AUGUSTA RD), IN LEXINGTON, SC. SHORTLY AFTER THE DESC FIRST RESPONDER ARRIVED, THE FIRE DEPARTMENT ARRIVED AND TOOK CONTROL OF THE AREA.    THE THIRD PARTY EXCAVATOR, A SUBCONTRACTOR OF THE COMPANY DOING WORK ON THE INTERSTATE, HAD GOUGED THE 6-IN STEEL, MEDIUM PRESSURE MAIN. THE EXCAVATOR DID NOT HAVE A CLEAR LOCATE TICKET. IN ADDITION, THE EXCAVATOR STATED THEY ASSUMED THE MAIN WAS ABANDONED. THE CONTRACTOR HAD SPOTTED THE MAIN AND FULLY EXPOSED IT BEFORE PROCEEDING TO PULL IT OUT OF THE GROUND.     A NEARBY VALVE WAS CLOSED TO REDUCE THE LEAK RATE, THOUGH THE LINE STILL LEAKED AS IT WAS TWO-WAY FED. THE LEAK WAS STOPPED BY INSTALLING A STOPPER FITTING AT APPROXIMATELY 11:30 PM. THE DAMAGED PORTION OF PIPE WAS ALREADY SCHEDULED TO BE ABANDONED AT A LATER DATE. AFTER THE LEAK WAS STOPPED AND REPAIRS WERE MADE ON JULY 8, THIS SECTION OF PIPELINE WAS ABANDONED. DUE TO THE LOCATION OF THE DAMAGE, AND THE AMOUNT OF GAS THAT WAS ESCAPING THE DECISION WAS MADE TO SHUT DOWN AUGUSTA RD AND I-20 (BOTH DIRECTIONS OF TRAFFIC). THE INTERSTATE WAS SHUT DOWN DUE TO CARS DRIVING BY AND SPREADING THE PLUME OF GAS. GAS BLEW FOR APPROXIMATELY 8 HOURS AND THE INTERSTATE WAS SHUT DOWN FOR APPROXIMATELY 7 HOURS.     DESC MANAGEMENT DECIDED TO MAKE A PHMSA NOTIFICATION DUE TO THE CONCERN THAT OUR ESTIMATED LOST GAS WOULD EXCEED 3,000 MCF AND THAT THIS EVENT WOULD BE CONSIDERED SIGNIFICANT IN NATURE.  THOUGH THIS THRESHOLD WAS NOT EXCEEDED, THE INCIDENT WAS SIGNIFICANT IN THE JUDGMENT OF DESC, BECAUSE OF THE DURATION OF STOPPING TRAFFIC FLOW ON A MAJOR ARTERY AND SIGNIFICANT GOVERNMENT AND MEDIA ATTENTION.    NOTE: E.3.B DATE MAOP ESTABLISHED IS ESTIMATED AS JAN 1, 2000. DECADE OF INSTALLATION IS KNOWN, BUT NOT EXACT DATE OF THE PIPELINE TEST.    LDF: 517493"
