REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
7/29/2022,2022,20220055,36919,ORIGINAL,12876,DOMINION ENERGY UTAH/WYOMING/IDAHO,333 SOUTH STATE STREET P.O. BOX 45360,SALT LAKE CITY,UT,84111,07-03-2022 12:05,MOUNTAIN,YES,2126 S CREEKSIDE DR,WELLSVILLE,CACHE,UT,84339,41.693854,-111.869816,,,,YES,,,,,,07-03-2022 14:16,1340511,,NATURAL GAS,,152.3,0,NO,,,,,,0,NO,,,,,,0,YES,07-03-2022 12:05,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,152.3,NO,0,07-03-2022 12:05,,,,07-03-2022 12:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2021,UNKNOWN,SINGLE FAMILY RESIDENTIAL,YES,NO,NO,,,,OTHER,ALUMINUM METER/REGULATOR,,,,,,,,,,OTHER,,,,,,,,,MELTED METER AND REGULATOR,CLASS 3 LOCATION,283786,1950,0,0,,8.045,1225,0,286961,0,0,1,0,0,1,1,43,43,60,192.619(A)(2),03-03-2021,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.1,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN BURSETT,SUPERVISOR GAS OPERATIONS,steve.bursett@dominionenergy.com,801-324-3697,,STEVEN BURSETT,steve.bursett@dominionenergy.com,8016718978,REID HESS,MANAGER GAS OPERATIONS,801-324-3374,reid.hess@dominionenergy.com,"ON JULY 3, 2022 DOMINION ENERGY UTAH (DEU) WAS NOTIFIED OF A HOUSE FIRE AT 2126 CREEKSIDE DRIVE, LOGAN, UTAH. DEU SENT A TECHNICIAN TO THE SITE. UPON ARRIVAL THE TECHNICIAN NOTED THE METER WAS DAMAGED AND MELTED DUE TO THE FIRE. THE SERVICE LINE WAS EXPOSED BY EXCAVATION AND SQUEEZE BARS WERE USED TO STOP THE FLOW OF GAS TO THE METER. THE FIRE DEPARTMENT NOTED THAT THE DAMAGE TO THE STRUCTURE WAS ESTIMATED TO BE $283,786. DEU CREWS LEAK SCREENED THE AREA WITH NO LEAKS FOUND. DEU RETIRED THE SERVICE LINE TO THE RESIDENCE.  THIS EVENT IS BELIEVED TO BE A FIRE FIRST EVENT, HOWEVER THE INVESTIGATION IS STILL ONGOING."
7/21/2022,2022,20220053,37368,SUPPLEMENTAL FINAL,180,SPIRE ALABAMA INC.,605 RICHARD ARRINGTON JR BLVD N ,BIRMINGHAM,AL,35203,6/20/2022 11:15,CENTRAL,YES,198 BRICK PLANT RD,CORDOVA,WALKER,AL,35550,33.75781,-87.21242,YES,,,,,,,,,6/20/2022 13:24,1339286,"1339308, 1339472",NATURAL GAS,,575,0,NO,,,,,,0,YES,0,0,0,1,0,1,YES,6/20/2022 11:15,ALLOWED TO BURN OUT,,575,NO,0,6/20/2022 11:15,NO,,,6/20/2022 12:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,34,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,UNKNOWN,,,,,4,UNKNOWN,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1.8,7,,,,,,,,CLASS 1 LOCATION,60000,23000,2000,119000,RELIGHTS AND RECONNECTS,13.07,7515,0,211515,66,1,400,0,1,400,67,138,138,150,192.619(A)(4),01-01-1987,PRESSURE DID NOT EXCEED MAOP,BY-PASS,,,YES,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE CONTROLLER RESPONDED TO THE SCADA INFORMATION AND MADE THE APPROPRIATE NOTIFICATIONS.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,,,YES,PRIVATE EASEMENT,YES,,,,,,,OCCUPANT,UNKNOWN/OTHER,DRAINAGE,NO,,,UNKNOWN/OTHER,NO,UNKNOWN/OTHER,YES,27,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY WILSON,DIRECTOR PIPELINE SAFETY AND COMPLIANCE,randy.wilson@spireenergy.com,205-337-1337,,RANDY WILSON,randy.wilson@spireenergy.com,205-337-1337,CRAIG HOEFERLIN,VICE PRESIDENT OPERATIONS SERVICES AND SMS,314-349-2972,craig.hoeferlin@spireenergy.com,"A 4"" HIGH PRESSURE STEEL MAIN WAS DAMAGED BY A FRONT END LOADER AND THE RELEASED GAS IGNITED.  THE FIRE TOTALLY DESTROYED THE CONSTRUCTION EQUIPMENT, A MOTOR VEHICLE, AND SURROUNDING BRUSH.  THE FRONT END LOADER OPERATOR WAS SEVERELY BURNED IN THE INCIDENT AND WAS HOSPITALIZED.  THE EXCAVATOR DID NOT MAKE ANY NOTIFICATION TO THE ONE CALL CENTER FOR LINE LOCATES.  HOWEVER, PIPELINE MARKER SIGNS WERE NEAR THE LOCATION THAT WAS DAMAGED.  THE PIPELINE WAS SHUT DOWN TO STOP THE FIRE AND ALLOW FOR REPAIRS.  467 CUSTOMERS WERE WITHOUT SERVICE UNTIL REPAIRS WERE COMPLETED.      CONFIRMATION OF THE INCIDENT CONDITION BEING MET OF INJURY LIKELY REQUIRING HOSPITALIZATION WAS DETERMINED AT 12:48 PM.  THIS WAS WHEN THE OPERATOR OF THE FRONT-END LOADER WAS TRANSPORTED BY AMBULANCE TO THE HOSPITAL WITH INJURIES EXPECTED TO REQUIRE ADMITTANCE.  THE NRC NOTIFICATION WAS THEN MADE SHORTLY THEREAFTER AT 1:24 PM."
7/15/2022,2022,20220050,37104,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,1  ENERGY PLAZA ,DETROIT,MI,48226,6/16/2022 5:34,EASTERN,YES,10611 14 MILE RD NE,ROCKFORD,KENT,MI,49341,43.17637,-85.407235,,,,,,YES,,,,6/16/2022 11:25,1338925,1339649,NATURAL GAS,,25,0,NO,,,,,,0,NO,,,,,,0,YES,6/16/2022 9:12,OPERATOR/CONTRACTOR,,0,NO,7,6/16/2022 5:38,,,,6/16/2022 6:17,NO,PRIVATE PROPERTY,TRANSITION AREA,OTHER,BOTH UNDERGROUND AND ABOVEGROUND,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1981,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,0.625,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,10,,,3408,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,50000,0,26452,0,"PROPERTY DAMAGE COST UNKNOWN. FIRE DAMAGE FROM ELECTRIC SURGE EST. $50,000",4.3,108,0,76560,0,0,3,0,0,3,0,55,55,60,192.619(A)(2),01-01-1981,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,100,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,JUSTIN C MORRIS,ENGINEER,justin.morris@dteenergy.com,2484621760,,,,,JUSTIN C MORRIS,,2484621760,justin.morris@dteenergy.com,"AT 05:38, FIRE DEPT NOTIFIED DTE GAS OF A RESIDENTIAL FIRE.  FIRST CREW ARRIVED AT 06:17.  INITIAL FIRE WAS CAUSED BY LIGHTNING OR DOWNED POWER LINE.  BETWEEN 07:30 AND 11:00, SEVERAL SMALL GAS LEAKS WERE DISCOVERED. NRC WAS NOTIFIED AT 11:25, AND MICHIGAN PUBLIC SERVICE COMMISION AT 11:36.  MULTIPLE HOUSES ALONG 14 MILE NE BECAME ENERGIZED BY THE LIGHTNING STRIKE OR DOWNED POWER LINE.  THE ELECTRICAL SURGE LOCALLY ENERGIZED CABLES WITHIN HOMES, CAUSING FIRE DAMAGE.  THE ELECTRICAL SURGE ALSO LOCALLY AFFECTED GAS SERVICE TRACER WIRES.  TRACER WIRE DAMAGE TO PLASTIC GAS SERVICES RESULTED IN PINHOLE TYPE LEAKS.  THE THREE AFFECTED SERVICE LINES THAT WERE COMPROMISED BY HOUSE FIRE AND SURGES TO TRACER WIRES WERE FULLY RENEWED WITHIN 24 HOURS.  THE THREE AFFECTED RESIDENTIAL ADDRESSES WERE 10509 14 MILE RD NE, 10567 14 MILE RD NE, AND 10611 14 MILE RD NE.  ALL THREE SERVICES WERE 5/8"" HD PLASTIC INSTALLED IN 1981 OR 1988.  TOTAL GAS LOSS IS MINIMAL DUE TO SIZE OF LEAKS AND ESTIMATED AT 25 MCF.  AT 10611 14 MILE, A SMALL, PINHOLE LEAK WAS FOUND BURNED INTO THE SERVICE APPROXIMATELY 30' FROM THE HOME, BUT THE FIRE WAS ON THE INSIDE OF THE HOUSE, NOT THE OUTSIDE. AT 10567 14 MILE, THIS HOUSE HAD ALUMINUM SIDING THAT BECAME ENERGIZED.  THE ELECTRICITY ARC'D FROM THE SIDING TO THE TRACER WIRE WHICH THEN WENT BELOW GRADE AND BURNED A SMALL HOLE IN THE SERVICE LINE.  FIRE WAS ON OUTSIDE OF HOUSE INCLUDING METER MANIFOLD.  AT 10509 14 MILE, SERVICE WAS ALSO RENEWED AS PRECAUTION. ALL THREE RESIDENCES HAD SERVICES RENEWED."
07-11-2022,2022,20220048,36841,ORIGINAL,15518,PIEDMONT NATURAL GAS CO INC,4720 PIEDMONT ROW DR. ,CHARLOTTE,NC,28210,6/13/2022 15:09,EASTERN,NO,1417 WHISPERING OAKS CIRCLE,MATTHEWS,UNION,NC,28104,35.022294,-80.71977,,,,,,YES,,,,6/13/2022 17:19,1338656,1338728,NATURAL GAS,,37.77,0,NO,,,,,,0,NO,,,,,,0,YES,6/13/2022 15:09,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,37.77,NO,1,6/13/2022 15:09,,,,6/13/2022 15:37,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2007,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,OTHER,ALUMINUM GAS METER AND REGULATOR,,,,,,,,,,OTHER,,,,,,,,,HOUSE FIRE.,CLASS 4 LOCATION,0,122000,4301,0,,6,227,0,126528,0,0,1,0,0,1,0,60,60,75,192.619(A)(4),4/28/1995,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.3,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,HOUSE FIRE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,704-731-4680,,,,,FARRIS BERRY,PIPELINE SAFETY MANAGER,704-731-4618,farris.berry@duke-energy.com,FIRE DEPARTMENT WAS DISPATCHED TO RESPOND TO A POSSIBLE STRUCTURE FIRE. CREWS ARRIVED ON THE SCENE TO FIND A TWO-STORY SINGLE FAMILY STRUCTURE WITH FLAMES SHOWING THROUGH THE ROOF. WITNESSES STATED THAT THEY HEARD A LOUD POP FOLLOWED BY A HISSING NOISE. FLAMES WERE BLOWING UP THE SIDE OF THE STRUCTURE DUE TO PIPING BEING DISCONNECTED FROM THE METER. THE INCIDENT WAS RULED ACCIDENTAL WITH AN EXACT CAUSE BEING UNDETERMINED PENDING FURTHER EXAMINATION OF THE NATURAL GAS METER AND REGULATOR. PROPERTY DAMAGE AMOUNT HAS NOT BEEN CONFIRMED AT THIS TIME.
07-07-2022,2022,20220045,36950,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,06-07-2022 17:07,PACIFIC,YES,7015 TELEGRAPH ROAD,COMMERCE,LOS ANGELES,CA,90040,33.987026,-118.134613,YES,,,,,,,,,06-07-2022 17:53,1338079,1338306,NATURAL GAS,,2357,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,06-07-2022 09:05,YES,OPERATOR,06-07-2022 09:08,06-07-2022 09:05,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,93,YES,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1953,UNKNOWN,,,,,12,UNKNOWN,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.24,,,,,,,RUPTURE,,,,,LONGITUDINAL,,31.5,1.5,,CLASS 3 LOCATION,0,250000,150000,0,,6,14142,0,414142,55,36,12,0,0,12,91,223.58,115,125,192.619(C),10-01-1953,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,NONE,,8.9,,YES,YES,YES,YES,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,YES,,,YES,YES,,,,,,,,YES,18,0,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,YES,,,,,,MIGUEL GAMBOA,PIPELINE SAFETY AND COMPLIANCE ADVISOR,mgamboa@socalgas.com,818-618-2564,,MIGUEL GAMBOA,mgamboa@socalgas.com,818-618-2564,MIGUEL GAMBOA,PIPELINE SAFETY AND COMPLIANCE ADVISOR,818-618-2564,mgamboa@socalgas.com,"ON 06-07-2022, SOCALGAS CREWS RESPONDED TO AN OVERPRESSURE ON A DISTRIBUTION MAIN IN THE CITY OF COMMERCE. THE OVERPRESSURE OCCURRED DURING THE PROCESS OF CONDUCTING AN IN-LINE INSPECTION RUN. THERE WERE NO INJURIES OR FATALITIES FROM THIS INCIDENT. THIS INCIDENT WAS REPORTED TO THE DOT AND THE CPUC DUE TO ESTIMATED PROPERTY DAMAGE EXCEEDING $122,000.    8/5/22 UPDATE - AFTER FURTHER INVESTIGATION, IT WAS DETERMINED THAT DURING THE ILI PIGGING OPERATION, EXCESS LIQUID DEBRIS LOCATED IN TRANSMISSION PIPELINE L-2000 WERE INADVERTENTLY DIRECTED INTO THE DISTRIBUTION SYSTEM, CAUSING A REGULATOR STATION TO STAY OPEN AND OVER PRESSURIZE A DISTRIBUTION PIPELINE. ALL REPAIRS TO THE PIPELINE HAVE BEEN COMPLETED AND NO FURTHER GAS LEAKAGE WAS FOUND. THE REGULATOR STATION WAS REBUILT, TESTED AND ALL LIQUIDS REMOVED. THERE HAVE BEEN NO FURTHER CONCERNS."
6/24/2022,2022,20220042,36800,ORIGINAL,15462,PECO ENERGY CO,"2301 MARKET STREET, S9-1 ",PHILADELPHIA,PA,19103,5/27/2022 0:36,EASTERN,NO,453 & 455 E HALE STREET,POTTSTOWN,MONTGOMERY,PA,19464,40.25081,-75.6388,,,,,,,,YES,NOT APPLICABLE,5/27/2022 0:36,1337124,1337261,OTHER GAS,UNKNOWN,0,0,YES,0,0,0,0,5,5,YES,0,0,0,0,2,2,YES,5/26/2022 20:00,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,0,YES,0,5/26/2022 20:11,,,,5/26/2022 20:45,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,RESIDENTIAL HOME,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,UNKNOWN,UNKNOWN,UNKNOWN,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,UNKNOWN,CLASS 3 LOCATION,0,0,0,0,,0,0,0,0,0,0,2,0,7,2,0,20,20,25,192.619(A)(4),01-01-1967,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RUSHABH SHAH,,rushabh.shah2@exeloncorp.com,,,,,,MATTHEW MARINZOLI,,267-533-1169,matthew.marinzoli@exeloncorp.com,"THIS INVESTIGATION IS ONGOING. TO DATE, PECO HAS NO EVIDENCE THAT ITS FACILITIES CAUSED THIS INCIDENT."
07-07-2022,2022,20220047,36836,ORIGINAL FINAL,18508,SOUTHERN INDIANA GAS & ELECTRIC CO,211 NW RIVERSIDE DRIVE ,EVANSVILLE,IN,47708,5/23/2022 15:30,CENTRAL,YES,2710 WINDEMERE,EVANSVILLE,VANDERBURGH,IN,47725,38.063736,-87.514939,,,,,,YES,,,,5/23/2022 18:25,1336798,,NATURAL GAS,,73.612,0,NO,,,,,,0,NO,,,,,,0,YES,5/23/2022 15:30,OPERATOR/CONTRACTOR,,73.6,NO,12,5/23/2022 15:35,,,,5/23/2022 16:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1997,UNKNOWN,,,,,2,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,60000,8000,500,10000,CURRENT ESTIMATED 2.B IS FOR CAPPING ENDS. 10K WOULD BE IF ENDS WERE RECONNECTED,5.175,381,0,78881,0,0,2,0,0,5,0,58,58,60,192.619(A)(2),3/17/1997,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE INCIDENT WAS INITIATED BY A THIRD PARTY EXCAVATOR HITTING A PLASTIC DISTRIBUTION MAIN WHICH IGNITED ALMOST IMMEDIATELY. GAS CONTROL WAS NOT INVOLVED, COULD NOT HAVE RESPONDED TO OR MINIMIZED THE LOSS OR DAMAGE.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,YES,,,,,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ELECTRIC,NO,,,CONTRACT LOCATOR,YES,YES,YES,2,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SCOTT CHANDLER,LEAD OPERATION SPECIALIST,scott.chandler@centerpointenergy.com,812-491-4117,,SCOTT CHANDLER,scott.chandler@centerpointenergy.com,812-491-4117,SHERRI BELL,MANAGER PIPELINE SAFETY AND COMPLIANCE,812-491-4806,sherri.bell@centerpointenergy.com,"DCI WAS CONTRACTED BY CENTERPOINT INDIANA-ELECTRIC TO INSTALL UNDERGROUND ELECTRIC LINES AND A NEW JUNCTION BOX IN THE GREEN SPACE ACROSS FROM 2710 WINDEMERE DRIVE, EVANSVILLE, INDIANA 47725 (VANDERBURGH COUNTY). DCI HAD SUBCONTRACTED THE EXCAVATION WORK OUT TO EARLEY ELECTRIC.  ON MAY 23, 2022, LESTER KNEPP WITH EARLEY ELECTRIC WAS OPERATING A CATERPILLAR 304E MINI EXCAVATOR TO EXPOSE UNDERGROUND ELECTRIC LINES ALONG THE SOUTH SIDE OF WINDEMERE DRIVE. DCI HAD CALLED FOR LOCATES BY CALLING INDIANA 811 AND GOT A LOCATE TICKET # 2205092040 ON MAY 9, 2022. EARLEY ELECTRIC AND MR. KNEPP WERE UNDER THE MISTAKEN IMPRESSION THEY COULD EXCAVATE UNDER DCI'S LOCATE AND THEREFORE DID NOT CALL FOR THEIR OWN LOCATE TICKET.  AT APPROXIMATELY 1530HR., MR. KNEPP, WHILE OPERATING THE MINI EXCAVATOR, HIT A 2' PE UNDERGROUND GAS MAIN OWNED AND OPERATED BY SOUTHERN INDIANA GAS AND ELECTRIC COMPANY D.B.A CENTERPOINT ENERGY INDIANA ' SOUTH. THE GAS MAIN WAS OPERATING AT APPROXIMATELY 58 PSIG. EARLEY ELECTRIC EMPLOYEE AARON SCHROER WITNESSED THE EVENT, STATING MR. KNEPP UPON HITTING THE MAIN, EXITED THE EXCAVATOR LEAVING IT RUNNING. ACCORDING TO MR. SCHROER, THE GAS WAS BLOWING FOR ABOUT 25 SECONDS BEFORE IT IGNITED. MR. SCHROER NOTIFIED 911 IMMEDIATELY AT APPROXIMATELY 1530HRS. MR. SCHROER STATED THEY DID NOT NOTICE THE GAS LOCATE MARKS THAT WERE PART OF DCI'S MAY 9TH LOCATE TICKET. THE LOCATE WAS PERFORMED ON MAY 10, 2022. LOCATE PICTURES FROM THAT DATE SHOW THE GAS FACILITY WERE PROPERLY FLAGGED AND MARKED. AT THE TIME OF THE EVENT, GAS FACILITY LOCATE FLAGS HAD BEEN REMOVED AND MARKS WERE FAINT. CENTERPOINT DISPATCH WAS NOTIFIED BY 911 DISPATCH APPROXIMATELY 1535HRS. CENTERPOINT GAS CREW WAS NOTIFIED AT 1543HRS. AND ARRIVED ON SCENE AT 1615HRS. THE GAS FROM THE MAIN WAS STILL BURNING. THE PE MAIN WAS DUEL FED SO THE CENTERPOINT GAS CREW DUG UP AND EXPOSED THE MAIN ON THE EAST AND WEST SIDE OF THE DAMAGE. THE GAS CREW PERFORMED SQUEEZE OFF OPERATIONS STOPPING THE FLOW OF GAS AND EXTINGUISHING THE FIRE AT 1700HRS. PRIOR TO SQUEEZING OFF, TWO CUSTOMERS WERE TAKEN OUT OF SERVICE SO THAT GAUGES COULD BE INSTALLED. AT THE TIME OF INSTALLATION, THE EAST GAUGE READ 25PSIG WHERE THE WEST SIDE READ 4PSIG. AFTER SQUEEZE OFF, PRESSURE ON BOTH SIDES RETURN TO NEAR NORMAL PRESSURES.   CENTERPOINT DISPATCH SENT OUT AN EMAIL ALERTING STAKEHOLDER, INCLUDING MEMBERS OF THE INDIANA UTILITY REGULATORY COMMISSION, PIPELINE SAFETY DEPARTMENT OF THE INITIAL REPORT FROM 911 AT 1545HRS. CENTERPOINT PIPELINE SAFETY AND COMPLIANCE DEPARTMENT WAS IN CONTACT WITH MEMBERS OF THE INDIANA UTILITY REGULATORY COMMISSION, PIPELINE SAFETY DEPARTMENT SHORTLY THEREAFTER. INDIANA UTILITY REGULATORY COMMISSION, PIPELINE SAFETY DEPARTMENT, CHIEF ENGINEER RICH MEDCALF ARRIVED ON SCENE AND INVESTIGATED. LOCAL NEWS MEDIA COVERAGE AS WELL AS MEMBERS OF THE PUBLIC POSTED VIDEO OF THE FIRE ON SOCIAL MEDIA SITES. ON BOTH SIDES OF THE DAMAGE, THE MAIN WAS CUT AND CAPPED OFF A SHORT DISTANCE FROM WHERE IT WAS SQUEEZED OFF. IT HAS YET TO BE DETERMINED IF OR WHEN THE MAIN WILL BE RESTORED TO DUAL FED STATUS.  CENTERPOINT PIPELINE SAFETY AND COMPLIANCE DEPARTMENT LEAD OPERATION SPECIALIST DECIDED TO CONTACT THE NRC, DESPITE THE EVENT NOT MEETING REPORT CRITERIA, DUE TO THE AMOUNT OF ATTENTION AND VIDEO."
06-10-2022,2022,20220039,36740,ORIGINAL FINAL,12878,MOUNTAINEER GAS CO,501 56TH ST. SE ,CHARLESTON,WV,25304,5/13/2022 20:10,EASTERN,YES,611 WHITESTICK ST.,MABSCOTT,RALEIGH,WV,25871,37.77576,-81.21213,,,,,,,,YES,FULL-CIRCLE BAND LEAK CLAMP,5/13/2022 20:13,1335962,1336073,NATURAL GAS,,14.887,0,NO,,,,,,0,YES,1,0,0,0,0,1,NO,,,,,,0,5/13/2022 14:10,YES,OPERATOR,5/13/2022 14:50,5/13/2022 14:10,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,24,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1972,UNKNOWN,,,,,2,UNKNOWN,ALDYL-A,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 2 LOCATION,0,600,500,0,,6.739,100,0,1200,0,0,0,1,2,0,0,30,30,40,192.619(A)(4),8/24/2016,PRESSURE DID NOT EXCEED MAOP,BY-PASS,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE PUNCTURE DIDN'T REDUCE SYSTEM PRESSURE ENOUGH TO CAUSE AN ALARM AT GAS CONTROL.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,WATER,YES,2213316772,N/A,FACILITY OWNER,NO,UNKNOWN/OTHER,NO,,OTHER,"EXCAVATOR CALLED IN AN ""EMERGENCY"" ONE CALL TICKET BUT DID NOT WAIT FOR UNDERGROUND UTILITIES TO BE MARKED BEFORE DIGGING.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PHILIP KINGREY,MANAGER ENGINEERING AND COMPLIANCE,philipkingrey@mgcwv.com,3043892714,3049259605,JOHN LIVELY,johnlively@mgcwv.com,3046674669,THOMAS WESTFALL,VICE PRESIDENT GAS SUPPLY AND TECHNICAL SERVICES,3045395740,thomaswestfall@mgcwv.com,"BECKLEY WATER COMPANY WERE MAKING A WATER LEAK REPAIR AND CALLED IN AN EMERGENCY ONE-CALL TICKET. THEY DID NOT WAIT FOR UNDERGROUND UTILITIES TO BE LOCATED BEFORE DIGGING AND PUNCTURED MOUNTAINEER GAS COMPANY'S 2"" PLASTIC NATURAL GAS DISTRIBUTION PIPELINE OPERATING NEAR 30 PSIG. BECKLEY WATER COMPANY NOTIFIED MOUNTAINEER GAS COMPANY'S DISPATCH CENTER. MOUNTAINEER EMPLOYEES WERE DISPATCHED TO THE SCENE. WHILE INSTALLING A FULL CIRCLE BAND CLAMP, TWO OF THEM WERE OVERCOME WITH GAS AND REMOVED FROM THE LEAK AREA BY PERSONNEL ONSITE. MOUNTAINEER NOTIFIED 911 AND EMERGENCY MEDICAL PERSONNEL RESPONDED TO THE SCENE TO PROVIDE MEDICAL TREATMENT. ONE EMPLOYEE WAS TAKEN TO THE HOSPITAL IN AN AMBULANCE AND THE OTHER WAS TAKEN TO THE HOSPITAL BY ANOTHER EMPLOYEE. BOTH EMPLOYEES WERE GIVEN A MEDICAL ASSESSMENT AT THE HOSPITAL, ONE WAS ADMITTED TO INPATIENT HOSPITALIZATION FOR OBSERVATION, AND THE OTHER WAS RELEASED."
06-10-2022,2022,20220040,37711,SUPPLEMENTAL FINAL,12582,ATMOS ENERGY CORPORATION - MISSISSIPPI,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,05-12-2022 14:30,CENTRAL,YES,100333 IMC ROAD,ABERDEEN,MONROE,MS,39730,33.768389,-88.57225,YES,,,,,,YES,,,05-12-2022 14:42,1335844,1335944,NATURAL GAS,,5914,379,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,05-12-2022 08:45,YES,OPERATOR,05-12-2022 08:45,05-12-2022 09:10,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,42,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1969,1969,,,,,8,API 5LX-1968,REPUBLIC STEEL,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.188,,,,,,,LEAK,,,OTHER,2-INCH NIPPLE SHEARED OFF PIPE,,,,,,CLASS 1 LOCATION,0,10001,12575,0,,7.3268,43331,2777,68684,0,1,0,0,0,0,1,250,350,385,192.619(A)(2),11-02-1969,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,YES,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","OTHER THAN PROVIDING ALERTS TO OPERATIONS AS THE EVENT OCCURRED, THE CONTROL ROOM HAD NO INVOLVEMENT IN THIS INCIDENT.",,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,YES,PRIVATE EASEMENT,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,NATURAL GAS,YES,2.20E+13,,CONTRACT LOCATOR,YES,YES,YES,11,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEAN MORRIS,MANAGER OF COMPLIANCE,dean.morris@atmosenergy.com,6015925360,,WADE SHULTICE,wade.shultice@atmosenergy.com,6622512018,JAMES E. MCKENZIE,VICE PRESIDENT TECHNICAL SERVICES,6016249408,james.mckenzie@atmosenergy.com,"ATMOS ENERGY'S SECOND-PARTY CONTRACTOR WAS IN THE PROCESS OF REPLACING A CRITICAL VALVE ON AN 8-INCH HIGH PRESSURE DISTRIBUTION LINE NEAR ABERDEEN, MS.  THE PROJECT WAS BEING WORKED UNDER MISSISSIPPI ONECALL LOCATE TICKET #2204814572130, AND PROPER LOCATE PRACTICES WERE USED PRIOR TO BEGINNING THE PROJECT USING ALL AVAILABLE INFORMATION ON THE ASSETS IN THE AREA AND LOCATE TECHNOLOGY.  UNKNOWN TO ATMOS ENERGY OR THE SECOND PARTY CONTRACTOR, THERE WAS AN UNLOCATABLE AND UNMAPPED 2-INCH NIPPLE AND VALVE LOCATED IN THE VERTICAL POSITION ON THE CARRIER PIPE, AND THIS UNMAPPED AND UNLOCATABLE ASSET WAS DAMAGED DURING EXCAVATION ACTIVITIES.  THE CONTRACTOR RESPONDED TO THE DAMAGE USING APPROPRIATE EMERGENCY RESPONSE PRACTICES.  IN ORDER TO ELIMINATE THE HAZARDOUS CONDITION, A STOPPLE FITTING WAS WELDED ONTO THE CARRIER PIPE AND TAPPED.  DURING THE REPAIR, THE UNINTENTIONAL LOSS OF GAS EXCEEDED THE REPORTABLE THRESHOLD, AND ATMOS ENERGY REPORTED THE DAMAGE AS AN INCIDENT."
5/23/2022,2022,20220038,37230,SUPPLEMENTAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,170 DATA DRIVE ,WALTHAM,MA,2451,4/24/2022 14:33,EASTERN,YES,10826 AVENUE N,BROOKLYN,KINGS,NY,11234,40.6410121,-73.8825636,,,YES,,,,,,,4/24/2022 19:19,1334317,1334342,NATURAL GAS,,1.72,0,YES,0,0,2,0,0,2,YES,0,0,1,0,0,1,YES,4/24/2022 14:33,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1.72,NO,3,4/24/2022 14:33,,,,4/24/2022 15:00,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,"AT THIS TIME, UNKNOWN PENDING INVESTIGATION",UNKNOWN,UNKNOWN,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,UNKNOWN AT THIS TIME,CLASS 4 LOCATION,122000,0,1537,0,,6.05,10,0,123547,0,0,2,10,0,2,0,0.29,0.32,0.43,192.623,03-01-1997,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","NO SYSTEM CHANGES, ALARMS, OR ABNORMALITIES DURING THE TIME OF THE INCIDENT, AND INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NOT NECESSARY.",,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROGRAM MGR REGULATORY MOC,corinne.byrnes@nationalgrid.com,15169030596,,CORINNE BYRNES,corinne.byrnes@nationalgrid.com,15169030596,CORINNE BYRNES,PRIN PROGRAM MGR REGULATORY MOC,15169030596,corinne.byrnes@nationalgrid.com,"**UPDATE 10/14/2022- NO ADDITIONAL INFORMATION ON THIS INCIDENT IS AVAILABLE, AND NATIONAL GRID IS STILL AWAITING FINAL DISPOSITION.***    NATIONAL GRID WAS NOTIFIED ON 04/24/2022 AT 14:33 FROM FDNY 401 REGARDING FIRE IN PROGRESS AT 10826 AVENUE N, BROOKLYN, NY.  A SERVICE PERSON WAS DISPATCHED AT 14:33 AND ARRIVED ON SITE AT 15:00.  THE SERVICE WAS MADE SAFE AT 15:50 BY TURNING OFF THE CURB VALVE.   IN ADDITION, THE RESIDENCE AT 10824 WAS SECURED AT THE METER BY THE FDNY AT 17:00.  NATIONAL GRID CREW REMAINED ON SITE UNTIL THE FDNY WAS ABLE TO EXTINGUISH THE FIRE, BUT COULD NOT GAIN ACCESS TO THE PREMISE.    NEWS RELEASES INDICATE THAT THERE WERE TWO FATALITIES, ONE RESIDENT, AND ONE FIREFIGHTER.  NEWS RELEASES ALSO INDICATE THAT AT LEAST ONE FIREFIGHTER WAS HELD OVERNIGHT AT A NEARBY HOSPITAL.  ESTIMATES ARE THAT AT LEAST TWO OTHER FIREFIGHTERS SUFFERED INJURIES NOT REQUIRING AN OVERNIGHT HOSPITAL STAY.   AT THIS TIME, IT IS UNDETERMINED AS TO THE CAUSE AND LOCATION OF THE FIRE; HOWEVER, IF THE EVENT IS DETERMINED TO BE 'FIRE FIRST', WE WILL STILL FILE THIS REPORT DUE TO THE FATALITY AND INJURIES.    NATIONAL GRID HAS MADE SEVERAL ATTEMPTS TO DETERMINE THE CAUSE AND STARTING POINT OF THE FIRE.  IT IS STILL UNDER INVESTIGATION AS OF MAY 10, BUT WE WILL CONTINUE TO ATTEMPT TO GAIN MORE INFORMATION.      PART A - QUESTION 22, TWO HOMES WERE SHUT OFF, ASSUMED MINIMUM OF 3 INDIVIDUALS EVACUATED.  PART D - QUESTION 2B, NATIONAL GRID CANNOT MAKE REPAIRS AS OF YET, SO REPAIR COST UNKNOWN."
5/18/2022,2022,20220036,36674,ORIGINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,375 NORTH SHORE DRIVE SUITE 600,PITTSBURGH,PA,15212,4/23/2022 7:28,EASTERN,YES,5021 HIALEAH DR,PITTSBURGH,ALLEGHENY,PA,15239,40.486217,-79.704213,,,YES,YES,,,,YES,SERVICE LINE WAS CUT OFF AT MAIN LINE.,4/23/2022 7:28,1334232,1334328,NATURAL GAS,,0.106,0,NO,,,,,,0,YES,0,0,0,0,5,5,YES,4/22/2022 23:22,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,0.1,YES,7,4/22/2022 23:28,,,,4/23/2022 0:12,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,UNKNOWN,UNKNOWN,UNKNOWN,,,,,,,,STEEL,,SEAMLESS,,UNKNOWN,,,,,,,OTHER,,,,,,,,,THIS INCIDENT IS UNDER INVESTIGATION BY CHIEF DEPUTY FIRE MARSHAL DONALD A. BRUCKER CERTIFIED FIRE & EXPLOSION INVESTIGATOR ALLEGHENY COUNTY FIRE MARSHAL'S OFFICE.,CLASS 3 LOCATION,185000,0,6148,0,,10.5425,1,0,191149,0,0,1,0,0,3,0,8.7,8.7,10,192.621 M,01-09-1961,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.4,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WAYNE DADIG,MANAGER COMPLIANCE,wayne.dadig@peoples-gas.com,412-352-1576,,WAYNE DADIG,wayne.dadig@peoples-gas.com,412-352-1576,EDWARD A. PALOMBO,VICE PRESIDENT RELIABILITY,412-258-4453,edward.a.palombo@peoples-gas.com,"AT THIS TIME THE INCIDENT IS UNDER INVESTIGATION BY CHIEF DEPUTY FIRE MARSHAL DONALD A. BRUCKER CERTIFIED FIRE & EXPLOSION INVESTIGATOR, ALLEGHENY COUNTY FIRE MARSHAL'S OFFICE.  PEOPLES NATURAL GAS IS WORKING WITH AND ASSISTING THE INVESTIGATION TEAM."
5/20/2022,2022,20220037,36688,ORIGINAL,15359,BLACK HILLS ENERGY,2287 COLLEGE ROAD PO BOX 2006,COUNCIL BLUFFS,IA,51502,4/22/2022 4:18,CENTRAL,YES,302 MAPLE,ONAWA,MONONA,IA,51040,42.0212276,-96.0879099,,,,,,YES,,,,4/22/2022 6:06,1334144,1334323,NATURAL GAS,,8.5,0,NO,,,,,,0,NO,,,,,,0,YES,4/22/2022 0:00,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,8.5,NO,1,4/22/2022 4:18,,,,4/22/2022 0:50,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,2000,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,0.5,2406,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,7,,,2406,OTHER,,,,,,,,,LEAK CAUSED BY FIRE DAMAGE TO METER AND REGULATOR.,CLASS 4 LOCATION,11200,3000,15000,0,,8.14,69,0,29269,0,0,1,0,0,1,0,25,25,66.6,192.619(A)(1),1/30/2000,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.5,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,ANTHONY ENGLING,SUPERVISOR PIPE LINE SAFETY PROFESSIONAL,tony.engling@blackhillscorp.com,15635854014,563-583-0850,GARY HOGAN,"gary.hogan@blackhillscorp,com",1-402-221-2536,TONY JOHN ENGLING,SUPERVISOR PIPE LINE SAFETY PROFESSIONAL,15635854014,tony.engling@blackhillscorp.com,ON 4/22/2022 AT 04:18 CENTRAL TIME BLACK HILLS ENERGY WAS NOTIFIED BY EMERGENCY RESPONDERS OF A RESIDENTIAL FIRE AND REQUESTED BHE TO RESPOND. THE LOCATION IS 302 MAPLE IN ONAWA IOWA. UPON ARRIVAL THE TECHNICIAN FOUND THE HOME ENGULFED IN FLAMES. THE FIRE HAD CAUSED DAMAGE TO THE METER AND REGULATOR. THE SERVICE LINE WAS EXCAVATED AT THE STREET AT A SAFE DISTANCE FROM THE FIRE AND CUT OFF AND CAPPED.
4/25/2022,2022,20220033,36728,SUPPLEMENTAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,1111 LOUISIANA ST ,HOUSTON,TX,77002,04-05-2022 01:55,CENTRAL,YES,4809 TROUP HWY,TYLER,SMITH,TX,75703,32.29862,-95.26616,,,,YES,,,,,,04-05-2022 05:25,1332738,1332887,NATURAL GAS,,1,0,NO,,,,,,0,NO,,,,,,0,YES,04-05-2022 01:55,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,0.5,NO,0,04-05-2022 01:55,,,,04-05-2022 02:25,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1994,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,NO,,,,OTHER,REGULATOR BODY,,,,,,,,,,OTHER,,,,,,,,,"DURING A LOCAL STORM A PONTOON BOAT BELONGING TO TYLER CAR & TRUCK CENTER, ROLLED INTO METER SET AND TYLER CAR & TRUCK CENTER BUILDING,  RESULTING IN DAMAGE TO REGULATOR ALLOWING GAS TO BE RELEASED.",CLASS 3 LOCATION,125000,300,676,0,,4.72,5,0,125981,1,0,0,0,0,0,1,50,50,60,192.619(A)(1),01-01-1970,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.5,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HIGH WINDS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HIGH WINDS,,,,,,YES,,,,YES,THUNDER STORMS/HIGH WINDS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE DAVENPORT,COMPLIANCE COORDINATOR II,leslie.davenport@centerpointenergy.com,713-967-9325,,JASON SURRATT,jason.surratt@centerpointenergy.com,7775006234,RANDALL SANDERS,DIRECTOR OF OPERATIONS TX. REGION,713-207-5708,randall.x.sanders@centerpointenergy.com,"DURING A LOCAL THUNDER STORM A PONTOON BOAT ON TRAILER OWNED BY TYLER CAR & TRUCK CENTER, ROLLED INTO METER SET AND TYLER CAR & TRUCK CENTER BUILDING, RESULTING IN DAMAGE TO REGULATOR ALLOWING GAS TO BE RELEASED. RESULTING IN IGNITION OF GAS DAMAGING BUILDING AND CONTENTS.    (PART A, LINE #4 RESPONSE OF 0525AM WAS THE TIME OF CONFIRMED DISCOVERY THAT IT MET CRITERIA) DUE TO RESTRICTED ACCESS.    DUE TO RESTRICTED ACCESS CONFIRMED DISCOVERY WAS NOT UNTIL 0525 AM THAT MORNING."
4/21/2022,2022,20220032,36654,SUPPLEMENTAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,4720 PIEDMONT ROW DR. ,CHARLOTTE,NC,28210,3/24/2022 1:15,EASTERN,NO,HIGHWAY 9,BOILING SPRINGS,SPARTANBURG,SC,29316,35.058982,-81.993546,,,,,,YES,,,,,NRC NOTIFICATION REQUIRED BUT NOT MADE,,NATURAL GAS,,0.1,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,3/24/2022 1:52,NO,,,3/24/2022 1:52,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,OTHER,IN A CREEK.,72,NO,YES,,,,,,,YES,BORED/DRILLED,FAWN BRANCH TRIBUTARY 2,1,"BELOW WATER, PIPE IN BORED/DRILLED CROSSING",INVESTOR OWNED,,MAIN,,2014,UNKNOWN,,,,,6,MDPE,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,OTHER,UNKNOWN,,,,,,CLASS 3 LOCATION,0,344000,7200,0,,0.1,0,0,351200,2,0,0,0,0,0,2,60,68,70,192.619(A)(2),07-10-2014,PRESSURE DID NOT EXCEED MAOP,OTHER,INJECTION,,YES,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN","DUE TO LOCATION OF PIPE UNDER CREEK, DAMAGED PORTION OF PIPE WAS DEACTIVATED AND LEFT IN PLACE.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,704-731-4680,,,,,FARRIS BERRY,PIPELINE SAFETY MANAGER,704-731-4618,farris.berry@duke-energy.com,"A PASSERBY IN A VEHICLE CALLED STATING THAT THEY SMELLED GAS. ONCE INVESTIGATED, GAS WAS FOUND BLOWING THROUGH THE WATER IN THE CREEK. DUE TO THE NATURE OF THE PIPE BEING LOCATED IN THE CREEK AND BENEATH A CONCRETE BOX CULVERT, THE PIPE WAS NOT EXPOSED AND WAS LEFT IN PLACE. THE TRUE CAUSE OF THE LEAK, HOLE SIZE, AND GAS VOLUMES COULD NOT BE DETERMINED. NEW PIPE WILL BE BORED UNDER CREEK FOR REPAIR.     THE NRC WAS NOT NOTIFIED AT THE TIME OF INCIDENT BECAUSE THE ESTIMATED COST WAS BELIEVED TO BE BELOW THE 122K THRESHOLD."
4/13/2022,2022,20220031,37336,SUPPLEMENTAL FINAL,2196,CENTRAL HUDSON GAS & ELECTRIC CORP,284 SOUTH AVENUE ,POUGHKEEPSIE,NY,12601,3/14/2022 16:20,EASTERN,YES,449 FIRST ST.,NEWBURGH,ORANGE,NY,12550,41.5027,-74.02783,,,YES,,,,,,,3/14/2022 18:31,1331058,1331191,NATURAL GAS,,7.4,0,NO,,,,,,0,NO,,,,,,0,YES,3/14/2022 16:20,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,7.4,YES,6,3/14/2022 16:32,,,,3/14/2022 16:32,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1951,UNKNOWN,MULTI-FAMILY RESIDENTIAL,NO,,YES,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"CONTRACTOR HIRED BY RESIDENTIAL CUSTOMER CUT PRESSURIZED 1 1/4"" STEEL PIPE IN THE BASEMENT OF THE HOUSE CAUSING A LEAK.  THE SERVICE PIPE TO THE BUILDING FOUNDATION IS 2"" AND THE PIPE REDUCES TO 1 1/4"" NEAR THE FOUNDATION WALL.",CLASS 3 LOCATION,0,9073,13610,0,,9.1644,68,0,22751,0,0,1,0,0,1,0,0.31,0.31,0.5,192.623,11-02-1951,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,2,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,OTHER,"CONTRACTOR HIRED BY RESIDENTIAL CUSTOMER CUT PRESSURIZED 1 1/4"" STEEL SERVICE IN THE BASEMENT OF THE HOUSE CAUSING A LEAK.  THE CONTRACTOR INTENDED TO CUT THE PIPE.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERRY AMATO JR.,DIRECTOR OF GAS COMPLIANCE,jamato@cenhud.com,845.486.5642,,JERRY AMATO,jamato@cenhud.com,845-486-5642,ERIC KISZKIEL,MANAGER OF GAS OPERATIONS AND ENGINEERING,845-486-5472,ekiszkiel@cenhud.com,"AT 4:25 PM ON 3/14/2022, CENTRAL HUDSON WAS NOTIFIED BY THE CITY OF NEWBURGH OF A POSSIBLE GAS EXPLOSION AT 449 FIRST ST. IN NEWBURGH.  THE FIRST CENTRAL HUDSON RESPONDER ARRIVED ON SITE AT 4:32 PM AND A SECOND CENTRAL HUDSON RESPONDER ARRIVED AT 4:33 PM.  THE BUILDING WAS ON FIRE WHEN THE RESPONDERS ARRIVED.  ADDITIONAL SUPPORTING PERSONNEL INCLUDING SUPERVISORS AND GAS CONSTRUCTION CREW WERE EN ROUTE.  APPROXIMATELY 6 PEOPLE WERE EVACUATED BY THE FIRE DEPARTMENT.          THE BUILDING AT 449 FIRST ST. WAS PRESENTLY BEING RENOVATED AND WAS FED BY A 4 INCH LOW PRESSURE CAST IRON MAIN AND 197 FT. LONG 2 INCH STEEL SERVICE.  A CURB VALVE WAS PRESENT ON THE SERVICE.  THERE WERE THREE GAS METERS LOCATED INSIDE THE BUILDING'S BASEMENT WITH VALVES THAT WERE CLOSED AND LOCKED ON OCTOBER 25TH 2021.    A CENTRAL HUDSON REPRESENTATIVE ON SCENE ADVISED THE FIRE DEPARTMENT TO CONTAIN THE HOUSE FIRE BUT TO ALLOW THE NATURAL GAS TO BURN TO PREVENT A SECOND IGNITION.  A POLICE OFFICER INFORMED AN ONSITE CENTRAL HUDSON SUPERVISOR OF A REPORT OF THE CUSTOMER'S CONTRACTOR CUTTING THE SERVICE LINE OR CUSTOMER PIPE INSIDE THE BUILDING.      A COMMERCIAL REPRESENTATIVE STOPPED THE FLOW OF GAS TO THE HOUSE BY CLOSING THE CURB VALVE ON THE SERVICE AT APPROXIMATELY 5:00 PM.  ELECTRIC TAPS FOR THIS ADDRESS WERE CUT AT APPROXIMATELY 5:05PM.  BY THIS TIME, ADDITIONAL CH EMPLOYEES HAD ARRIVED ON THE SCENE TO ASSIST IN THE EMERGENCY RESPONSE. THE CENTRAL HUDSON SUPERVISOR INFORMED THE FIRE DEPARTMENT THAT THEY MAY PROCEED WITH EXTINGUISHING THE HOUSE FIRE.     AFTER THE BUILDING WAS MADE ACCESSIBLE BY THE FIRE DEPARTMENT, ONE CENTRAL HUDSON PERSONNEL AND CITY OF NEWBURGH FIRE INVESTIGATOR INVESTIGATED THE BASEMENT OF THE HOUSE AND CONFIRMED THAT THE SERVICE PIPE AND CUSTOMER PIPE HAD BEEN CUT AND DISASSEMBLED IN MULTIPLE LOCATIONS INCLUDING AT LEAST ONE LOCATION OF UPSTREAM OF THE THREE LOCKED GAS METERS.    CENTRAL HUDSON AND CONTRACTOR CREWS LEAK SURVEYED THE ENTIRE PROPERTY AND THE SURROUNDING AREA.  NO NATURAL GAS LEAKS WERE FOUND AT 449 FIRST ST. THE AREA OF 244 VAN NESS ST. WAS ALSO LEAK SURVEYED, AS THE SERVICE TO 449 FIRST ST. WAS FED FROM THAT ROAD.  NO LEAKS WERE FOUND AT EITHER ADDRESS.  GAS ODORANT READINGS WERE TAKEN IN THE SURROUNDING AREA TO VERIFY APPROPRIATE ODORIZATION OF GAS.       THE NATURAL GAS SERVICE TO 449 FIRST ST. WAS PERMANENTLY RETIRED THAT EVENING AND THE AREA WAS DECLARED SAFE AT 9:40 PM."
04-12-2022,2022,20220030,36571,ORIGINAL,18472,SEMCO ENERGY GAS COMPANY,1411 THIRD STREET ,PORT HURON,MI,48060,3/13/2022 1:55,EASTERN,YES,908 COLLEGE AVENUE,HOUGHTON,HOUGHTON,MI,49931,47.12209,-88.56263,,YES,,,,YES,,,,3/13/2022 9:05,1330926,NA,NATURAL GAS,,2000,0.113,NO,,,,,,0,NO,,,,,,0,YES,3/13/2022 1:55,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,30,3/13/2022 1:55,,,,3/13/2022 3:19,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,120,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1966,UNKNOWN,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,UNKNOWN AT THIS TIME.,,,,,,CLASS 3 LOCATION,500000,50000,50000,0,,5.6071,11214,1,611215,12,0,6,0,0,5,10,55,55,60,192.619(A)(2),10-11-1966,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,2.5,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE RATE OF GAS VOLUME RELEASED WOULD NOT HAVE TRIGGERED ANY ALARMS OR AOCS THROUGH THE SCADA SYSTEM, AND THEREFORE THE CONTROLLERS WOULD NOT HAVE TAKEN ACTION.",,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JENNIFER POND,SUPERVISOR OF CODES AND STANDARDS,jennifer.pond@semcoenergy.com,8102422381,,MIKE KOSHT,michael.kosht@semcoenergy.com,(906) 250-7196,PHIL LENN,DIRECTOR OF OPERATIONS SUPPORT,8106503774,phil.lenn@semcoenergy.com,"TECH ARRIVED ON SITE, AND HOUGHTON FIRE DEPT. WAS ATTENDING TO STRUCTURE FIRE AT 908 COLLEGE AVE. ONCE FIRE WAS UNDER CONTROL, TECH WAS ABLE TO SECURE GAS TO 908 COLLEGE AVE. THROUGH THE LEAK INVESTIGATION PROCESS, TECH EVACUATED MULTIPLE BUILDINGS ON COLLEGE AVE. AND ON E LAKESHORE. TECH DETERMINED THERE WAS A PROBABLE UNDERGROUND LEAK, BASED ON LEL READINGS FOUND SURROUNDING THE SITE. GAS FLOW WAS CONTROLLED, AND THE SURROUNDING AREA WAS PURGED TO REDUCE GAS TO SAFE LEVELS. THE SOURCE OF GAS LEAK IS NOT YET DETERMINED DUE TO GROUND CONDITIONS (I.E, FROZEN GROUND, ETC). THE INCIDENT IS STILL UNDER INVESTIGATION AND SEMCO IS WORKING CLOSELY WITH MICHIGAN PUBLIC SERVICE COMMISSION THROUGHOUT THE PROCESS. A SUPPLEMENTAL REPORT WILL BE FILED WHEN FURTHER INVESTIGATIONS ARE ABLE TO BE CONDUCTED."
04-08-2022,2022,20220028,36650,SUPPLEMENTAL FINAL,4473,ATMOS ENERGY CORPORATION - WEST TEXAS,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,03-10-2022 14:50,CENTRAL,NO,3307 89TH STREET,LUBBOCK,LUBBOCK,TX,79412,33.512992,-101.88612,,,,,,YES,,,,03-10-2022 16:55,1330768,1330843,NATURAL GAS,,685,1,NO,,,,,,0,NO,,,,,,0,YES,03-10-2022 15:47,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,250,YES,7,03-10-2022 15:09,YES,OPERATOR,03-10-2022 15:09,03-10-2022 15:09,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,YES,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2015,,,,,,2.375,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,7938,13455,166000,DAMAGE TO RESIDENCE.,5.63,3857,6,191256,0,0,7,0,0,12,0,40,40,44,192.619(A)(2),3/17/2015,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,1,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,OTHER,,,,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,2256245020,TX811,CONTRACT LOCATOR,YES,YES,YES,40,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE CULP,COMPLIANCE MANAGER,mike.culp@atmosenergy.com,8062206849,,MIKE CULP,mike.culp@atmosenergy.com,8062206849,MIKE CULP,COMPLIANCE MANAGER,8062206849,mike.culp@atmosenergy.com,"CITY OF LUBBOCK, TX WHILE REPAIRING A SEWER SERVICE LINE TO THE ASSOCIATED ADDRESS, CUT A 2"" NATURAL GAS LINE WITH A BACKHOE. THE GAS LINE WAS CORRECTLY MARKED WITH PAINT AND FLAGS BEFORE START OF EXCAVATION. ATMOS ENERGY WAS NOTIFIED OF THE DAMAGED LINE AT 15:09 AND ARRIVED ON SCENE AT  15:16. REMOTE EXCAVATIONS SITES WERE USED TO SQUEEZE THE PE LINE AND SHUT THE FLOW OF GAS OFF, AREA WAS MADE SAFE AT 16:37. ATMOS ENERGY'S INVESTIGATION OF THIS INCIDENT IS CURRENTLY ONGOING."
