REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
10-01-2021,2021,20210084,35921,SUPPLEMENTAL,2652,NSTAR GAS COMPANY,157 CORDAVILLE ROAD ,SOUTHBOROUGH,MA,1772,09-02-2021 18:35,EASTERN,NO,27 PARK ST,MAYNARD,MIDDLESEX,MA,1754,42.42682,-71.45641,,,YES,,,,,YES,TD WILLIAMSON THREE WAY STOPPERS,09-02-2021 19:45,1315634,"1315635, 1315730",NATURAL GAS,,1,0,YES,0,0,0,0,1,1,NO,,,,,,0,YES,09-02-2021 16:15,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,4,09-02-2021 18:35,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,09-02-2021 16:33,09-02-2021 17:12,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,4,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1968,UNKNOWN,,,,,2,API5L,UNKNOWN,STEEL,,OTHER,UNKNOWN AT THIS TIME,0.154,,,,,,,OTHER,,,,,,,,,UNKNOWN TILL COMPLETION OF INCIDENT ANALYSIS,CLASS 3 LOCATION,212051,15874,38676,0,,0,0,0,266601,0,0,1,3,0,3,0,58,56.8,60,192.619(C),07-01-1970,PRESSURE DID NOT EXCEED MAOP,DRIP,,0.1,,NO,,,,,OTHER,LEAK INVESTIGATION,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SYSTEM NEVER EXCEEDED MAOP THUS NO INVESTIGATION WAS REQUIRED,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MEGGAN PENA,MANAGER OPERATIONS GAS COMPLIANCE,meggan.pena@eversource.com,5084689956,,MEGGAN PENA,meggan.pena@eversource.com,5084689956,MEGGAN PENA,MANAGER OPERATIONS GAS COMPLIANCE,5084689956,meggan.pena@eversource.com,"REPORT FILED ON BY HALF OF NSTAR GAS COMPANY D/B/A EVERSOURCE ENERGY. BASED UPON THE INITIAL NARRATIVE PROVIDED BY THE MAYNARD FIRE DEPARTMENT TO EVERSOURCE, ON SEPTEMBER 2, 2021 AT 16:14, THE MAYNARD FIRE DEPARTMENT DISPATCH RESOURCES TO 27 PARK ST MAYNARD, MA DUE TO AN ODOR CALL. THE MAYNARD FIRE DEPARTMENT ARRIVED ON SITE AT 16:17 TO A STRUCTURE FIRE. EVERSOURCE RECEIVED A CALL FROM THE MAYNARD FIRE DEPARTMENT AT 16:33 NOTIFYING EVERSOURCE OF THE SUBJECT STRUCTURE FIRE. EVERSOURCE COORDINATED WITH THE MAYNARD FIRE DEPARTMENT, MASSACHUSETTS STATE FIRE MARSHALL, AND STATE REGULATORY AGENCY ON SITE. THE SITUATION WAS MADE SAFE THROUGH A MAINLINE REPAIR ON SEPTEMBER 3, 2021.  A SECTION OF THE MAIN WITH A COUPLING WAS SECURED AND DELIVERED TO THE MASSACHUSETTS MATERIAL RESEARCH FACILITY FOR 3RD PARTY ANALYSIS. NEITHER THE MAYNARD FIRE DEPARTMENT NOR THE STATE FIRE MARSHALL REPORTS HAVE BEEN RELEASED AT THIS TIME. PLEASE NOTE THE FOLLOWING AS IT RELATES TO THIS REPORT:          PART A.4, A.12 THIS WAS THE TIME THE COMPANY COMMENCED A LEAK INVESTIGATION DURING WHICH GAS READINGS WERE DETECTED. THE FINAL FAILURE AND CAUSE OF THE INCIDENT IS STILL PENDING THE INVESTIGATION.  PART A.21 THE COMPANY RESPONDED YES BASED UPON THE INITIAL NARRATIVE PROVIDED BY THE MAYNARD FIRE DEPARTMENT AND GAS READINGS FOUND IN NEAR PROXIMITY TO THE STRUCTURE FIRE.  NEITHER THE FIRE DEPARTMENT NOR THE STATE FIRE MARSHAL HAVE ISSUED THEIR FINDINGS AS TO WHETHER RELEASED GAS CAUGHT FIRE.  PART A.21.A THE TIME THE MAYNARD FIRE DEPARTMENT ARRIVED ON SITE TO A STRUCTURE FIRE.   PART A.21.D PER ""SECTION III. CONCLUSION"" OF THE MASSACHUSETTS FIRE DISTRICT FOURTEEN'S REGIONAL FIRE INVESTIGATION TEAM FIRE ORIGIN AND CAUSE INVESTIGATION REPORT, ISSUED TO EVERSOURCE ON OCTOBER 13, 2021, ""THE MOST PLAUSIBLE HYPOTHESIS IS THAT OF FUEL GAS EXPLOSION. IT IS BELIEVED TO BE AN ACCIDENTAL LOW ORDER FUEL GAS EXPLOSION CAUSED [THE] FIRE.""  PART A.7,A.21.C, D2.F  VALUES DEFAULTED TO 1 AND 0. THE AMOUNT OF GAS RELEASE IS UNKNOWN AT THIS TIME.    PART D.2.A THE PUBLIC AND NON-OPERATOR PRIVATE PROPERTY DAMAGE IS CURRENTLY BASED ON A PROPERTY ASSESSMENT PROVIDED BY THE FIRE DEPARTMENT AS WELL AS COSTS ASSOCIATED WITH  LANDSCAPING, PAVING AND CONCRETE.   PART D.2.B THE REPAIR COST INCLUDES THE REPAIR COSTS AS WELL AS THE FOLLOW UP LEAK SURVEY COSTS    PART E.2 AN AVERAGE OPERATING PRESSURE WAS OBTAINED PRIOR TO THE INCIDENT.  PART E.3.B THE MAIN WAS INSTALLED IN 1968 PRE-CODE. THE DATE FOR MAOP WAS DEFAULTED TO 7/1/1970 AS THAT WAS WHEN 192.619(C) WAS ESTABLISHED.                                                                                                      PART E.5 THE DRIP REFERENCED IS A DRIP ODORIZER - Z9000                                                                                         PART E.6 THE COMPANY TOOK MULTIPLE READINGS NONE OF WHICH REACHED OR EXCEEDED 0.15%. THE READING PROVIDED WAS THE FIRST READILY DETECTABLE LEVEL RECORDED AT 0.07. THIS REPORT FUNCTIONALITY ROUNDED THE NUMBER UP TO 0.1."
9/20/2021,2021,20210080,37226,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,8/26/2021 9:30,MOUNTAIN,NO,4940 WEST RAY ROAD,CHANDLER,MARICOPA,AZ,85226,33.32135,-111.92575,,,,,,YES,,,,8/26/2021 0:00,1314811,1314910,NATURAL GAS,,7,0,NO,,,,,,0,YES,0,0,0,0,4,4,YES,8/26/2021 9:30,ALLOWED TO BURN OUT,,7,YES,20,8/26/2021 9:55,,,,8/26/2021 9:55,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,44,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1999,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,NO,1,ASTM D2513,PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,5000000,43129,4000,0,,38.57,270,0,5047399,6,0,1,0,0,1,6,56,56,60,192.619(A)(2),07-12-1999,PRESSURE DID NOT EXCEED MAOP,NONE,,0.3,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,THERMAL-OXIDATIVE DEGRADATION,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR DIVISION COMPLIANCE,shawn.brink@swgas.com,602-484-5489,602-484-5322,SHAWN BRINK,shawn.brink@swgas.com,602-484-5489,ROBERT MCGEE,DIRECTOR CENTRAL SUPPORT,602-484-5367,robert.mcgee@swgas.com,"PL 2021-0128    SOUTHWEST GAS CORPORATION (SWG) RESPONDED TO A REPORTED FIRE AT 4940 WEST RAY ROAD IN CHANDLER CALLED IN BY THE FIRE DEPARTMENT AT 09:30.  SWG CONSTRUCTION TECHNICIAN RESPONDED TO FIND A STRIP-MALL THAT APPEARED TO BE DAMAGED BY AN EXPLOSION.  FIRE DEPARTMENT REPORTED THAT FOUR PEOPLE WERE TRANSPORTED TO THE HOSPITAL WITH INJURIES.  SWG CREWS RESPONDED AND CONTROLLED THE FLOW OF GAS BY SQUEEZING THE 2-INCH PLASTIC PIPELINE THAT SUPPLIES GAS TO THE COMMERCIAL PROPERTY RESULTING IN AN OUTAGE OF SEVEN ACTIVE ACCOUNTS (SIX COMMERCIAL AND ONE RESIDENTIAL).      NOTIFICATION WAS MADE TO PHMSA VIA THE NATIONAL RESPONSE CENTER (NRC) ON AUGUST 26, 2021 AT 11:09 AND WAS GIVEN NRC REPORT #1314811.  AN UPDATE WAS PROVIDED TO THE NRC ON AUGUST 27, 2021 AT 11:31 AND WAS GIVEN NRC REPORT #1314910.  NOTIFICATION WAS MADE TO CHEMICAL SAFETY AND HAZARD INVESTIGATION BOARD (CSB) ON AUGUST 26,2021 AT 12:05.      THE APPARENT LEAK CAUSE IS LISTED AS G5 - PIPE, WELD, OR JOINT FAILURE.  THE INCIDENT INVESTIGATION IS STILL ONGOING, AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED UPON COMPLETION OF THE INVESTIGATION BY SWG.    NOTE:  FOR PART A, #10, THE ESTIMATED VOLUME OF GAS RELEASED THAT IS IDENTIFIED REPRESENTS AN ESTIMATE THAT PRESUMES A CRACK THAT IS LEAKING AT 56 PSI, BEGINNING AT THE TIME OF THE INITIAL REPORT OF THE INCIDENT AND ENDING AT THE TIME THE PIPELINE WAS SHUT DOWN.  HOWEVER, THE ACTUAL AMOUNT OF GAS LOSS IS UNKNOWN BECAUSE THE TIME THE GAS PIPELINE BEGAN LEAKING IS UNKNOWN.    SUPPLEMENTAL REPORT:    LABORATORY DATA ANALYSIS SHOWS THE LEAK WAS CAUSED BY THERMAL-OXIDATIVE DEGRADATION EXTENDING FROM THE INNER WALL TO THE MID-WALL OF THE TUBING THAT RESULTED IN A THROUGH-WALL AXIAL CRACK.    SECTION G5 WAS UPDATED FROM ""SLIT CRACK"" TO ""THERMAL-OXIDATIVE DEGRADATION""."
9/24/2021,2021,20210083,35978,SUPPLEMENTAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,8/25/2021 9:55,PACIFIC,YES,RACE STREET & PARK AVENUE,SAN JOSE,SANTA CLARA,CA,95126,37.325993,-121.911497,,,,,,YES,YES,,,8/25/2021 13:53,1314710,1314934,NATURAL GAS,,6107,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,300,8/25/2021 9:55,,,,8/25/2021 10:03,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,32,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,UNKNOWN,,,,,3,STEEL,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,498000,0,0,,0,0,0,498000,15,0,28,0,1,28,15,50,50,60,192.619(A)(2),06-10-1975,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DIG-IN INCIDENT,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,X118101646,811 DIG,UTILITY OWNER,YES,NO,YES,23,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROSA DUENAS,GAS PROGRAM MANAGER,rosa.duenas@pge.com,510-298-7063,,SUSIE RICHMOND,gsr8@pge.com,,ROSA DUENAS,GAS PROGRAM MANAGER,510-298-7063,rosa.duenas@pge.com,"A THIRD-PARTY CONTRACTOR DAMAGED A UN-MARKED 3"" STEEL GAS MAIN DURING HORIZONTAL BORING.  THE 3"" GAS MAIN WAS NOT LOCATED BY PG&E AND WAS STRUCK BY A 10"" REAMER CAUSING A RELEASE OF GAS. GAS TRAVELED IN STORM AND SEWER SYSTEMS AS WELL AS COMMUNICATIONS VAULTS. CREWS ON SITE VENTED THE GAS TO PREVENT FURTHER MIGRATION AND ISOLATE. SAFE ZONES WERE ESTABLISHED, AND THE FD ASSISTED WITH EVACUATIONS WITHIN THE ESTABLISHED ZONE. THERE WERE NO INJURIES AND/OR FATALITIES. THIS INCIDENT IS BEING REPORTED DUE TO THE DAMAGE THRESHOLD REPORTING CRITERIA OF $122K+."
9/23/2021,2021,20210082,35765,ORIGINAL,180,SPIRE ALABAMA INC.,605 RICHARD ARRINGTON JR BLVD N ,BIRMINGHAM,AL,35203,8/24/2021 11:03,CENTRAL,NO,211 WASHINGTON STREET,SELMA,DALLAS,AL,36703-4453,32.40987,-87.020595,,,,YES,,,,,,8/24/2021 11:03,1314563,1314799,NATURAL GAS,,2.7,0,NO,,,,,,0,NO,,,,,,0,YES,8/23/2021 18:30,OTHER,"GAS WAS CONSUMED IN EXPLOSION, THERE WAS NO SUBSEQUENT FIRE.",2.7,YES,0,8/23/2021 18:30,YES,OPERATOR,8/23/2021 18:55,8/23/2021 18:30,NO,PUBLIC PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2021,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY 1,000 SCFH OR HIGHER",YES,NO,NO,,,,OTHER,MATERIAL NOT INVOLVED IN INCIDENT,,,,,,,,,,OTHER,,,,,,,,,UNREGULATED MAIN PRESSURE INTRODUCED TO CUSTOMER'S EQUIPMENT CAUSING RELEASE OF GAS.,CLASS 3 LOCATION,200000,0,550,0,,11.82,32,0,200582,1,0,0,0,0,0,1,20,20,25,192.619(A)(1),8/19/1970,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BART MASON,MANAGER PIPELINE SAFETY DISTRIBUTION,bart.mason@spireenergy.com,251-288-9616,,BART MASON,bart.mason@spireenergy.com,251-288-9616,CRAIG HOEFERLIN,VICE PRESIDENT OPERATIONS SERVICES AND SMS,314-575-3950,craig.hoeferlin@spireenergy.com,"ON AUGUST 23, 2021 AT 6:30 PM AN EXPLOSION OCCURRED AT 211 WASHINGTON STREET, SELMA, AL, CAUSING DAMAGE TO THE BOILER ROOM AT THE SELMA CONVENTION CENTER.  WHILE PERFORMING A METER SWAP-OVER FOR THE CUSTOMER FROM A UTILIZATION PRESSURE TO INTERMEDIATE PRESSURE SYSTEM, SPIRE'S SERVICE TECH FAILED TO INSTALL THE REQUIRED SERVICE REGULATOR.  THIS CAUSED THE INTRODUCTION OF LINE PRESSURE TO CUSTOMER'S EQUIPMENT RESULTING IN AN EXPLOSION AND DAMAGE TO THE BUILDING.  SPIRE DETERMINED THE DAMAGE EXCEEDED THE FEDERAL REPORTING LIMITS ON AUGUST 24, 2021 AT APPROXIMATELY 11 AM."
9/21/2021,2021,20210081,35758,ORIGINAL FINAL,12342,MEMPHIS LIGHT GAS & WATER DIVISION,P.O. BOX 430 ,MEMPHIS,TN,38101,8/20/2021 10:00,CENTRAL,YES,9508 MUDVILLE RD,MILLINGTON,SHELBY,TN,38053,35.376639,-89.74427,YES,,,,,,,,,8/23/2021 16:32,1314834,,NATURAL GAS,,3500,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,8/20/2021 9:01,NO,,,8/20/2021 9:36,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,6,NO,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1931,UNKNOWN,,,,,10,UNKNOWN,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,8,5,,,,,,,,CLASS 2 LOCATION,0,0,0,0,,4.65,16275,0,16275,0,0,0,0,0,0,0,90,90,99,192.619(A)(3),09-07-1996,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,YES,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",EXCAVATION DAMAGE CAUSED INCIDENT. CONTROL ROOM FUNCTIONED PROPERLY.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,FARMER,UNKNOWN/OTHER,AGRICULTURE,NO,,,,,,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,CLIFTON,PIPELINE INTEGRITY LEAD ENGINEER,cphillips@mlgw.org,9013201061,,CLIFTON PHILLIPS,cphillips@mlgw.org,9013201061,CLIFTON PHILLIPS,PIPELINE INTEGRITY LEAD ENGINEER,9013201061,cphillips@mlgw.org,AT APPROXIMATELY 9AM ON 8/21/21 A BULLDOZER STRUCK A 10 INCH STEEL DISTRIBUTION MAIN THAT OPERATES AROUND 90 PSIG. THE BULLDOZER WAS WORKING FOR A FARMER RESHAPING A POND. THE BULLDOZER CAUSED AN APPROXIMATE  9IN BY 6IN HOLE IN THE PIPELINE.
9/17/2021,2021,20210079,35816,SUPPLEMENTAL FINAL,20010,"UGI UTILITIES, INC",1 UGI DRIVE ,DENVER,PA,17517,8/18/2021 21:47,EASTERN,NO,4626 RT. 49,KNOXVILLE,TIOGA,PA,16928,41.95415,-77.442767,YES,,,,,,,,,8/19/2021 9:59,1314130,1314244,NATURAL GAS,,11440,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,8/18/2021 21:47,,,,8/18/2021 22:05,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1976,UNKNOWN,,,,,,,,STEEL,,SEAMLESS,,UNKNOWN,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,2,2,,CLASS 3 LOCATION,0,220000,24702,0,,3.75,42900,0,287602,0,0,0,0,0,0,0,230,230,275,192.619(A)(4),01-01-1976,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,YES,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY FLOODING. NO SCADA OPERATIONS WERE INVOLVED.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,WASHOUTS/SCOURING,,,,YES,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROMAN HIGH,SENIOR ENGINEER - STANDARDS,rhigh@ugi.com,484-332-8402,,BRAD HECK,bheck@ugi.com,814-952-0738,PAMELA JOCSAK,VP ENGINEERING,484-824-5508,pjocsak@ugi.com,"AT APPROXIMATELY 21:47 ON AUGUST 18, 2021, UGI CENTRAL DISPATCH RECEIVED A CALL FROM 911 STATING THERE IS BLOWING GAS. EMERGENCY RESPONDERS WERE ALREADY ON SCENE AND EVACUATING THE TOWN OF KNOXVILLE DUE TO SEVERE FLASH FLOODING. UGI FIRST RESPONDER ARRIVED ON SCENE AT 22:05 AND CONFIRMED THAT THERE WAS BLOWING GAS BUT COULD NOT DETERMINE THE SOURCE AS IT WAS SUBMERGED IN THE FLOOD WATERS. FLOOD WATERS AT THE LOCATION OF THE INCIDENT CONTINUED TO RISE PEAKING AT APPROXIMATELY 03:00 ON AUGUST 19.    AT APPROXIMATELY 06:38 ON AUGUST 19 THE WATER HAD RECEDED AND UGI IDENTIFIED THE SOURCE OF THE BLOWING GAS WHICH WAS AN ABOVE-GROUND REGULATOR STATION. THE STATION HAD BEEN DAMAGED BY RUSHING FLOOD WATERS AND DEBRIS, WHICH BROKE A 4"" BY 2"" REDUCER ON THE STATION PIPING. THE SITUATION WAS MADE SAFE BY CLOSING THE TWO INLET VALVES TO THE REGULATOR STATION AT 08:50. THERE WERE NO CUSTOMER OUTAGES AS A RESULT OF THIS INCIDENT."
9/14/2021,2021,20210078,37312,SUPPLEMENTAL FINAL,15462,PECO ENERGY CO,"2301 MARKET STREET, S9-1 ",PHILADELPHIA,PA,19103,08-12-2021 20:07,EASTERN,YES,203 LANDOVER ROAD,BRYN MAWR,DELAWARE,PA,19010,40.0144098,-75.3265299,,,,,,YES,,YES,CAST IRON STOPPER FITTING,08-12-2021 22:08,1313536,1313600,NATURAL GAS,,7800,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,08-12-2021 19:29,YES,OPERATOR,08-12-2021 21:15,08-12-2021 19:29,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO LOSS OF COVER,,39,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1924,UNKNOWN,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,"EXCAVATION COLLAPSED, 22-FOOT SECTION OF CAST IRON MAIN SNAPPED OFF AND FELL INTO EXCAVATION",CLASS 3 LOCATION,0,20000,5000,0,,3.99,31122,0,56122,0,0,3,0,0,3,0,7,7,25,192.619(A)(4),07-01-1970,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS ON A 7 PSIG SYSTEM THAT IS NOT MONITORED BY SCADA,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,EROSION OF SUPPORT DUE TO OTHER UTILITIES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EROSION OF SUPPORT DUE TO OTHER UTILITIES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MATTHEW Y. MARINZOLI,MANAGER GAS STANDARDS COMPLIANCE AND REPORTING,matthew.marinzoli@exeloncorp.com,,,,,,MATTHEW Y. MARINZOLI,MANAGER GAS STANDARDS COMPLIANCE AND REPORTING,267.533.1169,matthew.marinzoli@exeloncorp.com,"ON AUGUST 12, 2021 AT APPROXIMATELY 18:53, PECO RESPONDED TO ODOR CALLS RECEIVED NEAR 203 LANDOVER ROAD IN BRYN MAWR, PA. IT WAS DETERMINED THAT GAS WAS BLOWING UNDER A PLATED ROADWAY. THE PLATES WERE REMOVED BY PECO'S CONTRACTOR TO REVEAL THAT A TERRACOTTA SEWER HAD FAILED, CAUSING A WASHOUT AND A 22-FOOT SECTION OF CAST IRON MAIN TO SNAP OFF INTO THE EXCAVATION. THE MAIN WAS SQUEEZED OFF ON THE EAST SIDE (20:30), AND CAST STOPPER INSTALLED ON THE WEST SIDE (02:21 ON AUGUST 13) TO STOP THE FLOW OF GAS. LATER THAT MORNING THE PERMANENT REPAIR COMPLETED. THIS WAS A NEW 22' SECTION OF 6"" HIGH DENSITY POLYETHYLENE PLASTIC JOINED BY 2 COUPLINGS (BETWEEN THE EXISTING PLASTIC ON THE EAST SIDE AND THE CAST IRON ON THE WEST SIDE)."
09-08-2021,2021,20210077,36489,SUPPLEMENTAL FINAL,21349,VIRGINIA NATURAL GAS,544 S. INDEPENDENCE BLVD ,VIRGINIA BEACH,VA,23452,08-12-2021 10:20,EASTERN,YES,INTERSECTION OF CEDAR ROAD AND WATERS ROAD,CHESAPEAKE,CHESAPEAKE,VA,23322,36.711178,-76.273372,,,,,,YES,,,,08-12-2021 10:50,1313471,1313577,NATURAL GAS,,10090.6,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,100,08-11-2021 14:42,YES,OPERATOR,08-11-2021 15:01,08-11-2021 15:01,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,48,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,UNKNOWN,,,,,8,UNKNOWN,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.219,,,,,,,MECHANICAL PUNCTURE,3,4,,,,,,,,CLASS 3 LOCATION,0,247458,102179,0,,3.4182,34492,0,384129,0,0,1,0,0,1,2,53,53,60,192.619(A)(4),01-01-1985,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,100,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",FAILURE WAS REPORTED BY A THIRD PARTY IMMEDIATELY FOLLOWING THE DAMAGE.  THIS LEAK DID NOT CAUSE A PRESSURE REDUCTION WHICH WOULD HAVE BEEN IDENTIFIED VIA A SCADA MEASUREMENT.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,A120701656,,CONTRACT LOCATOR,NO,NO,YES,24,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JONATHAN HEATH,DIRECTOR - COMPLIANCE AND SYSTEM INTEGRITY,jbheath@southernco.com,(757) 298-5729,,JONATHAN HEATH,jbheath@southernco.com,(757) 298-5729,JONATHAN HEATH,DIRECTOR - COMPLIANCE AND SYSTEM INTEGRITY,7572985729,jbheath@southernco.com,DAMAGED LINE REPORTED BY 3RD PARTY CONTRACTOR (UTILITY CABLE) FOR THE INTERSECTION OF CEDAR RD & WATERS RD IN CHESAPEAKE VA. CONTRACTOR WAS USING HDD MACHINE FROM THE SW CORNER OF INTERSECTION TO THE NW CORNER TO INSTALL CONDUIT FROM VAULT TO VAULT.  CONTRACTOR HAD VALID TICKET AND LOCATE CONTRACTOR MARKED WHAT THEY THOUGHT WAS THE 8 INCH STEEL MAIN. GIS DID NOT SHOW AN OFFSET IN ROADWAY WHERE THE HDD MACHINE STRUCK THE EIGHT INCH EPOXY COATED STEEL MAIN IN THE STREET.
09-03-2021,2021,20210076,35710,ORIGINAL FINAL,2128,CASCADE NATURAL GAS CORP,8113 W. GRANDRIDGE BLVD,KENNEWICK,WA,99336,08-09-2021 16:30,PACIFIC,YES,312 REDWOOD PLACE,COLLEGE PLACE,WALLA WALLA,WA,99324,46.05344525,-118.3787914,,,,,,YES,,,,08-09-2021 16:38,1313242,1313414,NATURAL GAS,,34.83,0,NO,,,,,,0,NO,,,,,,0,YES,08-09-2021 14:18,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,34.83,NO,0,08-09-2021 14:18,,,,08-09-2021 14:34,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1999,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,STEEL,,SEAMLESS,,UNKNOWN,,,,,,,OTHER,,,,,,,,,A SUSPECTED NON-JURISDICTIONAL GAS EXPLOSION OCCURRED IN AN ATTACHED GARAGE CAUSING THE WALL WHERE THE GAS METER SET ASSEMBLY WAS LOCATED TO CONTACT AND BREAK THE GAS METER SET ASSEMBLY.,CLASS 3 LOCATION,212000,500,1500,0,,4.51,157,0,214157,0,0,8,0,0,8,0,46,46,60,192.619(A)(2),6/24/1999,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.6,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GREG WATKINS,MANAGER POLICY AND PROCEDURE,greg.watkins@mdu.com,208-377-6032,,GREG WATKINS,greg.watkins@mdu.com,208-377-6032,GREG WATKINS,MANAGER POLICY AND PROCEDURE,208-377-6032,greg.watkins@mdu.com,"ON AUGUST 9, 2021 AT 2:18 P.M. PST CASCADE NATURAL GAS CORPORATION WAS NOTIFIED OF A FIRE THAT CAUSED A SUSPECTED NON-JURISDICTIONAL GAS EXPLOSION IN AN ATTACHED GARAGE AT 312 REDWOOD PLACE IN COLLEGE PLACE, WA. THE EXPLOSION CAUSED THE OUTSIDE WALL OF THE GARAGE TO BREAK THE GAS METER SET ASSEMBLY UPSTREAM OF THE SERVICE REGULATOR CAUSING A RELEASE OF JURISDICTIONAL GAS THAT IGNITED AND SUBSEQUENTLY SPREAD TO THE ADJACENT HOUSE AT 322 REDWOOD PLACE (GAS SERVICE LINE ALSO INSTALLED IN 1999). THE FIRE AT 322 REDWOOD PLACE WAS IN THE AREA OF THE GAS METER SET ASSEMBLY WHICH MELTED CAUSING A SECOND RELEASE OF NATURAL GAS WHICH ALSO IGNITED. CASCADE NATURAL GAS CORPORATION CONSTRUCTION CREWS REMOTELY SECURED THE RELEASES BY PERFORMING A SQUEEZE-OFF OF THE 2 INCH HDPE MAIN SERVING THE SERVICE LINES TO 312 AND 322 REDWOOD PLACE."
8/30/2021,2021,20210074,36094,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,08-04-2021 21:52,EASTERN,YES,2124 CHESHIRE BRIDGE ROAD NE,ATLANTA,FULTON,GA,30324,33.813098,-84.354187,,,,,,YES,,,,08-05-2021 06:35,1312852,1313055,NATURAL GAS,,6690,0,NO,,,,,,0,NO,,,,,,0,YES,08-04-2021 21:52,OPERATOR/CONTRACTOR,,6690,NO,50,08-04-2021 22:08,,,,08-04-2021 22:36,NO,PUBLIC PROPERTY,ABOVEGROUND,IN OR SPANNING AN OPEN DITCH,,,,YES,YES,CASED,,,,,,,,,,INVESTOR OWNED,,MAIN,,2021,2020,,,,,4,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2708,OTHER,,,,,,,,,ENCASED 4-INCH PLASTIC MAIN MELTED DUE TO EXTERNALLY APPLIED HEAT FROM AN UNCONTROLLED FIRE.,CLASS 3 LOCATION,10200000,86000,15000,0,,3.93,26292,0,10327292,41,0,0,0,0,0,41,45,45,60,192.619(A)(2),2/28/2021,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,5.3,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,4045843733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,4045844910,rslagle@southernco.com,"THE COMPANY'S 24/7 EMERGENCY CALL CENTER RECEIVED A LEAK CALL FROM FULTON COUNTY EMERGENCY COMMUNICATIONS ADVISING THAT THE CITY OF ATLANTA'S FIRE DEPARTMENT RESPONDED TO A FIRE THAT ORIGINATED UNDERNEATH A BRIDGE ALONG CHESHIRE BRIDGE ROAD AT SOUTH FORK PEACHTREE CREEK. THE FIRE CONSISTED OF BURNING WOODEN PALLETS, MATTRESSES AND OTHER TYPES OF FURNITURE AND ITEMS THAT APPEAR TO HAVE ACCUMULATED FROM PERSONS LIVING UNDERNEATH THE BRIDGE. UPON INVESTIGATION, IT WAS DETERMINED THAT HEAT FROM THIS FIRE DAMAGED A 4-INCH PE PLASTIC ONE-WAY FEED MAIN INSERTED INTO A 16-INCH STEEL CASING, CAUSING IT TO FAIL. ONCE THE INCIDENT WAS MADE SAFE IT WAS DETERMINED THAT COSTS ASSOCIATED WITH THE INCIDENT WOULD EXCEED THE $122,000 THRESHOLD FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. THE ATLANTA DEPARTMENT OF TRANSPORTATION HAS DETERMINED THAT THE STRUCTURAL INTEGRITY OF THE BRIDGE HAS BEEN COMPROMISED AND THE BRIDGE WILL NEED TO BE REPLACED.    ADDITIONAL NRC REPORT NUMBER 1313055 WAS CREATED FOR THE SAME EVENT AFTER A SUPPLEMENTAL CALL WAS PLACED WITH THE NRC TO UPDATE THE INITIAL TELEPHONIC NOTICE."
09-02-2021,2021,20210075,36353,SUPPLEMENTAL FINAL,4060,DOMINION ENERGY OHIO,1201 EAST 55TH STREET ,CLEVELAND,OH,44103,08-03-2021 13:00,EASTERN,YES,3645 E 57TH STREET,CLEVELAND,CUYAHOGA,OH,44105,41.45906,-81.64961,,,YES,,,,,,,08-03-2021 14:43,1312652,1312859,NATURAL GAS,,5.125,0,NO,,,,,,0,YES,0,0,0,0,2,2,YES,08-03-2021 13:00,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,5,YES,3,08-03-2021 14:00,,,,08-03-2021 14:12,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1961,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,YES,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,UNDETERMINED.,,,,,,CLASS 3 LOCATION,500000,5000,5000,0,,5.248,27,0,510027,0,0,3,0,0,3,0,0.44,0.44,1,192.623,5/13/1960,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.5,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,,YES,,,,YES,AQUEOUS,,,YES,YES,,,NO,,,,,,,,,,,,NO,N/A Bare/Ineffectively Coated Pipe,NONE,,UNKNOWN,,,,,,,,,,,,,,,,,,,,07-05-2019,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CAROL HAGER,MANAGER COMPLIANCE AND INTEGRITY,carol.m.hager@dominionenergy.com,330-437-9557,,CAROL HAGER,carol.m.hager@dominionenergy.com,330-437-9557,CAROL HAGER,MANAGER COMPLIANCE AND INTEGRITY,330-437-9557,carol.m.hager@dominionenergy.com,"ON 8-3-21, AT APPROX. 1:00 PM, AN EXPLOSION AND FIRE OCCURRED AT A RESIDENTIAL PROPERTY AT 3645 E.57TH ST, CLEVELAND, OHIO.  TWO ADULT INDIVIDUALS WERE INSIDE THE STRUCTURE AT THE TIME OF THE INCIDENT AND SUBSEQUENTLY HOSPITALIZED.  THE INCIDENT SEVERELY DAMAGED THE STRUCTURE AT 3645 E.57TH ST, WHICH WAS RAZED ON THE EVENING OF 8-3-21 BY CITY OF CLEVELAND CONTRACTORS.  TWO NEIGHBORING STRUCTURES (3643 AND 3649 E.57TH ST) ALSO SUSTAINED DAMAGES.    ON 8-3-21, AT APPROX. 2:00 PM, DOMINION ENERGY OHIO (DEO) RECEIVED A CALL FROM THE CITY OF CLEVELAND FIRE DEPARTMENT REPORTING THE INCIDENT.  DEO FIRST RESPONDER ARRIVED AT APPROX. 2:12 PM AND STOPPED THE FLOW OF GAS TO 3645 E.57TH BY CLOSING THE SERVICE LINE CURB VALVE AT APPROX. 2:35 PM.  DEO ALSO SHUT OFF THE FLOW OF GAS TO NEIGHBORING STRUCTURES (3643 AND 3649 E.57TH) BY CLOSING THE SERVICE LINE CURB VALVES.    DEO BAR-HOLED ALONG THE MAINS ON BOTH SIDES OF E.57TH AND ALONG THE CUSTOMER SERVICE LINES AT 3633, 3639, 3642, 3643, 3644, 3645, 3646, 3649, 3653, AND 3659 E.57TH, AND 0% READINGS WERE FOUND.  DEO LEAK SURVEYED ALONG E.57TH AS WELL AS E.54TH, E.55TH, AND E.59TH.  NO LEAKS WERE DETECTED, WITH THE EXCEPTION OF A GRADE-TWO LEAK AT 3683 E.55TH.  DEO PERFORMED ODORANT TESTING AT 3653 E.57TH, AND THE ODORANT WAS READILY DETECTIBLE AT 0.48%.    ON 8-3-21, THE GAS METER, MANIFOLD, AND A SECTION OF SERVICE LINE PIPING WERE REMOVED FROM THE BASEMENT AT 3645 E.57TH.  DEO PRESSURE TESTED THE REMAINING SERVICE LINE PIPING AT 3645 E.57TH AT 7 OZ (OPERATING PRESSURE) FOR 10 MIN.  A PRESSURE DROP OF APPROX. 0.5 OZ WAS OBSERVED, BUT NO LEAKS WERE DISCOVERED.  A SECTION CONTAINING THE CURB VALVE AND MAIN-TO-CURB TRANSITION WAS REMOVED, AND THE REMAINING SERVICE LINE WAS RE-TESTED AT 7 OZ FOR 10 MIN.  A PRESSURE DROP OF APPROX. 0.5 OZ WAS OBSERVED.  CITY CONTRACTORS RAZED THE STRUCTURE AT 3645 E.57TH THAT EVENING.      ON 8-4-21, DEO EXCAVATED, EXPOSED, AND RE-TESTED THE REMAINING SERVICE LINE (APPROX. 24 FT) AT 7 OZ FOR 10 MIN.   A PRESSURE DROP OF APPROX. 1 OZ WAS OBSERVED, BUT NO IDENTIFIABLE LEAKS WERE DISCOVERED.  A CUT WAS MADE APPROX. 8 FT FROM THE END OF THE SERVICE LINE (CLOSEST TO THE MAIN), AND THE 8-FT SECTION WAS RE-TESTED AT 7 OZ FOR 10 MIN.  A PRESSURE DROP OF SLIGHTLY LESS THAN 2 OZ WAS OBSERVED, BUT NO IDENTIFIABLE LEAKS WERE DISCOVERED.  THE REMAINING 16-FT SECTION WAS RE-TESTED AT 7 OZ FOR 10 MIN, AND NO PRESSURE DROP WAS OBSERVED.    THE GAS METER, MANIFOLD, AND SERVICE LINE SECTIONS WERE PRESERVED FOR LABORATORY INSPECTION AND TESTING.  THREE APPLIANCES (FURNACE, WATER HEATER, AND STOVE/RANGE) AND MISCELLANEOUS HOUSE LINE PIPING ALSO WERE IDENTIFIED DURING THE CITY'S POST-DEMOLITION DEBRIS REMOVAL ON 8-5-21 AND 8-6-21.  THESE ARTIFACTS WERE EXAMINED ON 9-17-21.  THE 8-FT SECTION OF SERVICE LINE THAT PREVIOUSLY WAS TESTED ON 8-4-21 WAS FLOW RATE LEAK TESTED AT 7 OZ, AND NO MEASURABLE FLOW RATE WAS OBSERVED.  THE SERVICE LINE SECTION FROM THE BASEMENT OF 3645 E.57TH WAS KINKED APPROX. 45 DEGREES BY THE CITY'S CONTRACTORS DURING ITS REMOVAL ON 8-3-21, AND A THROUGH-WALL CRACK WAS OBSERVED AT THE KINK.    THE KINKED SERVICE LINE SECTION WAS EXAMINED ON 12-17-21, WHICH INCLUDED COMPUTED TOMOGRAPHY (CT) SCANNING.  EVIDENCE OF EXTERNAL CORROSION AND THINNING OF THE PIPING WALL WAS OBSERVED IN THE AREA WHERE THE SERVICE LINE PASSED THROUGH THE FOUNDATION INTO THE BASEMENT, WHICH WOULD HAVE CAUSED IT TO BE LESS RESISTANT TO BENDING FORCES.  THE CRACK AT THE KINK WAS VISUALLY EXAMINED, REVEALING THAT THE PIPING WALL WAS COLLAPSED INTO THE INTERIOR OF THE SERVICE LINE.    FOR REPORTING PURPOSES, DEO CLASSIFIES THE APPARENT CAUSE OF THIS INCIDENT AS EXTERNAL CORROSION FAILURE (SEE PART G1), BUT THE ROOT CAUSE REMAINS UNKNOWN AND UNDETERMINED.  A NATURAL GAS LEAK FROM EXTERNAL CORROSION ON THE SERVICE LINE INSIDE THE BASEMENT CANNOT BE RULED OUT AS A POSSIBLE FUEL SOURCE, BUT THE PHYSICAL EVIDENCE WAS COMPROMISED DURING POST-INCIDENT REMOVAL BY THE CITY'S CONTRACTORS."
8/28/2021,2021,20210073,36676,SUPPLEMENTAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,1111 LOUISIANA ST ,HOUSTON,TX,77002,7/29/2021 10:45,CENTRAL,YES,826 SOUTH HOPKINS ST.,NEW IBERIA,IBERIA,LA,70560,30.00604,-91.832088,,,,,,YES,,,,7/29/2021 11:39,1312130,"1312139, 1312341",NATURAL GAS,,12,0,NO,,,,,,0,YES,0,0,2,0,0,2,YES,7/29/2021 9:58,OTHER,FIRE DEPT. EXTINGUISHED FIRE AND OPERATOR SQUEEZED PIPE AND INSTALLED STOPPLE FITTINGS.,7.2,NO,6,7/29/2021 10:09,YES,OPERATOR,7/29/2021 9:59,7/29/2021 10:20,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,42,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1938,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,NO,1,UNKNOWN,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.14,,,,,,,OTHER,,,,,,,,,GOUGE AND DEFORMATION OF PIPE BY CONTRACTOR.,CLASS 3 LOCATION,40000,11686,141,0,,5.7,68,0,51895,1,0,0,1,0,3,2,35,35,60,192.619(A)(4),01-11-1999,PRESSURE DID NOT EXCEED MAOP,BY-PASS,,7,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,4,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,NATURAL GAS,YES,210441819,,CONTRACT LOCATOR,YES,YES,YES,10,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAMES TODD HEBERT,OPERATIONS SPECIALIST,james.hebert@centerpointenergy.com,337-256-2161,337-373-1520,JAMES TODD HEBERT,james.hebert@centerpointenergy.com,337-256-2161,SCOTT FAULK,REGION OPERATIONS DIRECTOR,337-373-1518,scott.faulk@centerpointenergy.com,"THE INVESTIGATION TO DATE INDICATES THAT LINE LOCATES WERE OBTAINED AND A PRE-BORE VERIFICATION POTHOLE WAS DUG BY THE CONTRACTOR ON JULY 15, 2021, AT WHICH TIME THE DEPTH OF THE SERVICE LINE WAS OBSERVED AND RECORDED; THE CONTRACTOR BACKFILLED THE POTHOLE BEFORE THE CONTRACTOR CONDUCTED THE DIRECTIONAL BORE OPERATION ON THE AFTERNOON OF JULY 28, 2021.  THERE WAS NO INDICATION OF DAMAGE TO THE GAS SERVICE LINE AT THE SCENE OF THE INCIDENT BEFORE THE PULL-BACK OPERATION ON THE MORNING OF JULY 29, 2021.      AS INDICATED IN PART A.11, OPERATOR'S INITIAL INDICATION OF THE FAILURE WAS FROM INFORMATION SUPPLIED BY CONTRACTOR PERSONNEL.  PART A.12 OF THIS REPORT DOES NOT ALLOW FOR AN EXPLANATION.  THE CONTRACTOR PERSONNEL IDENTIFIED DAMAGE TO THE GAS LINE AND THE ODOR OF GAS AT 9:59 A.M. ON JULY 29, 2021.  CONTRACTOR PERSONNEL CALLED 911 AT 9:59 AM.  WITHIN MINUTES OF THE ARRIVAL OF THE FIRST RESPONDING POLICE OFFICER, CONTRACTOR PERSONNEL INFORMED THE POLICE OFFICER THAT A GAS LINE HAD BEEN HIT.  BOTH OF THESE COMMUNICATIONS TO 911 AND TO THE POLICE OFFICER OCCURRED BEFORE CENTERPOINT WAS NOTIFIED OF THE INCIDENT.  PART A.14 DOES NOT PROVIDE THE OPTION TO INCLUDE THE CONTRACTOR AS HAVING PROVIDED THAT INFORMATION TO LOCAL EMERGENCY RESPONDERS.  THE TIME INDICATED IN PART A.15 OF THE COMMUNICATION TO EMERGENCY RESPONDERS WAS BY THE CONTRACTOR.  THE TIME INSERTED IN PART A.4 AS THE EARLIEST LOCAL TIME THAT INCIDENT REPORTING CRITERIA WAS MET WAS DETERMINED BASED UPON THE POSSIBILITY OF PROPERTY DAMAGES EXCEEDING THE REPORT CRITERIA AMOUNT, AT WHICH TIME CENTERPOINT DID NOT HAVE ACCURATE INFORMATION ABOUT THE AMOUNT OF PROPERTY DAMAGE OR INJURIES REQUIRING HOSPITALIZATION.    THE INITIAL VISUAL EXAMINATION OF THE SERVICE LINE AFTER THE INCIDENT AT THE SITE REVEALED THAT THE STEEL SERVICE LINE APPEARED TO HAVE BEEN GOUGED AND DEFORMED BY DIRECTIONAL BORING EQUIPMENT.  THE DAMAGED SERVICE LINE PIPE WAS REMOVED FROM THE SCENE AND WAS EXAMINED AS PART OF A JOINT INSPECTION AT A METALLURGICAL LABORATORY.  THE EXAMINATION CONFIRMED THAT THE STEEL SERVICE LINE WAS GOUGED BY THE DIRECTIONAL BORE DRILL BIT ON JULY 28.  THE FAILURE ANALYSIS OF THE PIPE INDICATED THAT THE BREACH OCCURRED AS A RESULT OF A SINGLE EVENT DUCTILE OVERLOAD DUE TO CONTACT BETWEEN THE PIPE AND THE EQUIPMENT USED DURING THE PULL-BACK OF THE NEWLY INSTALLED POLY PIPE ON JULY 29.  NO EVIDENCE WAS FOUND TO INDICATE THAT THE STEEL SERVICE LINE LEAKED AT THE LOCATION OF THE ULTIMATE BREACH BEFORE THE DIRECTIONAL DRILLING AND PULL-BACK OPERATION.  THERE WAS NO EVIDENCE OF ANY CORROSION OR PIPE MATERIAL DEFICIENCY THAT CONTRIBUTED TO THE ULTIMATE BREACH OF THE PIPE."
08-11-2021,2021,20210068,35648,SUPPLEMENTAL FINAL,7348,DOMINION ENERGY WEST VIRGINIA,48 COLUMBIA BLVD ,CLARKSBURG,WV,26301,7/25/2021 11:58,EASTERN,YES,286 DAVIDSON DR,GLENVILLE,GILMER,WV,26351,38.94855244,-80.87228056,,YES,,,,,,,,7/25/2021 12:42,1311734,1311886,NATURAL GAS,,613.935,0,NO,,,,,,0,NO,,,,,,0,YES,7/24/2021 20:30,OPERATOR/CONTRACTOR,,613,NO,0,7/24/2021 21:43,YES,OPERATOR,7/25/2021 12:50,7/25/2021 0:45,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,30,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2002,UNKNOWN,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2406,MECHANICAL PUNCTURE,4,2,,,,,,,,CLASS 3 LOCATION,0,1574,0,0,,2.46,1510,0,3084,0,0,4,1,0,4,0,20,20,60,192.619(A)(2),11/13/2002,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,DATA NOT COLLECTED,TRENCHER,ELECTRIC,YES,2119188442,,UTILITY OWNER,YES,YES,YES,5,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CALEB GALL,DOT COMPLIANCE ANALYST,caleb.i.gall@dominionenergy.com,3046278824,,CALEB GALL,caleb.i.gall@dominionenergy.com,3046278824,CAROL HAGER,MANAGER - GAS OPERATIONS PIPELINE INTEGRITY,3304379557,carol.m.hager@dominionenergy.com,"AT APPROXIMATELY 21:43 ON 7/24/21, PROPERTY OWNER/CUSTOMER CALLED DEWV DISPATCH CENTER STATING LINE HAD BEEN STRUCK WITH TRENCHER AND HAD IGNITED DUE TO EQUIPMENT STALLING AND THEN THE EQUIPMENT OPERATOR TRYING TO RE-START THE MACHINE. THE EXCAVATION WAS BEING PERFORMED BY A FRIEND/HELPER OF THE PROPERTY OWNER/CUSTOMER. AT A LATER TIME, DEWV WAS INFORMED THAT THE EQUIPMENT OPERATOR HAD RECEIVED FLASH BURNS TO HIS ARMS AND FACE AND REQUIRED MEDICAL ATTENTION. THE PERSON INJURED RECEIVED MEDICAL TREATMENT AND WAS RELEASED SHORTLY AFTER AND DID NOT REQUIRE IN-PATIENT HOSPITALIZATION. DEWV INVESTIGATED AND DETERMINED THAT THERE WAS AN 811 EXCAVATION TICKET CALLED IN. DEWV ALSO DETERMINED THAT THE LINE HAD BEEN CORRECTLY LOCATED AND EXCAVATION PRACTICES WERE INSUFFICIENT BY THE EQUIPMENT OPERATOR, RESULTING IN THE LINE BEING STRUCK AND SUBSEQUENTLY IGNITING."
11-05-2021,2021,20210093,36232,SUPPLEMENTAL FINAL,22182,WASHINGTON GAS LIGHT CO,"1000 MAINE AVENUE, SW ",WASHINGTON,DC,20024,7/21/2021 11:18,EASTERN,NO,JOHN JAMES WAY & JOHN MARSHALL HWY,HAYMARKET,PRINCE WILLIAM,VA,20169,38.811646,-77.64578,,YES,,,,YES,,,,10/14/2021 14:57,1319484,1319786,NATURAL GAS,,2892,2508,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,7/21/2021 11:20,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,7/21/2021 11:19,7/21/2021 12:00,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,48,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2001,2000,,,,,12,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,MECHANICAL PUNCTURE,4,3,,,,,,,,CLASS 4 LOCATION,0,84887,5476,0,,3.96,11452,9932,111747,0,0,0,0,0,0,0,55,55,60,192.619(A)(2),2/15/2001,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SCADA  DOES NOT HAVE ANY CONTROL OVER THIS PORTION OF THE SYSTEM. IT IS MONITORING ONLY.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,,,YES,PRIVATE EASEMENT,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,GRADING,YES,A118200220,,CONTRACT LOCATOR,YES,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD FITZPATRICK,SUPERVISOR DOT PIPELINE SAFETY,richardfitzpatrick@washgas.com,(703)639-7825,,RICHARD FITZPATRICK,richardfitzpatrick@washgas.com,(703)639-7825,SHANNON B. MALONEY,MANAGER PIPELINE SAFETY COMPLIANCE QUALITY,(703)750-5558,smaloney@washgas.com,"ON 7/21/21 AT 1118 HRS, WASHINGTON GAS RECEIVED A REPORT OF A NATURAL GAS BROKEN LINE AT JOHN MARSHALL HIGHWAY AND TRADING SQUARE HAYMARKET, VA. 20169 FROM PRINCE WILLIAM COUNTY FIRE BOARD. 1119 HRS WASHINGTON GAS DISPATCHED FIELD OPS CREWS FOR RESPONSE. 1120 HRS WASHINGTON GAS RECEIVED AN ALARM ON SCADA OF PRESSURE DROPPING AND PRESSURE OPERATIONS CREWS WERE DISPATCHED. THE FIRST FIELD OPS CREW ARRIVED AT 1200 HRS AND WORKED WITH THE FIRE DEPARTMENT TO SECURE THE SCENE AND RELAY INFORMATION TO WASHINGTON GAS DISPATCH FOR ADDITIONAL SUPPORT. THE FIRST ARRIVING CREWS BEGAN TO LOCATE THE CLOSEST DISTRIBUTION VALVE. THE AREA OF THIS VALVE #1 HAD BEEN RECENTLY REGRADED AND HAD EXTENSIVE VEGETATION GROWTH. THE CREWS LOCATED A BROKEN PORTION OF A LINE MARKER (IT HAD RECENTLY BEEN BUSHED HOGGED AND BROKEN OFF) AND FOUND THE VALVE COVER WAS FOUND UNDER 3-4"" OF SOIL. CUSTOMER IMPACT THROUGH THE UTILIZATION OF CRITICAL VALVES TO STOP GAS, AND AREA OF THE DAMAGE (NATURAL GAS VENTING INTO THE ATMOSPHERE IN AN OPEN LOT AND THE CLOSEST STRUCTURE APPROXIMATELY 300FT. AWAY) WERE FACTORS CONSIDERED AS PART OF THE RESPONSE PLANNING. AT APPROXIMATELY 1445 HRS WASHINGTON GAS PRESSURE OPS BEGAN TO CONTROL THE FLOW OF NATURAL GAS, REDUCING THE PRESSURE TO 5PSIG BY USE OF VALVE #1. ONCE THE PRESSURE WAS STABILIZED CREWS BEGAN TO EXCAVATE UPSTREAM AND DOWNSTREAM OF THE BREAK AREA TO INSTALL (2) 2"" BYPASSES. THESE BYPASSES WERE INSTALLED TO MAINTAIN THE DOWNSTREAM CUSTOMERS AND TO USE THE EXPOSED 12' PLASTIC TO DOUBLE SQUEEZE THE PIPE. GAS WAS SQUEEZED OFF AT 0400 HRS ON 7/22/2021. FURTHER INVESTIGATION AND REPAIRS COMMENCED. CURRENT VALVE ASSIGNMENTS WERE REVALUATED NETTING AN INCREASE OF CRITICAL VALES ON THE EXISTING INFRASTRUCTURE."
