REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
8/17/2021,2021,20210072,36946,SUPPLEMENTAL FINAL,12878,MOUNTAINEER GAS CO,501 56TH ST. SE ,CHARLESTON,WV,25304,7/18/2021 16:51,EASTERN,YES,103 BEAVER PLAZA,BEAVER,RALEIGH,WV,25813,37.750002,-81.137488,,YES,,,,,,,,7/18/2021 17:59,1311101,1311291,NATURAL GAS,,2,0,NO,,,,,,0,YES,0,0,0,0,1,1,YES,7/18/2021 16:51,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,0,7/18/2021 16:51,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,7/18/2021 16:51,7/18/2021 16:51,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,38,YES,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1983,1978,,,,,4,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,MECHANICAL PUNCTURE,3,1.5,,,,,,,,CLASS 3 LOCATION,0,111,626,0,0,6.739,13,0,750,15,0,0,0,1,0,15,35,35,44,192.619(A)(4),6/23/1998,PRESSURE DID NOT EXCEED MAOP,NONE,,0,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,05-03-2021,NO,,,,,,,,,,,,,NO,,,,,,,,YES,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,DRAINAGE,NO,,,,,,UNKNOWN/OTHER,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,PHILIP KINGREY,MANAGER ENGINEERING,philipkingrey@mgcwv.com,8884204427,3049259605,PAUL THURBON,paulthurbon@mgcwv.com,8884204427,THOMAS WESTFALL,VICE PRESIDENT GAS SUPPLY AND TECHNICAL SERVICES,8884204427,thomaswestfall@mgcwv.com,"AT 16:20 JULY 18, 2021, OPERATOR'S DISPATCH CENTER RECEIVED AN ODOR OF GAS CALL FROM 123 BEAVER PLAZA, A UNITED STATES POST OFFICE SERVING THE COMMUNITY OF BEAVER, RALEIGH COUNTY, W.VA. A FIRST RESPONDER WAS DISPATCHED. AT 16:51, RALEIGH COUNTY EMERGENCY SERVICES NOTIFIED OPERATOR'S DISPATCH CENTER OF A REPORTED EXPLOSION AT 103 BEAVER PLAZA. AN OPERATIONS MANAGER ALSO WAS DISPATCHED.    OPERATOR'S EMPLOYEES NOTED THAT A STRUCTURE AT 103 BEAVER PLAZA WAS VISIBLY DAMAGED. EMERGENCY RESPONDERS INFORMED OPERATOR'S EMPLOYEES THAT ONE PERSON WAS INJURED AND HAD BEEN AIRLIFTED TO CABELL-HUNTINGTON HOSPITAL. AN ODOR OF GAS WAS DETECTED AT A NEARBY SEWER MANHOLE. OPERATOR'S EMPLOYEES ALSO CHECKED NEARBY BUSINESSES FOR GAS WITH CONSISTENTLY NEGATIVE RESULTS.    THERE ARE TWO BUILDINGS LOCATED AT 103 BEAVER PLAZA. THE DAMAGED BUILDING IS LOCATED ON THE SOUTHERN SIDE OF THE PROPERTY AND HOUSES A GAMBLING ESTABLISHMENT. A SECOND BUILDING IS LOCATED ON THE NORTHERN SIDE OF THE PROPERTY AND HOUSES ONLY TWO RESTROOMS, BUT AT THE TIME OF THE INCIDENT WAS BOARDED UP.    OPERATOR HAS A 4-INCH MEDIUM-PRESSURE PLASTIC GAS DISTRIBUTION MAIN IN AN EASEMENT IMMEDIATELY NORTH OF THE SECOND BUILDING. OPERATOR'S EMPLOYEES CHECKED NEARBY SEWER MANHOLES AND DETERMINED THAT GAS WAS PRESENT IN THE AREA OF THE SECOND BUILDING. EMPLOYEES BEGAN EXCAVATING THE MAIN TO DETERMINE THE SOURCE OF THE LEAK.    WHEN THE MAIN WAS EXPOSED, A SEWER CONNECTION FOR THE SECOND BUILDING WAS FOUND DIRECTLY OVER THE MAIN. CONCRETE HAD BEEN POURED OVER THE SEWER CONNECTION. OPERATOR'S EMPLOYEES DISCOVERED A GOUGE IN THE MAIN. A CLAMP WAS FOUND COVERING THE GOUGE. FASTENINGS ON THE CLAMP WERE CORRODED. THE DAMAGED SECTION OF MAIN AND THE CLAMP WERE RECOVERED AND ARE BEING PRESERVED.    PRIOR TO THE COMPLETION OF WORK AT THE SITE, OPERATOR'S EMPLOYEES PERFORMED AN ODORIZATION READ, SHOWING A .30 AVERAGE THRESHOLD, .51 READILY DETECTABLE.    THE ANSWERS TO THE FOLLOWING QUESTIONS HAVE BEEN PROVIDED PROVISIONALLY USING GUIDANCE RECEIVED ON AUGUST 16, 2021 FROM MARY FRIEND, DIRECTOR OF GAS PIPELINE SAFETY AT THE PUBLIC SERVICE COMMISSION OF WEST VIRGINIA DUE TO RECOGNIZED PROGRAMMING ERRORS IN THE PHMSA PORTAL USED TO SUBMIT THIS REPORT: A7, A8, A21C, A22, D2A, D2B, D2C, D2D, D2E, D2F, D2G, D2H, D2I, E6."
08-12-2021,2021,20210069,36093,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,7/16/2021 14:14,EASTERN,YES,10385 HICKORY FLAT HIGHWAY,WOODSTOCK,CHEROKEE,GA,30188,34.12315,-84.392014,YES,,,,,YES,,,,7/21/2021 10:38,1311350,1311561,NATURAL GAS,,4900,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,7/16/2021 14:14,,,,7/16/2021 14:33,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,111,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1979,UNKNOWN,,,,,2,API 5L,UNKNOWN,STEEL,,SEAMLESS,,0.154,,,,,,,MECHANICAL PUNCTURE,3,0.5,,,,,,,,CLASS 3 LOCATION,100000,20000,20000,0,,3.57,17493,0,157493,0,0,2,0,0,2,0,190,230,300,192.619(A)(2),08-08-1979,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,11.3,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BORING,SEWER (SANITARY/STORM),YES,2.10E+11,,CONTRACT LOCATOR,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"A 2-INCH STEEL NATURAL GAS MAIN WAS RUPTURED NEAR ITS TAP ON A 4-INCH STEEL MAIN BY A T&J INDUSTRIES CONTRACT CREW WHILE INSTALLING SEWER MAIN BY BORING. ONCE THE INCIDENT WAS MADE SAFE AND THE COSTS ASSOCIATED WITH THE INCIDENT WAS BEING TALLIED IT WAS DETERMINED THAT REQUIRED MILLING AND RESURFACING REPAIRS TO THE HIGHWAY BY THE LOCAL GOVERNMENT, REPAIRS TO THE AFFECTED PIPELINE AND EMERGENCY RESPONSE WOULD EXCEED THE $122,000 THRESHOLD FOR REPORTING WHERE THE TIMELINE FOR QUESTION A4 WAS MET ABOVE AND THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE WHERE THE MAIN WAS CORRECTLY LOCATED, HOWEVER, THE EXCAVATOR FAILED TO ATTEMPT TO POTHOLE WHERE THE FACILITY WAS MARKED AND DAMAGED.     ADDITIONAL NRC REPORT NUMBER 1311561 WAS CREATED FOR THE SAME EVENT AFTER A SUPPLEMENTAL CALL WAS PLACED WITH THE NRC TO UPDATE THE INITIAL TELEPHONIC NOTICE."
8/13/2021,2021,20210071,35627,ORIGINAL,18520,SOUTHERN PUBLIC SERVICE CO,PO BOX 10 ,MILTON,WV,25541,07-12-2021 20:00,EASTERN,YES,26 CLINES ADDITION,DAVIN,LOGAN,WV,25617,37.75,-81.81667,,,,YES,,,,,,07-12-2021 22:04,1310485,1310688,NATURAL GAS,,1,0,YES,0,0,0,0,2,2,NO,,,,,,0,YES,07-12-2021 20:00,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,0,07-12-2021 20:00,,,,07-12-2021 20:15,NO,PRIVATE PROPERTY,UNDERGROUND,OTHER,UNDER INVESTIGATION,18,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,UNDER INVESTIGATION,UNKNOWN,UNKNOWN,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,UNDER INVESTIGATION,CLASS 3 LOCATION,50000,100,4000,0,,6.79,0,0,54100,0,0,1,0,0,1,0,7,7,35,192.619(A)(2),01-01-2015,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHUCK STOWASSER,,southernpublic@spscgas.com,304-743-1700,304-743-3527,,,,CHUCK STOWASSER,,304-743-1700,southernpublic@spscgas.com,INITIAL INVESTIGATION 7-12-21 9:15PM PROPERTY AND AREA AROUND HOUSE WAS SURVEYED WITH 0% RESULTS              SECONDARY INVESTIGATION 7-13-21 9:00AM PROPERTY AND AREA AROUND HOUSE WAS SURVEYED WITH 0% RESULTS       EXPANDING THE SURVEY IN THE AREA A LEAK WAS FOUND ACROSS THE ROAD FROM THE RESIDENTS                                THIS INCIDENT IS STILL UNDER INVESTIGATION
07-12-2021,2021,20210062,36090,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,2287 COLLEGE ROAD PO BOX 2006,COUNCIL BLUFFS,IA,51502,07-11-2021 07:30,CENTRAL,YES,CHAVENELLE RD & RADFORD RD,DUBUQUE,DUBUQUE,IA,52003,42.4916507,-90.7506735,,,,,,,,YES,VALVE ON CHART LINE SHUT OFF VERY SMALL LEAK. NOT BLOWING GAS,07-12-2021 14:30,1310452,1310667,NATURAL GAS,,1,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,07-11-2021 07:30,,,,07-11-2021 07:42,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,2006,UNKNOWN,,,,,,,,STEEL,,SEAMLESS,,0.188,,,,,,,LEAK,,,OTHER,".25"" FITTING LEAKING",,,,,,CLASS 2 LOCATION,5000,301270,400,1000,KRANE TO REMOVE VEHICLE FROM REGULATOR STATION.,6.64,7,0,307677,0,0,0,0,0,0,0,100,100,250,192.619(C),09-12-2014,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,UNKNOWN,,,,,,YES,UNKNOWN,PASSENGER CAR,OFF-ROAD,25,YES,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,ANTHONY ENGLING,PIPE LINE SAFETY PROFESSIONAL,tony.engling@blackhillscorp.com,5635854014,,ANTHONY ENGLING,tony.engling@blackhillscorp.com,5635854014,ANTHONY ENGLING,,5635854014,tony.engling@blackhillscorp.com,DRIVER FELL ASLEEP AT THE WHEEL WHILE OPERATING A PRIVATE OWNED PASSENGER CAR. VEHICLE HIT THE REGULATOR STATION BARRICADES AND DAMAGED THE BARRICADES AND REGULATOR STATION. LEAKAGE WAS ON A .25 FITTING. GAS WAS NOT BLOWING.
7/22/2021,2021,20210064,35952,SUPPLEMENTAL FINAL,766,ATHENS GAS DEPARTMENT,1806 WILKINSON STREET ,ATHENS,AL,35611,07-10-2021 08:10,EASTERN,YES,27667 KAYLYN CIRCLE,HARVEST,LIMESTONE,AL,35749,34.770622,-86.829577,,YES,,,,YES,,,,07-10-2021 14:18,1310312,"1310316, 1310364,1310426,1310435",NATURAL GAS,,210,0,NO,,,,,,0,YES,0,0,0,1,0,1,YES,07-10-2021 08:10,OTHER,VALVE LINE OFF ON ONE END OF FEED AND SQUEEZED OFF OTHER END OF FEED.,210,NO,0,07-10-2021 08:21,,,,07-10-2021 08:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,26,NO,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1998,1998,,,,,2,ASTMD 2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,0.8,0.8,,,,,,,,CLASS 3 LOCATION,30000,1500,3240,0,,3.79,796,0,35536,0,0,21,0,1,21,0,36,36,75,192.619(A)(2),10/27/1998,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,,,YES,PRIVATE LANDOWNER,YES,,,,,,,CONTRACTOR,TRENCHER,LANDSCAPING,YES,211880359,,UTILITY OWNER,NO,NO,YES,4,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVE CARTER,MANAGER,scarter@athens-utilities.com,2562338016,2562621432,STEVE CARTER,scarter@athens-utilities.com,2567596971,STEVE CARTER,MANAGER,2567596971,scarter@athens-utilities.com,CONTRACTOR DID NOT REQUEST LOCATE HOMEOWNER DID FOR LANDSCAPING AND REQUEST FOR ENTIRE AREA LOCATOR INDETIFIED AND LOCATED SERVICE TO HOUSE BUT FAILED TO LOCATE MAIN IN EASEMENT.  DRAINAGE WORK WAS BEING PERFORMED BY WALK BEHIND TRENCHER ON THE RIGHT-AWAY OR UTILITY EASEMENT. CONTRACTOR HIT 2 INCH PE GAS LINE AND IT IGNITED. CONTRACTOR WAS BURNED AND SENT TO HOSPITAL. GAS DEPARTMENT EMPLOYEES ARRIVED AND AFTER ACCESSING THE SITUATION ACTIVATED THE EMERGENCY PLAN AND INFORMED SUPERVISOR WHOM IN RETURN CALLED OTHER CREWS IN TO HELP AND GAS DEPARTMENT MANAGER .  THE SUPERVISOR AND MANAGER DECIDED IT WAS BEST TO LET THE GAS STAY BURNING AS NO MORE DAMAGE WAS OCCURRING AND WE KNEW THE GAS WAS BEING CONSUMED BY THE FIRE. THIS CONTINUED UNTIL WE TURNED VALVE OFF TO  ONE FEED AND THEN SQUEEZED OFF THE OTHER. THE EAST LIMESTONE VOLUNTEER FIRE DEPARTMENT STYED UNTIL THIS WAS ACCOMPLISHED.
08-02-2021,2021,20210066,35563,SUPPLEMENTAL FINAL,2128,CASCADE NATURAL GAS CORP,8113 W. GRANDRIDGE BLVD,KENNEWICK,WA,99336,07-08-2021 16:00,PACIFIC,YES,INTERSECTION OF FOSTER WELLS RD AND CAPITOL AVE,PASCO,FRANKLIN,WA,99301,46.28317076,-119.0877897,,,,,,,YES,,,07-08-2021 16:10,1310098,1310225,NATURAL GAS,,6637,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,07-08-2021 11:57,YES,OPERATOR,07-08-2021 11:57,07-08-2021 11:40,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,84,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1958,UNKNOWN,,,,,8,UNKNOWN,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.188,,,,,,,MECHANICAL PUNCTURE,2,6,,,,,,,,CLASS 1 LOCATION,4000,8000,17000,0,,4.5,29867,0,58867,0,0,0,0,0,0,0,178,185,200,192.619(A)(3),04-05-2021,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PUNCTURE WAS NOT IDENTIFIED VIA SCADA DUE TO OPERATOR PERSONNEL ON SITE WHEN THE LINE WAS PUNCTURED.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,21275913,,UTILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GREG WATKINS,MANAGER POLICY AND PROCEDURE,greg.watkins@mdu.com,208-377-6032,,GREG WATKINS,greg.watkins@mdu.com,208-377-6032,GREG WATKINS,MANAGER POLICY AND PROCEDURE,208-377-6032,greg.watkins@mdu.com,"AT 11:57 A.M. PST ON JULY 8, 2021, A THIRD PARTY EXCAVATOR WAS CROSSING AN EXPOSED 8"" PIPELINE. WHILE TUNNELING UNDER THE EXPOSED PIPELINE WITH AN EXCAVATOR, THE 3RD PARTY EXCAVATOR STRUCK THE 8"" PIPELINE. THE LINE STRIKE RESULTED IN A 2"" BY 6"" HOLE IN THE PIPELINE. CNG PERSONNEL USED EXISTING LINE STOPPER FITTINGS (STOPPLE FITTINGS) TO CONTROL THE RELEASE WHICH ALLOWED THE TEMPORARY INSTALLATION OF A PLIDCO CLAMP. THE PERMANENT REPAIR WAS COMPLETED AT 4:15 P.M. PST ON 7/14/2021.     PER º192.5 CLASS LOCATIONS, THIS LINE STRIKE OCCURRED IN A CLASS 1 LOCATION. PER INTERNAL PROCEDURES, ALL DISTRIBUTION PIPELINES (LESS THAN 20% SMYS) ARE CLASSIFIED AS CLASS 3, UNLESS LOCATED IN A CLASS 4 LOCATION.    APRIL 5, 2021 (PART E 3.B DATE MAOP ESTABLISHED:) IS THE DATE THIS PIPELINE WAS DOWNRATED TO A 200 PSIG MAOP."
8/13/2021,2021,20210070,36310,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,1  ENERGY PLAZA ,DETROIT,MI,48226,07-07-2021 10:13,EASTERN,NO,14360 CORNELL TAYLOR,TAYLOR,WAYNE ,MI,48180,42.20228,-83.26569,,,,,,,,YES,EXPANSION STOPPER,07-07-2021 11:24,1309932,1310302,NATURAL GAS,,3.5,0,NO,,,,,,0,YES,1,0,0,0,0,1,YES,07-07-2021 09:30,OPERATOR/CONTRACTOR,,3.5,NO,0,07-07-2021 10:13,,,,07-07-2021 10:30,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,YES,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,SERVICE TEE,1959,UNKNOWN,,,,,,,,STEEL,,OTHER,CAST FITTING,UNKNOWN,,,,,,,LEAK,,,OTHER,3/4INCH SERVICE TEE BROKEN OFF,,,,,,CLASS 3 LOCATION,0,1800,243,0,,2.53,9,0,2052,0,0,1,0,1,1,0,10,10,10,192.619(A)(1),09-04-1959,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,NO,YES,OTHER,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,NATURAL GAS,YES,B11400158,N/A,FACILITY OWNER,YES,YES,YES,8,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRENAE F SMITH,MANAGER OF CODES AND STANDARDS,frenae.smith@dteenergy.com,13134601681,,,,,FRENAE F SMITH,MANGER OF CODES AND STANDARD,13134601681,frenae.smith@dteenergy.com,"ON WEDNESDAY, JULY 7, 2021, AT APPROXIMATELY 9:30 AM A GENERAL FITTER (GF) WAS EXCAVATING A 3/4-INCH STEEL GAS SERVICE LINE IN A CUSTOMER'S LAWN TO COMPLETE A SERVICE RENEWAL. DURING THE COURSE OF THE WORK ACTIVITIES, THE 3/4-INCH STEEL GAS SERVICE LINE WAS BROKEN AT THE 3/4-INCH OUTLET OF THE SERVICE TEE, AND A 240 VOLT ENERGIZED ELECTRIC CABLE SUPPLYING STREET LAMPS WAS SEVERED. IT IS BELIEVED THAT THE SEVERED ELECTRICAL CABLES SERVED AS AN IGNITION SOURCE, IGNITING THE GAS WITHIN THE EXCAVATION. DURING THE RESULTING FIRE, THE GF SUFFERED INJURIES TO THE EXTENT THAT EMS RESPONDED AND TRANSPORTED THE EMPLOYEE TO THE HOSPITAL FOR TREATMENT. THE ROOT CAUSE IS THAT GENERAL FITTER AND FITTER FAILED TO FOLLOW THE PROCEDURE AND HAVE SEPARATED FROM THE COMPANY. SPECIFICALLY, FAILURE TO FOLLOW DISTRIBUTION & TRANSMISSION PROCEDURE(D&TP) 1.1 ""PREVENTING ACCIDENTAL IGNITION"", D&TP1.6 ""ENERGY GAS EXCAVATION AND CONFINED SPACE ENTRY,"" AND D&TP 4.6 ""IDENTIFYING AND PROTECTING UNDERGROUND UTILITIES, CONDUITS, AND STRUCTURES."""
6/24/2021,2021,20210058,35425,ORIGINAL,15359,BLACK HILLS ENERGY,2287 COLLEGE ROAD PO BOX 2006,COUNCIL BLUFFS,IA,51502,6/19/2021 13:16,CENTRAL,YES,114 N FRANKLIN STREET,MANCHESTER,DELAWARE,IA,52057,42.4845752,-91.4585804,,,,YES,,,,,,6/23/2021 11:42,1308564,,NATURAL GAS,,1,0,NO,,,,,,0,NO,,,,,,0,YES,6/18/2021 13:16,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,NO,25,6/19/2021 13:45,,,,6/19/2021 13:40,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2007,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,NO,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,"PRIMARY FIRE FROM GARBAGE OR DUMPSTER MELTED THE ALUMINUM REGULATOR AND METER SET. 13 PSIG OF GAS LEAKED AND IGNITED OUT OF THE BODY OF THE REGULATOR WITH A .25"" HOLE.",CLASS 1 LOCATION,25000,5000,200,0,NO OTHER COST,6.64,7,0,30207,2,0,1,0,0,1,2,13,13,13,192.619(A)(2),07-07-2014,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,ANTHONY ENGLING,PIPE LINE SAFETY PROFESSIONAL,tony.engling@blackhillscorp.com,563-585-4014,563-583-0850,ALLAN WICAL,allan.wical@blackhillscorp.com,563-927-1017,ANTHONY ENGLING,PIPE LINE SAFETY PROFESSIONAL,563-585-4014,tony.engling@blackhillscorp.com,GARBAGE/ DUMPSTER FIRE CAUSED DAMAGE TO BLACK HILLS ENERGY METER SET AND REGULATOR. THE FIRE MELTED THE REGULATOR CAUSING IGNITION. MANCHESTER IOWA FIRE DEPARTMENT HAD THE GAS SHUT OFF BY THE TIME THE BHE TECH ARRIVED.
7/14/2021,2021,20210063,35898,SUPPLEMENTAL,18496,SOUTHERN CONNECTICUT GAS CO,60 MARSH HILL ROAD ,ORANGE,CT,6477,06-07-2021 08:59,EASTERN,YES,500 BIC DRIVE BLDG #4,MILFORD,NEW HAVEN,CT,6461,41.21948,-73.10062,,,YES,,,,,,,06-07-2021 13:24,1307077,1307343,NATURAL GAS,,38,0,YES,0,0,0,1,0,1,NO,,,,,,0,YES,06-07-2021 08:59,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,17,NO,50,06-07-2021 09:16,,,,06-07-2021 09:16,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1988,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY 1,000 SCFH OR HIGHER",NO,,YES,,,,STEEL,,OTHER,SERVICE REGULATOR BODY,UNKNOWN,,,,,,,OTHER,,,,,,,,,"THE SERVICE REGULATOR WAS DAMAGED BY BEING HIT BY A COMMERCIAL LAWN MOWER, BREAKING THE OPERATING DIAPHRAM OFF OF THE REGULATOR BODY EXPOSING THE REGULATOR ORIFICE RESULTING IN A LEAK.",CLASS 2 LOCATION,35000,5000,5000,0,THESE ARE ESTIMATES ONLY. ACTUAL COSTS NOT YET KNOWN.,2,76,0,45076,1,0,0,0,0,0,1,57,57,60,192.619(A)(2),3/25/1994,PRESSURE DID NOT EXCEED MAOP,DRIP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS THE RESULT OF DAMAGE FROM A LAWWNMOWER BREAKING THE SERVICE REGULATOR ON THE RISER RESULTING IN A LEAK. NO CONTROL ROOM ACTIONS RESULTED IN THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,NO,,,,,,UNKNOWN,UNKNOWN,MOTORCYCLE/ATV,OFF-ROAD,0,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN GERETY,MANAGER OF TECHNICAL SERVICES,kgerety@soconngas.com,203-795-7767,203-795-7784,JOE MASELLI,jmaselli@soconngas.com,203-650-7665,AL LANGLAND,VICE PRESIDENT,203-257-5855,al.langland@avangrid.com,"AT 08:59 AM JUNE 7, 2021, SCG RECEIVED A CALL FROM THE MILFORD FIRE DEPARTMENT REGARDING A GAS FIRE INVOLVING A VEHICLE AT 500 BIC DRIVE BUILDING #4 IN MILFORD. SCG FIRST RESPONDERS WERE INFORMED THAT A COMMERCIAL TYPE LAWN MOWER HAD STRUCK THE GAS SERVICE REGULATOR TO THE ADDRESS RESULTING IN A GAS LEAK AND FIRE. THE FIRE DEPARTMENT REPORTED THAT APPROXIMATELY 50 OCCUPANTS OF THE BUILDING WERE EVACUATED. THE FIRE WAS EXTINGUISHED BY THE MILFORD FIRE DEPARTMENT. THE GAS WAS SHUT OFF TO THE BUILDING BY SCG. THE OPERATOR OF THE LAWNMOWER SUSTAINED BURNS FROM THE GAS FIRE, AND WAS TAKEN TO THE HOSPITAL.    SCG HAS LEARNED THAT THE OPERATOR OF THE LAWNMOWER DIED OF HIS INJURIES ON JULY 2, 2021. THIS SUPPLEMENTAL REPORT UPDATES THE NUMBER OF FATALITIES FROM ""0"" TO ""1"" TO REFLECT THE DEATH OF THE LAWNMOWER OPERATOR."
6/24/2021,2021,20210059,35433,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,2287 COLLEGE ROAD PO BOX 2006,COUNCIL BLUFFS,IA,51502,06-06-2021 13:30,CENTRAL,YES,140 MAIN STREET,WEST FORK,WASHINGTON,AR,72774,35.927711,-94.185636,,,,,,YES,,,,06-07-2021 11:07,1307059,1307271,NATURAL GAS,,56.71,0,NO,,,,,,0,YES,0,0,0,0,1,1,YES,06-06-2021 13:30,OTHER,WEST FORK FIRE DEPARTMENT,56.71,NO,1,06-06-2021 14:00,NO,,,06-06-2021 14:32,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,STEEL,,OTHER,ANODE LESS RISER,UNKNOWN,,,,,,,OTHER,,,,,,,,,VACANT RESIDENTIAL METER SET DAMAGED BY VEHICLE,CLASS 3 LOCATION,100000,0,957,0,COST ESTIMATE WAS ON THE WEST FORK POLICE REPORT,3.47,197,0,101154,0,0,0,0,0,0,0,35,35,60,192.619(A)(2),06-11-2019,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,UNKNOWN,,,,,,UNKNOWN,UNKNOWN,PASSENGER CAR,ROADWAY,75,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PRESTON WALKER,PIPELINE SAFETY PROFESSIONAL,preston.walker@blackhillscorp.com,(479)601-8392,,PRESTON WALKER,preston.walker@blackhillscorp.com,(479)601-8392,PRESTON WALKER,PIPELINE SAFETY PROFESSIONAL,(479)601-8392,preston.walker@blackhillscorp.com,ON JUNE 6 2021 @ 2:00 PM BLACK HILLS ENERGY WAS NOTIFIED OF A DAMAGED A/G FACILITY LOCATED AT 140 MAIN STREET AT THE INTERSECTION OF MAIN STREET & WEBBER STREET IN WEST FORK AR.BHA OPERATIONS TECH WAS DISPATCHED @ 2:03 PM AND ARRIVED ON THE SCENE AT 2:32 PM TO DISCOVER THAT A VEHICLE HAD LEFT THE ROADWAY AND STRUCK A VACANT RESIDENTIAL METER LOOP RESULTING IN IGNITION OF NATURAL GAS. THE DRIVER WAS EXITING THROUGH THE VEHICLE WINDOW WHEN THE POLICE DEPARTMENT ARRIVED AND CRAWLED TOWARD THE POLICE OFFICER AND THE OFFICER ASSISTED THE DRIVER TO A SAFE LOCATION. THE DRIVER WAS TRANSPORTED TO WASHINGTON REGIONAL HOSPITAL FOR HIS INJURIES. WEST FORK FIRE DEPARTMENT HAD EXTINGUISHED THE FIRE PRIOR TO THE BHEA OPERATIONS TECH ARRIVAL. BHEA MAINTENANCE TECHS WERE DISPATCHED TO THE SCENE AND UTILIZED A SQUEEZE TOOL TO SHUT OFF THE GAS SUPPLY BELOW GRADE & UPSTREAM OF THE EFFECTED VACANT SERVICE RISER. A TEMPORARY PLUG WAS INSTALLED ON THE DAMAGED RISER. THE VACANT RISER WAS RETIRED OUT OF SERVICE ON JUNE 15 TH. 2021.
6/22/2021,2021,20210057,35419,ORIGINAL FINAL,15359,BLACK HILLS ENERGY,2287 COLLEGE ROAD PO BOX 2006,COUNCIL BLUFFS,IA,51502,5/28/2021 8:30,CENTRAL,YES,N 27TH ST AND FAIRFIELD ST,LINCOLN,LANCASTER,NE,68521,40.8473585,-96.6822531,,,,,,,YES,,,5/28/2021 9:04,1306246,,NATURAL GAS,,4033.49,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,2,5/22/2021 9:39,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,5/22/2021 10:20,5/22/2021 10:20,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,NO,YES,YES,UNCASED,,,,,,,,,,INVESTOR OWNED,,MAIN,,1986,UNKNOWN,,,,,6,UNKNOWN,UNKNOWN,STEEL,,SEAMLESS,,0.156,,,,,,,MECHANICAL PUNCTURE,1.5,3,,,,,,,,CLASS 3 LOCATION,0,10000,10000,1000,ALL COSTS OF REPAIR HAVE NOT BEEN FULLY ESTIMATED,4.3972,17736,0,38736,1,0,9,0,0,0,1,70,70,74,192.619(A)(1),8/28/1986,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE CONTROL ROOM WAS NOT A FACTOR IN THIS EXCAVATION DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,YES,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,211303017,,CONTRACT LOCATOR,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TOM DORSHORST,PIPELINE SAFETY PROFESSIONAL,tom.dorshorst@blackhillscorp.com,402 858 3602,,SAME AS PREPARER,,,TOM DORSHORST,PIPELINE SAFETY PROFESSIONAL,402 858 3602,tom.dorshorst@blackhillscorp.com,"ROAD AND BRIDGE WORK WERE BEING DONE BY K2 CONSTRUCTION FOR THE CITY OF LINCOLN NE ON THE N 27TH STREET BRIDGE CROSSING SALT CREEK.  BLACK HILLS ENERGY (BHE) HAS A 6-INCH STEEL DISTRIBUTION MAIN ATTACHED AND SUPPORTED UNDER THE BRIDGE.   K2 CONSTRUCTION HAD AN 811 LOCATE TICKET TO DO EXCAVATE AT THIS LOCATION.  THIS MAIN WAS ACCURATELY LOCATED BY BHE PRIOR TO THE INCIDENT.  THE MAIN TRANSITIONED FROM THE BRIDGE TO GO UNDERGROUND ON THE NORTH SIDE WHERE IT WAS HIT.  PRIOR TO INCIDENT, BHE WAS PREPARING TO INSTALL STOPPLE FITTINGS AND VALVES ON THE NORTH AND SOUTH SIDE OF THIS BRIDGE CROSSING.  THE INTENT WAS TO BE ABLE TO ISOLATE THE SECTION OF MAIN ON THE BRIDGE TO ALLOW A QUICK AND SAFE WAY TO STOP GAS FLOW IF ANY DAMAGE OCCURRED DURING BRIDGE REPAIR.  K2 CONSTRUCTION WAS AWARE OF THE GAS MAIN ON THE NORTH SIDE AND BHE'S EFFORT TO INSTALL VALVES DID NOT WAIT FOR BHE TO FINISH INSTALLATION.  ON SATURDAY MAY 22ND, K2 CONSTRUCTION CONTINUED WITH THIS PROJECT AND DUG IN THE TOLERANCE ZONE WITH AN EXCAVATOR DIRECTLY OVER THE PIPELINE.  THIS PUNCTURED THE 6-INCH MAIN CAUSING A 1.5-INCH BY 3-INCH HOLE ALLOWING BLOWING NATURAL GAS TO ESCAPE TO ATMOSPHERE.  911 WAS CALLED BY THE EXCAVATOR AND LINCOLN POLICE AND FIRE DEPARTMENT CAME ON SCENE TO CONTROL TRAFFIC AND OFFER SUPPORT FOR BHE THROUGHOUT THE INCIDENT. BHE ARRIVED WITH PERSONNEL TO SAFELY MONITOR, CONTROL THE BLOWING GAS, AND MAKE REPAIRS.  A NEBRASKA STATE FIRE MARSHAL DEPUTY INSPECTOR ALSO RESPONDED TO THIS INCIDENT TO MONITOR AND INVESTIGATE.  STOPPLE FITTINGS WERE WELDED ON THE SOUTH AND NORTH SIDE OF THE BRIDGE TO STOP FLOW OF GAS.  A BYPASS WAS INSTALLED TO MAINTAIN GAS SUPPLY TO A LARGE RESIDENTIAL AREA NORTH OF THE BRIDGE.  ONCE THE BYPASS WAS COMPLETED, THE STOPPLES WERE INSERTED TO STOP THE BLOWING GAS.  GAS BLEW FOR APPROXIMATELY 14 HOURS AND THE AREA WAS MONITORED BY BHE AND FIRE DEPARTMENT PERSONNEL THROUGHOUT THE INCIDENT UNTIL REPAIRS COULD BE MADE. THE DAMAGED SECTION OF MAIN WAS REPLACED, PIPELINE RE-PRESSURED AND BYPASS REMOVED.   POOR EXCAVATION PRACTICES RESULTED IN THE INCIDENT."
6/24/2021,2021,20210060,35431,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,5/25/2021 14:37,CENTRAL,YES,3300 S. OAK PARK AVE.,BERWYN,COOK,IL,60402,41.83222459,-87.79326145,,,,,,YES,,,,5/25/2021 16:25,1305984,1306184,NATURAL GAS,,82,0,NO,,,,,,0,NO,,,,,,0,YES,5/25/2021 14:06,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,82,YES,100,5/25/2021 14:06,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,5/25/2021 14:17,5/25/2021 14:37,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,37,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2011,2010,,,,,1.943,ASTM D2513,US POLY,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,2500000,13817,1293,7000,LANDSCAPING AND PAVING,5.49,450,0,2522560,4,0,2,2,0,2,4,55,55,60,192.619(A)(2),4/25/2011,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,12.5,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,STATE,DRILLING,ENGINEERING/SURVEYING,YES,A1394834,J.U.L.I.E.,CONTRACT LOCATOR,YES,NO,YES,25,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,lquezad@southernco.com,630-388-2316,,LETICIA QUEZADA,lquezad@southernco.com,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,630-388-2316,lquezad@southernco.com,"PART A EXPLANATION:  A18.  ATTEMPTS TO CALL THE NRC WERE MADE PRIOR TO THE TIME REPORTED IN PART A BUT CALL WAS NOT PICKED UP.  NOTIFICATION WAS MADE TO THE ICC TO THAT EFFECT.    DESCRIPTION OF INCIDENT:  ON TUESDAY MAY 25, 2021, A THIRD PARTY EXCAVATOR WAS PERFORMING SOIL BORINGS (SOIL SAMPLING) AND DAMAGED A DEAD-END 2-INCH PE DISTRIBUTION MAIN THAT WAS OPERATING AT ABOUT 55-PSIG. THE DAMAGE LOCATION WAS NEAR THE DEAD END. ESCAPING NATURAL GAS MIGRATED INTO THE BUILDING AND IGNITED CAUSING AN EXPLOSION.   THE DRILL CAUSING THE DAMAGE TO THE PIPELINE REMAINED IN THE PIPELINE UNTIL GAS WAS OFF.   COMPANY PERSONNEL WERE NOT ON-SITE AT THE TIME OF THE DAMAGE OR THE GAS IGNITION.   MARKINGS PLACED ON MAY 24, 2021 WERE NOT CONSISTENT WITH THE ACTUAL LOCATION OF THE GAS MAIN.  THE DAMAGED MAIN WAS ISOLATED BY MEANS OF SQUEEZE OFF AND REPAIRS WERE MADE BY CUTTING OUT AND REPLACING THE DAMAGED SECTION OF MAIN."
6/18/2021,2021,20210054,36370,SUPPLEMENTAL FINAL,1088,BALTIMORE GAS AND ELECTRIC COMPANY,110 W FAYETTE ST ,BALTIMORE,MD,21201,5/14/2021 16:07,EASTERN,YES,8407 STEVENSON RD,PIKESVILLE,BALTIMORE COUNTY,MD,21208,39.4005646,-76.7124795,,YES,,,,,,,,6/14/2021 18:18,1305085,1305192,NATURAL GAS,,1464,0,YES,1,0,0,0,0,1,YES,1,0,0,0,0,1,YES,5/14/2021 16:00,OPERATOR/CONTRACTOR,,1464,NO,0,5/14/2021 17:00,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,5/14/2021 16:07,5/14/2021 17:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,60,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1964,UNKNOWN,,,,,2,API 5L,UNKNOWN,STEEL,,LONGITUDINAL ERW - LOW FREQUENCY,,UNKNOWN,,,,,,,OTHER,,,,,,,,,NON-RESTRICTING COUPLING FAILURE,CLASS 3 LOCATION,0,20689,0,0,,4.45,6515,0,27204,0,0,216,1,2,0,0,90,90,99,192.619(A)(2),01-01-1964,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"IT APPEARS THAT THE DEAD-END BYPASS SECTION OF THE STEEL GAS MAIN WAS NOT BLOCKED/BRACED PRIOR TO CUTTING THE RESTRAINING STRAPS TO PERFORM THE WELD-OVER SLEEVE WELD OPERATION.   THE GAS PRESSURE FORCE CAUSED THE NON-RESTRAINING COUPLING TO GIVE WAY, WHICH RESULTED IN AN UNCONTROLLED RELEASE OF GAS WITH SUBSEQUENT IGNITION FROM THE WELDING EQUIPMENT.",,,YES,,,NORMAL OPERATING CONDITIONS,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,ROBERT REX,MANAGER -GAS ENGINEERING AND STANDARDS,robert.rex@bge.com,410-470-6933,410-470-9549,,,,DANIEL A. NORDEN,MANAGER -GAS ENGINEERING AND PROGRAM MANAGEMENT,410-470-4365,daniel.a.norden@bge.com,"AT APPROXIMATELY 4 P.M. ON MAY 14, 2021, A BGE CREW MEMBER RECEIVED SIGNIFICANT BURNS FROM A FIRE WHILE INSTALLING A WELD-OVER SLEEVE OVER A GAS MAIN COUPLING ON A DEAD-END BYPASS.  THE STEEL GAS MAIN BYPASS WAS LOCATED AT 8407 STEVENSON ROAD, PIKESVILLE, MARYLAND.  GAS AND ELECTRIC CREWS IMMEDIATELY RESPONDED TO THE SCENE TO ISOLATE THE TROUBLE, MITIGATE RISKS, MAKE REPAIRS AND RESTORE SERVICE TO 216 GAS CUSTOMERS AND AREA ELECTRIC CUSTOMERS.  THE GAS MAIN WAS ISOLATED BY CLOSING AN UPSTREAM VALVE.   THE MAIN WAS QUICKLY REPAIRED BY CUTTING OUT THIS SECTION OF PIPE AND REPLACING WITH NEW STEEL PIPING.  AFTER AN INTERNAL INVESTIGATION BY THE COMPANY, IT APPEARS THAT THE DEAD-END BYPASS SECTION WAS NOT BLOCKED/BRACED PRIOR TO CUTTING THE RESTRAINING STRAPS TO PERFORM THE WELD-OVER SLEEVE WELD OPERATION.   THE GAS PRESSURE FORCE CAUSED THE NON-RESTRAINING COUPLING TO GIVE WAY, WHICH RESULTED IN AN UNCONTROLLED RELEASE OF GAS WITH SUBSEQUENT IGNITION FROM THE WELDING EQUIPMENT.   MITIGATING ACTIONS TO PREVENT FUTURE RECURRENCE INCLUDE ENHANCED TRAINING PERTAINING TO PROPER BLOCKING AND BRACING, AS WELL AS MODIFICATIONS TO FURTHER CLARIFY GAS CONSTRUCTION STANDARDS."
5/21/2021,2021,20210045,35522,SUPPLEMENTAL FINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,80 PARK PLAZA M/C - T18 ,NEWARK,NJ,07102-4194,05-11-2021 07:39,EASTERN,YES,KINDERKAMACK,HILLSDALE,BERGEN,NJ,7642,41.0148748,-74.034904,,,,,,YES,,,,05-11-2021 10:53,1304758,1304928,NATURAL GAS,,27000,0,NO,,,,,,0,NO,,,,,,0,YES,05-11-2021 07:39,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,27000,NO,8,05-11-2021 07:39,YES,OPERATOR,05-11-2021 07:39,05-11-2021 08:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,14,NO,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OTHER,PURGE FITTING,2012,UNKNOWN,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 4 LOCATION,0,500000,5000,21000,ENVIRONMENTAL CLEANUP COSTS,1,27000,0,553000,0,0,2,0,0,2,0,15,15,15,192.619(A)(1),04-10-2002,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,TRENCHER,NATURAL GAS,YES,211092839,,UTILITY OWNER,YES,YES,YES,10,DATA NOT COLLECTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,ROGER GUNNELS,PRINCIPAL REGULATORY SPECIALIST,roger.gunnels@pseg.com,973-513-2474,,ROGER GUNNELS,roger.gunnels@pseg.com,973-513-2474,CHRIS LAROSSA,MANAGER REGULATORY POLICY AND PROCEDURE,973-896-7617,christopher.larossa@pseg.com,"ON TUESDAY 5/11/2021 AT 0739 PSE&G WAS NOTIFIED OF AN ACCIDENTAL IGNITION OF GAS OCCURRING AT DWIGHT AND KINDERKAMACK RD. IN HILLSDALE.  CONTRACTORS WHILE EXCAVATING AND PERFORMING ZIPPING OPERATIONS, THE ZIPPER MACHINE CONTACTED A 1 PURGE FITTING TO A 4 PL 15# MAIN CAUSING AN ACCIDENTAL IGNITION OF GAS. POLICE AND FD ARRIVED AT THE SCENE, FD EVACUATED 4 HOMES AND 8 OCCUPANTS. PSE&G ARRIVED ON SCENE AT 0800, THE FIRE IS OUT AND THE SCENE WAS MADE SAFE AT 0830. DURING THE FIRE THE ZIPPING MACHINE WAS DESTROYED AND IS CURRENTLY AWAITING REMOVAL FROM THE SITE. REPAIRS ARE UNDERWAY AND WERE COMPLETED AT 1745 5/11/21. AN INVESTIGATION IS UNDERWAY REGARDING THIS INCIDENT.    ROOT CAUSE WAS DETERMINED TO BE THAT THE CONTRACTOR FAILED TO HAND DIG WITHIN 2 FEET OF THE MARKED FACILITIES, WHICH VIOLATES THE NJUFPA LAW.    UTILITY FOLLOW ON ACTIONS:    REVIEW ROOT CAUSE WITH ALL GAS OPERATIONS PERSONNEL.  *TO BE REVIEWED WITH ALL GAS OPERATIONS/CONSTRUCTION PERSONNEL.     REVIEW EXPECTATIONS WITH STREET INSPECTORS TO ENSURE HAZARD RECOGNITION IS DISCUSSED DURING TAILBOARDS.  *TO BE REVIEWED WITH ALL STREET INSPECTORS.    *REVIEW NJFUPA LAW WITH ALL EXCAVATORS.  TO BE REVIEWED WITH ALL CONTRACTORS WORKING ON PSE&G GAS FACILITIES."
06-03-2021,2021,20210049,35359,ORIGINAL,603,CENTERPOINT ENERGY RESOURCES CORP.,10825 E GEDDES AVE SUITE 410,CENTENNIAL,CO,80112,05-05-2021 10:35,CENTRAL,YES,12618 MEADOWS EDGE LN,LITTLE ROCK,PULASKI,AR,72211,34.730237,-92.418769,,,,,,YES,,,,05-05-2021 14:25,1304348,1304463,NATURAL GAS,,66,0,NO,,,,,,0,NO,,,,,,0,YES,05-05-2021 12:38,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,15,NO,20,05-05-2021 10:35,YES,OPERATOR,05-05-2021 13:26,05-05-2021 10:47,NO,PUBLIC PROPERTY,UNDERGROUND,OTHER,CONCRETE SIDEWALK,30,NO,NO,,,,,,,,,,,,OTHER,LDC,MAIN,,UNKNOWN,UNKNOWN,,,,,2,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,11414,660,200000,HOME HAD EXTENSIVE DAMAGE FROM FIRE IN GARAGE.,4.41,291,0,212365,0,0,20,0,0,1,0,40,40,60,192.619(A)(2),04-08-2002,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.3,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,2109281119,,CONTRACT LOCATOR,YES,YES,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VERNON MCNULLY,DISTRICT OPERATIONS MANAGER,vernon.mcnully@centerpointenergy.com,501-377-4633,,JAY REBER,jay.reber@centerpointenergy.com,501-377-4980,KEITH A. KITTINGER,REGIONAL OPERATIONS DIRECTOR,501-377-4669,keith.kittinger@centerpointenergy.com,"CONTRACTOR (SOUTHERN TORQUE AND TESTING) WAS INSTALLING COMMUNICATIONS WIRE ADJACENT TO OUR MAIN. CONTRACTOR POTHOLED NEAR OUR MAIN BUT DID NOT EXPOSE THE GAS LINE AT THE MARKED LOCATION.  AT APPROXIMATELY 10:30, BORING HEAD DAMAGED PIPE RESULTING IN PUNCTURE TO 2"" PLASTIC MAIN.  GAS MIGRATED TO THE GARAGE OF THE ADJACENT HOME AND CAUGHT FIRE AT APPROXIMATELY 12:38 INSIDE THE GARAGE.  CNP REPAIR CREWS EXCAVATED IN REMOTE LOCATIONS TO ISOLATE AND STOP THE FLOW OF GAS AT 15:34, DISRUPTING SERVICE TO 20 RESIDENTIAL CUSTOMERS.  ONCE THE GAS MAIN WAS ISOLATED, THE DAMAGED SECTION OF MAIN WAS REPLACED AND SERVICE WAS RESTORED.  THE MAIN WAS PROPERLY MARKED AT THE TIME OF THE DAMAGE."
06-03-2021,2021,20210050,35361,ORIGINAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,05-04-2021 15:46,EASTERN,YES,301 PITCHER STREET,KALAMAZOO,KALAMAZOO ,MI,49004,42.290927,-85.577437,,,,,,YES,,,,05-04-2021 21:00,1304270,1304468,NATURAL GAS,,4443,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,05-04-2021 15:46,NO,,,05-04-2021 16:19,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,36,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2018,UNKNOWN,,,,,6,D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.602,,2406,MECHANICAL PUNCTURE,6,18.8,,,,,,,,CLASS 3 LOCATION,0,8193,141,0,,2,8886,0,17220,1,0,0,0,0,0,1,20,55,60,192.619(A)(2),4/24/2018,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,,,YES,PRIVATE EASEMENT,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,B11102459,,CONTRACT LOCATOR,YES,NO,YES,12,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA Q. KING,carmella.king@cmsenergy.com,4192905737,JASON PIONK,GAS COMPLIANCE MANAGER,989-791-5749,jason.pionk@cmsenergy.com,"ON MAY 4, 2021 AT APPROXIMATELY 15:46 HOURS, CONSUMERS ENERGY WAS NOTIFIED OF A DAMAGE TO A 6-INCH MEDIUM PRESSURE PLASTIC NATURAL GAS PIPELINE.  THE PIPELINE WAS STRUCK BY A CONTRACTOR UTILIZING DIRECTIONAL BORING TECHNOLOGY TO INSTALL CONDUIT FOR ELECTRIC.  THE DAMAGE OCCURRED NEAR 301 S. PITCHER STREET, KALAMAZOO (KALAMAZOO COUNTY) MICHIGAN.    A GAS SERVICE WORKER (GSW) AND DISTRIBUTION CREW (CREW) ARRIVED AT APPROXIMATELY 16:19 AND 16:37 HOURS RESPECTIVELY.  THE GSW CONTINUOUSLY MONITORED THE SITE AND SURROUNDING AREA UNTIL THE PIPELINE SEGMENT WAS ISOLATED AND BLOWING GAS CONTAINED.  NO FATALITIES OR INJURIES OCCURRED AS A RESULT OF THE PIPELINE DAMAGE.    THE CREW EXCAVATED AND SQUEEZED THE PIPELINE IN THREE REMOTE LOCATIONS TO ISOLATE THE GAS FLOW.  ONCE GAS WAS CONTAINED THE DAMAGED PIPELINE SEGMENT WAS CUT OUT AND REPLACED WITH APPROXIMATELY 3'-6"" PMP PIPELINE. NORMAL OPERATIONS (PIPELINE) WERE RESUMED ON MAY 5, 2021 AT APPROXIMATELY 04:00 HOURS. THE IMPACTED CUSTOMER'S MAINTENANCE DEPARTMENT COMPLETED THE SERVICE RESTORATION TO ALL GAS APPLIANCES."
