REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
06-10-2021,2021,20210052,35628,SUPPLEMENTAL FINAL,13420,NEW YORK STATE ELECTRIC & GAS CORP,180 SOUTH CLINTON AVENUE ,ROCHESTER,NY,14607,05-02-2021 21:30,EASTERN,YES,5084 ROUTE 12,NORWICH,CHENANGO,NY,13815,42.47862,-75.54291,,,,,,,YES,,,06-10-2021 11:14,1307405,1307589,NATURAL GAS,,473,0,NO,,,,,,0,NO,,,,,,0,YES,05-02-2021 21:30,ALLOWED TO BURN OUT,,473,NO,1,05-02-2021 21:30,,,,05-02-2021 22:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1969,1969,,,,,6,5L GRADE B,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.219,,,,,,,OTHER,,,,,,,,,ARCING FROM A FALLING ELECTRICAL UTILITY CONDUCTOR CAUSED PINHOLE LEAKS IN THE MAIN,CLASS 3 LOCATION,0,54000,0,0,,8.38,3964,0,57964,0,0,0,0,0,0,1,190,195,198,192.619(A)(4),04-03-1968,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE ACTIONS OF THE CONTROL ROOM PERSONNEL WERE IN ACCORDANCE WITH INTERNAL POLICIES AND PROCEDURES. THERE IS NO INDICATION THAT THEIR ACTIONS NEGATIVELY IMPACTED THE COMPANY'S RESPONSE TO THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BARRY KACHMARYK,GAS ENGINEERING MANAGER,barry_kachmaryk@rge.com,(585) 771-4143,,BARRY KACHMARYK,gas engineering manager,(585) 771-4143,BARRY KACHMARYK,GAS ENGINEERING MANAGER,(585) 771-4143,barry_kachmaryk@rge.com,"NYSEG WAS NOTIFIED BY 911 AT 21:30 MAY 2, 2021 OF A NATURAL GAS FIRE ON ROUTE 12 IN OXFORD NY.  A NYSEG 34.5KV ELECTRIC LINE FAILED AND THE LIVE ELECTRICAL CONDUCTOR LANDED ON THE GROUND ABOVE A 198 PSIG MAOP 6-INCH COATED STEEL GAS PIPELINE. NYSEG CREWS TOOK STEPS TO ISOLATE THE PIPELINE SEGMENT AND THE FIRE BURNED OUT AT 17:30 ON MAY 3, 2021. AFTER EXAMINATION, IT WAS DETERMINED THAT THE ELECTRIC FAULT TO GROUND DAMAGED THE GAS MAIN AND RESULTING IN ARC INDUCED PITTING.  THERE ARE NO REPORTS OF INJURIES RELATED TO THE INCIDENT AND NO STRUCTURES DAMAGED. THERE ARE NO REPORTS OF ODOR COMPLAINTS OR LEAKS DISCOVERED DURING ROUTINE SURVEYS IN THE VICINITY OF THE INCIDENT BEFORE MAY 2, 2021.  THIS REPORT IS BEING SUBMITTED BY NYSEG IN ACCORDANCE WITH COMPANY O&M PROCEDURE REQUIREMENTS BASED UPON 16 NYCRR PART 255 REQUIREMENTS FOR REPORTING OF DAMAGES EXCEEDING $50,000 IN TOTAL. THE COMPANY DID NOT REPORT THIS TO NRC AT THE TIME OF THE INCIDENT BECAUSE IT DID NOT MEET ANY OF THE CRITERIA IDENTIFIED IN THE 49 CFR PART 191. UPON FURTHER DISCUSSION NYSEG MADE A NOTIFICATION TO THE NRC ON JUNE 10TH, 2021, THE NRC REPORTED NUMBER IS 1307405. ON JUNE 12TH A 48 HOUR UPDATE WAS MADE TO THE NRC (REPORT NUMBER 1307589) STATING THERE WERE NO CHANGES TO THE ORIGINAL REPORT. NYSEG RECOGNIZES THAT THE AMOUNT OF DAMAGE DOES NOT CORRESPOND WITH THE RECENT 2021 49CFR PART 191 INCREASE IN DAMAGE REPORT TO A THRESHOLD OF $122,000 AND IS IMPLEMENTING O&M PROCEDURE CHANGES TO CLARIFY THE DIFFERING 49CFR PART 191, 16NYCRR PART 255 AND COMPANY DEFINED REPORTING REQUIREMENTS. DUPLICATE INFORMATION HAS BEEN REMOVED FROM PART J."
5/28/2021,2021,20210048,35344,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,4/29/2021 22:55,PACIFIC,NO,1101 STANFORD STREET,SAN MONICA,LOS ANGELES,CA,90403,34.040663,-118.475559,,YES,,,,,,YES,PRESSURE CONTROL FIITING,4/29/2021 23:05,1303844,1303995,NATURAL GAS,,24982.92,2.06,NO,,,,,,0,NO,,,,,,0,NO,,,,,,12,4/29/2021 11:50,,,,4/29/2021 11:59,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,40,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1930,UNKNOWN,,,,,16,UNKNOWN,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.25,,,,,,,MECHANICAL PUNCTURE,4,4,,,,,,,,CLASS 3 LOCATION,0,404358,50000,0,,6,149898,12,604268,0,0,57,0,0,57,3,36.3,38,43,192.619(A)(3),01-01-1970,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,B210960649,USA SOUTH,UTILITY OWNER,YES,YES,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BEATRIZ CARDENAS,PIPELINE SAFETY COMPLIANCE ADVISOR,bcardenas@sdge.com,8582769135,,BEATRIZ CARDENAS,bcardenas@sdge.com,8582769135,AUSTIN WALKER,SENIOR PIPELINE SAFETY COMPLIANCE ADVISOR,8186328407,awalker4@socalgas.com,"ON 4-29-2021, A THIRD PARTY CONTRACTOR DAMAGED A 16-INCH STEEL GAS MAIN AT 1101 STANFORD STREET, SANTA MONICA, CA WHILE BORING TO INSTALL TELECOMMUNICATION CONDUIT. SOCALGAS CREW RESPONDED AND CONTROLLED THE RELEASE OF GAS.    THERE WERE NO INJURIES OR FURTHER DAMAGE RESULTING FROM THIS INCIDENT. INVESTIGATION OF THE INCIDENT SHOWED THERE WAS A VALID USA TICKET. HOWEVER, THE CONTRACTOR'S EXCAVATION PRACTICES WERE INADEQUATE AS IT FAILED TO POT-HOLE THE 16-INCH MAIN. THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO GAS RELEASE AND ESTIMATED PROPERTY DAMAGE OF $122,000 OR MORE.    FOR ANY FURTHER QUESTIONS, PLEASE CONTACT BEATRIZ CARDENAS @ 858-276-9135."
5/21/2021,2021,20210046,35320,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,4/22/2021 23:16,PACIFIC,NO,7810 STEWART AND GRAY ROAD,DOWNEY,LOS ANGELES,CA,90241,33.936905,-118.148063,,,,,,YES,,,,4/22/2021 23:16,1303305,1303369,NATURAL GAS,,5825.38,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,4/22/2021 10:55,,,,4/22/2021 10:55,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,38,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2002,2001,,,,,6,ASTM D2513,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,UNKNOWN,MECHANICAL PUNCTURE,3,3,,,,,,,,CLASS 3 LOCATION,0,1900,40000,0,,3.116,18152,0,60052,0,0,40,0,0,40,0,36,36,40,192.619(A)(2),1/18/2002,PRESSURE DID NOT EXCEED MAOP,NONE,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TRAFFIC SIGNAL,YES,A202720873,DIG ALERT,UTILITY OWNER,YES,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LINDA HOANG,PIPELINE SAFETY AND COMPLIANCE ADVISOR,lvhoang@socalgas.com,213-500-3442,,LINDA HOANG,lvhoang@socalgas.com,213-500-3442,LINDA HOANG,PIPELINE SAFETY AND COMPLIANCE ADVISOR,213-500-3442,lvhoang@socalgas.com,"ON 4-22-2021, A THIRD-PARTY CONTRACTOR DAMAGED A 6-INCH PLASTIC GAS MAIN AT 7810 STEWART AND GRAY ROAD DOWNEY, CA WHILE BORING TO INSTALL AN ELECTRICAL CONDUIT FOR A TRAFFIC SIGNAL LIGHT. SOCALGAS CREW RESPONDED AND CONTROLLED THE RELEASE OF GAS. THERE WERE NO OUTAGES DUE TO THE INCIDENT. THE FIRE DEPARTMENT SHUT OFF THE GAS TO SOME OF OUR CUSTOMERS OUT OF AN ABUNDANCE OF CAUTION. THIS INCIDENT WAS REPORTED TO THE CPUC AND DOT WHEN SOCALGAS BECAME AWARE OF MEDIA COVERAGE AND DUE TO GAS RELEASE EXCEEDING 3,000,000 CUBIC FEET."
5/21/2021,2021,20210047,35687,SUPPLEMENTAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,4/21/2021 21:09,CENTRAL,YES,305 PARKSIDE DR.,SHOREWOOD,WILL,IL,60404,41.515507,-88.23533,,,,,,YES,,,,4/22/2021 7:22,1303219,1303359,NATURAL GAS,,25.2,0,NO,,,,,,0,NO,,,,,,0,YES,4/21/2021 20:55,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,25.2,NO,2,4/21/2021 20:55,,,,4/21/2021 21:09,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2003,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,PLASTIC,,,,,POLYETHYLENE (PE),,7,,,2406,LEAK,,,OTHER,MELTED METERSET AND RISER,,,,,,CLASS 3 LOCATION,360000,500,676,0,,5.3,67,0,361243,0,0,2,0,0,2,0,55.5,57,60,192.619(A)(2),09-04-2003,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,2.5,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN","EMERGENCY RESPONDERS AND INSURANCE COMPANY INVESTIGATORS COULD NOT DETERMINE CAUSE OF THE FIRE, ONLY THAT IT ORIGINATED IN THE VICINITY OF THE METER SET. THEIR REPORT WILL STATE CAUSE IS UNKNOWN.  THE SERVICE LINE WAS PRESSURE TESTED POST INCIDENT AND NO LEAKS WERE FOUND.  METER SET WAS TOO DAMAGED FROM THE FIRE TO TEST.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIR COMPLIANCE AND QA,lquezad@southernco.com,,,LETICIA QUEZADA,lquezad@southernco.com,,LETICIA QUEZADA,DIR COMPLIANCE AND QA,630388-2316,lquezad@southernco.com,"SUPPLEMENTAL REPORT CREATED TO CHANGE TIME IN PART A, QUESTION 18 TO REFLECT CENTRAL TIME ZONE INSTEAD OF EASTERN TIME ZONE, PER PHMSA'S REQUEST.  -----------    RELEASE OF NATURAL GAS INTO THE ATMOSPHERE. THE RELEASE WAS DUE TO FIRE DAMAGE TO THE METER SET. EMERGENCY RESPONDER INVESTIGATORS HAVE NOT BEEN ABLE TO DETERMINE THE CAUSE OF THE FIRE AND WILL BE REPORTED AS UNKNOWN ON THEIR REPORTS.  IT IS UNKNOWN IF THE DAMAGE TO THE METER SET IS SECONDARY IGNITION.   THE SERVICE LINE WAS LEAK-TESTED AFTER THE INCIDENT AND NO LEAKS WERE FOUND.  THE METER SET WAS TOO DAMAGED BY THE FIRE TO BE ABLE TO TEST."
07-09-2021,2021,20210061,35508,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,211 NW RIVERSIDE DRIVE ,EVANSVILLE,IN,47708,4/21/2021 17:14,EASTERN,YES,COUNTY RD. 200 W. AT ABBEY LN.,COLUMBUS,BARTHOLOMEW,IN,47201-8586,39.236957,-85.950161,YES,,,YES,,,,,,4/21/2021 20:59,1303207,1303361 & 1309152,NATURAL GAS,,1400,140,NO,,,,,,0,NO,,,,,,0,NO,,,,,,15,4/21/2021 17:14,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,4/21/2021 17:14,4/21/2021 17:31,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,146,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2020,2020,,,,,10,X52,TMK IPSCO WILDER,STEEL,,SEAMLESS,,0.25,,,,,,,OTHER,,,,,,,,,"VERTICAL DRILLING AUGER CUT SLOT IN PIPELINE APPROXIMATELY 2"" X 8""",CLASS 3 LOCATION,0,168201,0,0,,14.66,20524,2052,190777,0,0,388,0,0,388,0,200,210,225,192.619(A)(2),9/22/2020,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROLLER(S) ACTIONS WERE FOCUSED ON ASSISTANCE AND PROVIDING INFORMATION TO FIELD OPERATIONS,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,,,YES,PRIVATE EASEMENT,YES,,,,,,,CONTRACTOR,AUGER,DRAINAGE,NO,,,,,,YES,20,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERRY KNECHT,LEAD SPECIALIST OPERATIONS,jerry.knecht@centerpointenergy.com,317-718-3614,,JERRY KNECHT,jerry.knecht@centerpointenergy.com,317-718-3614,SHANE ALEXANDER,MANAGER PIPELINE SAFETY - COMPLIANCE,317-718-3603,shane.alexander@centerpointenergy.com,"A CONTRACTOR WORKING WITHOUT VALID LOCATE REQUEST, WAS WORKING TO DE-WATER THE SITE OF A RESIDENTIAL SUBDIVISION BY USING A VERTICAL AUGER TO PERFORM THIS DE-WATERING PROCESS WHEN THEY AUGER-ED INTO A 10"" STEEL HIGH PRESSURE DISTRIBUTION NATURAL GAS PIPELINE (HOLE APPROX. 2"" X 8"").  THIS RESULTED IN VALVING-OFF, ISOLATING AND BLOWING DOWN APPROXIMATELY 4.7 MILES OF THIS 10"" STEEL HIGH PRESSURE DISTRIBUTION PIPELINE THAT WAS OPERATING AT APPROXIMATELY 210 PSIG, EFFECTING 338 RESIDENTIAL CUSTOMERS.  AFTER BLOW-DOWN OF THIS LINE, TEMPORARY REPAIRS WERE PERFORMED BY REMOVING THE DAMAGED PIPELINE AND CAPPING THE PIPELINE ON EITHER SIDE OF THE DAMAGE.  STOPPLE FITTINGS AND PIPE WERE LATER USED TO RECONNECT THE PIPELINE.  ORIGINAL INCIDENT NOTIFICATION WAS MADE TO NRC ON REPORT #1303207 ASSUMING THAT THE NATURAL GAS RELEASE WOULD BE IN EXCESS OF 3 MMCF HOWEVER, LATER UPDATED ON REPORT #1303361 WHEN IT WAS DETERMINED THAT THIS GAS RELEASE THRESHOLD WAS NOT ACHIEVED.  ON 6/29/21 AT 10:39 HOURS, AN UPDATE WAS MADE TO THE NRC ON REPORT #1309152 WHEN IT WAS DETERMINED THAT ACTUAL COSTS HAD NOW EXCEEDED THE FINANCIAL THRESHOLD FOR INCIDENT REPORTING."
5/14/2021,2021,20210042,35283,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,290 W NATIONWIDE BLVD ,COLUMBUS,OH,43215,4/16/2021 22:30,EASTERN,YES,6500 DORR ST.,TOLEDO,LUCAS,OH,43607,41.653824,-83.695416,,,,,,YES,,,,4/16/2021 22:58,1302894,1302916,NATURAL GAS,,11699,49,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,4/16/2021 22:30,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,4/16/2021 15:05,4/16/2021 15:05,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,18,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1970,UNKNOWN,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.196,,,,,,,MECHANICAL PUNCTURE,2,26,,,,,,,,CLASS 4 LOCATION,0,4470,3700,0,,3.28,38373,161,46704,0,0,0,0,0,0,0,50,50,58,192.619(A)(2),04-01-1971,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,OTHER,OHIO DEPARTMENT OF TRANSPORTATION FIELD SUPERVISOR,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,NO,,,,,,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,MANAGER OF OPERATIONS COMPLIANCE,rrsmith@nisource.com,6144605491,,ROB SMITH,rrsmith@nisource.com,6144605491,ROB SMITH,MANAGER OF OPERATIONS COMPLIANCE,6144605491,rrsmith@nisource.com,"ON APRIL 16, 2021, A CONTRACTOR FOR THE CITY OF TOLEDO WAS EXCAVATING FOR ROADWAY IMPROVEMENTS. THE EXCAVATOR STRUCK AND DAMAGED A COLUMBIA 10"" STEEL MAIN LINE. THE EXCAVATOR DID NOT HAVE A VALID ONE CALL EXCAVATION TICKET. COLUMBIA RESPONDED, ESTABLISHED A PERIMETER, AND USED SQUEEZE OFF JACKS AWAY FROM THE DAMAGE TO STOP THE FLOW OF GAS IN THE MAIN LINE. THE LINE WAS THEN REPAIRED AND PLACED BACK INTO SERVICE. PLEASE CONSIDER THIS A FINAL REPORT."
5/14/2021,2021,20210044,35592,SUPPLEMENTAL FINAL,22182,WASHINGTON GAS LIGHT CO,"1000 MAINE AVENUE, SW ",WASHINGTON,DC,20024,4/14/2021 9:03,EASTERN,NO,INTERSECTION OF OLD GEORGETOWN ROAD & EXECUTIVE BLVD,NORTH BETHESDA,MONTGOMERY ,MD,20852,39.048505,-77.119242,YES,,,,,,,,,4/14/2021 17:15,1302685,1302835,NATURAL GAS,,1754,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,4/14/2021 9:03,,,,4/14/2021 9:12,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,240,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2020,2018,,,,,12,ASTM D2513,CENTRAL PLASTICS,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2708,MECHANICAL PUNCTURE,1.6,0.4,,,,,,,,CLASS 4 LOCATION,0,209930,46038,383,ADMIN COSTS,2.0182,3540,0,259891,72,0,3,0,0,1,39,20,20,25,192.619(A)(2),4/17/2020,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.5,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE 3"" DIAMETER HOLE IN THE 12"" HD PLASTIC @ 20PSI PORTION OF THE SYSTEM, WOULD NOT HAVE BEEN ENOUGH DAMAGE TO DROP THE FACILITIES TO AN PRESSURE THAT WOULD CAUSE AN ALARM.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ELECTRIC,YES,21233464,N/A,CONTRACT LOCATOR,YES,YES,YES,40,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD FITZPATRICK,SUPERVISOR DOT PIPELINE SAFETY,richardfitzpatrick@washgas.com,(703)639-7825,,RICHARD FITZPATRICK,supervisor dot pipeline safety,(703)639-7825,SHANNON B. MALONEY,MANAGER PIPELINE SAFETY COMPLIANCE QUALITY,(703)750-5558,smaloney@washgas.com,"WASHINGTON GAS WAS NOTIFIED BY MONTGOMERY COUNTY FIRE BOARD ON 4/14/21 0903 HRS OF A DAMAGED FACILITY AT THE INTERSECTION OF OLD GEORGETOWN RD. & EXECUTIVE BLVD. NORTH BETHESDA, MD. WASHINGTON GAS ARRIVED AT 0912 HRS AND IDENTIFIED THE DAMAGED FACILITIES TO BE 12"" HD PLASTIC MAIN. ANCHOR CONSTRUCTION WAS EXCAVATING WITH AN BACKHOE AND DAMAGED WG FACILITIES.   WASHINGTON GAS IDENTIFIED AND OPERATED SEVEN CRITICAL VALVES TO DISCONTINUE THE FLOW OF GAS. DUE TO THE DEPTH (20') A CUSTOM SHORING BOX WAS DESIGNED AND BUILT SPECIFICALLY FOR THIS SITE, WHICH TOOK ADDITIONAL TIME. WASHINGTON GAS HAD TO INSTALL BYPASSES AROUND THE FACILITIES TO INTRODUCE GAS BACK TO CUSTOMERS.  THE CONTRACTOR ANCHOR CONSTRUCTION WAS FOUND AT FAULT FOR NOT FOLLOWING USING SOFT DIGGING METHOD AS REQUIRED.  THE INTERSECTION MENTIONED ABOVE WAS ALREADY CLOSED DUE TO ON-GOING CONSTRUCTION AND DID NOT INTERRUPT ANY ADDITIONAL TRAFFIC.  AS OF 04/26/2021 ALL CUSTOMERS AFFECTED HAVE HAD GAS REINTRODUCED AND REPAIRS ARE COMPLETE.  WASHINGTON GAS WILL PROVIDE ADDITIONAL INFORMATION AS IT IS RECEIVED IN SUPPLEMENTAL RESPONSES. ADDITIONALLY, THE BELOW REQUIRED QUESTIONS HAVE BEEN ANSWERED AS $0, ARE NOT AVAILABLE AT THIS TIME AND WILL BE SUBMITTED IN A SUPPLEMENTAL.  PART D: QUESTION 2.B   PART D: QUESTION 2.C   PART D: QUESTION 2.D"
05-12-2021,2021,20210041,35783,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,1  ENERGY PLAZA ,DETROIT,MI,48226,04-09-2021 21:27,EASTERN,YES,14201 2ND AVENUE,HIGHLAND PARK,WAYNE ,MI,48203,42.341091,-83.060799,,,,,,YES,,,,04-09-2021 23:36,1302382,1302497,NATURAL GAS,,98.6,0,YES,0,0,0,0,1,1,NO,,,,,,0,YES,04-09-2021 21:27,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,98.6,NO,22,04-09-2021 21:27,,,,04-09-2021 21:51,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1977,UNKNOWN,MULTI-FAMILY RESIDENTIAL,NO,,NO,,,,UNKNOWN,,,,,,,,,,,LEAK,,,OTHER,VEHICULAR DAMAGE,,,,,,CLASS 3 LOCATION,1000000,1000,5368,0,,2.25,222,0,1006590,0,0,22,0,1,22,0,10,10,10,192.619(A)(2),06-01-1977,PRESSURE DID NOT EXCEED MAOP,OTHER,GAS IS ODORIZED UPSTREAM OF THE METER ASSEMBLY,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,UNKNOWN,,,,,,YES,UNKNOWN,PASSENGER CAR,PARKING LOT,50,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,FRENAE F SMITH,MANAGER OF CODES AND STANDARDS,frenae.smith@dteenergy.com,13134601681,,FRENAE F SMITH,frenae.smith@dteenergy.com,13134601681,FRENAE F SMITH,MANGER OF CODES AND STANDARD,13134601681,frenae.smith@dteenergy.com,"DTE GAS WAS CONTACTED BY EMERGENCY RESPONDERS OF A GAS-RELATED INCIDENT AT 14201 2ND AVENUE IN HIGHLAND PARK, MICHIGAN ON APRIL 9TH, 2021 AT 21:27 AND ARRIVED ON-SITE AT 21:57. THE ADDRESS WAS CORRECTED FROM THE ORIGINAL CALLER WHICH WAS 14330 3RD AVENUE IN HIGHLAND PARK, MICHIGAN. A DRIVER RAN OFF THE ROAD (FROM A PARKING LOT) APPROXIMATELY 50 FEET AND HIT A BANK OF METERS LOCATED IN A NON-VEHICULAR LOCATION. THE CAR IGNITED THE BLOWING GAS. THE DRIVER WAS TAKEN TO THE HOSPITAL AND LATER DIED OF HIS INJURIES."
3/31/2021,2021,20210037,35642,SUPPLEMENTAL FINAL,13299,NEW JERSEY NATURAL GAS CO,1415 WYCKOFF ROAD ,WALL,NJ,7719,3/26/2021 16:21,EASTERN,YES,STATE RT. 34 N,WALL,MONMOUTH,NJ,7719,40.156496,-74.099283,,,,,,,YES,,,3/29/2021 13:41,1301480,1301652,NATURAL GAS,,540,20,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,3/26/2021 21:45,,,,3/26/2021 22:25,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,NO,YES,,,,,YES,CASED,,,,,,INVESTOR OWNED,,MAIN,,1980,UNKNOWN,,,,,12,API 5L X52,REPUBLIC,STEEL,,LONGITUDINAL ERW - HIGH FREQUENCY,,0.25,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,217000,16283,0,,2.42,1307,48,234638,0,0,0,0,0,0,0,198,200,250,192.619(A)(2),11/17/1980,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","UPON BEING REENERGIZED, OVERHEAD HIGH VOLTAGE ELECTRIC WIRES ARCHED AND FELL TO THE GROUND ON THE NORTHBOUND SIDE OF STATE ROUTE 34 IN WALL TOWNSHIP.  THE WIRES MADE CONTACT WITH AN NJNG CASING VENT PIPE CAUSING ARCING BETWEEN A 20' BARE STEEL CASING WITH THE 12' COATED STEEL CARRIER PIPE.  (COMPLETE NARRATIVE IN PART H)",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,MOBEEN KHAN,DIRECTOR,mukhan@njng.com,732 919 8035,732 919 0936,,,,MOBEEN KHAN,DIRECTOR,732 919 8035,mukhan@njng.com,"ON THE EVENING OF FRIDAY, MARCH 26, 2021, UPON BEING REENERGIZED, OVERHEAD HIGH VOLTAGE ELECTRIC WIRES ARCHED AND FELL TO THE GROUND ON THE NORTHBOUND SIDE OF STATE ROUTE 34 IN WALL TOWNSHIP.  THE WIRES MADE CONTACT WITH AN NJNG CASING VENT PIPE CAUSING ARCING BETWEEN A 20"" BARE STEEL CASING WITH THE 12"" COATED STEEL CARRIER PIPE.  THE RESULTING ARC BURNT THROUGH THE STEEL AND CAUSED TWO ""PIN HOLES"" IN THE 250# STEEL CARRIER PIPELINE.  ABOVE GROUND ARCING ALSO CAUSED THE BUSHES AROUND THE FACILITY TO CATCH FIRE.   INITIALLY, NJNG RESPONDED TO THE LOCATION BASED ON A CALL FROM THE POLICE DEPARTMENT. AS A RESULT OF THE INCIDENT, ROUTE 34 WAS CLOSED FOR APPROXIMATELY 2 DAYS WHILE NJNG AND ITS CONTRACTORS FOUND THE LEAKS AND CUT OUT AND REPLACED THE DAMAGED PORTIONS OF THE GAS MAIN. SUBSEQUENTLY, APPROXIMATELY 41' OF 12"" STEEL MAIN AND CASING WAS REPLACED WITH UNCASED 12"" MILL WRAP (PRITEC) COATED PRETESTED STEEL PIPE."
4/14/2021,2021,20210040,37037,SUPPLEMENTAL FINAL,12684,MONTANA - DAKOTA UTILITIES CO,400 NORTH FOURTH STREET ,BISMARCK,ND,58501,3/19/2021 17:20,MOUNTAIN,YES,UNINCORPORATED COMMUNITY OF HINSDALE,HINSDALE,VALLEY,MT,59241,48.3929,-107.0867,,,,YES,,,,,,3/19/2021 17:47,1300840,1300868,NATURAL GAS,,11437.5,2.1,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,2/23/2021 14:52,YES,OPERATOR,3/19/2021 17:30,2/23/2021 10:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,33,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,UNKNOWN,,,,,2,UNKNOWN,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,UNKNOWN,,,,,,,LEAK,,,OTHER,MULTIPLE CORROSION LEAKS,,,,,,CLASS 3 LOCATION,0,624684,68174,49420,3RD PARTY INVESTIGATION.,4.031,46105,8,788391,11,0,113,0,0,113,11,10,10,20,192.619(A)(1),06-05-1991,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,YES,,YES,,,,,DIRECT CURRENT,"UNKNOWN, MULTIPLE POSSIBLE SOURCES WERE INVESTIGATED, BUT NO SOURCE WAS DISCOVERED.  METALLURGICAL INVESTIGATION OF FAILED PIPE SAMPLES DETERMINED IT WAS DC INDUCED.",YES,YES,,,YES,YES,1962,YES,YES,YES,,,2020,,,,,NO,COAL TAR,,NO,,,,,,,,,,,,,,,,,,,,3/17/2021,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANNY L. HOOD,MANAGER POLICY AND PROCEDURE,danny.hood@mdu.com,701-516-2749,,DANNY L. HOOD,danny.hood@mdu.com,701-516-2749,DANNY L. HOOD,MANAGER POLICY AND PROCEDURE,701-516-2749,danny.hood@mdu.com,"MONTANA-DAKOTA UTILITIES (MDU) RESPONDED TO AN OUTSIDE GAS ODOR REPORTED BY THE GENERAL PUBLIC ON FEBRUARY 6, 2021. A GRADE 2 LEAK WAS DISCOVERED ON A SERVICE LINE DURING THE LEAK INVESTIGATION. THE CORROSION LEAK WAS EXCAVATED AND REPAIRED ON FEBRUARY 11, 2021. MDU RESPONDED TO ANOTHER OUTSIDE GAS ODOR REPORTED BY THE PUBLIC ON FEBRUARY 23, 2021. MDU FOUND A CORROSION LEAK. THE EXTENT OF THE CORROSION DID NOT ALLOW FOR A PERMANENT REPAIR. A TEMPORARY LEAK CLAMP WAS INSTALLED, AND THE EXCAVATION WAS LEFT OPEN TO AVOID MIGRATION.     BASED ON THE SEVERITY OF THE CORROSION FOUND ON FEBRUARY 23, 2021, MDU CORROSION CONTROL PERSONNEL INVESTIGATED THE CONDITION OF THE HINSDALE DISTRIBUTION SYSTEM ON MARCH 1, 2021. BASED ON THE RESULTS OF THE INVESTIGATION THAT CONCLUDED ON MARCH 3, 2021, AN EXPANDED INVESTIGATION WAS CONDUCTED ON MARCH 9, 2021. BASED ON THE RESULTS OF THE SECOND INVESTIGATION, MDU CONDUCTED A LEAK SURVEY OF THE HINSDALE DISTRIBUTION SYSTEM ON MARCH 17 AND 18, 2021. THE LEAK SURVEY IDENTIFIED APPROXIMATELY 40 UNDERGROUND LEAKS OF WHICH 12 WERE GRADE 1. AS GRADE 1 LEAKS WERE IDENTIFIED, MDU CREWS ESTABLISHED SAFETY PERIMETERS, EXCAVATED THE SITES, AND MADE TEMPORARY REPAIRS.     ON MARCH 19, 2021, AT 5:20 P.M. MST, MDU MADE THE DECISION TO SHUT IN AND REPLACE THE ENTIRE STEEL DISTRIBUTION SYSTEM IN THE COMMUNITY, WHICH WOULD EXCEED $50,000, AT WHICH TIME MDU NOTIFIED THE NRC (REPORT NUMBER 1300840).     THE REPLACEMENT PROJECT STARTED MARCH 22, 2021, AND THE SYSTEM WAS PLACED BACK INTO NORMAL SERVICE MARCH 29, 2022.  THE COST OF THE EMERGENCY RESPONSE BY MDU WAS $68,174.00.  COST TO REPLACE MAINS WAS $232,154.33, COST TO REPLACE SERVICES WAS $392,529.51. ROAD/STREET MAINTENANCE WAS COMPLETED JULY 1, 2021.  SEWER INVESTIGATIONS WERE CONFIRMED CLEAR ON OCTOBER 10, 2021, COST OF CROSS BORE INVESTIGATION IS INCLUDED IN THE COST OF THE MAIN AND SERVICE INSTALL.    MDU CORROSION CONTROL PERSONAL ALONG WITH A 3RD PARTY STARTED INVESTIGATION OF THE CAUSE OF THE EXTENSIVE CORROSION IN HINSDALE ON MARCH 30, 2021. THE FOLLOWING POTENTIAL CAUSES OR CONTRIBUTING FACTORS FOR THE CORROSION WERE INVESTIGATED: ISSUES WITH THE PIPING COATINGS, SOIL CONDITIONS, ISSUES WITH THE CATHODIC PROTECTION SYSTEMS, OR POTENTIAL STRAY CURRENT SOURCES IN AND AROUND TOWN. THROUGH INVESTIGATION IT SHOWED NO ISSUES WERE NOTED WITH THE PIPE COATING, SOIL CONDITIONS, OR ENVIRONMENTAL CONDITIONS THAT WOULD HAVE SIGNIFICANTLY AFFECTED THE RATE OF CORROSION. THE CATHODIC PROTECTION SYSTEM INCLUDING RECTIFIER, REMOTE MONITORING UNIT (RMU), BURIED ANODE BEDS AND CABLES, AND TEST STATIONS WERE CONFIRMED TO BE PROPERLY INSTALLED AND IN PROPER WORKING ORDER. NO EVIDENCE SHOWED THAT THE CORROSION WAS BEING DRIVEN BY A MALFUNCTION IN THE CATHODIC PROTECTION SYSTEM AS INSPECTED DURING THE INVESTIGATION. METALLURGICAL ANALYSIS OF A FAILED MUELLER AUTOPERF TRANSITION TEE, ALONG WITH A SAMPLE FROM A LEAK ON A HINSDALE COPPER WATER SERVICE LINE WERE EXAMINED. THE RATE OF CORROSION OF THE STEEL PIPE AND HINSDALE OWNED COPPER WATER LINES, THAT EXPERIENCED A SIMILAR SIGNIFICANT LOSS OVER A PERIOD OF A FEW MONTHS, WAS DETERMINED TO BE CONSISTENT WITH AN ELECTRICALLY DRIVEN, DC CORROSION EVENT. POTENTIAL SOURCES OF STRAY CURRENT INCLUDING TELECOMMUNICATIONS, POWER, COMMERCIAL/INDUSTRIAL PROCESSES AND PIPELINES OF OTHERS IN THE VICINITY WERE INVESTIGATED THROUGH FIELD TESTING, CURRENT MAPPING, INTERVIEWS, AND LOGGING OF PIPE TO SOIL POTENTIALS FROM MAY 2021 THROUGH JUNE 2022. THROUGH THE INVESTIGATION IT WAS UNDETERMINED ON A SOURCE OF STRAY CURRENT WHICH WOULD HAVE RESULTED IN THE CORROSION FAILURE IN HINSDALE. THE COST OF THE INVESTIGATION BY THE 3RD PARTY INVESTIGATOR (AEI) WAS $49,420.27.  TOTAL COST OF THE INCIDENT INCLUDING LOST GAS WAS $788,391."
4/14/2021,2021,20210039,35172,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,3/16/2021 23:24,PACIFIC,YES,2965 LAUREL CANYON BLVD,STUDIO CITY,LOS ANGELES,CA,91604,34.124885,-118.378316,YES,,,,,,,,,3/16/2021 23:24,1300507,1300701,NATURAL GAS,,1252.6,237.3,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,3/16/2021 16:04,NO,,,3/16/2021 16:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1945,UNKNOWN,,,,,22,UNKNOWN,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,400000,800000,0,,4.1,5136,973,1206109,0,0,0,0,0,0,0,190,190,204,192.619(C),1/18/2008,PRESSURE DID NOT EXCEED MAOP,NONE,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,,,YES,PRIVATE LANDOWNER,YES,,,,,,,CONTRACTOR,AUGER,DRIVEWAY,NO,,,,,,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EDWIN BAIRES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,ebaires2@socalgas.com,2133261831,,,,,EDWIN BAIRES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,2133261831,ebaires2@socalgas.com,"ON 3-16-21, SOCALGAS WAS NOTIFIED OF THIRD PARTY DAMAGE AT 2965 LAUREL CANYON BLVD STUDIO CITY, CA. THE THIRD PARTY DAMAGED A 22-INCH GAS LINE WITH AN AUGER. GAS WAS CONTROLLED AT 00:31 ON 3/17/21. THERE WERE NO REPORTED FATALITIES OR INJURIES DUE TO THE GAS RELEASE. THE INVESTIGATION SHOWED THE THIRD PARTY WAS WAS AUGERING FOR NEW DRIVEWAY FOUNDATION ON AN EXPIRED USA TICKET. THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO THE RELEASE OF GAS AND DAMAGES EXCEEDING $50,000.    FOR PART A QUESTION 13, ""NO"" WAS SELECTED AS THE THIRD PARTY THAT CAUSED THE INCIDENT CONTACTED EMERGENCY RESPONDERS. THE FIRE DEPARTMENT WAS ALREADY ON SCENE AT THE TIME SOCALGAS PERSONNEL FIRST ARRIVED."
04-02-2021,2021,20210038,35926,SUPPLEMENTAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,1111 LOUISIANA ST ,HOUSTON,TX,77002,03-05-2021 18:00,CENTRAL,NO,18700 GLEANNLOCH LAKES BLVD,SPRING,HARRIS,TX,77379,30.03052778,-95.56555556,,,,,,YES,,,,03-05-2021 19:02,1299703,1299790,NATURAL GAS,,2975.564,2171,NO,,,,,,0,YES,3,0,0,0,0,3,YES,03-05-2021 17:40,OPERATOR/CONTRACTOR,,2171,NO,10,03-05-2021 10:28,YES,OPERATOR,03-05-2021 17:40,03-05-2021 11:03,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1998,UNKNOWN,,,,,2.25,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,1,1.5,,,,,,,,CLASS 3 LOCATION,75000,166000,45000,0,,5.1102,15206,11094,312300,0,0,262,3,0,262,0,45,45,60,192.619(A)(1),05-01-1998,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED THE THRESHOLD LIMITS OF THE SYSTEM,,,,,,,,,,,,,YES,9,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,YES,CITY STREET,,,,,,YES,,,,CONTRACTOR,DIRECTIONAL DRILLING,CABLE TV,NO,,,,,,YES,40,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,YES,LESLIE J DAVENPORT,COMPLIANCE COORDINATOR,leslie.davenport@centerpointenergy.com,713-539-5395,713-967-7307,LESLIE J DAVENPORT,leslie.davenport@centerpointenergy.com,713-539-5395,STEVE YARBROUGH,DIRECTOR REGIONAL OPERATIONS GAS,713-207-5700,steve.yarbrough@centerpointenergy.com,"A CABLE CONTRACTOR, TEXAS BEST LLC, (WORKING UNDER EXPIRED LOCATE TICKETS), CONDUCTING DIRECTIONAL DRILLING OPERATIONS DAMAGED CENTERPOINT ENERGY'S 2"" INCH PLASTIC MAIN AT APPROXIMATELY 10:28AM ON MARCH 5, 2021. ESCAPING GAS FROM THIRD-PARTY DAMAGE IGNITED AS CENTERPOINT ENERGY EMPLOYEES WERE WORKING IN A REMOTE BELL-HOLE TO STOP THE LEAK. SIX EMPLOYEES WERE INJURED, WITH THREE REQUIRING HOSPITALIZATION.  AN INVESTIGATION OF THE IGNITION EVENT IS UNDERWAY.""    AFTER SUBSEQUENT INVESTIGATION IT WAS DETERMINED THAT GAS ESCAPING FROM THE DAMAGED TWO INCH PLASTIC MAIN MIGRATED TO THE REMOTE BELL-HOLE. WHILE EXPANDING THE BELL-HOLE CENTERPOINT CREW UTILIZING MECHANICAL EXCAVATION DAMAGED A (120 VOLT) STREET LIGHT CABLE WHICH RESULTED IN IGNITION OF MIGRATING GAS. THE RADIANT HEAT FROM THE BURNING GAS MELTED THE ALREADY EXPOSED SIX INCH PLASTIC MAIN THAT WAS IN THE BELL-HOLE."
3/23/2021,2021,20210034,35102,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,03-02-2021 10:11,EASTERN,NO,200 SUMMERWALK PARKWAY,TUCKER,GWINNETT,GA,30084,33.866843,-84.18238,,,,,,YES,,,,03-02-2021 10:11,1299389,1299560,NATURAL GAS,,9.5,0,NO,,,,,,0,NO,,,,,,0,YES,03-01-2021 23:10,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,9.5,NO,18,03-01-2021 23:26,,,,03-02-2021 00:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1986,UNKNOWN,MULTI-FAMILY RESIDENTIAL,NO,,NO,,,,OTHER,TYPICAL METER SET,,,,,,,,,,MECHANICAL PUNCTURE,0.1,0.2,,,,,,,,CLASS 3 LOCATION,1200000,3000,1500,0,,9.5,90,0,1204590,0,0,8,0,1,1,0,60,60,60,192.619(A)(2),8/28/1986,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,10,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,YES,,,YES,,,UNKNOWN,UNKNOWN,PASSENGER CAR,PARKING LOT,40,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,A TWO-METER NATURAL GAS HEADER ON THE SIDE OF AN EIGHT-UNIT APARTMENT BUILDING WAS HIT AND RUPTURED BY AN OUT OF CONTROL VEHICLE. THE DRIVER WAS ATTEMPTING TO PULL TOO QUICKLY OUT OF A PARKING SPACE AT A NEIGHBORING APARTMENT BUILDING THUS JUMPING THE CURB AND HITTING THE TWO-METER HEADER. THE ESCAPING NATURAL GAS IGNITED BY AN UNKNOWN SOURCE AS A RESULT OF THE COLLISION WHERE THE FIRE CONSUMED PART OF THE EIGHT-UNIT APARTMENT BUILDING.     ADDITIONAL NRC REPORT NUMBER 1299560 WAS CREATED FOR THE SAME EVENT AFTER A SUPPLEMENTAL CALL WAS PLACED WITH THE NRC TO UPDATE THE INITIAL TELEPHONIC NOTICE.
03-12-2021,2021,20210031,34990,ORIGINAL FINAL,8160,INTERMOUNTAIN GAS CO,"555 SOUTH COLE ROAD (POB 7608, 83707)",BOISE,ID,83705,03-01-2021 11:52,MOUNTAIN,NO,GOSHEN-FIRTH RD (E 800 N) 4000' E OF SHELLEY GOSHEN RD (N 1100 E),GOSHEN,BINGHAM,ID,83274,43.31130675,-112.0653728,,,,YES,,,,,,03-01-2021 12:38,1299328,1299422,NATURAL GAS,,6027,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,2/27/2021 18:07,NO,,,2/27/2021 18:51,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,2005,UNKNOWN,,,,,,,,OTHER,REGULATOR AND RELIEF VALVE,,,,,,,,,,OTHER,,,,,,,,,FULLY OPENED RELIEF VALVE.,CLASS 1 LOCATION,0,395,1413,0,,4.096,24687,0,26495,0,0,0,0,0,0,0,210,190,200,192.619(A)(2),10/13/1966,"PRESSURE EXCEEDED MAOP, BUT DID NOT EXCEED THE APPLICABLE ALLOWANCE IN 192.201",INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PIPELINE PRESSURE DID NOT EXCEED ALARM SET POINTS AT THE LOCATION OF THE SCADA MONITORING POINT.,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,GREG WATKINS,MANAGER POLICY AND PROCEDURE,greg.watkins@mdu.coom,208-377-6032,,GREG WATKINS,greg.watkins@mdu.com,208-377-6032,GREG WATKINS,MANAGER POLICY AND PROCEDURE,208-377-6032,greg.watkins@mdu.com,"INTERMOUNTAIN GAS COMPANY (IGC) WAS NOTIFIED OF AN OUTSIDE GAS ODOR IN GOSHEN, ID (AN UNINCORPORATED COMMUNITY IN BINGHAM COUNTY) AT 18:07 ON FEBRUARY 27, 2021. AFTER ARRIVING ON SITE AT 18:51, A COMPANY FIRST RESPONDER FOUND A 3"" RELIEF VALVE AT A DISTRICT REGULATOR IN THE FULL OPEN POSITION AT WHICH TIME ADDITIONAL PERSONNEL WAS DISPATCHED TO THE SCENE. THE REGULATORS AT THE LOCATION OF THE RELIEF VALVE WERE INSPECTED AND FOUND TO BE OPERATING CORRECTLY. COMPANY PERSONNEL THEN BEGAN INSPECTING THE REGULATORS AT A REGULATOR STATION LOCATED 3.7 MILES WEST OF THE BLOWING RELIEF VALVE THAT SUPPLIES GAS TO THE SAME 200 PSIG MAOP PIPELINE. THE PRIMARY REGULATOR AT THE SECOND REGULATOR STATION WAS SHUT IN AT 21:45 AT WHICH TIME THE SYSTEM PRESSURE DROPPED TO 170 PSIG; HOWEVER, THE RELIEF VALVE WAS STILL IN THE OPEN POSITION. THE RELIEF VALVE WAS ISOLATED AT 12:28 ON FEBRUARY 28, 2021. IT WAS DETERMINED HYDROCARBONS HAD ACCUMULATED AND FROZE CAUSING THE RELIEF VALVE TO STICK IN THE OPEN POSITION.    THE MORNING OF MARCH 1, 2021 COMPANY PERSONNEL INSPECTED AND REPAIRED THE PRIMARY REGULATOR AT THE SECOND REGULATOR STATION. A YELLOW/WHITE POWDER WAS FOUND ON THE SEAT, DIAPHRAGM AND PILOT COMPONENTS WHICH WAS THE CAUSE OF THE REGULATOR FAILURE THAT RESULTED IN THE RELIEF VALVE OPENING. THE POWDER WAS CLEANED OFF ALL SURFACES AND THE SOFT COMPONENTS WERE REPLACED.     AT 11:52 ON MARCH 1, 2021 THE ENGINEERING DEPARTMENT CALCULATED THE GAS LOSS FOR THIS RELEASE AT WHICH TIME IT WAS DISCOVERED THE 3 MILLION CUBIC FEET REPORTING THRESHOLD WAS EXCEEDED."
06-04-2021,2021,20210051,35488,SUPPLEMENTAL FINAL,32601,"KENTUCKY FRONTIER GAS,LLC",PO BOX 408 2963 KY RT 321 NORTH,PRESTONSBURG,KY,41653,03-01-2021 02:15,EASTERN,NO,320 STATE HWY 319,TOLER,PIKE,KY,41514,37.63863,-82.25288,,,,YES,,,,,,03-01-2021 16:03,1299342,1299511,NATURAL GAS,,3,0,NO,,,,,,0,NO,,,,,,0,YES,03-01-2021 02:15,ALLOWED TO BURN OUT,,1,YES,5,03-01-2021 09:23,YES,OPERATOR,03-01-2021 09:26,03-01-2021 10:36,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,49,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,1,UNKNOWN,UNKNOWN,STEEL,,SPIRAL WELDED,,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 2 LOCATION,0,0,275,1500,"EXCAVATION COSTS AND CREW HOURS, NO REPAIRS MADE.",0,0,0,1775,0,0,1,2,2,1,0,18,18,60,192.619(A)(4),03-01-2009,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,29,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,,,,,,YES,GENERAL CORROSION WITH A LOCALIZED PIT.,,,YES,,,,YES,NO,,YES,NO,,,,,,,,,N/A Bare/Ineffectively Coated Pipe,NONE,,NO,,,,,,,,,,,,,,,,,,,,11/18/2020,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEATHER SLONE,COMPLIANCE MANAGER,hmusic@kyfrontiergas.com,606-618-0861,606-889-9196,HEATHER SLONE,hmusic@kyfrontiergas.com,606-618-0861,STEVEN SHUTE,OWNER,970-928-9208,steve@pipeline.group,"ON MARCH 1, 2021 A KENTUCKY FRONTIER GAS EMPLOYEE SAW A HOUSE FIRE INCIDENT ON A SOCIAL MEDIA POST AT 9:23 AM, AND RECOGNIZED IT AS A GAS CUSTOMER.  THERE IS A FRONTIER LOGO & PHONE NUMBER ON THE GAS METER AT THIS HOUSE. THE LOCAL FIRE DEPARTMENT RESPONDED TO THE INCIDENT AT 2AM, OR 7 HOURS EARLIER, BUT MADES NO CALL TO OUR EMERGENCY LINE. FRONTIER IMMEDIATELY CALLED PIKE COUNTY EMERGENCY MANAGEMENT AND GOT INFORMATION AS TO THE TIME OF THE INCIDENT, THE RESPONDING FIRE DEPARTMENT AND DETAILS REPORTED BY A NEIGHBOR. THE 911 CALLER HAD REPORTED A HOUSE ON FIRE AND STATED HE HAD WITNESSED AN EXPLOSION.   A FRONTIER UTILITY FIELD TECHNICIAN ARRIVED AT THE RESIDENCE AT 10:36 AM AND SHUT OFF THE GAS FLOW TO THE HOME. A LEAK SURVEY TECHNICIAN ARRIVED AT 1:39 PM AND TESTED THE SOIL FOR POSSIBLE GAS LEAKS ALONG THE UTILITY SERVICE LINE.  BAR HOLE TESTS WERE MADE WITH A GAS MEASUREMENT INDICATOR AND A RMLD. GAS WAS DETECTED AT POINTS ALONG THE OPERATOR'S SERVICE LINE TO THE METER, AS WELL AS SOME MIGRATION TOWARD THE HOME IN LOW PPM CONCENTRATION. MORE DETAILED TESTING WAS DONE THE NEXT DAY MARCH 2.  THE SERVICE LINE WAS DEACTIVATED AND CAPPED OFF AT THE MAIN LINE.  ON APRIL 13 AT THE DIRECTION OF KENTUCKY PSC, FRONTIER EXCAVATED AND UNCOVERED A PORTION OF THE STEEL GAS SERVICE LINE FROM THE MAIN TO THE METER RISER.  FRONTIER TECHNICIANS DISCOVERED CORROSION PITTING AND A 1/16"" PIT THROUGH THE PIPE WALL APRX 21 FT. UPSTREAM OF THE METER. THIS CORROSION PIT WAS DETERMINED TO BE THE SOURCE OF THE GAS DETECTED BY THE BAR HOLE TESTING.    THE CUSTOMER SERVICE LINE APRX 20 FT LONG FROM THE FRONTIER METER TO THE HOME WAS PRESSURE TESTED BY A SEPARATE PARTY.  TEST RESULTS DID NOT INDICATE A LEAK.   THE STATE FIRE MARSHAL REPORT WAS ISSUED JUNE 24.  THE MARSHAL CONCLUDES THAT THE FIRST FUEL IGNITED WAS NATURAL GAS, PRESENT IN THE GROUND FLOOR BELOW THE LIVING SPACE. THE PRECISE SOURCE OF THE IGNITED GAS IS UNDETERMINED.  THE UTILITY FOUND A LEAK IN THE SERVICE LINE ABOUT 40 FT AWAY, OUTSIDE THE FOUNDATION; AND THE FIRE INVESTIGATOR FOUND A CRACKED GAS LINE TO A UNIT HEATER LESS THAN 10 FT AWAY, IN THE GROUND FLOOR MECHANICAL ROOM UNDER THE HOUSE.  THE SOURCE OF IGNITION WAS UNDETERMINED.        A KENTUCKY FRONTIER GAS EMPLOYEE SAW THIS INCIDENT ON A SOCIAL MEDIA POST AT APPROXIMATELY 9:23 AM ON THE DATE OF 3/1/2021.  ALTHOUGH THERE IS A COMPANY LOGO & PHONE NUMBER ON THE GAS METER, THERE WAS NO CALL MADE TO OUR EMERGENCY LINE BY THE FIRE DEPARTMENT WHO RESPONDED TO THE INCIDENT 7 HOURS EARLIER. UTILITY IMMEDIATELY CALLED PIKE COUNTY EMERGENCY MANAGEMENT AND GOT INFORMATION AS TO THE TIME OF THE INCIDENT, THE RESPONDING FIRE DEPARTMENT AND DETAILS REPORTED TO THEM BY A NEIGHBOR. THE CALLER TO 911 STATED THEY HAD WITNESSED AN ALLEGED EXPLOSION WHEN THE HOME CAUGHT FIRE. A UTILITY FIELD TECHNICIAN ARRIVED AT THE RESIDENCE AT APPROXIMATELY 10:36 AM ON 3/1/2021 AND SHUT OFF THE GAS FLOW TO THE HOME. A LEAK SURVEY TECHNICIAN ARRIVED AT APPROXIMATELY 1:39 PM AND TESTED THE SOIL FOR POSSIBLE GAS LEAKS ALONG THE COMPANY SERVICE LINE.  BAR HOLE TESTS WERE MADE WITH A GAS MEASUREMENT INDICATOR AND A RMLD. GAS WAS DETECTED AT POINTS ALONG THE OPERATOR'S SERVICE LINE TO THE METER, AS WELL AS MIGRATION TOWARD THE HOME, PERCENTAGES WERE IN PPM. THE OPERATOR'S STEEL GAS SERVICE LINE LEADING FROM THE MAIN TO THE INLET SIDE OF THE METER WAS UNCOVERED BY EXCAVATION, TECHNICIANS DISCOVERED CORROSION AND A 1/16"" PIT THROUGH THE PIPE WALL 21 FT. NORTH OF THE METER. THIS PITTING WAS DETERMINED TO BE THE CAUSE OF THE GAS DETECTED BY THE BAR HOLE TESTING. THE CUSTOMER SERVICE LINE WAS A DISTANCE OF 19FT 10.5"" FROM THE OUTLET SIDE OF THE METER TO THE HOME, THE LINE WAS PRESSURED TESTED BY A SEPARATE PARTY AND THE RESULTS DID NOT INDICATE A LEAK. THE STATE FIRE MARSHAL REPORT INDICATED THAT GAS DID IGNITE BUT NO DETERMINATION OF THE SOURCE NOTED. KENTUCKY FRONTIER GAS RETURNED TO THE INCIDENT SITE AND REMOVED THE OPERATOR SERVICE LINE BY CAPPING IT OFF AT THE MAIN LI"
