REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
3/28/2021,2021,20210036,36403,SUPPLEMENTAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,2/28/2021 4:16,MOUNTAIN,NO,7TH STREET & UNIVERSITY DRIVE,PHOENIX,MARICOPA,AZ,85034,33.42151,-112.06494,YES,,,,,,,,,2/28/2021 6:42,1299214,1299368,NATURAL GAS,,4614,0,NO,,,,,,0,NO,,,,,,0,YES,2/28/2021 4:16,ALLOWED TO BURN OUT,,4614,NO,0,2/28/2021 4:50,,,,2/28/2021 4:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,OVERHEAD CROSSING,,,,YES,YES,UNCASED,,,,,,,,,,INVESTOR OWNED,,MAIN,,1984,UNKNOWN,,,,,10,GRADE B,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.365,,,,,,,OTHER,,,,,,,,,STILL UNDER INVESTIGATION.,CLASS 3 LOCATION,8764645,2098109,5000,0,,2.4541,11323,0,10879077,6,0,0,0,0,0,6,270,270,275,192.619(A)(4),11-12-1986,PRESSURE DID NOT EXCEED MAOP,DRIP,,0.3,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PRESSURE AND FLOW CHANGE WAS NOT SUFFICIENT TO SIGNAL SCADA ALARMS.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,THEFT OF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR DIVISION COMPLIANCE,shawn.brink@swgas.com,602-484-5489,602-484-5322,SHAWN BRINK,shawn.brink@swgas.com,602-484-5489,ROBERT MCGEE,DIRECTOR CENTRAL SUPPORT,602-484-5367,robert.mcgee@swgas.com,"PL C1-PL2021-0007    ON FEBRUARY 28, 2021 AT 04:16 SOUTHWEST GAS CORPORATION (SWG) WAS NOTIFIED BY THE PHOENIX FIRE DEPARTMENT OF A RELEASE OF GAS AND FIRE AT THE 7TH STREET BRIDGE LOCATED SOUTH OF UNIVERSITY DRIVE IN PHOENIX.  SWG CREWS RESPONDED TO FIND A NATURAL GAS FED FIRE ENGULFING THE BRIDGE.  A 10-INCH STEEL PIPELINE (MAOP 275 PSIG) IS SUSPENDED UNDER THE BRIDGE THAT CROSSES THE SALT RIVER.  SWG CONTROLLED THE FLOW OF GAS BY UTILIZING VALVES THAT RESULTED IN AN OUTAGE OF SIX COMMERCIAL ACCOUNTS (FIVE ACTIVE, ONE INACTIVE).  THERE WERE NO INJURIES OR FATALITIES AS A RESULT OF THIS INCIDENT.    NOTIFICATION WAS MADE TO PHMSA VIA THE NATIONAL RESPONSE CENTER (NRC) ON FEBRUARY 28, 2021 AT 6:42 AND WAS GIVEN NRC REPORT #1299214.  AN UPDATE WAS PROVIDED TO THE NRC ON MARCH 1, 2021 AT 19:05 AND WAS GIVEN NRC REPORT #1299368.  CHEMICAL SAFETY AND HAZARD INVESTIGATION BOARD WAS NOTIFIED ON MARCH 1, 2021 AT 10:38 WHEN IT WAS DETERMINED THAT PROPERTY DAMAGE MAY EXCEED $1,000,000.  NO REPORT NUMBER WAS GIVEN.  INVESTIGATION INTO THE CAUSE IS STILL ONGOING, AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED UPON COMPLETION OF THE INVESTIGATION BY SWG.      SUPPLEMENTAL REPORT:      THE REPORT WAS UPDATED TO REFLECT AN APPARENT CAUSE OF THE INCIDENT.  PART G - APPARENT CAUSE WAS CHANGED FROM G8 ""OTHER INCIDENT CAUSE"" - UNKNOWN, TO G4 - OTHER OUTSIDE FORCE DAMAGE, INTENTIONAL DAMAGE, THEFT OF EQUIPMENT.  THE INCIDENT INVESTIGATION IS STILL ONGOING, AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED UPON COMPLETION OF THE INVESTIGATION BY SOUTHWEST GAS CORPORATION.    SUPPLEMENTAL REPORT 2:    THE REPORT WAS UPDATED TO REFLECT REVISED ESTIMATED COSTS.  IN PART D #2, ESTIMATED COSTS WERE REVISED.  2.A. ESTIMATED COSTS OF PUBLIC AND NON-OPERATOR PRIVATE PROPERTY DAMAGE WAS REVISED TO $8,767,645, 2.B. ESTIMATED COST OF OPERATOR'S PROPERTY DAMAGE & REPAIRS WAS REVISED TO $2,098,109, AND 2.E. TOTAL ESTIMATED PROPERTY DAMAGE WAS REVISED TO $10,864,754.  THE INCIDENT INVESTIGATION IS STILL ONGOING PENDING THE RELEASE OF THE FAILED COMPONENTS, AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED UPON COMPLETION OF THE INVESTIGATION BY SOUTHWEST GAS CORPORATION."
3/26/2021,2021,20210035,35742,SUPPLEMENTAL FINAL,2585,COLUMBIA GAS OF KENTUCKY INC,2001 MERCER ROAD ,LEXINGTON,KY,40511,2/27/2021 5:00,EASTERN,NO,6520 STATE ROAD 899,PIPPA PASSES,KNOT,KY,41844,37.3454759,-82.8681908,YES,,,,,,,,,2/28/2021 13:53,1299227,1299365,NATURAL GAS,,75.3,22,NO,,,,,,0,YES,0,0,0,0,2,2,YES,2/27/2021 5:00,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,2,2/28/2021 13:00,,,,2/28/2021 13:05,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,22,YES,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2001,1995,SINGLE FAMILY RESIDENTIAL,NO,,YES,1,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,0.099,,2406,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,65000,43,10450,0,,2.57,194,57,75744,1,0,6,0,0,6,1,8,8,13,192.621 M,8/20/1993,PRESSURE DID NOT EXCEED MAOP,OTHER,NATURAL,5,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","COLUMBIA GAS OF KENTUCKY REVIEWED THE PRESSURE TREND FROM SCADA AT THE UPSTREAM REGULATOR STATION R1429, FROM JANUARY 01, 2020 THROUGH MARCH 15, 2021. THERE WAS NO INDICATION OF THE OUTLET PRESSURE GOING BEYOND THE SET POINTS OF THE CONTROL AND MONITOR REGULATORS.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,8/28/2020,NO,,,,,,,,,,,,,YES,YES,STATE HIGHWAY,,,YES,,,,,,,MUNICIPALITY,UNKNOWN/OTHER,SEWER (SANITARY/STORM),YES,2101041372,,UTILITY OWNER,YES,YES,YES,26,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,RYAN TWAIT,MANAGER OPERATIONS COMPLIANCE,rmtwait@nisource.com,8595334022,,RYAN TWAIT,rmtwait@nisource.com,8595334022,RYAN TWAIT,MANAGER OPERATIONS COMPLIANCE,8595334022,rmtwait@nisource.com,"COLUMBIA GAS OF KENTUCKY (CKY) RECEIVED NOTICE ON FEBRUARY 28TH, 2021 AT 12:43 PM OF A GAS FIRE AT 6560 STATE ROUTE 899. A CKY SERVICE TECH WAS DISPATCHED AND ARRIVED ON SCENE AT 12:50 PM. UPON ARRIVAL THE CKY SERVICE TECH WAS  ADVISED BY THE FIRE CHIEF OF PIPPA PASSES VOLUNTEER FIRE DEPARTMENT (PPVFD) THAT THEY HAD RESPONDED TO A HOUSE FIRE AT 6560 SR 899  AT APPROXIMATELY 5:00 AM ON FEBRUARY 27, 2021. TWO PEOPLE WERE HOSPITALIZED AS A RESULT OF THE FIRE. PPVFD PUT THE FIRE OUT, DID NOT OBSERVE ANY GAS SERVICE AND LEFT THE SCENE. PPVFD WAS DISPATCHED TO THE SAME LOCATION ON FEBRUARY 28, 2021 AT APPROXIMATELY 12:00 PM DUE TO A CALL RECEIVED BY A NEIGHBOR REGARDING A SMALL FIRE AT THE HOUSE SITE. WHEN THE PPVFD ARRIVED ON SITE, THEY OBSERVED A SMALL ""PILOT"" LIKE FLAME COMING FROM THE GROUND.  WHEN THEY APPROACHED THE FLAME WENT OUT. PPVFD STATED THAT THEY RELIT THE AREA AND HAD A 12 INCH FLASH OF FIRE AND IT WENT BACK OUT. AT THAT POINT, THE PPVFD CONTACTED CKY. THE CKY SERVICE TECH IMMEDIATELY SECURED THE AREA AND SENT OUT NOTIFICATIONS OF THE EMERGENCY. HE THEN BEGAN A PERIMETER CHECK OF THE AREA AND NOTICED FRESH EXCAVATION IN THE AREA OF A CKY TWO INCH PLASTIC MAIN WITH HIGH CONCENTRATIONS OF GAS ESCAPING THROUGH A PVC PIPE PROTRUDING FROM THE GROUND LOCATED IN THIS AREA. THE CKY SERVICE TECH ADVISED THE PPVFD TO SHUT DOWN KY STATE ROUTE 899. THE KY PSC ARRIVED ON SITE AND ADVISED CKY TO SECURE THE AREA AND AWAIT THE ARRIVAL OF THE STATE FIRE MARSHALL PRIOR TO ANY EXCAVATION ACTIVITY. THE DECISION WAS MADE TO SHUT OFF THE GAS MAIN FEEDING THIS AREA, AND THE FIRE MARSHAL ADVISED THEY WOULD BE ON SITE AT 10:00 AM ON MARCH 1, 2021. THE FIRE MARSHAL COMPLETED THEIR INITIAL ASSESSMENT ON MARCH 1, 2021 AND NOTIFIED CKY TO PROCEED WITH REPAIRS. A VACUUM TRUCK WAS UTILIZED TO EXPOSE CKY'S ASSETS AND DISCOVERED THE SERVICE LINE FOR 6529 STATE ROUTE 899, WHICH WAS A ONE INCH PLASTIC NATURAL GAS SERVICE LINE, HAD BEEN STRUCK AND AN UNAUTHORIZED ATTEMPT TO REPAIR THE ONE INCH SERVICE LINE HAD BEEN PERFORMED. IT WAS OBSERVED THAT AN UNAPPROVED EIGHTEEN INCH SECTION OF ONE INCH PLASTIC PIPING AND TWO UNAPPROVED BRASS WATER COUPLINGS WERE UTILIZED IN AN ATTEMPT TO REPAIR THE DAMAGED SERVICE LINE. UPON FURTHER INVESTIGATION, IT WAS OBSERVED THAT ONE END OF THE PIPING HAD PULLED APART FROM THE COUPLING. CKY CUT OUT THE SECTION OF PIPING AND REPAIRED AS PER OUR STANDARD.  SERVICE WAS RESTORED AT 09:15 PM ON MARCH 1, 2021."
02-08-2022,2021,20220009,36309,ORIGINAL FINAL,15348,PEOPLES GAS SYSTEM INC,PO BOX 2562 ,TAMPA,FL,33601,2/23/2021 11:55,EASTERN,NO,GATEWAY BLVD. & WESLEY CHAPEL BLVD.,WESLEY CHAPEL,PASCO,FL,33544,28.2382138,-82.3615656,,,,YES,,,,,,02-08-2022 08:10,1328385,,NATURAL GAS,,357,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,2/23/2021 11:55,,,,2/23/2021 11:55,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,80,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2004,UNKNOWN,,,,,4,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,UNKNOWN,MECHANICAL PUNCTURE,1,4,,,,,,,,CLASS 2 LOCATION,0,31000,42478,0,,9,3213,0,76691,50,0,821,0,0,821,50,45,45,60,192.619(A)(2),12/29/2004,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,YES,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THIS WAS A 3RD PARTY LINE STRIKE TO OPERATOR'S SYSTEM, AND AS SUCH, THE CONTROLLER(S) OR CONTROL ROOM WERE NOT THE CAUSE OF OR A CONTRIBUTING FACTOR TO THE INCIDENT.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,28100002,SUNSHINE STATE ONE CALL OF FLORIDA,FACILITY OWNER,YES,YES,YES,18,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RUSSELL HARRIS,MANAGER PIPELINE SAFETY COMPLIANCE,rharris@tecoenergy.com,,,,,,RUSSELL HARRIS,MANAGER PIPELINE SAFETY COMPLIANCE,4074206667,rharris@tecoenergy.com,"THIRD PARTY CONTRACTOR STRUCK PEOPLES GAS SYSTEM'S MAIN DURING HDD OPERATION.  UPON ARRIVAL ON SCENE AFTER THE REPORT OF THE DAMAGE, THE OPERATOR DID NOT IDENTIFY ANY PHYSICAL EVIDENCE THAT THE THIRD PARTY PERFORMED SPOT DIGGING TO IDENTIFY THE UTILITIES.      PIPELINE WAS TOO DEEP TO DIG UP AND SQUEEZE, SO OPERATOR TURNED OFF CRITICAL VALVE STOPPING FLOW OF GAS.   PRETESTED PIPELINE WAS INSTALLED, REPAIRS FINALIZED, AND RESTORATION COMPLETED."
3/19/2021,2021,20210033,35041,ORIGINAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,2/21/2021 16:00,EASTERN,NO,528 HIGH STREET,WILLIAMSTON,INGHAM,MI,48895,42.68862,-84.27692,,,,,,,,YES,(1) SERVICE TEE WAS SHUT-OFF (2) MECHANICAL FTG. (3) RETIRED WITH ABANDONMENT,2/21/2021 16:57,1298600,1298775,NATURAL GAS,,977,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,2/18/2021 9:23,NO,,,2/18/2021 9:37,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,48,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1928,UNKNOWN,,,,,2,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,125977,721,0,,2.38,2325,0,129023,0,0,0,0,0,9,0,55,55,60,192.619(A)(1),8/21/1972,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,60,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,YES,,,,,,,,,YES,,,,YES,YES,1996,NO,NO,,,,,,,,,N/A Bare/Ineffectively Coated Pipe,NONE,,NO,,,,,,,,,,,,,,,,,,,,8/18/2020,YES,1972,60,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA KING,carmella.king@cmsenergy.com,989-280-2963,JASON PIONK,GAS COMPLIANCE MANAGER,989-791-5749,jason.pionk@cmsenergy.com,"ON FEBRUARY 18, 2021 AT APPROXIMATELY 09:23 HOURS CONSUMERS ENERGY WAS NOTIFIED OF AN ODOR OF GAS AT OR NEAR 528 HIGH STREET, (INGHAM COUNTY) WILLIAMSTON, MICHIGAN    A GAS SERVICE WORKER (GSW) WAS DISPATCHED AND ARRIVED ONSITE AT APPROXIMATELY 09:37 HOURS AND BEGAN PERFORMING A LEAK INVESTIGATION. GAS READS (60% APPROXIMATELY 15-FEET FROM THE BUILDING )WERE DISCOVERED NEAR 518 HIGH STREET, REQUIRING AN IMMEDIATE RESPONSE.      THE DISTRIBUTION CREW WAS DISPATCHED AND ARRIVED ONSITE AT APPROXIMATELY 10:43 HOURS. THE PIPELINE SERVING 518 HIGH STREET WAS REPLACED TO ELIMINATE THE LEAK FOUND AT THE SERVICE CONNECTION. PERSONNEL ONSITE CONTINUED TO FIND READS AFTER THE REPAIR WAS COMPLETED AND CONTINUE THEIR INVESTIGATION. WHILE DISTRIBUTION EMPLOYEES WERE ACTIVELY INVESTIGATING THE LEAK, GSW'S WERE MONITORING THE NEARBY HOMES AND SEWERS. DURING THE INVESTIGATION, GAS READS WERE DISCOVERED IN THE SEWER. GAS SERVICE EMPLOYEES REMAIN ONSITE AND CONTINUOUSLY MONITORED THE HOMES, SEWERS AND THE SURROUNDING AREA.    ON FEBRUARY 19, 2021, AN ADDITIONAL LEAK WAS DISCOVERED APPROXIMATELY 10 FEET FROM THE SERVICE LINE REPLACEMENT AT 518 HIGH STREET.   THE LEAK WAS LOCATED ON THE 2-INCH STEEL MEDIUM PRESSURE PIPELINE.  THE CAUSE OF THE LEAK WAS DETERMINED TO BE A CORROSION AND WAS LOCATED AT THE 6 O'CLOCK POSITION. A PLIDCO FITTING WAS INSTALLED AS A TEMPORARY REPAIR.    FOLLOWING REPAIRS OF ALL IDENTIFIED LEAKS, THE NATURAL GAS ODOR REMAINED PERCEPTIBLE, AND READINGS WERE PRESENT NEAR THE REPAIR LOCATION. THE VAPOR EXTRACTION UNIT (VEU) WAS USED TO EXTRACTED NATURAL GAS SATURATED SOIL AND PERSONNEL REMAINED ONSITE AND CONTINUOUSLY MONITORED UNTIL GAS READS MET CLASSIFIABLE CRITERIA.     OVER THE NEXT SEVERAL DAYS, DISTRIBUTION AND SERVICE PERSONNEL CONTINUED TO EXTRACT GAS FROM THE SOIL AND INVESTIGATE FOR ADDITIONAL LEAKS.  SEVERAL ADDITIONAL LEAKS AT THE SERVICE CONNECTIONS WERE IDENTIFIED AT 515 HIGH STREET, 528 HIGH STREET AND 529 HIGH STREET.     BASED ON THE AGE AND CONDITION OF THE PIPELINE, OPERATIONS CONSULTED WITH ENGINEERING AND A DECISION WAS MADE TO REPLACE THE 1928 VINTAGE STEEL PIPELINE AND SERVICES.    A PIPELINE REPLACEMENT PROJECT BEGAN ON FEBRUARY 23 - MARCH 4.  APPROXIMATELY 600 FEET OF 2-INCH PLASTIC, MEDIUM PRESSURE PIPELINE WAS DIRECTIONAL DRILLED, AND 9 SERVICE RENEWALS COMPLETED."
03-12-2021,2021,20210032,35286,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,02-11-2021 16:13,PACIFIC,NO,4700 TOPANGA CANYON BLVD,WOODLAND HILLS,LOS ANGELES,CA,91364,34.151299,-118.604681,,,,,,,,YES,PRESSURE CONTROL FITTINGS,02-11-2021 04:20,1297772,1297867,NATURAL GAS,,2735,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,02-10-2021 10:27,,,,02-10-2021 10:44,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,51,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1962,UNKNOWN,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.254,,,,,,,MECHANICAL PUNCTURE,5,3,,,,,,,,CLASS 3 LOCATION,0,31930,48270,0,,4.1,11213,0,91413,0,0,0,0,0,0,0,40,40,45,192.619(A)(4),07-01-1970,PRESSURE DID NOT EXCEED MAOP,NONE,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,STATE,AUGER,TRAFFIC SIGN,NO,,,,,,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LINDA HOANG,PIPELINE SAFETY AND COMPLIANCE ADVISOR,lvhoang@socalgas.com,213-500-3442,,LINDA HOANG,lvhoang@socalgas.com,213-500-3442,LINDA HOANG,PIPELINE SAFETY AND COMPLIANCE ADVISOR,213-500-3442,lvhoang@socalgas.com,"ON 2-10-21, SOCALGAS WAS NOTIFIED OF THIRD PARTY DAMAGE AT 4700 TOPANGA CANYON BLVD. WOODLAND HILLS, CA. THE THIRD PARTY DAMAGED A 6-INCH MEDIUM PRESSURE STEEL GAS MAIN WITH AN AUGER. GAS WAS CONTROLLED AT 21:33 ON 2/10/21. THERE WERE NO REPORTED FATALITIES OR INJURIES DUE TO THE GAS RELEASE. THE INVESTIGATION SHOWED THE THIRD PARTY WAS WORKING TO INSTALL A NEW STREET SIGN WITHOUT A USA TICKET. THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO THE RELEASE OF GAS AND DAMAGES EXCEEDING $50,000."
03-09-2021,2021,20210029,36719,SUPPLEMENTAL FINAL,21349,VIRGINIA NATURAL GAS,544 S. INDEPENDENCE BLVD ,VIRGINIA BEACH,VA,23452,02-08-2021 08:30,EASTERN,YES,4651 COLUMBUS STREET,VIRGINIA BEACH,VIRGINIA BEACH,VA,23450,36.840245,-76.137112,,,,,,,YES,,,02-08-2021 10:19,1297562,1297700,NATURAL GAS,,21221.53,11,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,02-03-2021 13:25,NO,,,02-03-2021 13:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,90,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1971,UNKNOWN,,,,,12,UNKNOWN,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.25,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,1300000,70000,0,,2.615,55494,29,1425523,0,0,0,0,0,0,0,135,135,150,192.619(A)(4),01-01-1971,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,20,,YES,YES,YES,YES,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS LEAK WAS A PINHOLE LEAK WHICH COULD NOT BE IDENTIFIED VIA SCADA MEASUREMENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN","PIPE WAS LOCATED UNDER EIGHT (8) LANES OF TRAFFIC.  SAFETY ISSUES ALONG WITH CITY OFFICIALS WOULD NOT PERMIT COMPANY TO CLOSE ROAD FOR THE PURPOSE OF EXCAVATION AND REPAIR.  COMPANY ABANDONED THIS SEGMENT OF PIPE AND INSTALLED NEW SECTION.  ADDITIONALLY, THE COMPANY INTRODUCED A SEWER CAMERA TO THE PIPE SEGMENT AND THE LEAK WAS SO SMALL IT WAS UNABLE TO BE LOCATED VIA CLOSED CIRCUIT TELEVISION CAMERA.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JONATHAN HEATH,DIRECTOR - COMPLIANCE AND SYSTEM INTEGRITY,jbheath@southernco.com,(757) 298-5729,,JONATHAN HEATH,jbheath@southernco.com,(757) 880-4551,JONATHAN HEATH,DIRECTOR - COMPLIANCE AND SYSTEM INTEGRITY,(757) 880-4551,jbheath@southernco.com,"ON FEBRUARY 3RD, THE COMPANY RECEIVED NOTIFICATION FROM THE PUBLIC OF A POSSIBLE LEAK IN THE VICINITY OF COLUMBUS STREET AND INDEPENDENCE BOULEVARD IN VIRGINIA BEACH.  THE COMPANY WAS ABLE TO DETERMINE THE LEAK WAS LOCATED UNDER THE ROADWAY OF INDEPENDENCE BOULEVARD.  INDEPENDENCE BOULEVARD IS A HEAVILY TRAVELED ROADWAY AND A MAIN ARTERY OF THE CITY.  DUE TO THE VOLUME OF TRAFFIC, THE COMPANY WAS REQUIRED TO CLOSE AN ADDITIONAL LANE WHILE PERFORMING ROAD WORK.  AT ONE POINT, THE COMPANY CLOSED TWO TRAVEL LANES AND A TURN LANE IN ORDER TO STRIP BACK AND EXAMINE THE PIPE.  ADDITIONALLY, THE PIPE DEPTH WAS APPROACHING 90'' AND THE SOIL CONDITIONS THAT CLOSE TO OCEAN MADE SHORING SAFETY AN IMMEDIATE CONCERN.  ADDITIONALLY, OTHER UTILITIES IN THE IMMEDIATE VICINITY INCLUDED SEWER, FIBER OPTICS, AND POWER.  DUE TO ALL OF THESE FACTORS, AS WELL AS PRESSURE BEING PLACED UPON THE COMPANY FROM THE LOCALITY TO REFRAIN FROM INHIBITING TRAFFIC FLOW, THE COMPANY DETERMINED THE SAFEST AND BEST OPTION WOULD BE ABANDON THE 750' SEGMENT OF PIPE AND INSTALL A NEW SECTION OF 12'' STEEL PIPE.  UPON COMPLETION OF THE PIPE REPLACEMENT, THE COMPANY CONDUCTED A PRESSURE TEST TO ENSURE THERE WAS A LEAK ON THE RETIRED SEGMENT OF PIPE.  THE PIPE WAS PRESSURIZED TO 130 PSIG. AND WAS MONITORED FOR 65 HOURS.  AFTER COMPLETION OF THE 65 HOURS, THE COMPANY CONFIRMED PRESSURE HAD DECREASED TO 102 PSIG.  THE COMPANY ALSO CONTINUES TO TAKE READINGS IN THE AREA TO ENSURE THERE IS NO RESIDUAL GAS OR ADDITIONAL LEAKS ON NEARBY PIPE."
03-08-2021,2021,20210028,34968,SUPPLEMENTAL FINAL,603,CENTERPOINT ENERGY RESOURCES CORP.,1400 CENTERVIEW DR  SUITE 100,LITTLE ROCK,AR,72211,02-06-2021 17:28,CENTRAL,NO,1900 BLOCK OF HWY 161,JACKSONVILLE,PULASKI,AR,72076,34.84964,-92.11634,,YES,,,,,YES,,,02-06-2021 20:36,1297520,1297591,NATURAL GAS,,876,0,YES,0,0,0,0,1,1,NO,,,,,,0,YES,02-06-2021 17:28,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,876,NO,0,02-06-2021 17:40,,,,02-06-2021 18:10,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,2020,UNKNOWN,,,,,,,,STEEL,,OTHER,SEE #5 BELOW FOR DETAILS,UNKNOWN,,,,,,,OTHER,,,,,,,,,CAR RAN OVER REGULATOR STATION.   CRACKED 2 INCH NORDSTROM VALVE ON OUTLET SIDE OF STATION (60# MAOP).  THE VALVE HAS A 285# MAOP  3/8 INCH STAINLESS STEEL LINE (PILOT) WAS BROKEN ON HIGH PRESSURE SIDE OF THE REGULATOR (175# MAOP)  STRIPPED OUT THE RELIEF VALVE THAT WAS SCREWED INTO A FLANGE ON A SECOND 2 INCH NORDSTROM VALVE (285# MAOP) ATTACHED TO THE OUTLET SIDE OF THE STATION (60# MAOP).,CLASS 3 LOCATION,0,3426,1236,0,,4.37,3828,0,8490,0,0,11,0,0,11,0,40,40,60,192.619(A)(1),6/29/2020,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.4,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,NO,,,,,,NO,UNKNOWN,PASSENGER CAR,OFF-ROAD,20,YES,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VERNON MCNULLY,DISTRICT OPERATIONS MANAGER,vernon.mcnully@centerpointenergy.com,5013774633,,JAY REBER,jay.reber@centerpointenergy.com,5013774980,KEITH A. KITTINGER,REGIONAL OPERATIONS DIRECTOR,5013774669,keith.kittinger@centerpointenergy.com,"A VEHICLE HEADING NORTH ON HWY 161 LOST CONTROL AND WENT OFF OF THE EAST SIDE OF THE HIGHWAY.  THE VEHICLE STRUCK TWO BRICK AND MORTAR PEDESTALS, CENTERPOINT ENERGY'S STEEL BARRICADE, AND STRUCK THE REGULATOR STATION LOCATED APPROXIMATELY 20' FROM HWY 161 BEFORE COMING TO REST APPROXIMATELY 20' PAST THE REGULATOR STATION.    THE IMPACT CAUSED THE FOLLOWING DAMAGE TO THE DISTRICT REGULATOR STATION:  CRACKED 2 INCH VALVE ON OUTLET SIDE OF STATION, BROKE THE 3/8 INCH STAINLESS STEEL LINE (PILOT) ON HIGH PRESSURE SIDE OF THE REGULATOR AND STRIPPED OUT THE RELIEF VALVE STACK THAT WAS SCREWED INTO A FLANGE ON A SECOND 2 INCH VALVE THAT WAS ATTACHED TO THE OUTLET SIDE OF THE STATION.   CENTERPOINT ENERGY'S CREWS STOP THE FLOW OF GAS ON THE DAMAGED LINE, REPAIRED THE DAMAGED MAIN, AND INSTALLED A NEW REGULATOR STATION."
03-05-2021,2021,20210026,36155,SUPPLEMENTAL FINAL,22182,WASHINGTON GAS LIGHT CO,"1000 MAINE AVENUE, SW ",WASHINGTON,DC,20024,02-03-2021 12:25,EASTERN,NO,8530 HOOES ROAD,SPRINGFIELD,FAIRFAX COUNTY,VA,22153-1703,38.75545,-77.240722,YES,,,,,YES,,,,02-03-2021 14:25,1297272,1297426,NATURAL GAS,,800,0,NO,,,,,,0,YES,3,0,0,0,0,3,YES,02-03-2021 12:25,OPERATOR/CONTRACTOR,,800,NO,6,02-03-2021 12:30,YES,OPERATOR,02-03-2021 12:27,02-03-2021 12:25,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,54,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1988,1988,,,,,6,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,59000,272353,93743,0,,2.608,2086,0,427182,0,0,4,4,3,4,0,53,53,60,192.619(A)(2),12/28/1988,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,7,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,1988,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,,,YES,,,,POOR CONSTRUCTION/INSTALLATION PROCEDURES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,RICHARD W. FITZPATRICK,SUPERVISOR DOT PIPELINE SAFETY,richardfitzpatrick@washgas.com,7036397825,,SHANNON MALONEY,manager dot pipeline safety,7037505558,SHANNON MALONEY,MANAGER DOT PIPELINE SAFETY,7037505558,smaloney@washgas.com,"ON JANUARY 6, 2021, AN ODOR WAS REPORTED TO THE WASHINGTON GAS EMERGENCY LINE ON HOOES ROAD IN SPRINGFIELD, VIRGINIA AND A TECHNICIAN WAS DISPATCHED TO THE SITE. THE LEAK WAS INVESTIGATED, GRADED AND ASPIRATED. A BGO CREW WAS DISPATCHED THE FOLLOWING DAY. THE CREW EXCAVATED THE HOLE AND FOUND A SMALL LEAK ON A BUTT FUSION BEAD ON A 1988 ALDYL-A 6"" PLASTIC MAIN, OPERATING AT 55 PSIG. CONSISTENT WITH COMPANY PROCEDURE, THE CREW INSTALLED A TEMPORARY STRAUB OPEN-FLEX CLAMP, VERIFIED THAT THE SITE WAS SAFE, AND REFERRED THE REPAIR FOR A CUT-OUT. ON FEBRUARY 3, 2021, TWO WASHINGTON GAS CREWS WERE DISPATCHED TO 8530 HOOES RD TO COMPLETE THE PERMANENT REPAIR BY REPLACING THE PIPE SEGMENT CONTAINING THE CLAMP. AT APPROXIMATELY 12:22, DURING THE PROCESS OF SLIDING THE CLAMP, LEAKING GAS IGNITED. ALL EMPLOYEES THAT WERE TRANSPORTED HAVE SINCE BEEN RELEASED FROM THE HOSPITAL. FINAL REPAIRS HAVE BEEN MADE. WASHINGTON GAS PERFORMED LABORATORY TESTING ON THE FAILED SEGMENT OF PIPE. THE TESTING FOUND THE INITIAL LEAK HAD BEEN CAUSED BY A FAILED 1988 BUTT FUSION JOINT THAT EXHIBITED INADEQUATE FUSION. BY THE VISUAL EVALUATION CRITERIA IN PLACE AT THE TIME THIS GAS MAIN WAS INSTALLED, THE BUTT FUSION WOULD HAVE BEEN DEEMED ACCEPTABLE. HOWEVER, THE SUBJECT BUTT FUSION WAS LIKELY NOT INITIALLY MADE WITH SUFFICIENT FORCE APPLIED TO THE HEATED PIPE ENDS TO CREATE A FULL STRENGTH FUSION.   ADDITIONAL: PART E 3.B DATE MAOP ESTABLISHED: 12/28/1988 INSTALLED WAS COMPLETED BEFORE 12/28/1988, EXACT DATE OF PRESSURE  TEST UNKNOWN"
03-04-2021,2021,20210025,34951,ORIGINAL FINAL,20010,"UGI UTILITIES, INC",1 UGI DRIVE ,DENVER,PA,17517,02-02-2021 14:25,EASTERN,NO,908 CUMBERLAND STREET,LEBANON,LEBANON,PA,17042,40.33907,-76.42664,,,,YES,,,,,,02-02-2021 15:28,1297221,1297357,NATURAL GAS,,1.8,0,NO,,,,,,0,NO,,,,,,0,YES,02-02-2021 13:53,ALLOWED TO BURN OUT,,1,YES,20,02-02-2021 13:45,YES,OPERATOR,02-02-2021 13:55,02-02-2021 13:51,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,REG VENT PIPE EXTENDING THRU SIDEWALK,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,2017,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",YES,NO,YES,,,,OTHER,REGULATOR,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,64000,300,4864,0,NONE,2.75,5,0,69169,1,0,0,0,0,0,4,51,56,60,192.619(A)(2),8/24/2017,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.5,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,REGULATOR VENT PIPE WAS STRUCK BY A SNOWBLOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROMAN HIGH,ENGINEER II - STANDARDS,rhigh@ugi.com,484-332-8402,,,,,PAMELA JOCSAK,VP ENGONEERING,484-524-5508,pjocsak@ugi.com,"AT APPROXIMATELY 13:40 ON FEBRUARY 2, 2021, THE UGI CALL CENTER RECEIVED AN INSIDE ODOR CALL AT 912 CUMBERLAND STREET, LEBANON. UGI DISPATCHED THE CLOSEST AVAILABLE QUALIFIED PERSON TO THAT LOCATION, ARRIVING AT 13:51.  AT APPROXIMATELY 13:53, THERE WAS A LOW-LEVEL EXPLOSION AT 908 CUMBERLAND STREET. THERE WERE NO INJURIES BUT THE BUILDING SUSTAINED MINOR DAMAGE.    THE SITUATION WAS MADE SAFE BY CLOSING THE VALVE BELOW THE REGULATOR INSIDE THE BUILDING. ONLY ONE CUSTOMER WAS OUT OF SERVICE AT 908 CUMBERLAND STREET. UGI CONDUCTED A FULL LEAK INVESTIGATION WITH NO LEAKS FOUND.    THE BASEMENT OF THE BUILDING EXTENDED UNDER THE SIDEWALK.  THE REGULATOR WAS LOCATED AT THE FRONT WALL OF THE BUILDING IN THE BASEMENT, PLACING IT UNDER THE SIDEWALK.  THE VENT PIPE EXTENDED FROM THE FRONT WALL OF THE BASEMENT TO THE FA?ADE OF THE BUILDING THROUGH THE SIDEWALK TO THE OUTSIDE.  A CONTRACTOR OPERATING A SNOWBLOWER STRUCK THE ABOVE GROUND VENT PIPE AT THE FRONT WALL OF THE BUILDING.  THE FORCE OF THE CONTACT DROVE THE PIPE DOWN THROUGH THE CONCRETE SIDEWALK, WHICH CRACKED THE REGULATOR BODY AND ALLOWED GAS TO LEAK INTO THE STRUCTURE."
03-05-2021,2021,20210027,35085,SUPPLEMENTAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,4720 PIEDMONT ROW DR. ,CHARLOTTE,NC,28210,1/29/2021 14:20,EASTERN,YES,326 BURNETTE ROAD,FARMVILLE,PITT,NC,27828,35.5571,-77.597708,YES,YES,,YES,,,,,,1/29/2021 17:20,1296989,1297144,NATURAL GAS,,1345,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,1/29/2021 14:27,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,1/29/2021 14:40,1/29/2021 16:02,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1959,UNKNOWN,,,,,4,API 5L,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.156,,,,,,,MECHANICAL PUNCTURE,7,4,,,,,,,,CLASS 2 LOCATION,0,320000,20000,0,,2.5,3363,0,343363,192,0,1517,0,0,0,0,300,300,399,192.619(A)(4),12/31/2014,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",IT WAS A 3RD PARTY DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,FARMER,BACKHOE/TRACKHOE,DRAINAGE,NO,,,,,,YES,32,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,704-731-4680,,,,,FARRIS BERRY,MANAGER- PIPELINE SAFETY,704-731-4618,farris.berry@duke-energy.com,"A 4"" STEEL HIGH PRESSURE DISTRIBUTION LINE WAS STRUCK BY A TRACKHOE WHILE DIGGING A NEW AGRICULTURAL DRAINAGE DITCH CAUSING DAMAGE TO THE LINE. DAMAGE RESULTED IN 1709 CUSTOMER OUTAGES. FARMER FAILED TO NOTIFY THE ONE CALL CENTER BEFORE EXCAVATING."
2/19/2021,2021,20210022,35561,SUPPLEMENTAL FINAL,18440,SOUTH JERSEY GAS CO,101 SOUTH LINCOLN PLACE ,ATLANTIC CITY,NJ,8401,1/29/2021 7:45,EASTERN,NO,INTERSECTION OF WHEATON AVENUE AND K STREET,MILLVILLE,CUMBERLAND,NJ,8332,39.410421,-75.032218,,,,,,,,YES,NO GAS RELEASED SO NO FLOW CONTROL WAS EMPLOYED.,1/29/2021 15:27,1296978,,NATURAL GAS,,0,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,1/29/2021 7:45,YES,OPERATOR,1/29/2021 9:00,1/29/2021 8:15,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1994,1994,,,,,,,,OTHER,"TELOG WIRES & 5 - 1/2"" STEEL VALVES",,,,,,,,,,OTHER,,,,,,,,,NO GAS WAS RELEASED. TELOG WIRES DAMAGED AND VALVES WERE PARTIALLY OPERATED.,CLASS 3 LOCATION,0,1500,0,0,,0,0,0,1500,0,0,0,0,0,0,0,250,250,250,192.619(A)(2),01-10-1994,PRESSURE DID NOT EXCEED MAOP,NONE,,,YES,YES,NO,NO,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",TELOG WAS DAMAGED VIA APPARENT VANDALISM. POLICE  INVESTIGATION ONGOING.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,VANDALISM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF OGBORN,MGR EMERGENCY PREPAREDNESS COMPLIANCE STANDARDS,hjogborn@sjindustries.com,6094027972,,GEORGE TENENBERG,gtenenberg@sjindustries.com,6093388168,RAYMOND WENZEL,DIRECTOR ENGINEERING SERVICES,6096748815,rwenzel@sjindustries.com,"ON THE MORNING OF 1/29/21 THE TELOG AT THIS LOCATION WAS NOT FUNCTIONING. UPON INVESTIGATION, IT WAS IDENTIFIED THAT THE WIRES HAD PULLED FROM THE TELOG UNIT IN AN APPARENT ACT OF VANDALISM. IN ADDITION, IT WAS IDENTIFIED THAT THE PERPETRATOR(S) HAD CLIMBED THE WIRE FENCE TO THE STATION AND ATTEMPTED TO OPERATE FIVE 1/2"" VALVES. THESE VALVES  ARE 1/2 INCH IN DIAMETER AND USED FOR MAINTENANCE AND THEY DO NOT CONTROL SYSTEM FLOWS.  THERE WAS NO PRESSURE IMPACT ON THE SYSTEM AS A RESULT."
07-05-2022,2021,20220044,36927,SUPPLEMENTAL FINAL,4060,DOMINION ENERGY OHIO,1201 EAST 55TH STREET ,CLEVELAND,OH,44103,1/27/2021 12:00,EASTERN,YES,LOCKHART ROAD,BELPRE,WASHINGTON ,OH,45714,39.291286,-81.572572,,,,,,,,YES,DEO DETERMINED THIS LEAK TO BE NON-HAZARDOUS BASED ON THE SIZE AND REMOTE LOCATION OF THE LEAK.,,NRC NOTIFICATION REQUIRED BUT NOT MADE,,NATURAL GAS,,3.75,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,10/23/2020 10:00,NO,,,10/23/2020 12:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,LEGACY PIPELINE BY-PASS/FITTING,2004,UNKNOWN,,,,,,,,UNKNOWN,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 1 LOCATION,0,1321100,500,0,,2.65,10,0,1321610,0,0,0,0,0,0,0,160,160,175,192.619(A)(2),06-01-2004,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROL ROOM DID NOT DETECT THE INCIDENT DUE TO MINIMAL SIZE OF LEAK AND MINIMAL RELEASE OF GAS.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,,,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,NATURAL GAS,YES,A029702031,OHIO811,CONTRACT LOCATOR,UNKNOWN/OTHER,UNKNOWN/OTHER,NO,,DATA NOT COLLECTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALLISON S WALTERS-THOMPSON,MANAGER GAS OPERATIONS,a.walters-thompson@dominionenergy.com,2167899152,,AMY KONCELIK,amy.l.koncelik@dominionenergy.com,3308109842,ALLISON WALTERS-THOMPSON,MANAGER GAS OPERATIONS,2167899152,a.walters-thompson@dominionenergy.com,2ND PARTY CONTRACTOR HIT AN UNMARKED DEO HP LINE STUB THAT HAD BEEN ORIGINALLY USED AS A BY-PASS CREATING A MINIMAL LEAK IN A REMOTE HEAVY TERRAIN AREA.
2/25/2021,2021,20210024,35901,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,1/27/2021 9:54,PACIFIC,NO,6709 LAKEVIEW DRIVE,CARMICHAEL,SACRAMENTO,CA,95608,38.64508,-121.30848,,,YES,YES,,,,,,1/27/2021 13:39,1296839,1296909,NATURAL GAS,,531,0,NO,,,,,,0,NO,,,,,,0,YES,1/27/2021 9:54,OPERATOR/CONTRACTOR,,531,YES,0,1/27/2021 9:54,NO,,,1/27/2021 10:07,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,UNKNOWN,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,STEEL,,SEAMLESS,,UNKNOWN,,,,,,,LEAK,,,OTHER,UNKNOWN,,,,,,CLASS 3 LOCATION,50000,87000,10000,0,,3,0,0,147000,0,0,1,0,0,1,0,0.25,44,50,192.619(A)(2),06-10-1975,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,YES,1,0,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,NATURAL GAS SERVICE LINE WAS IN DIRECT CONTACT WITH SEWER LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SAJJAD AZHAR,,s1at@pge.com,,,,,,SUSIE RICHMOND,,925-786-0267,gsr8@pge.com,"ON WEDNESDAY, JANUARY 27, 2021, AT 11:23 HOURS, PG&E WAS NOTIFIED OF AN EXPLOSION AT 6709 LAKEVIEW DR., CARMICHAEL. GAS APPEARS TO HAVE MIGRATED THROUGH THE CRAWL SPACE INTO A PLUMBING WALL OF THE HOUSE WHERE IT IGNITED.  NO FATALITIES OR INJURIES WERE REPORTED.  PG&E CREWS STOPPED THE FLOW OF GAS AND MADE THE AREA SAFE AT APPROXIMATELY 13:33 HOURS. THERE WAS 1 CUSTOMER IMPACT(ED).  THERE WERE NO MEDIA OR POLICE REPORTED ON SITE. THE FIRE DEPARTMENT WAS REPORTED ON SITE. THIS EVENT WAS DETERMINED TO BE A DOT REPORTABLE INCIDENT ~13:00 ONCE CONFIRMED DISCOVERY THAT A RELEASE OF GAS FROM A PG&E ASSET RESULTED ESTIMATED PROPERTY DAMAGE OF $50,000 OR MORE"
2/24/2021,2021,20210023,35920,SUPPLEMENTAL FINAL,6141,NEW MEXICO GAS COMPANY,7120 WYOMING BLVD N.E. SUITE 20 ,ALBUQUERQUE,NM,87109,1/25/2021 10:40,MOUNTAIN,YES,1241 PRINCETON DRIVE N.E.,ALBUQUERQUE,BERNALILLO,NM,87106,35.095437,-106.614959,,,,,,,,YES,STOPPED FLOW AT SERVICE STOP TEE ON MAIN,1/25/2021 12:16,1296674,,NATURAL GAS,,1,0,NO,,,,,,0,NO,,,,,,0,YES,1/25/2021 10:53,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,5,1/25/2021 10:40,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,1/25/2021 10:53,1/25/2021 11:11,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1947,,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,OTHER,FITTING,,,,,,,,,,OTHER,,,,,,,,,"DURING THE PLUMBER'S ATTEMPT TO TURN THE LOCKNUT SHUT-OFF VALVE, THE PLUMBER CAUSED THE THREADS OF THE BRASS CORE OF THE SHUT-OFF VALVE TO BE SHEARED OFF AT THE NUT CONNECTION.  THE RESULT CAUSED HIGH PRESSURE GAS TO VENT TO ATMOSPHERE.",CLASS 3 LOCATION,250000,1964,0,0,MORE COSTS MAY BE ADDED OR CHANGED,0,0,0,251964,0,0,5,0,0,5,0,60,60,60,192.619(A)(4),11/19/2015,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.3,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,VALVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VALVE,,,,,,,,,,,,,,,,,OTHER,"DURING THE PLUMBER'S ATTEMPT TO TURN THE LOCKNUT SHUT-OFF VALVE, THE PLUMBER CAUSED THE THREADS OF THE BRASS CORE OF THE SHUT-OFF VALVE TO BE SHEARED OFF AT THE NUT CONNECTION.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANDREA MARTINEZ,PIPELINE SAFETY MANAGEMENT SYSTEMS MANAGER,andrea.martinez@nmgco.com,505-427-6343,,ANDREA MARTINEZ,andrea.martinez@nmgco.com,505-697-3518,TOM BULLARD,VP ENG-GAS MGMT-TECH SERVICES,505-697-3599,tom.bullard@nmgco.com,"A LOCAL PLUMBING COMPANY WAS PERFORMING WORK AT A RESIDENCE AT 1241 PRINCETON DR. N.E., ALBUQUERQUE, NM AND REPORTED THE LOCKNUT SHUT OFF VALVE BROKE WHILE TURNING OFF THE FLOW OF GAS TO THE NMGC METER.  UPON INVESTIGATION, ONE OF THE PLUMBERS SAID THAT THEY WERE DISCONNECTING A HEATER FROM THE HOUSE PIPING AND SAID HE SMELLED GAS AND IDENTIFIED A LEAK.  HE IMMEDIATELY PROCEEDED OUT OF THE HOUSE TO TURN OFF THE GAS SUPPLY.  SPECIFICALLY, DURING HIS ATTEMPT TO TURN THE LOCKNUT SHUT-OFF VALVE, THE PLUMBER CAUSED THE THREADS OF THE BRASS CORE OF THE SHUT-OFF VALVE TO BE SHEARED OFF AT THE NUT CONNECTION.  THE RESULT CAUSED HIGH PRESSURE GAS TO VENT TO ATMOSPHERE.  AT 10:53 A.M., ALBUQUERQUE FIRE CALLED NMGC TO ADVISE THE HOUSE EXPLODED.  BAR HOLE TESTING INDICATED NO GAS AROUND THE PERIMETER OF THE HOME AND SURROUNDING RESIDENCES.  5 RESIDENCES WERE EVACUATED.  READINGS CONFIRMED PROPER ODORANT AT 0.33% GAS-IN-AIR.   FINAL INVESTIGATION DETERMINED THE CRAWL SPACE VENT WAS IN CLOSE PROXIMITY TO THE RISER.  GAS VENTING TO ATMOSPHERE FROM THE SHEARED OFF NUT CONNECTION MIGRATED ABOVE GROUND INTO THE CRAWL SPACE AND WAS IGNITED BY A HEATER IN THE CRAWL SPACE CAUSING THE EXPLOSION."
2/16/2021,2021,20210019,34936,SUPPLEMENTAL FINAL,13480,NIAGARA MOHAWK POWER CORP,170 DATA DRIVE ,WALTHAM,MA,2451,1/17/2021 4:14,EASTERN,YES,SOUTH PARK ST BRIDGE BET SPRING ST AND GRANGE AVENUE,ADAMS,NEW YORK,NY,13605,43.80773,-76.0193,,,,,,,YES,,,1/17/2021 12:30,1296212,1296291,NATURAL GAS,,22.4,0,NO,,,,,,0,NO,,,,,,0,YES,1/17/2021 3:45,ALLOWED TO BURN OUT,,22.4,NO,18,1/17/2021 3:45,,,,1/17/2021 4:25,NO,PUBLIC PROPERTY,ABOVEGROUND,OVERHEAD CROSSING,,,,YES,YES,UNCASED,,,,,,,,,,INVESTOR OWNED,,MAIN,,1955,UNKNOWN,,,,,6,UNKNOWN,UNKNOWN,STEEL,,SEAMLESS,,0.28,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,12100,39070,0,,2.3,52,0,51222,0,0,17,0,0,18,0,20,21,24,192.619(C),01-01-1955,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS DUE TO INCLEMENT WEATHER WITH WINDS BLOWING DOWN A POWER LINE AND NOT INVOLVING THE CONTROL ROOM OPERATOR.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROGRAM MANAGER REGULATORY MOC,corinne.byrnes@nationalgrid.com,5169030596,,CORINNE BYRNES,corinne.byrnes@nationalgrid.com,5169030596,CORINNE BYRNES,PRIN. PROGRAM MGR REGULATORY MANAGEMENT OF CHANGE,5164924469,corinne.byrnes@nationalgrid.com,"ON JANUARY 17, NATIONAL GRID RECEIVED NOTIFICATION OF A GAS RELATED FIRE WITH MAIN BLOWING GAS.  THE CAUSE OF THE FIRE WAS A PRIMARY ELECTRICAL WIRE MAKING CONTACT ABOVE THE 6"" STEEL MAIN RESULTING IN THE FIRE OCCURRING.  APPROX. 17 HOUSES WERE EVACUATED (18 RESIDENTS), A 2"" BYPASS WAS RUN TO AVOID CUSTOMER INTERRUPTIONS, AND TEMPORARY REPAIRS WERE MADE.  TEMPORARY REPAIRS WERE COMPLETED WITH A MADE SAFE TIME OF 16:25.  ADDITIONALLY, THE SOUTH PARK STREET BRIDGE WAS CLOSED AS A RESULT OF THIS INCIDENT.     FOR PART E, QUESTION 5, ODORANT IS INJECTED AT EITHER BIDDLECUM GATE STATION OR CROGHAM GATE STATION.    THE DAMAGED PIPELINE SEGMENT WAS REPLACED WITH A 5'6"" SEGMENT OF 6"" APIX62 SMAW 6010/7010 PIPE WITH COLD APPLIED TAPE COATING EARLY FEBRUARY, 2021.  THE SEGMENT WAS AIR TESTED AT 90 PSI FOR 1 HOUR."
2/13/2021,2021,20210018,34862,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,290 W NATIONWIDE BLVD ,COLUMBUS,OH,43215,1/14/2021 9:30,EASTERN,YES,820 S 15TH ST,TOLEDO,LUCAS ,OH,43604,41.651319,-83.548099,YES,,,,,,YES,,,1/14/2021 9:56,1296041,1296109,NATURAL GAS,,40395.7,101.7,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,1/14/2021 9:30,,,,1/13/2021 21:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,1,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1965,UNKNOWN,,,,,16,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.241,,,,,,,MECHANICAL PUNCTURE,3,10,,,,,,,,CLASS 4 LOCATION,0,35987,278911,0,0,2.45,98969,249,414116,2,0,0,0,0,0,2,48,48,58,192.619(A)(3),04-01-1971,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE RELEASE OF GAS WAS INSUFFICIENT TO CAUSE A PRESSURE ALERT FOR THE CONTROLLER TO ACT ON.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,YES,CONTRACTOR,UNKNOWN/OTHER,ROAD WORK,YES,B100400793,OHIO UTILITIES PROTECTION SERVICE,CONTRACT LOCATOR,YES,YES,YES,65,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,MANAGER OPERATIONS COMPLIANCE,rrsmith@nisource.com,6144605491,,ROB SMITH,rrsmith@nisource.com,6144605491,ROB SMITH,MANAGER OPERATIONS COMPLIANCE,6144605491,rrsmith@nisource.com,"ON JANUARY 13, 2021 A THIRD PARTY EXCAVATOR OPERATING A BULL DOZER DAMAGED A PROPERLY LOCATED AND MARKED 16"" STEEL MAIN LINE.  COLUMBIA GAS OF OHIO INC. (COLUMBIA) TOOK IMMEDIATE ACTION TO REPAIR THE LEAK AND SET UP A PERIMETER AND BEGAN MONITORING THE LEAK.  COLUMBIA MONITORED THE LEAK AS IT REMAINED NON-HAZARDOUS AND WELDED A 16INCH STOPPLE FITTING ON THE MAIN LINE AND UTILIZED ANOTHER TWO CRITICAL VALVES TO SHUT THE LINE DOWN FOR PERMANENT REPAIRS.  THE PERMANENT REPAIRS WERE MADE AND THE LINE WAS PLACED BACK IN SERVICE ON JANUARY 16, 2021 AT 10:30 AM.  PLEASE CONSIDER THIS A FINAL REPORT."
