REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
02-08-2021,2021,20210016,34824,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,01-09-2021 11:46,PACIFIC,NO,ALAMEDA ST. & TEMPLE ST.,LOS ANGELES,LOS ANGELES,CA,90012,34.050989,-118.238064,YES,,,,,,,,,01-09-2021 11:46,1295764,1295820,NATURAL GAS,,3289.24,21.778,NO,,,,,,0,NO,,,,,,0,NO,,,,,,3,01-09-2021 08:25,,,,01-09-2021 08:30,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,120,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2006,UNKNOWN,,,,,6,API 5L,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.219,,,,,,,MECHANICAL PUNCTURE,4,1,,,,,,,,CLASS 3 LOCATION,0,5000,50000,0,,4.1,13486,89,68575,21,0,160,0,0,1,21,196,196,204,192.619(A)(2),06-08-2006,PRESSURE DID NOT EXCEED MAOP,NONE,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,AUGER,SITE DEVELOPMENT,YES,A201560744,DIG ALERT,UTILITY OWNER,YES,YES,YES,25,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO SUPPORT EXPOSED FACILITIES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EDWIN BAIRES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,ebaires2@socalgas.com,213-326-1831,,,,,EDWIN BAIRES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,213-326-1831,ebaires2@socalgas.com,"ON 01-09-21, SOCALGAS, WHICH HAD AN EMPLOYEE PRESENT AS STAND-BY, WAS NOTIFIED OF A THIRD PARTY DAMAGE AT ALAMEDA AND TEMPLE ST., LOS ANGELES, CA. THE THIRD PARTY CONTRACTOR DAMAGED A 6 INCH HIGH PRESSURE STEEL GAS MAIN WITH AN AUGER. GAS WAS CONTROLLED AT 14:33 ON 1/9/21. THERE WERE NO REPORTED FATALITIES OR INJURIES DUE TO THE GAS RELEASE.  THE INVESTIGATION SHOWED THE THIRD PARTY CONTRACTOR HAD A VALID USA TICKET A201560744. THE THIRD PARTY CONTRACTOR DID NOT PROPERLY EXPOSE THE MAIN BEFORE USING THE AUGER EQUIPMENT. THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO THE RELEASE OF GAS AND DAMAGES EXCEEDING $50,000."
02-02-2021,2021,20210015,35786,SUPPLEMENTAL FINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,375 NORTH SHORE DRIVE SUITE 600,PITTSBURGH,PA,15212,01-05-2021 14:55,EASTERN,YES,80 26TH ST,PITTSBURGH,ALLEGHENY,PA,15222,40.455345,-79.97899,YES,,,,,,,,,01-05-2021 17:35,1295533,1295657,NATURAL GAS,,918.2,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,01-05-2021 14:55,,,,01-05-2021 15:35,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,NO,NO,,,,,,,,,,,,OTHER,PUBLIC UTILITY,MAIN,,2019,2018,,,,,8,SDR 13.5,DURALINE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.945,,2708,OTHER,,,,,,,,,FUSION FAILURE,CLASS 3 LOCATION,5000,0,46573,0,,1.8812,1727,0,53300,45,0,32,0,0,32,39,43,43,50,192.619(A)(1),5/24/2019,PRESSURE DID NOT EXCEED MAOP,OTHER,SCENTINEL T50,0.5,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO OVERPRESSURIZATION OCCURRED.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,2019,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,,,,,,,YES,COLD FUSION,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WAYNE DADIG,MANAGER COMPLIANCE,wayne.dadig@peoples-gas.com,412-352-1576,,WAYNE DADIG,wayne.dadig@peoples-gas.com,412-352-1576,EDWARD A. PALOMBO,VICE PRESIDENT RELIABILITY,412 258-4453,edward.a.palombo@peoples-gas.com,PEOPLES GAS HAS COMPLETED ITS INVESTIGATION FOR GD REPORT # 20210015.       THE INVESTIGATION FOUND THAT THE FRACTURE IN THE FUSION APPEARS TO HAVE BEEN CAUSED BY INSUFFICIENT MIXING ACROSS THE FUSION LINE OF THE WELD.  A LACK OF FUSION OCCURRED IN THE WELD.       PEOPLES GAS CONSIDERS THE REPORT CLOSED AND WOULD LIKE THE REPORT STATUS UPDATED TO REFLECT CLOSED.
02-09-2021,2021,20210017,35815,SUPPLEMENTAL FINAL,18408,"DOMINION ENERGY SOUTH CAROLINA, INC.",220 OPERATION WAY MAIL CODE J48,CAYCE,SC,29033,01-04-2021 15:53,EASTERN,NO,REMOUNT RD AND NORTH RHETT AVE,NORTH CHARLESTON,CHARLESTON,SC,29406,32.902339,-79.985598,YES,,,,,,,,,02-08-2021 13:05,1297575,N/A,NATURAL GAS,,367.18,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,01-04-2021 15:53,YES,OPERATOR,01-06-2021 15:35,01-04-2021 16:22,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,108,NO,YES,,,,,YES,"UNCASED, BORED/DRILLED",,,,,,INVESTOR OWNED,,MAIN,,1999,UNKNOWN,,,,,8,API 5L,UNKNOWN,STEEL,,LONGITUDINAL ERW - HIGH FREQUENCY,,0.25,,,,,,,MECHANICAL PUNCTURE,12,0.1,,,,,,,,CLASS 3 LOCATION,104315,207756,0,55250,"CONTRACT LABOR: $55,250",4.22,1549,0,368870,0,0,0,0,0,0,0,49,49,60,192.621 M,03-02-1999,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE LEAK DID NOT CAUSE ENOUGH PRESSURE DROP TO EXCEED AN ALARM THRESHOLD,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,2012171410,N/A,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERAMY FREE,ENGINEER III - PIPELINE COMPLIANCE,jeramy.free@dominionenergy.com,803-260-3602,,CINDY OSTRANDER,cynthia.ostrander@dominionenergy.com,803-217-9245,CINDY OSTRANDER,DIRECTOR - GAS OPERATIONS,803-217-9245,cynthia.ostrander@dominionenergy.com,"NOTE: THIS IS AN UPDATED SUPPLEMENTAL/FINAL REPORT, WHICH CORRECTS A NOTE WITHIN THE PREVIOUS REPORT'S PART H NARRATIVE. PART E.3.A MAOP HAS BEEN CONFIRMED.    ON JANUARY 4, 2021 AT 3:53 PM, AN 8-INCH STEEL MAIN WAS DAMAGED BY A BORING CONTRACTOR INSTALLING TELECOMMUNICATIONS IN CHARLESTON, SC. THE DAMAGE OCCURRED AT THE INTERSECTION OF REMOUNT RD AND N. RHETT ST UNDERNEATH THE ROADWAY. THE LEAK WAS SECURED AT APPROXIMATELY 5:15 PM BY OPERATING FOUR VALVES AND NO CUSTOMER SERVICES WERE LOST. THE INVESTIGATION THAT FOLLOWED DETERMINED THAT THE LINE WAS LOCATED CORRECTLY, BUT THE EXCAVATOR FAILED TO POTHOLE TO VERIFY THAT HE WAS CLEAR OF THE MAIN WHEN CROSSING IT.    WHEN THE DAMAGES WERE ASSESSED, IT WAS DETERMINED THAT THE COST OF DAMAGE TO THE ROAD AND SURROUNDINGS EXCEEDED THE $50,000 PHMSA REPORTING THRESHOLD.     LDF: 289025"
1/24/2021,2020,20210013,36706,SUPPLEMENTAL FINAL,20010,"UGI UTILITIES, INC",1 UGI DRIVE ,DENVER,PA,17517,12/25/2020 1:30,EASTERN,NO,117 LOWER SWIFTWATER ROAD,SWIFTWATER,MONROE,PA,18370,41.095368,-75.326474,YES,,,,,,,,,12/25/2020 4:58,1294953,1295037,NATURAL GAS,,975,0,YES,0,0,0,0,1,1,YES,0,0,0,0,2,2,NO,,,,,,2,12/25/2020 1:44,,,,12/25/2020 2:07,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2019,2017,,,,,12,ASTM D2513,"CHARTER PLASTICS, INC.",PLASTIC,,,,,POLYETHYLENE (PE),,11,,,4710,RUPTURE,,,,,CIRCUMFERENTIAL,,12,1.5,,CLASS 3 LOCATION,40000,39310,4615,0,,2.2207,2165,0,86090,5,0,0,0,0,0,5,95,94,100,192.619(A)(2),9/17/2019,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,5.2,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE PRESSURE AND FLOW RATES WERE WITHIN NORMAL RANGES LEADING UP TO THE INCIDENT AND AT THE TIME THE INCIDENT OCCURRED. ACTIONS BY THE CONTROL ROOM DID NOT IMPACT THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,2019,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,,,,,,,YES,INADEQUATE INTERFACIAL PRESSURE BEING APPLIED DURING THE JOINING PHASE OF THE FUSION PROCESS AND/OR EXCESSIVE DWELL TIME BETWEEN HEAT SOAK AND JOINING PHASES.,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,ROMAN HIGH,SENIOR ENGINEER STANDARDS,rhigh@ugi.com,484-332-8402,,,,,TIM ANGSTADT,VP OPERATIONS,484-256-0345,tangstadt@ugi.com,"AT APPROXIMATELY 1:44 AM DECEMBER 25, 2020, UGI EMPLOYEES RESPONDED TO A CALL FROM MONROE COUNTY 911 REPORTING AN INCIDENT INVOLVING THE RELEASE OF NATURAL GAS.  IT WAS DISCOVERED THAT THE 12-INCH HDPE, 100 PSIG MAOP DISTRIBUTION PIPELINE HAD SEPARATED AT THE BUTT FUSION INTERFACE FROM AN UNKNOWN CAUSE. THERE WAS ONE CONFIRMED FATALITY AND TWO INJURIES REQUIRING HOSPITALIZATION FROM AN OVERTURNED VEHICLE.    IN RESPONSE TO THE INCIDENT, THE PIPELINE WAS REPAIRED AND PLACED BACK IN OPERATION. THE PIPELINE OPERATING PRESSURE HAS BEEN LOWERED FROM 94 PSIG TO 60 PSIG AS A PRECAUTIONARY MEASURE.     UGI IS FILING THIS SUPPLEMENTAL AND FINAL REPORT AFTER A THIRD-PARTY LAB COMPLETED TESTING ON THE FAILED BUTT FUSION JOINT AND A ROOT CAUSE ANALYSIS. THE ROOT CAUSE WAS DETERMINED TO BE A COMBINATION OF THE FOLLOWING FACTORS: 1) INADEQUATE INTERFACIAL PRESSURE APPLIED DURING THE JOINING PHASE OF THE FUSION PROCESS AND/OR EXCESSIVE DWELL TIME BETWEEN HEAT SOAK AND JOINING PHASES; AND 2) THE FAILURE TO FOLLOW APPROPRIATE INSTALLATION AND INSPECTION PROCEDURES."
1/22/2021,2020,20210012,36934,SUPPLEMENTAL FINAL,7210,"HEMPSTEAD, CITY OF",1125 AUSTIN STREET ,HEMPSTEAD,TX,77445,12/24/2020 23:40,CENTRAL,NO,1337 5TH,HEMPSTEAD,TX,TX,77445,30.092136,-96.072948,,,,,,YES,,,,12/30/2020 11:12,1295221,1295391,NATURAL GAS,,9,0,NO,,,,,,0,YES,0,0,0,0,1,1,YES,12/24/2020 22:30,OPERATOR/CONTRACTOR,,9,YES,3,12/24/2020 22:30,YES,OPERATOR,12/25/2020 0:30,12/24/2020 22:40,NO,PRIVATE PROPERTY,ABOVEGROUND,IN OTHER ENCLOSED SPACE,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,UNKNOWN,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,STEEL,,SEAMLESS,,UNKNOWN,,,,,,,OTHER,,,,,,,,,STEEL RISER WAS INTENTIONALLY CUT BY A PERSON WITH A POWER-TOOL.,CLASS 3 LOCATION,120000,0,1000,0,,10.18,92,0,121092,0,0,1,0,0,4,0,19,19,25,192.619(A)(2),01-05-1978,PRESSURE DID NOT EXCEED MAOP,BY-PASS,,0.8,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,OTHER,"THE ANALYTICAL DATA IS CONSISTENT WITH VANDALISM. THE EVIDENCE SHOWS A PERSON CUT THROUGH THE CUSTOMER-SIDE PIPE WITH THE INTENT TO REMOVE THE GAS METER ENTIRELY, BUT CAUSED A LEAK WHEN THEY CUT THROUGH THE PIPE UPSTREAM OF THE LOCKED RISER VALVE BENEATH THE REGULATOR. THE RISER WAS FOUND WRAPPED IN PAINTERS TAPE, MEANWHILE THE PIPE ON THE CUSTOMER-SIDE OF THE METER WAS CUT THROUGH INTENTIONALLY. METALLURGY TESTS REVEAL THE CORROSION OCCURRED AFTER THE EXPLOSION. THIS IS VANDALISM!",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROOSTER SMITH,CHIEF STAFF,rooster_smith@yahoo.com,979 8262486,,ROOSTER SMITH,rooster_smith@yahoo.com,979 826-2486,ROOSTER SMITH,CHIEF STAFF,979 826-2486,rooster_smith@yahoo.com,"ON DECEMBER 22, 2020 WE RECEIVED A LEAK CALL BY A NON-CUSTOMER OCCUPANT OF A RESIDENCE. WE FOUND THE OCCUPANT HAD ENCLOSED HIS FRONT PORCH ENTIRELY. WE DETECTED GAS AND PULLED THE ELECTRIC METER. WE TOLD THE OCCUPANT HE COULD NOT STAY THERE AND MUST LEAVE THE DOOR TO THE ENCLOSURE OPEN TO VENT ANY GAS. WE CALLED THE 811 NUMBER TO GET A LOCATE FOR 1335 5TH ST.. WE HAD A CREW THERE WAITING ON THE UTILITY LOCATE FROM THE TELEPHONE COMPANY. WE COULD NOT GET TO THE LOCATE WIRE BECAUSE THE CUSTOMER'S ENCLOSURE CONTAINED A CONCRETE FLOOR CONSTRUCTED AROUND THE RISER. WE TRIED TO DIG OUTSIDE THE CONCRETE PUT COULD NOT BECAUSE OF THE EXCESSIVE TREE ROOTS ON THE PROPERTY. WE WENT OUT TO THE ROAD AND DUG BEHIND THE CURB, IN LINE WITH THE METER, AND COULD NOT FIND THE PIPE TO SQUEEZE OFF. WE WENT SOUTH A FEW FEET FOUND THE 1"" PLASTIC PIPE, WHICH WE SQUEEZED  OFF AND CAPED, AND CHECK FOR LEAKS. WE TRIED TO VERIFY THE GAS WAS OFF AND RETRIEVE THE GAS METER INSIDE THE ENCLOSURE BUT THE CUSTOMER HAD ALREADY LEFT AND LOCKED THE DOOR SO WE COULD NOT GET IN. WE WERE CALLED ON DECEMBER 24, 2020 STATING THE HOUSE BLEW UP. BECAUSE THE EXPLOSION BLEW AWAY THE CONCRETE EXTERIOR WALL DOWN, WE WERE ABLE TO DIG NEXT TO THE CONCRETE AND SQUEEZE OFF THE SERVICE LINE. THIS STOPPED THE GAS FLOW. I WENT TO CALL THE TEXAS RAILROAD COMMISSION TO INFORM THEM OF THE ACCIDENT."""
2/17/2021,2020,20210020,34872,ORIGINAL,21349,VIRGINIA NATURAL GAS,544 S. INDEPENDENCE BLVD ,VIRGINIA BEACH,VA,23452,12/23/2020 13:30,EASTERN,YES,INTERSECTION OF TABBS LANE AND OLD COURTHOUSE WAY,CITY OF NEWPORT NEWS,CITY OF NEWPORT NEWS,VA,23602,37.124201,-76.532021,,,,,,,YES,,,1/18/2021 1:30,1296252,1296358,NATURAL GAS,,4442.76,6.916,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,12/23/2020 13:42,NO,,,12/23/2020 14:11,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,52,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1960,UNKNOWN,,,,,16,UNKNOWN,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.25,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,337225,272814,0,,2.4,10663,17,620719,0,0,0,0,0,0,0,135,150,150,192.619(A)(4),01-01-1960,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS LEAK WAS A PINHOLE LEAK WHICH COULD NOT BE IDENTIFIED VIA SCADA MEASUREMENT.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",OTHER,,,,THE APPARENT CAUSE WAS PIPE STRESS CREATED BY GROUND SETTLEMENT WHICH CAUSED MISALIGNMENT OF FLANGE RESULTING IN A PINHOLE LEAK ON GASKET.,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JONATHAN HEATH,DIRECTOR - COMPLIANCE AND SYSTEM INTEGRITY,jbheath@southernco.com,7572985729,,JONATHAN HEATH,jbheath@southernco.com,7572985729,JONATHAN HEATH,DIRECTOR - COMPLIANCE AND SYSTEM INTEGRITY,7572985729,jbheath@southernco.com,"THE COMPANY WAS MADE AWARE OF A LEAK VIA A CUSTOMER LEAK CALL ON DECEMBER 23, 2020.  LEAK WAS IMMEDIATELY INVESTIGATED AND GRADED AS A GRADE 2.  ON JANUARY 8, A SUBSEQUENT LEAK INVESTIGATION CONCLUDED THE LEAK WAS ON A 150 LBS. MAIN.  THE LEAK WAS STILL A GRADE 2.  ON JANUARY 12, 2021, THE LEAK WAS UPGRADED TO GRADE 1 DUE TO MIGRATION AND THE COMPANY BEGAN MONITORING THE AREA 24 HOURS A DAY.      STOPPLE FITTINGS WERE USED TO STOP THE FLOW OF GAS ON JANUARY 20, 2021.  THE SEGMENT OF MAIN WAS PURGED AND REPLACED COMMENCING ON JANUARY 21 BEFORE BEING COMPLETED ON JANUARY 22.  THE ABANDONED SEGMENT OF PIPE WAS TRANSPORTED TO THE WELDING SHOP WHERE END CAPS WERE INSTALLED AND PRESSURE WAS REINTRODUCED TO IDENTIFY CAUSE OF THE LEAK.  UPON INVESTIGATION, THE COMPANY CONCLUDED THE LEAK CAUSE TO BE GROUND SETTLEMENT WHICH CAUSED MISALIGNMENT OF THE FLANGE RESULTING IN A PINHOLE LEAK ON THE GASKET."
1/20/2021,2020,20210011,35698,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,12/21/2020 16:32,EASTERN,NO,2333 DUNWOODY CROSSING,DUNWOODY,DEKALB,GA,30338,33.919659,-84.291118,,,,,,YES,,,,12/21/2020 17:45,1294766,1294874,NATURAL GAS,,269,0,NO,,,,,,0,YES,1,0,0,0,0,1,YES,12/21/2020 16:32,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,82,YES,12,12/21/2020 14:17,,,,12/21/2020 14:43,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1981,UNKNOWN,,,,,1.25,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1.2,1.2,,,,,,,,CLASS 3 LOCATION,2000000,3800,75000,0,,2.75,740,0,2079540,0,0,380,1,0,20,0,60,60,60,192.619(A)(2),8/14/1981,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,13.8,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,3,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,YES,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BORING,ELECTRIC,NO,,,,,,YES,24,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,RICK SLAGLE,rslagle@southernco.com,(404) 584-4910,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"A 1.25-INCH PLASTIC ATLANTA GAS LIGHT COMPANY (AGLC) NATURAL GAS MAIN WAS RUPTURED BY BORING WHILE A NON-AGLC CONTRACTOR WAS REPLACING UNDERGROUND ELECTRIC FACILITIES NEAR 2333 DUNWOODY CROSSING IN DUNWOODY, GA. WHEN AGLC'S FIRST RESPONDER ARRIVED AT THE SCENE OF THE DAMAGED GAS LINE, THE DEKALB COUNTY FIRE RESCUE DEPARTMENT (FIRE DEPARTMENT) WAS ALREADY ONSITE.  THE FIRE DEPARTMENT HAD EVACUATED THE SIX APARTMENT UNITS IN THE TWO-STORY 2333 BUILDING.  AGLC'S FIRST RESPONDER CONSULTED WITH THE FIRE DEPARTMENT, AND TOOK APPROPRIATE STEPS TO HAVE ADDITIONAL RESOURCES DISPATCHED TO THE SCENE TO PERFORM THE REPAIR. AGLC'S FIRST RESPONDER CONTINUALLY MONITORED GAS READINGS USING A COMBUSTIBLE GAS INDICATOR (CGI) AROUND THE 2333 BUILDING WALLS, DOORS, AND WINDOWS AND IN NEARBY PRE-EXISTING EXCAVATION HOLES.  AGLC'S FIRST RESPONDER COULD NOT TAKE READINGS INSIDE THE 2333 BUILDING DUE TO THE DOORS TO THE APARTMENT UNITS BEING LOCKED.      TWO ADDITIONAL AGLC CREWS RESPONDED TO THE DAMAGE SITE TO SHUT OFF THE FLOW OF GAS AND REPAIR THE DAMAGE. AGLC WAS IN THE PROCESS OF EXPOSING THE APPLICABLE FACILITIES TO IMPLEMENT THE SHUT OFF OF GAS BY SQUEEZE TO FACILITIES IN THE AREA OF THE DAMAGE WHEN THE SIDE OF THE 2333 BUILDING NEAREST THE CUT LINE EXPLODED AND CAUGHT FIRE.  FOLLOWING THE EXPLOSION, AGLC SQUEEZED OFF GAS FACILITIES FARTHER UPSTREAM, STOPPING THE FLOW OF GAS TO THE DAMAGED GAS LINE.     AGLC BELIEVES THAT GAS FROM THE DAMAGED 1.25-INCH MAIN ACCUMULATED WITHIN ONE OF THE APARTMENTS NEAREST THE CUT LINE AND WAS THEN IGNITED BY AN UNKNOWN IGNITION SOURCE, CAUSING THE EXPLOSION AND ENSUING FIRE.    TWO AGLC EMPLOYEES, WHO WERE IN THE PROCESS OF EXPOSING FACILITIES TO IMPLEMENT FACILITY SHUTDOWN, SUFFERED BURN INJURIES FROM THE EXPLOSION AND FIRE.  NO OTHER INJURIES WERE REPORTED.     THE CONTRACTOR THAT DAMAGED THE GAS MAIN DID NOT SUBMIT A LOCATE REQUEST TO THE ONE-CALL CENTER REQUESTING THE LOCATION OF UNDERGROUND UTILITY FACILITIES IN THE AREA OF THE DAMAGED GAS MAIN PRIOR TO EXCAVATION."
1/15/2021,2020,20210009,35724,SUPPLEMENTAL FINAL,5330,FLORIDA PUBLIC UTILITIES CO,208 WILDLIGHT AVE ,YULEE,FL,32097,12/18/2020 13:05,EASTERN,YES,3040 S. OCEAN BLVD.,MANALAPAN,PALM BEACH,FL,33462-6211,26.54792,-80.04302,,,,,,,,YES,PLUG IN RISER.,12/18/2020 13:05,1294572,1294661,NATURAL GAS,,63,0,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,12/18/2020 10:45,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,62,NO,0,12/18/2020 10:52,,,,12/18/2020 11:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2002,2002,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,OTHER,"1.25"" ANODELESS SERVICE RISER",,,,,,,,,,OTHER,,,,,,,,,"1.25"" ANODELESS SERVICE RISER BROKEN OFF UNDER SERVICE REGULATOR AT METER SET.",CLASS 3 LOCATION,40000,6500,3600,0,,36.8,2318,0,52418,0,0,1,0,1,1,0,20,20,60,192.619(A)(2),06-07-2002,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,NO,,,,,,UNKNOWN,35,LARGE TRUCK,ROADWAY,50,YES,,,,,YES,YES,METER SET WAS BEHIND SEVERAL TREES AND NEXT TO A WALL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL MCCARTY,DIRECTOR MEASUREMENT AND COMPLIANCE,mmccarty@fpuc.com,8638457005,8632940629,MATTHEW PORTILLA,mportilla@fpuc.com,5612150159,MICHAEL MCCARTY,DIRECTOR MEASUREMENT AND COMPLIANCE,8638457005,mmccarty@fpuc.com,"AT APPROXIMATELY 10:45 AM ON FRIDAY, 12/18/20, A 2008 HINO BOX TRUCK WAS HEADING NORTH ON SOUTH OCEAN BLVD. IN MANALAPAN, FL. FOR UNKNOWN REASONS THE DRIVER VEERED LEFT AND CROSSED OVER THE SOUTH BOUND LANE AND LEFT THE ROADWAY AND TRAVELLED IN THE LANDSCAPED SHOULDER FOR APPROXIMATELY 100', STRIKING MULTIPLE TREES, A POWER UTILITY BOX AND A GAS METER SET. THE GAS METER SET RISER WAS SNAPPED OFF UNDER THE SERVICE REGULATOR AND THE ESCAPING GAS IGNITED. ACCORDING TO THE FIRST BYSTANDER ON THE SCENE, THE DRIVER WAS UNRESPONSIVE AND COULD NOT BE REMOVED FROM THE TRUCK WHICH WAS ENGULFED IN FLAMES. THE DRIVER WAS PRONOUNCED DECEASED AT THE SCENE. ONE PASSENGER IN THE TRUCK WAS EJECTED THROUGH THE WINDSHIELD AND WAS TAKEN TO ST. MARY'S HOSPITAL FOR TREATMENT.  EMERGENCY RESPONDERS FROM PALM BEACH COUNTY FIRE DEPARTMENT AND FLORIDA PUBLIC UTILITIES EXTINGUISHED THE FLAMES AND PLUGGED THE BROKEN RISER AT 12:10 PM ON 12/18/20.   AS OF 1/15/2021, THE PALM BEACH SHERIFF'S OFFICE VEHICLE HOMICIDE REPORT IS INCOMPLETE AND A DETERMINATION OF THE DRIVERS CONDITION AT THE TIME OF THE CRASH IS NOT AVAILABLE. THERE DID NOT APPEAR TO BE BRAKING OR SKID MARKS AT THE SCENE OF THE CRASH AND A MEDICAL EMERGENCY MAY HAVE OCCURRED.    UPDATE 9/9/2021 - OBTAINED PBSO VEHICLE HOMICIDE INVESTIGATION REPORT ON 9/3/2021. ACCORDING TO THE REPORT, IMPAIRMENT IS UNKNOWN DUE TO NEGATIVE BLOOD, TISSUE, AND/OR URINE VOLATILE. IT IS UNKNOWN IF THE DRIVER WAS DISTRACTED OR USING A MOBILE DEVICE WHILE OPERATING THE VEHICLE. NO CITATIONS WERE ISSUED TO THE DRIVER DUE TO BEING DECEASED. REPORT STATES THAT ACTIONS OF THE DRIVER CAUSED HIS OWN DEATH.    THE SERVICE WAS REPAIRED BY INSTALLING APPROX. 7' OF 1 1/4"" PE PIPE, AN EFV, NEW RISER AND METER SET. THE METER WAS MOVED NEXT TO A WALL AND CRASH POSTS WERE INSTALLED ON 12/22/2020."
1/14/2021,2020,20210007,34725,ORIGINAL FINAL,18472,SEMCO ENERGY GAS COMPANY,1411 THIRD STREET ,PORT HURON,MI,48060,12/16/2020 14:33,EASTERN,NO,10429 92ND AVENUE,ALLENDALE,OTTAWA,MI,49401,42.95756,-86.01317,,,,,,YES,,,,12/16/2020 16:37,1294462,1294501,NATURAL GAS,,1.252,0,NO,,,,,,0,NO,,,,,,0,YES,12/16/2020 14:33,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1.2,NO,0,12/16/2020 14:33,,,,12/16/2020 14:59,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,2406,OTHER,,,,,,,,,CAR IMPACT DISLODGED METER FROM METER BAR AND PIPING.,CLASS 2 LOCATION,270110,163,630,0,,3.43,4,0,270907,0,0,1,0,0,1,0,55,60,60,192.619(A)(2),5/25/1994,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,YES,,YES,YES,,,NO,15,PASSENGER CAR,ROADWAY,35,YES,,,,,,YES,A BOULDER AND RAISED FLOWER BEDS (BY OWNER) WERE BLOCKING METER.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JENNIFER POND,COMPLIANCE ANALYST,jennifer.pond@semcoenergy.com,810-242-2381,,JENNIFER POND,jennifer.pond@semcoenergy.com,810-242-2381,JENNIFER POND,COMPLIANCE ANALYST,810-242-2381,jennifer.pond@semcoenergy.com,"OUR EMERGENCY DISPATCH CENTER DISPATCHED FREDDIE CARPENTER TO A HIT FACILITY ON 12/16/2020 AT 14:33 HRS. FREDDIE ARRIVED ON THE SCENE AT 14:59 HRS AND FOUND THAT THERE WAS AN ACTIVE FIRE AT THIS ADDRESS CAUSED BY AN UNKNOWN THIRD PARTY DRIVER WHO HAD STRUCK THE HOUSE WITH THEIR VEHICLE AND FLED THE SCENE. FREDDIE WAS ASSISTED BY BRANDON FAST AND THEY SECURED THE SERVICE BY SQUEEZING OFF THE 1/2' SERVICE LINE IN THE YARD. THE SERVICE WAS SECURED AT 15:05 HRS. I WAS NOTIFIED OF THE INCIDENT AT APPROXIMATELY 15:20 HRS BY OPERATIONS SUPERVISOR SCOTT ZEERIP. I THEN NOTIFIED MY CHAIN OF COMMAND OF THE INCIDENT AND BEGAN GATHERING INFORMATION. THE INCIDENT WAS REPORTED TO KYLE FRISKE OF THE MICHIGAN PUBLIC SERVICE COMMISSION AT 15:58 HRS. AFTER SECONDARY REPORT FROM THE FIELD CAME IN; IT WAS DETERMINED THAT THE DAMAGE TO THE STRUCTURE WOULD MOST LIKELY EXCEED $50,000. I THEN NOTIFIED THE NATIONAL RESPONSE CENTER OF THE INCIDENT AT 16:37 HRS EDT. AT THIS TIME THE RESPONDING FIRE DEPARTMENTS WERE STILL ACTIVELY ENGAGED IN EXTINGUISHING THE STRUCTURE FIRE. FIRE CHIEF MIKE KEEFE ORDERED THE VEHICLE BE REMOVED FROM THE SCENE BUT LEFT THE CUSTOMER METER AND ASSOCIATED FACILITIES IN PLACE FOR FURTHER INVESTIGATION. MPSC INSPECTOR DERREK SHIMMING CONTACTED ME AT 16:48 HRS ABOUT THIS INCIDENT AND DETERMINED THAT HE WOULD BE ON THE SCENE AT 09:00 HRS ON 12/17/2020. STEVE MCCARTHY WAS NOTIFIED OF THE VISIT AND WILL BE ON SITE AT THE TIME OF THE INSPECTION."
1/14/2021,2020,20210008,35204,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,12/15/2020 16:49,EASTERN,YES,8452 LOZIER AVENUE,WARREN,MACOMB,MI,48089,42.46618,-83.02023,,,,,,YES,YES,,,12/15/2020 20:05,1294374,1294461,NATURAL GAS,,345,0,NO,,,,,,0,NO,,,,,,0,YES,12/15/2020 18:11,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,86,YES,0,12/15/2020 16:49,YES,OPERATOR,12/15/2020 18:11,12/15/2020 17:34,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,30,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1947,UNKNOWN,,,,,2,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,51000,17732,1026,0,,3.3,1139,0,70897,0,0,12,0,0,12,0,55,55,60,192.619(A)(1),8/13/1974,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,B03491283,,CONTRACT LOCATOR,YES,YES,YES,28,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO SUPPORT EXPOSED FACILITIES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA KING,carmella.king@cmsenergy.com,989-280-2963,JASON PIONK,GAS COMPLIANCE MANAGER,989-791-5749,jason.pionk@cmsenergy.com,"ON DECEMBER 15, 2020 AT APPROXIMATELY 16:49 HOURS, CONSUMERS ENERGY RECEIVED NOTIFICATION FROM THE CITY OF WARREN WATER AND SEWER DIVISION OF A BROKEN AND BLOWING NATURAL GAS PIPELINE AT 8452 LOZIER AVENUE, WARREN (MACOMB COUNTY) MICHIGAN.    A GAS SERVICE WORKER (GSW) AND DISTRIBUTION CREW WERE DISPATCHED AND ARRIVED ONSITE AT APPROXIMATELY 17:34 HOURS AND 18:57 HOURS RESPECTIVELY. THE GSW CONFIRMED A 2-INCH STEEL (THREADED AND COUPLED) MEDIUM PRESSURE PIPELINE HAD BEEN DAMAGED DURING SEWER REPAIR WORK AND CONFIRMED A DISTRIBUTION CREW WAS IN ROUTE.      THE GSW CONTINUED INVESTIGATION ACTIVITIES IN THE SURROUNDING AREA(S).  NO ADDITIONAL GAS READS WERE DISCOVERED BEYOND THE IDENTIFIED LEAK SPREAD NEAR THE DAMAGE LOCATION.        AT APPROXIMATELY 18:11 HOURS A HOME EXPLOSION OCCURRED AND GAS IGNITED AT 8452 LOZIER AVENUE.  THE GSW CONTACTED CONSUMERS ENERGY DISPATCH, ADVISED AN EXPLOSION OCCURRED AND REQUESTED THE WARREN FIRE DEPARTMENT BE CONTACTED. THE HOME WAS UNOCCUPIED AND NO FATALITIES AND/OR INJURIES OCCURRED AS A RESULT OF THE INCIDENT     THE DISTRIBUTION CREW SQUEEZED THE STEEL PIPELINE AT REMOTE LOCATIONS AT APPROXIMATELY 21:26 HOURS. TO COMPLETELY CONTAIN THE GAS, STOPPLE FITTINGS WERE INSTALLED AND GAS WAS COMPLETELY SHUTDOWN ON  DECEMBER 16, 2020 AT APPROXIMATELY 00:36 HOURS.  SERVICE PERSONNEL REMAINED ONSITE AND CONTINUED TO MONITOR THE AREA TO ENSURE NO ADDITIONAL GAS MIGRATION.    FURTHER INVESTIGATION DETERMINED THE SEWER WORK BEING PERFORMED REQUIRED EXPOSING AND UNDERMINING THE NATURAL GAS PIPELINE. DURING BACKFILL THE THREADED AND COUPLED PIPELINE WAS NOT ADEQUATELY SUPPORTED DURING COMPACTION CAUSING THE PIPELINE TO BREAK AT THE COUPLING.    APPROXIMATELY 30-FEET OF 2"" PLASTIC MEDIUM PRESSURE PIPELINE WAS INSTALLED AT THE DAMAGE LOCATION AND 2-FEET STEEL MEDIUM PRESSURE PIPELINE WAS INSTALLED AT EACH SQUEEZE POINT TO PERMANENTLY REPAIR THE PIPELINE AND NORMAL OPERATIONS RESUMED ON DECEMBER 16, 2020 AT APPROXIMATELY 17:54 HOURS.  SERVICE RESTORATION TO THE IMPACTED CUSTOMERS BEGAN IMMEDIATELY FOLLOWING PIPELINE REPAIRS."
01-08-2021,2020,20210005,35951,SUPPLEMENTAL FINAL,17570,ROCHESTER GAS & ELECTRIC CORP,180 SOUTH CLINTON AVENUE ,ROCHESTER,NY,14607,12-09-2020 18:27,EASTERN,NO,51 NOEL DR,GATES,MONROE,NY,14606,43.16177787,-77.70871212,,,YES,,,,,,,12-09-2020 22:59,1293962,1294363,NATURAL GAS,,1,0,NO,,,,,,0,NO,,,,,,0,YES,12-09-2020 18:27,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,7,12-09-2020 18:27,,,,12-09-2020 18:38,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,2005,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,YES,,,,OTHER,ALUMINIUM GAS METER,,,,,,,,,,OTHER,,,,,,,,,THERE IS NO INDICATION THAT ANY FAILURE OF COMPANY EQUIPMENT CONTRIBUTED TO THE CAUSE OF THE EVENT. THE INCIDENT WAS THE RESULT OF ACTIONS TAKEN BY THE CUSTOMER/RESIDENT ON COMPANY EQUIPMENT.,CLASS 3 LOCATION,144800,100,5000,0,,10,10,0,149910,0,0,3,0,0,3,0,59,59,60,192.619(A)(4),12/31/1996,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,3.6,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THERE ARE NO REPORTS OF GAS ODORS OR ANY OTHER ABNORMAL OPERATION CONDITIONS PRIOR TO THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BARRY KACHMARYK,GAS ENGINEERING MANAGER,barry_kachmaryk@rge.com,585-771-4143,,,,,BARRY KACHMARYK,GAS ENGINEERING MANAGER,585-771-4143,barry_kachmaryk@rge.com,"RG&E WAS NOTIFIED BY 911 ABOUT AN EXPLOSION AND FIRE ON NOEL DR. IN GATES, NY AND DISPATCHED PERSONNEL TO RESPOND IN ACCORDANCE WITH COMPANY PROCEDURES.  IN ACCORDANCE WITH RG&E CONTROL ROOM NOTIFICATION PROCEDURES, THE NRC WAS NOTIFIED ON 12/9/2020 AT 22:59 (REPORT #1293962). A FOLLOW UP CALL TO THE NRC FOR THE REQUIRED 24 HOUR UPDATE WAS ASSIGNED REPORT #1294363.  THERE ARE NO REPORTS OF INJURIES RELATED TO THE INCIDENT AND THE STRUCTURE WAS EXTENSIVELY DAMAGED. LOCAL POLICE AND FIRE INVESTIGATORS DEEMED THE INCIDENT WAS CAUSED FROM A NATURAL GAS LEAK WITHIN THE RESIDENCE WHERE THE COMPANY WAS NOT AT FAULT  RG&E PERFORMED A LEAK SURVEY IN PROXIMITY TO THE INCIDENT IN ACCORDANCE WITH COMPANY O&M PROCEDURES AND NO UNDERGROUND LEAKS WERE IDENTIFIED.  THERE ARE NO REPORTS OF ODOR COMPLAINTS OR LEAKS DISCOVERED DURING ROUTINE SURVEYS IN THE VICINITY OF THE INCIDENT PRIOR TO DECEMBER 9, 2020. AT THE RECOMMENDATION OF AN ENGINEER - INVESTIGATOR IN THE ACCIDENT INVESTIGATION DIVISION, THE CAUSE IS BEING CHANGED TO: NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT. THE ACTIONS THAT LED TO THE INCIDENT WERE NOT DONE WITH CRIMINAL INTENT."
01-07-2021,2020,20210004,34907,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,12-08-2020 13:52,EASTERN,YES,3050 POLLOCK ROAD,GRAND BLANC,GENESEE,MI,48439,42.89379,-83.6506,,YES,,,,YES,,,,12-08-2020 23:00,1293848,1294028,NATURAL GAS,,2700,469,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,12-08-2020 13:52,YES,OPERATOR,12-08-2020 23:00,12-08-2020 14:28,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2020,UNKNOWN,,,,,6,D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.602,,2406,MECHANICAL PUNCTURE,6,18.8,,,,,,,,CLASS 3 LOCATION,0,216157,1014,0,,3.3,8910,1548,227629,16,0,1300,0,0,1300,16,54,54,60,192.619(A)(2),8/31/2020,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,B002610695,,CONTRACT LOCATOR,YES,NO,YES,34,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA KING,carmella.king@cmsenergy.com,989-280-2963,JASON PIONK,GAS COMPLIANCE MANAGER,989-791-5749,jason.pionk@cmsenergy.com,"ON DECEMBER 8, 2020 AT APPROXIMATELY 13:52 HOURS, CONSUMERS ENERGY WAS NOTIFIED OF A DAMAGE TO A 6-INCH MP PLASTIC NATURAL GAS PIPELINE. THE PIPELINE WAS STRUCK AND COMPLETELY SEVERED BY A CONTRACTOR PERFORMING SANITARY SEWER WORK. THE DAMAGE OCCURRED NEAR 3050 POLLOCK ROAD, GRAND BLANC (GENESEE COUNTY) MICHIGAN.     A GAS SERVICE WORKER (GSW) AND DISTRIBUTION CREW (CREW) ARRIVED AT APPROXIMATELY 14:28 AND 14:47 HOURS RESPECTIVELY. THE GSW CONTINUOUSLY MONITORED THE SITE AND SURROUNDING AREA UNTIL THE PIPELINE SEGMENT WAS ISOLATED AND BLOWING GAS CONTAINED. NO FATALITIES AND OR INJURIES OCCURRED AS A RESULT OF THE PIPELINE DAMAGE.     THE CREW IN CONCERT WITH GAS SYSTEM PLANNING IDENTIFIED THE SYSTEM AS A TWO-WAY FED SYSTEM. HOWEVER, BECAUSE THE PIPELINE WAS COMPLETELY SEVERED AN ISOLATION PLAN WAS DEVELOPED WHICH INVOLVED OPERATING AN EXISTING VALVE LOCATED EAST OF THE DAMAGE PIPE SEGMENT AND SQUEEZING THE PIPE AT A REMOTE LOCATION TO THE WEST OF THE SEGMENT.      PRIOR TO ISOLATION THE PIPELINE WAS GAUGED AT TWO LOCATIONS (LOCATIONS AT THE EAST AND WEST READ 10 PSIG). THE VALVE TO THE EAST WAS CLOSED AT APPROXIMATELY 16:50 HOURS AND PRESSURE ON THE GAUGES DROPPED TO ZERO. THIS WAS THE FIRST INDICATION OF A LOSS OF SERVICE TO THE CUSTOMERS WEST OF THE DAMAGE.  THE DAMAGED SEGMENT WAS REMOVED AND REPLACED WITH APPROXIMATELY 5 FOOT OF 6"" PLASTIC MEDIUM-PRESSURE PIPELINE.    FOLLOWING THE PIPELINE REPAIR, A RESTORATION PLAN WAS EXECUTED WHICH INVOLVED SHUTTING OFF (~1300) METERS TO ALL IMPACTED RESIDENTIAL AND COMMERCIAL CUSTOMERS, PURGING APPROXIMATELY 27 MILES OF PIPELINE AT MULTIPLE LOCATION AND SERVICE RESTORATION TO IMPACTED CUSTOMERS."
01-08-2021,2020,20210006,36187,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,7350 WORLD COMMUNICATIONS DR ,OMAHA,NE,68122,12-08-2020 08:14,CENTRAL,YES,4810 S 51ST STREET,OMAHA,DOUGLAS,NE,68117,41.21095,-95.99487,,,YES,,,,,,,12-08-2020 09:35,1293782,,NATURAL GAS,,1.795,0,YES,0,0,0,0,3,3,YES,0,0,0,0,1,1,YES,12-08-2020 08:14,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1795,YES,0,12-08-2020 08:25,,,,12-08-2020 08:27,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,INSIDE METER/REGULATOR SET,,1959,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,YES,,,,STEEL,,OTHER,BLACK IRON,0.133,,,,,,,OTHER,,,,,,,,,UNKNOWN AT THIS TIME,CLASS 3 LOCATION,500000,12500,3000,0,,2.81,5,0,515505,0,0,3,0,0,4,0,10,10,10,192.619(A)(3),07-01-1970,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,11,,YES,YES,YES,YES,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS CONTAINED TO THE SINGLE RESIDENCE,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,OTHER,TAMPERING AND REMOVAL OF THE NATURAL GAS SAFETY DEVICE FROM PIPELINE INSIDE OF THE STRUCTURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL CONRAD,SENIOR CLAIMS INVESTIGATOR,mike_conrad@mudnebr.com,402-504-7165,402-504-5165,MICHAEL CONRAD,mike_conrad@mudnebr.com,402-504-7165,MICHAEL CONRAD,SENIOR CLAIMS INVESTIGATOR,402-504-7165,mike_conrad@mudnebr.com,"ON DECEMBER 8, 2020 AT APPROXIMATELY 0825HRS THE METROPOLITAN UTILITIES DISTRICT (DISTRICT) WAS NOTIFIED BY THE OMAHA FIRE DEPARTMENT (OFD) OF A WORKING FIRE AT 4810 S 51ST STREET, OMAHA NEBRASKA. DISTRICT PERSONNEL ARRIVED AND SHUT OFF THE GAS TO THIS RESIDENCE. THERE WAS A POSSIBILITY NATURAL GAS CONTRIBUTED TO THIS INCIDENT/LOSS BUT THERE WAS NO DETERMINATION MADE AT THAT TIME. THE EXACT CAUSE OF THE FIRE HAS NOT BEEN DETERMINED. ON THE DAY OF THE LOSS, DISTRICT PERSONNEL PERFORMED A GAS LEAK SURVEY AND AN ODORANT TEST OF THE GAS TRANSMISSION AND SERVICE LINES IN THE AREA. THE GAS LEAK SURVEY SHOWED NO ISSUES WITH THE GAS TRANSMISSION LINE OR ANY CONNECTING SERVICES. THE ODORANT TEST INDICATED SUFFICIENT ODORANT AT ALL TEST LOCATIONS IN THE AREA. ON DECEMBER 23, 2020 THERE WAS A COMBINED INVESTIGATION WITH SEVERAL PARTIES OF INTEREST TO TRY AND LOCATE THE ORIGIN AND CAUSE OF THE LOSS. DURING THIS COMBINED INVESTIGATION, THE GAS SERVICE TO 4810 S 51ST STREET WAS PRESSURE TESTED. THE RESULTS OF THIS PRESSURE TEST REVEALED NO ISSUES OR LEAKS WITH THE GAS SERVICE FROM THE GAS TRANSMISSION LINE TO THE HOUSE FOUNDATION. TO DATE, THE DISTRICTS INVESTIGATION REMAINS OPEN.       12/30/21- AFTER INVESTIGATION, THE METROPOLITAN UTILITIES DISTRICT HAS DETERMINED THAT THE APPARENT CAUSE OF THE INCIDENT WAS TAMPERING WITH THE PIPELINE INSIDE THE STRUCTURE. THE DISTRICT'S CONCLUSION IS CONSISTENT WITH THE RESULTS OF A JOINT NEBRASKA STATE FIRE MARSHAL AGENCY AND OMAHA FIRE DEPARTMENT INVESTIGATION THAT TOOK PLACE FOLLOWING THE INCIDENT.  IN A CLOSING ACTION LETTER FROM NEBRASKA STATE FIRE MARSHAL TO THE DISTRICT, THE NEBRASKA STATE FIRE MARSHAL CONCLUDED, FOLLOWING THEIR INVESTIGATION, THAT ""THE PRESSURE TEST SHOWED THAT THE PIPELINE DID REMAIN INTACT AND NO GAS WAS DETECTED OUTSIDE OF THE STRUCTURE DURING THE LEAK SURVEY. THE SEARCH AND SORTING THROUGH DEBRIS CONCLUDED WITH EVIDENCE DISCOVERY OF TAMPERING AND THE REMOVAL OF THE NATURAL GAS SAFETY DEVICE FROM PIPELINE INSIDE OF THE STRUCTURE."" THE METROPOLITAN UTILITIES DISTRICT HAS CLOSED ITS INVESTIGATION IN REGARD TO THIS INCIDENT."
01-02-2021,2020,20210001,35863,SUPPLEMENTAL FINAL,15348,PEOPLES GAS SYSTEM INC,PO BOX 2562 ,TAMPA,FL,33601,12-03-2020 17:11,EASTERN,NO,8TH STREET CT. WEST @ 30TH AVENUE WEST,BRADENTON,MANATEE,FL,34205,27.4737805,-82.5704721,,,,,,YES,,,,12-03-2020 17:11,1293475,1293605,NATURAL GAS,,224,0,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,12-03-2020 13:50,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,205,12-03-2020 11:20,YES,OPERATOR,12-03-2020 11:37,12-03-2020 11:37,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,84,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2014,UNKNOWN,,,,,2,DRISCO PLEX 6500,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,LEAK,,,OTHER,DAMAGE BY 3RD PARTY TO LINE,,,,,,CLASS 3 LOCATION,0,25928,2400,100000,ESTIMATED OTHER COSTS INCLUDES ESTIMATED VALUE OF DAMAGED HOME.,2.88,645,0,128973,0,0,0,1,1,95,3,43,47,60,192.619(A)(2),4/24/2014,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,0.1,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS A 3RD PARTY LINE STRIKE TO OPERATOR'S SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,330000015,,UTILITY OWNER,YES,YES,NO,,DATA NOT COLLECTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SANDRA PANOS,MANAGER SAFETY MGMT SYSTEMS AND QUALITY ASSURANCE,sjpanos@tecoenergy.com,(813) 275-3730,,TOMMY JAMBON,tejambon@tecoenergy.com,(813) 275-3736,SANDRA PANOS,MANAGER SAFETY MGMT SYSTEMS AND QUALITY ASSURANCE,(813) 275-3730,sjpanos@tecoenergy.com,"DAMAGED 2"" PE MAIN BY THIRD PARTY NEXT GENERATION MANAGEMENT INC. BORE CREW. THE DAMAGED GAS LINE RESULTED IN GAS MIGRATING INTO A SEVERED SEWER LINE WHICH WAS ALSO DAMAGED BY NEXT GENERATION MANAGEMENT INC. IN THE SAME EXCAVATION. IT APPEARS THE GAS MIGRATED FROM THE COUNTY SEWER SYSTEM THROUGH THE HOME'S SEWER SYSTEM AND UNEXPECTEDLY INTO THE HOME WHERE THE GAS IGNITED, RESULTING IN AN EXPLOSION.    ADDITIONAL NOTES:  PART A QUESTION 21C - THE AMOUNT OF GAS REPORTED IS AN ESTIMATE OF .55. THE PHMSA PORTAL ROUNDED THE AMOUNT TO 1.0.     PART A QUESTION 22 - THE NUMBER OF GENERAL PUBLIC EVACUATED IS AN ESTIMATE BASED ON A REVIEW OF THE RESPONDING FIRE DEPARTMENTS' INCIDENT REPORTS AND ASSUMING THAT THERE WERE 2 OCCUPANTS PER RESIDENTIAL BUILDING AND 5 OCCUPANTS PER BUSINESS BUILDING.    PART D QUESTION 6 - THE NUMBER OF RESIDENTIAL BUILDINGS AFFECTED IS AN ESTIMATE BASED ON A REVIEW OF THE RESPONDING FIRE DEPARTMENTS' INCIDENT REPORTS.     PART D QUESTION 7 - THE NUMBER OF BUSINESS BUILDINGS AFFECTED IS AN ESTIMATE BASED ON A REVIEW OF THE RESPONDING FIRE DEPARTMENTS' INCIDENT REPORTS."
12/29/2020,2020,20200128,34883,SUPPLEMENTAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,4720 PIEDMONT ROW DR. ,CHARLOTTE,NC,28210,12-01-2020 11:40,EASTERN,YES,4703 WILKINSON BLVD,CHARLOTTE,MECKLENBURG ,NC,28208,35.228647,-80.915775,,YES,,,,,,,,12-01-2020 19:28,1293334,1293463,NATURAL GAS,,7.83,0,NO,,,,,,0,NO,,,,,,0,YES,12-01-2020 14:30,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,NO,0,12-01-2020 11:46,YES,OPERATOR,12-01-2020 11:46,12-01-2020 13:01,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1986,UNKNOWN,,,,,4,DRISCO 8000,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.409,,UNKNOWN,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 2 LOCATION,0,22867,0,49000,DAMAGED EXCAVATOR,2.4,19,0,71886,68,0,0,0,0,0,68,65,68,75,192.619(A)(1),10/21/1986,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,TELECOMMUNICATIONS,YES,C203212607,,CONTRACT LOCATOR,UNKNOWN/OTHER,NO,YES,6,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,7047314680,,,,,FARRIS BERRY,MANAGER- PIPELINE SAFETY,7047314618,farris.berry@duke-energy.com,"A CONTRACTOR STRUCK A 4"" PLASTIC GAS MAIN WHILE BORING TO INSTALL A TELECOM LINE. DURING RESPONSE, GAS MIGRATED AND IGNITED BENEATH AN EXCAVATOR BEING USED TO EXPOSE THE PIPELINE. THE LOCATOR INACCURATELY AND INSUFFICIENTLY MARKED THE REQUESTED AREA. ALSO DURING THE INCIDENT, THERE WERE 68 COMMERCIAL OUTAGES."
