REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
12/23/2020,2020,20200126,35130,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,11/25/2020 16:28,PACIFIC,NO,301 N MARENGO AVE,ALHAMBRA,LOS ANGELES,CA,91801,34.09499,-118.14232,,,,,,,,YES,STOPPED AT SERVICE TO MAIN CONNECTION,11/25/2020 16:28,1293031,1293113,NATURAL GAS,,50.31,1077.43,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,11/25/2020 12:09,,,,11/25/2020 12:14,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,28,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1948,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY 1,000 SCFH OR HIGHER",NO,,NO,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,ELECTRICAL ARC,CLASS 3 LOCATION,13000,10000,55329,0,,6,302,6465,85096,4,1,156,0,0,156,5,23,23,25,192.621 M,8/19/1970,PRESSURE DID NOT EXCEED MAOP,NONE,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,FRANK SANTA CRUZ,,fsantacruz@socalgas.com,2134070168,,FRANK SANTA CRUZ,fsantacruz@socalgas.com,2134070168,FRANK SANTA CRUZ,PIPELINE SAFETY AND COMPLIANCE ADVISOR,2134070168,fsantacruz@socalgas.com,"ON NOVEMBER 25, 2020, AN ELECTRICAL TRANSFORMER RELEASED A CHARGE OF ENERGY INTO THE GROUND. UPON INVESTIGATION, IT WAS DETERMINED THAT THIS RELEASE IN ENERGY ARCED AND CREATED A GOUGE IN BOTH THE GAS SERVICE AND WATER SERVICE AT 301 N MARENGO AVE, ALHAMBRA. WATER ENTERED THE GAS SERVICE DUE TO THE DIFFERENCE IN PRESSURE CAUSING 161 GAS SERVICE OUTAGES. SOCALGAS CREWS IDENTIFIED AND ISOLATED THE INTRUSION POINT AND EXTRACTED THE WATER FROM ALL MAINS AND SERVICES AFFECTED. THIS WAS REPORTED TO CPUC AND DOT DUE TO A RELEASE OF GAS AND DAMAGES EXCEEDING $50,000."
12/23/2020,2020,20200127,34952,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,290 W NATIONWIDE BLVD ,COLUMBUS,OH,43215,11/23/2020 9:45,EASTERN,NO,3764 CR15,SOUTH POINT,LAWRENCE ,OH,45680,38.45443,-82.54555,,,,,,YES,,,,11/23/2020 21:51,1292897,1292908,NATURAL GAS,,0,1,NO,,,,,,0,NO,,,,,,0,YES,11/23/2020 20:10,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,NO,3,11/23/2020 9:45,YES,OPERATOR,11/23/2020 9:45,11/23/2020 9:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,2010,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,YES,,,,OTHER,METER VALVE ON TOP OF PLASTIC RISER,,,,,,,,,,OTHER,,,,,,,,,PURGING ACTIVITY,CLASS 3 LOCATION,770000,28524,5900,0,,2,0,2,804426,0,0,7,0,1,7,0,35,35,46,192.619(A)(3),1/23/1970,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.5,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,FAILURE TO PREVENT ACCIDENTAL IGNITION,,,YES,,,COMMISSIONING,YES,"NO, THEY WERE NOT QUALIFIED FOR THE TASK(S) NOR WERE THEY PERFORMING THE TASK(S) UNDER THE DIRECTION AND OBSERVATION OF A QUALIFIED INDIVIDUAL",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,MANAGER OF OPERATIONS COMPLIANCE,rrsmith@nisource.com,614-460-5491,,,,,ROB SMITH,MANAGER OF OPERATIONS COMPLIANCE,614-460-5491,rrsmith@nisource.com,"ON NOVEMBER 23, 2020, COLUMBIA WAS PLACING A REPAIRED MAINLINE IN SERVICE AND PURGING THE LINE THROUGH A SERVICE LINE AT THE REAR OF A RESIDENTIAL STRUCTURE WHEN AN ACCIDENTAL IGNITION OCCURRED.  THE IGNITION DAMAGED THE STRUCTURE AND FOUR VEHICLES. DURING THE PURGE, A GROUNDED, 7' METALLIC PURGE STAND WAS NOT UTILIZED.  COLUMBIA EVACUATED THE RESIDENTIAL STRUCTURE TO ENSURE NO RESIDENTS WERE INJURED AND SHUT DOWN THE MAINLINE FOR SAFETY.  THE INDIVIDUAL PURGING THE SERVICE LINE HELD THE APPROPRIATE OPERATOR QUALIFICATION FOR PURGING SERVICE LINES BUT WAS NOT QUALIFIED TO PURGE A MAINLINE THROUGH A SERVICE LINE.  THE INDIVIDUAL THAT WAS EXECUTING THE PURGE WAS DRUG TESTED HOWEVER AN ALCOHOL TEST WAS NOT CONDUCTED.  PLEASE CONSIDER THIS A FINAL REPORT."
12-11-2020,2020,20200125,35155,SUPPLEMENTAL FINAL,4060,DOMINION ENERGY OHIO,1201 EAST 55TH STREET ,CLEVELAND,OH,44103,11-12-2020 12:39,EASTERN,NO,278 S. CLEVELAND MASSILLON ROAD,AKRON,SUMMIT,OH,44333,41.1293734,-81.6344553,YES,YES,,,,,YES,,,11-12-2020 20:52,1292056,1292269,NATURAL GAS,,2427,112,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,11-12-2020 12:39,NO,,,11-12-2020 13:05,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,38,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2016,2016,,,,,20,API 5L,AMERICAN STEEL,STEEL,,OTHER,SMLS,0.375,,,,,,,MECHANICAL PUNCTURE,1,2,,,,,,,,CLASS 3 LOCATION,2792,72534,10334,0,,2.65,6432,297,92389,4,0,4,0,0,4,4,50,50,60,192.619(A)(2),06-06-2016,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,A031000922,NA,CONTRACT LOCATOR,YES,YES,YES,23,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFERY BURDETTE,PIPELINE SAFETY SUPERVISOR,jeffery.l.burdette@dominionenergy.com,3307545524,,JEFFERY BURDETTE,jeffery.l.burdette@dominionenergy.com,3307545524,CAROL HAGER,GAS OPERATIONS MANAGER,3304379557,carol.m.hager@dominionenergy.com,"A THIRD PARTY CONTRACTOR DOING ROAD WORK HIT A 20"" HIGH PRESSURE DISTRIBUTION PIPELINE OPERATING AT 50PSIG. IN ORDER TO AVOID A LARGE-SCALE OUTAGE, THE AREA WAS SECURED AND MONITORED WHILE A 20"" STOPPLE FITTING WAS PROCURED AND INSTALLED TO ISOLATE THE GAS RELEASE. THIS LIMITED THE IMPACT TO FOUR COMMERCIAL AND FOUR RESIDENTIAL CUSTOMERS. THE CAUSE OF THIS EVENT WAS THAT THE THIRD PARTY EXCAVATOR FAILED TO MAINTAIN ADEQUATE CLEARANCE BETWEEN POWERED EQUIPMENT AND THE UNDERGROUND FACILITY. DEO HAS DETERMINED THAT THE EXCAVATOR WAS AWARE OF THE PRESENCE OF DEO'S FACILITIES, BUT ELECTED NOT TO UTILIZE HAND TOOLS, INSTEAD ATTEMPTING TO DIG WITH POWERED EQUIPMENT IN CLOSE PROXIMITY TO THE PIPELINE."
12-07-2020,2020,20200124,35400,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,11-07-2020 09:20,CENTRAL,YES,6700 WESTCHESTER DRIVE,DALLAS,DALLAS,TX,75205,32.84759,-96.80673,,,,,,,YES,,,11-07-2020 11:10,1291639,1291734,NATURAL GAS,,207,0,NO,,,,,,0,YES,1,0,0,0,0,1,YES,11-07-2020 09:20,OPERATOR/CONTRACTOR,,207,NO,0,11-07-2020 09:20,YES,OPERATOR,11-07-2020 09:21,11-07-2020 09:20,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,19,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2020,UNKNOWN,,,,,4,D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,81500,4742,0,,5.9903,1240,0,87482,0,0,0,1,0,0,0,23,23,55,192.619(A)(2),11-06-2020,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,6,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE PIPELINE IS MONITORED BY THE SCADA SYSTEM.  THERE WAS NO ALERT OR ALARM.  SYSTEM WAS OPERATING NORMALLY AT THE TIME OF THE INCIDENT.,,,,,,,,,,,,,YES,6,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"SOCKET, ELECTROFUSION",,2020,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,,,,,,,YES,"UNKNOWN, REFER TO NARRATIVE.",,YES,,,,OTHER,ELECTROFUSION JOINT FAILURE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PATRICK MCGRATH,OPERATIONS MANAGER,patrick.mcgrath2@atmosenergy.com,903-249-7709,,,,,MARLO SUTTON,VICE PRESIDENT - TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ON FRIDAY, NOVEMBER 6, 2020, AT APPROXIMATELY 2:30 P.M., A THIRD-PARTY CONTRACTOR CUT THE NATURAL GAS SERVICE LINE TO HIGHLAND PARK HIGH SCHOOL WHEN PERFORMING A SAW CUT IN WESTCHESTER DRIVE.  ATMOS ENERGY CREWS RESPONDED BY MAKING THE AREA SAFE, EVACUATING THE HIGH SCHOOL, AND THEN BEGAN THE PROCESS OF RESTORING SERVICE TO THE HIGH SCHOOL.  THE MAIN LINE IN THE AREA CONSISTED OF 4"" STEEL PIPE.  HOWEVER, THE REPAIR REQUIRED THE INSTALLATION OF A POLY TRANSITION FITTING FROM THE STEEL MAIN TO THE 3"" STEEL SERVICE LINE AS WELL AS THE INSTALLATION OF A POLY VALVE.  A BELL HOLE WAS DUG AT THE LOCATION OF THE DAMAGE AND WHERE THE MAIN TO SERVICE LINE CONNECTION WAS BEING REPLACED. ON THE MORNING OF SATURDAY, NOVEMBER 7, REPAIRS HAD BEEN COMPLETED ON THE SEGMENT OF MAIN UP TO THE CLOSED POLY VALVE AND WAS ACTIVE WITH NATURAL GAS. ATMOS ENERGY EMPLOYEES WERE PREPARING TO PERFORM ADDITIONAL WORK THAT WAS REQUIRED FOR THE SERVICE LINE WHEN NATURAL GAS SUDDENLY ESCAPED AND IGNITED AT APPROXIMATELY 9:20 A.M.  TWO EMPLOYEES WERE INJURED AND WERE TAKEN TO THE HOSPITAL.  ONE EMPLOYEE WAS TREATED AND RELEASED, AND THE OTHER WAS ADMITTED TO THE HOSPITAL AT 11:17 AM.      THE PROBABLE CAUSE OF THIS INCIDENT WAS THE FAILURE AND RELEASE OF THE 4"" ELECTROFUSION COUPLING THAT OCCURRED WITHIN THE NORTH BELL HOLE.  THE JOINT FAILURE WAS SUDDEN AND OCCURRED AFTER THE COUPLING WAS  INSTALLED AND PLACED IN SERVICE.  THE JOINT FAILURE AND SEPARATION OF THE COUPLING OCCURRED WITHIN THE SAME EXCAVATED BELL HOLE THAT THE RESULTING INJURED CREW MEMBERS WERE WORKING DOWNSTREAM PERFORMING FINAL SYSTEM TIE-INS.      THE MOST LIKELY SOURCE OF IGNITION OCCURRED FROM THE ENERGIZED FITTING BEING FUSED (4"" EF COUPLING) ON THE OUTLET SIDE OF THE VALVE. NONE OF THESE ACTIVITIES PROVIDED EVIDENCE OF A DIRECT CAUSE OF FAILURE.  SINCE THE MATERIALS INVOLVED IN THE FAILURE WERE DESTROYED IN THE RESULTING FIRE, LABORATORY TESTING CANNOT BE CONDUCTED ON THE FAILED FITTING TO FURTHER EVALUATE ROOT CAUSE.  HOWEVER, TESTING WAS CONDUCTED ON OTHER ELEMENTS IN INVESTIGATION OF THE ROOT CAUSE SUCH AS THE ELECTROFUSION PROCESSOR UNIT, THE DOWNSTREAM VALVE, AND PRIOR FUSIONS PERFORMED BY THE SAME QUALIFIED EMPLOYEE."
12-04-2020,2020,20200123,34593,ORIGINAL FINAL,180,SPIRE ALABAMA INC.,"605 RICHARD ARRINGTON, JR. BOULEVARD NORTH",BIRMINGHAM,AL,35203,11-04-2020 16:20,,,39TH AVENUE NORTH AND FAIRMONT ST,BIRMINGHAM,JEFFERSON,AL,35207,33.561626,-86.814843,,,,,,,,,,11-04-2020 16:45,1291420,,NATURAL GAS,,8000,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,10,11-04-2020 12:45,,,,11-04-2020 12:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,72,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1959,,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,20260,8001,0,,,20880,,49141,0,0,10,,,,,146,146,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",IT WAS APPARENT THAT THE INCIDENT WAS NOT CAUSED BY CONTROL ROOM ACTIONS.,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,PIPE SEGMENT WAS NOT EFFECTIVELY ANCHORED DURING CONSTRUCTION REPLACEMENT.,YES,,,,,CONSTRUCTION,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BART MASON,PIPELINE SAFETY MANAGER,bart.mason@spireenergy.com,2512889616,,,,,CRAIG HOEFERLIN,VICE PRESIDENT OPERATIONS SERVICES AND SMS,3143492972,craig.hoeferlin@spireenergy.com,"OPERATOR CREWS WERE IN THE PROCESS OF REPLACING A VALVE ON A 12"" STEEL MAIN AT THE REFERENCED ADDRESS.  A SEGMENT HAD BEEN DISCONNECTED AND REMOVED BY USE OF STOPPER FITTINGS.  THE REMAINING IN-SERVICE MAIN WAS NOT SECURED BY USING ANCHORS OR OTHER METHODS OF REINFORCEMENT.  LINE PRESSURE FORCED THIS SEGMENT OF PIPELINE LOOSE FROM AN UPSTREAM COUPLING AT APPROXIMATELY 12:45 PM ON NOVEMBER 4.  GAS WAS STOPPED AT 3:45 PM THE SAME DAY.  AT APPROXIMATELY 4:20 PM THE OPERATOR DETERMINED THAT THIS EVENT WOULD BE REPORTABLE DUE TO ESTIMATING THE UNINTENTIONAL RELEASE OF GAS TO EXCEED 3 MILLION CUBIC FEET."
12-01-2020,2020,20200122,35910,SUPPLEMENTAL FINAL,13061,NATIONAL FUEL GAS DISTRIBUTION CORP,6363 MAIN ST. ,WILLIAMSVILLE,NY,14221,11-02-2020 01:34,EASTERN,NO,1202 BROWN AVE,ERIE,ERIE,PA,16502,42.10411,-80.100425,,,,,,YES,,,,11-02-2020 03:28,1291212,1291325,NATURAL GAS,,285,0,NO,,,,,,0,NO,,,,,,0,YES,11-02-2020 01:34,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,NO,4,11-02-2020 00:38,,,,11-02-2020 00:59,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2001,2001,,,,,2,ASTM D2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,OTHER,,,,,,,,,MAIN DAMAGED BY AUGER,CLASS 3 LOCATION,130000,3457,500,0,,7.3579,2097,0,136054,0,0,2,0,0,2,0,27,27,60,192.619(A)(2),09-06-2001,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,1,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE SYSTEM IS MONITORED BY SCADA, BUT MONITORING LOCATIONS ARE NOT LOCALIZED NEAR THE AREA OF THE INCIDENT AND THE LOSS OF GAS WAS NOT SIGNIFICANT ENOUGH TO BE NOTICED BY THESE SCADA MONITORING LOCATIONS.  THE CONTROLLER'S ACTIONS WOULD NOT HAVE AFFECTED THE OUTCOME.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,AUGER,POLE,YES,20203060219,,UTILITY OWNER,YES,NO,YES,17,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN MONNIE,ENGINEER II,monnies@natfuel.com,814-871-8204,814-871-8659,,,,KURT W MEIGHEN,SUPERINTENDENT,814-371-5870,meighenk@natfuel.com,"AT APPROXIMATELY 00:38 (12:38 AM EST) ON NOVEMBER 2, 2020, NATIONAL FUEL GAS DISTRIBUTION CORPORATION (COMPANY) WAS NOTIFIED THAT A CONTRACTOR, WHILE USING AN AUGER TO REPLACE A UTILITY POLE, STRUCK A 2"" IPS PLASTIC NATURAL GAS MAIN AT APPROXIMATELY 00:20 (12:20 AM EST) ON NOVEMBER 2, 2020.  THIS STRIKE RESULTED IN: (A) A RELEASE OF GAS; AND (B) A SUBSEQUENT STRUCTURE FIRE AT 1202 BROWN AVE, WHICH OCCURRED AT APPROXIMATELY 01:34 (1:34 AM EST) ON NOVEMBER 2, 2020.  THERE WERE NO INJURIES OR FATALITIES. THE ONE-CALL CENTER WAS NOTIFIED PRIOR TO THE EXCAVATION ACTIVITY. INVESTIGATION INTO THE INCIDENT SHOWS THE DAMAGED MAIN WAS NOT LOCATED DUE TO COMPANY MAP RECORDS SHOWING THE MAIN WAS OUTSIDE OF THE EXCAVATION AREA. THE MAIN WAS SHUTDOWN AT APPROXIMATELY 04:32 (4:32 AM EST) ON NOVEMBER 2, 2020 AND WAS PUT BACK INTO SERVICE AT APPROXIMATELY 20:00 (8:00 PM EST) ON NOVEMBER 2, 2020 AFTER REPAIRS WERE COMPLETED."
11/29/2020,2020,20200119,36227,SUPPLEMENTAL FINAL,2600,COLUMBIA GAS OF PENNSYLVANIA,121 CHAMPION WAY ,CANONSBURG,PA,15317,10/29/2020 8:55,EASTERN,NO,448 CHESTNUT ST,RIMERSBURG,CLARION,PA,16248,41.04099,-79.50848,,,,,,YES,,,,10/29/2020 9:06,1290934,1291053,NATURAL GAS,,30,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,19,10/29/2020 9:06,,,,10/29/2020 8:41,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,18,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1982,UNKNOWN,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,149000,4000,60000,0,,1.58,47,0,213047,0,0,19,0,0,6,0,30,45,60,192.619(A)(1),11/23/1982,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,0.2,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, ELECTROFUSION",,1982,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,YES,DAMAGE FROM SEWER CONTRACTOR DOING WORK AROUND PIPE,YES,,,,POOR CONSTRUCTION/INSTALLATION PROCEDURES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD W BURKE,OPERATIONS COMPLIANCE MANAGER,rburke@nisource.com,7243217155,,,,,CURTIS J. ANSTEAD,VP AND GENERAL MANAGER,419-957-6404,cjanstead@nisource.com,"ON THURSDAY, OCTOBER 29, 2020 AT APPROXIMATELY 8:22 AM WE RECEIVED A TELEPHONE CALL FROM CLARION COUNTY, PA 911 REPORTING AN EXPLOSION AT 448 CHESTNUT STREET, RIMERSBURG, PA.  OUR TECHNICIAN ARRIVED AT   8:41 AM AND CONFIRMED THE EXPLOSION AND REPORTED AN ODOR OF GAS IN THE FRONT YARD OF THE HOME.  THE TECHNICIAN AND THE FIRE DEPARTMENT EVACUATED THE HOMES IN THE IMMEDIATE VICINITY.  THE TECHNICIAN LOCATED THE SOURCE OF THE GAS LEAK AND EXPOSED MAINLINE.  THE MAIN LINE WAS SHUT DOWN AND MADE SAFE AT 10:03 AM..  OUR CREWS MADE THE REPAIRS AND SERVICE WAS RE-ESTABLISHED TO AFFECTED AREA AT 8:50 PM ON OCTOBER 29, 2020.  THERE WERE NO INJURIES OR FATALITIES AS A RESULT OF THE EXPLOSION.  THE CAUSE OF THE EXPLOSION IS UNDER INVESTIGATION.    THE INCIDENT WAS CAUSED BY A FAILED BUTT FUSION ON THE 2 INCH PLASTIC MAIN.  CONTRIBUTING FACTOR WAS PREVIOUS DAMAGE FROM A THIRD PARTY CONTRACTOR."
11/19/2020,2020,20200117,34554,SUPPLEMENTAL FINAL,2288,CHATTANOOGA GAS CO,10 PEACHTREE PLACE NE ,ATLANTA,GA,30309,10/26/2020 14:28,,,5564 DAYTON BOULEVARD,CHATTANOOGA,HAMILTON,TN,37415,35.151289,-85.27097,,,,,,,,,,10/26/2020 14:28,1290710,,NATURAL GAS,,51154,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/23/2020 8:27,,,,10/23/2020 8:55,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,60,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1987,,,,,,8,API 5L,UNKNOWN,STEEL,,OTHER,LONGITUDINAL WELD,0.219,,,,,,,MECHANICAL PUNCTURE,3,9,,,,,,,,CLASS 3 LOCATION,0,17500,25500,0,,,108000,,151000,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,GRADING,YES,202943426,,CONTRACT LOCATOR,NO,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"AN 8-INCH STEEL NATURAL GAS MAIN WAS RUPTURED BY A BACKHOE WHILE A CONTRACT CREW WAS GRADING AN ENTRANCE TO A NEW SUBDIVISION. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT THE AMOUNT OF GAS LOSS WHEN CONSIDERING THE SIZE OF THE RUPTURE AND OPERATING CONDITIONS THAT THE THRESHOLD FOR REPORTING MAY HAVE BEEN EXCEEDED WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE, HOWEVER, IT APPEARS THE FACILITY WAS NOT LOCATED PROPERLY.     ADDITIONAL NRC REPORT NUMBER 1290864 WAS CREATED FOR THE SAME EVENT AFTER A SUPPLEMENTAL CALL WAS PLACED WITH THE NRC TO UPDATE THE INITIAL TELEPHONIC NOTICE."
11/17/2020,2020,20200114,34544,ORIGINAL FINAL,15359,BLACK HILLS ENERGY,2287 COLLEGE ROAD PO BOX 2006,COUNCIL BLUFFS,IA,51502,10/24/2020 23:44,,,69 YORK PLAZA,YORK,YORK,NE,68467,40.864375,-97.616653,,,,,,,,,,11-03-2020 10:51,1291283,,NATURAL GAS,,2,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/24/2020 23:59,,,,10/25/2020 0:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,4000,82000,500,0,,,20,,86520,20,0,0,,,,,150,150,200,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TOM DORSHORST,,tom.dorshorst@blackhillscorp.com,308 760 3094,,,,,TOM DORSHORST,PIPELINE SAFETY COMPLIANCE COORDINATOR,308 760 3094,tom.dorshorst@blackhillscorp.com,"VEHICLE WAS TRAVELING NORTH ON ROAD L WHEN IT LEFT THE ROADWAY OFF RIGHT SIDE.  VEHICLE COLLIDED WITH GAS MAIN AND REGULATOR STATION NEXT TO ROADWAY.  VEHICLE BROKE THROUGH STEEL GUARD AROUND REGULATOR STATION AND BROKE INLET FEED TO STATION.  DRIVER OF VEHICLE LEFT THE SCENE.  LAW ENFORCEMENT CONTACTED DRIVER AT HER RESIDENCE.  THE DRIVER WAS TRANSPORTED TO HOSPITAL DUE TO INJURIES, WAS TREATED AND RELEASED SHORTLY AFTER ARRIVAL.  DRIVER WAS CHARGED WITH DRIVING UNDER THE INFLUENCE AND LEAVING THE SCENE OF AN ACCIDENT.  REGULATOR STATION WAS BADLY DAMAGED AND BLOWING GAS.  THIS HAD TO BE SHUT DOWN AND A TEMPORARY BYPASS INSTALLED AT STATION RESUPPLY GAS TO 20 CUSTOMERS.  THE STATION WAS LATER COMPLETELY REBUILT AND NEW GUARD INSTALLED TO PROTECT IT.  BLACK HILLS ENERGY DID NOT EXPECT THIS TO EXCEED $50,000 INITIALLY BUT REBUILD COSTS WERE EXTENSIVE AND LATER DETERMINED THAT IT MET INCIDENT REPORTING AND WAS CALLED IN TO NRC."
11/19/2020,2020,20200116,34551,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,10/21/2020 18:21,,,618 HIGHWAY 293 SE,CARTERSVILLE,BARTOW,GA,30137,34.131038,-84.758134,,,,,,,,,,10/21/2020 18:21,1290360,,NATURAL GAS,,166,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/21/2020 16:58,,,,10/21/2020 17:40,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,UNKNOWN,,,,,,0.5,API 5L,UNKNOWN,STEEL,,,,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,1,1300,0,,,350,,1651,0,0,0,,,,,300,300,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,GRADING,YES,10060245031,,CONTRACT LOCATOR,NO,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"A 1/2-INCH STEEL NATURAL GAS SERVICE WAS RUPTURED BY A BACKHOE WHILE A CONTRACT CREW WAS GRADING A LOT. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT THE FIRE DEPARTMENT HAD STOPPED THE RAILROAD FOR MORE THAN THE 20-MINUTE THRESHOLD THE COMPANY HAS IN ITS OPERATIONS PROCEDURE MANUAL (OPM) FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE, HOWEVER, IT APPEARS THE FACILITY WAS NOT LOCATED PROPERLY. THE METER SET WAS INACTIVE, SO NO CUSTOMERS WERE WITHOUT NATURAL GAS SERVICE.     ADDITIONAL NRC REPORT NUMBER 1290399 WAS CREATED FOR THE SAME EVENT AFTER A SUPPLEMENTAL CALL WAS PLACED WITH THE NRC TO UPDATE THE INITIAL TELEPHONIC NOTICE."
11/19/2020,2020,20200115,34796,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,211 NW RIVERSIDE DRIVE ,EVANSVILLE,IN,47708,10/21/2020 11:41,EASTERN,YES,901 LAFAYETTE ROAD,CRAWFORDSVILLE,MONTGOMERY,IN,47933,40.052244,-86.9062382,YES,,,,,YES,,,,10/21/2020 11:41,1290304,1290457,NATURAL GAS,,9.75,0,NO,,,,,,0,NO,,,,,,0,YES,10/21/2020 3:25,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,9.75,YES,2,10/21/2020 4:12,,,,10/21/2020 4:12,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,48,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1984,1983,,,,,6.625,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,42500,250,10000,0,,2.1538,21,0,52771,2,0,0,0,0,0,3,55,55,60,192.619(A)(2),4/24/1984,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,3,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PRESSURE MONITORING SYSTEM WILL NOT DETECT A LEAK ON GAS MAIN,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,"CRACK ON THE BOTTOM OF THE 6"" PLASTIC MAIN",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERRY KNECHT,LEAD SPECIALIST OPERATIONS,jerry.knecht@centerpointenergy.com,765-366-9496,,,,,SHANE ALEXANDER,MANAGER PIPELINE SAFETY AND COMPLIANCE IN-OH,3177183603,shane.alexander@centerpointenergy.com,"ON OCTOBER 21ST, 2020, CRAWFORDSVILLE FIRE DEPARTMENT DISPATCH REPORTED A STRUCTURE FIRE THAT WAS GAS FED WITH POSSIBLE EXPLOSION.  VECTREN EMERGENCY RESPONDER ARRIVED ON SITE TO A STRUCTURE PARTIALLY DOWN AND ON FIRE.  IT APPEARED A CONCRETE BLOCK WALL HAD FALLEN ON THE GAS METER SET CAUSING NATURAL GAS TO FEED THE FIRE.  VECTREN EMERGENCY RESPONDERS DUG UP AND DISCONNECTED THE GAS SERVICE, STOPPING THE FLOW OF NATURAL GAS TO THE FIRE.  NO PERSONAL INJURIES WERE REPORTED.  IT IS INCONCLUSIVE AS TO WHETHER THE EXPLOSION OCCURRED AS A RESULT OF NATURAL GAS MIGRATING FROM OUTSIDE THE STRUCTURE, DUE TO INABILITY TO RULE OUT OTHER POTENTIAL SOURCES.  THE GAS SERVICE LINE TO THIS STRUCTURE WAS PRESSURE TESTED AND DETERMINED TO BE NOT LEAKING.  HOWEVER, FURTHER INVESTIGATIONS DISCOVERED CONCENTRATIONS OF NATURAL GAS IN THE PARKING LOT AND NEAR THE FOUNDATION OF THIS STRUCTURE.  THE SOURCE OF THESE UNDERGROUND GAS READINGS WAS DETERMINED TO BE A CRACK ON THE BOTTOM OF THE 6' ALDYL-A GAS MAIN IN OLD OAK LANE ADJACENT TO THIS PROPERTY.  THIS CRACK APPEARS TO BE CONSISTENT WITH AN IMPINGEMENT FAILURE.  THIS DAMAGED SECTION OF PIPE WAS REMOVED AND REPLACED THAT SAME DAY."
11/20/2020,2020,20200118,34689,SUPPLEMENTAL FINAL,2600,COLUMBIA GAS OF PENNSYLVANIA,121 CHAMPION WAY ,CANONSBURG,PA,15317,10/20/2020 16:50,EASTERN,NO,LAFAYETTE DR AND BATTLE RIDGE DR,SOUTH FAYETTE TWP,ALLEGHENY ,PA,15057,40.362638,-80.188425,,,,YES,,,YES,,,10/20/2020 17:43,1290256,1290439,NATURAL GAS,,1378,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,10/20/2020 16:50,NO,,,10/20/2020 16:32,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,6,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1959,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,SEAMLESS,,0.28,,,,,,,MECHANICAL PUNCTURE,2,0.5,,,,,,,,CLASS 1 LOCATION,0,112615,122085,0,,1.4296,1970,0,236670,0,0,0,0,0,0,0,332,325,375,192.619(A)(1),12/17/2013,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS A FACILITY DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,GRADER/SCRAPER,GRADING,NO,,,,,,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD W BURKE,OPERATIONS COMPLIANCE MANAGER,rburke@nisource.com,7243217155,,,,,MICHAEL J DAVIDSION,VP AND GENERAL MANAGER,4125599678,mdavids@nisource.com,"ON OCTOBER 20, 2020, AT APPROXIMATELY 16:00, GRAHAM AND SONS, INC. WAS EXCAVATING WITH A BULLDOZER IN THE AREA OF LAFAYETTE DR. IN SOUTH FAYETTE TWP, PA AND STRUCK COLUMBIA'S 10 INCH TRANSMISSION CLASS MAINLINE CAUSING A RELEASE OF NATURAL GAS.  THE EXCAVATOR DID NOT HAVE A VALID ONE CALL TICKET BECAUSE THEY NEVER CONTACTED THE ONE CALL CENTER PRIOR TO EXCAVATION.  LINE MARKERS WERE VISIBLE.  THE ESTIMATED COST TO REPAIR THE DAMAGES IS $124,000."
11-04-2020,2020,20200111,35003,SUPPLEMENTAL FINAL,18532,"TEXAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",1301 MOPAC EXPRESSWAY SUITE 400,AUSTIN,TX,78746,10-08-2020 16:31,CENTRAL,NO,NEAR INTERSECTION (STEWART RD AND MILE 8),MCALLEN,HILDAGO ,TX,78573,26.32707,-98.28078,YES,,,,,,,,,10-08-2020 16:45,1289317,,NATURAL GAS,,10000,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,10-08-2020 10:33,NO,,,10-08-2020 11:20,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,30,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1927,,,,,,12.75,API-5L,UNKNOWN,STEEL,,OTHER,ERW,0.25,,,,,,,MECHANICAL PUNCTURE,4,5,,,,,,,,CLASS 2 LOCATION,0,8000,2000,0,,2.3031,23031,0,33031,0,0,0,0,0,0,0,170,170,188,192.619(A)(2),10/13/2004,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,YES,YES,OTHER,CALL FROM MANUEL DERUEDA TO TEXAS GAS SERVICE DISPATCH AT 10:33 AM,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","AN INQUIRY TO THE CONTROL ROOM TIMELINES OCCURRED.  FIRST ALARM CAME IN AT 10:49 AM VIA SCADA.  CONTROL ROOM CALL TO OUR DISPATCH OCCURRED AT 10:51 AM, PRESSURE & MEASUREMENT TECHNICIAN PERSONNEL ROUTED TO JOB SITE AT 10:58 AM.  NO ADDITIONAL INQUIRIES ARE NECESSARY TO THE CONTROLLER(S) ACTIONS.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,UNKNOWN,,,,,YES,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,GRADER/SCRAPER,ROAD WORK,NO,,,,,,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEAN LAFLAMME,DIRECTOR ENGINEERING TEXAS GAS SERVICE,dean.laflamme@onegas.com,512-370-8213,,,,,DEAN LAFLAMME,DIRECTOR ENGINEERING TEXAS GAS SERVICE,512-370-8213,dean.laflamme@onegas.com,"AT 10:33 AM OCTOBER 8TH TEXAS GAS SERVICE (TGS) DISPATCH RECEIVED A CALL FROM MANUEL DERUEDA NOTIFYING THEM OF A DAMAGE TO A TGS FACILITY.   TGS'S 12"" COATED STEEL GAS MAIN WAS DAMAGED BY A 3RD PARTY CONTRACTOR (CITY OF MCALLEN PUBLIC WORKS DEPARTMENT).  THE CITY OF MCALLEN WAS CONDUCTING ROAD AND DRAINAGE WORK WITH A ROAD GRADER NEAR THE INTERSECTION OF STEWART RD AND MILE 8 IN NORTH MCALLEN, TX.    THE ROAD GRADER WAS MAKING DEEP CUTS OF SOIL TO COMPLETE A NEW ROAD CONSTRUCTION PROJECT.  TEXAS GAS SERVICE FACILITIES HAD 24"" TO 30"" DEPTH OF COVER IN THIS AREA.  THE ROAD GRADER STRUCK THE 12"" PIPELINE CAUSING A 4"" X 5"" TRIANGULAR HOLE IN ITS FACILITIES.  THE CITY OF MCALLEN DID NOT MAKE NOTIFICATION TO THE ONE-CALL CENTER TO PERFORM THIS WORK.  AT 4:31 PM ON OCTOBER 8TH TEXAS GAS SERVICE CONFIRMED THAT THE GAS LOSS WAS OVER THE 3000 MCF PHMSA REPORTABLE THRESHOLD.  AT 4:45 PM OCTOBER 8TH TEXAS GAS SERVICE REPORTED THE INCIDENT TO THE NRC (#1289317) AND CONDUCTED THE 48 HR UPDATE PER PHMSA REQUIREMENTS AT 9:34 AM OCTOBER 10TH NRC (#1289424).    SUPPLEMENTAL INFORMATION 3/5/21  THE CITY OF MCALLEN HAS BEEN CONTACTED ELECTRONICALLY CONCERNING THIS INCIDENT.  ALSO, AFTER SAFETY PROTOCOLS ALLOW US TO (DUE TO THE PANDEMIC), TEXAS GAS SERVICE WILL MEET WITH THE CITY OF MCALLEN TO REVIEW TEXAS UTILITY CODY 251, SPECIFICALLY CHAPTER 18, SECTION 18.3 EXCAVATOR NOTICE TO NOTIFICATION CENTER, SECTION 18.4 EXCAVATOR OBLIGATION TO AVOID DAMAGE TO UNDERGROUND PIPELINES, SECTION 18.5 OPERATOR AND EXCAVATOR OBLIGATIONS WITH RESPECT TO POSITIVE RESPONSE IN AN EFFORT TO PREVENT FUTURE DAMAGES.  TEXAS GAS SERVICE DAMAGE PREVENTION GROUP REVIEWS ALL EXCAVATION DAMAGES TO TRACK AND MONITOR REPEAT OFFENDERS FOR AT-FAULT EXCAVATION DAMAGES, CURRENTLY THE CITY OF MCALLEN HAS NOT YET MET THE REPEAT OFFENDER LIST.   TEXAS GAS SERVICE WILL REQUIRE SAFE EXCAVATION MEETINGS WITH THE CITY OF MCALLEN IF ADDITIONAL AT-FAULT EXCAVATION DAMAGES ARE EXPERIENCED."
11-06-2020,2020,20200113,34931,SUPPLEMENTAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,10-08-2020 01:15,CENTRAL,NO,ANCONA RD (N 300 E RD) AND E 2900 N RD,ANCONA,LIVINGSTON,IL,61311,41.04610177,-88.87215095,YES,,,,,,,,,10-08-2020 01:55,1289261,1289395,NATURAL GAS,,1312.3,2.58,NO,,,,,,0,NO,,,,,,0,YES,10-08-2020 01:15,OPERATOR/CONTRACTOR,,1312.3,NO,0,10-08-2020 01:15,YES,OPERATOR,10-08-2020 01:20,10-08-2020 01:15,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1987,,,,,,,,,OTHER,VARIOUS MATERIALS IN THE REGULATOR RUNS,,,,,,,,,,OTHER,,,,,,,,,INTENTIONAL GAS RELEASE AS RESPONSE TO OVER PRESSURE CONDITION PRIOR TO THE INCIDENT,CLASS 1 LOCATION,0,648742,2500,0,,1.5842,2079,4,653325,0,0,0,0,0,0,0,332,300,300,192.619(A)(2),07-06-2010,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,WICK,,,YES,YES,YES,YES,YES,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","EARLIER IN THE EVENING AND PRIOR TO THE INCIDENT, THE GAS CONTROLLER OBSERVED AT HH ALARM ON THE SEND OUT PRESSURE FOR THE REGULATING STATION.  THE CONTROLLER MADE APPROPRIATE AND PROMPT NOTIFICATION TO LOCAL PERSONNEL RESPONSIBLE FOR THE OPERATION/MAINTENANCE OF THE REGULATING STATION.  DURING THE RESPONSE TO THE AOC, IGNITION OCCURRED. THE ACTIONS OF THE CONTROLLER DID NOT PLAY A PART IN THE CAUSE OF THE INCIDENT.",,,,,,,,,,,,,YES,4,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,FAILURE TO FOLLOW VENTING PROCEDURES.,,,YES,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,LETICIA QUEZADA,DIR. COMPLIANCE AND QA,lquezad@southernco.com,6305142036,,LETICIA QUEZADA,lquezad@southernco.com,6305142036,LETICIA QUEZADA,DIR. COMPLIANCE AND QA,6305142036,lquezad@southernco.com,"EARLIER IN THE EVENING AND PRIOR TO THE INCIDENT, THE GAS CONTROLLER OBSERVED AT HH ALARM ON THE SEND OUT PRESSURE FOR THE REGULATING STATION.  THE CONTROLLER MADE APPROPRIATE AND PROMPT NOTIFICATION TO LOCAL PERSONNEL RESPONSIBLE FOR THE OPERATION/MAINTENANCE OF THE REGULATING STATION.  OPERATING PERSONNEL RESPONDED AND VERIFIED THAT THE STATION WAS PASSING GAS AND THE PIPELINE PRESSURE DOWNSTREAM OF THE STATION HAD EXCEEDED THE SYSTEM MAOP.  THE CREW ATTEMPTED TO REDUCE THE PIPELINE PRESSURE BY INTENTIONALLY VENTING GAS TO ATMOSPHERE AT THE STATION.  DURING THE VENTING PROCESS, IGNITION OCCURRED, RESULTING IN A FIRE AT THE STATION.  THE STATION REGULATING EQUIPMENT AND OTHER STATION ASSOCIATED EQUIPMENT WAS DESTROYED IN THE FIRE.  THE STATION WAS ISOLATED TO STOP THE FLOW OF GAS AND THE FIRE WAS EXTINGUISHED.  THE STATION IMPACTED EQUIPMENT WAS RE-BUILT AND THE STATION WAS PUT BACK INTO SERVICE."
11-03-2020,2020,20200110,34566,SUPPLEMENTAL FINAL,2364,DUKE ENERGY OHIO,139 EAST FOURTH STREET PO BOX 960 - ROOM 460-ANNEX,CINCINNATI,OH,45202,10-07-2020 15:00,,,9201 MONTGOMERY ROAD,MONTGOMERY,HAMILTON ,OH,45242,39.222719,-84.356968,,,,,,,,,,10-07-2020 18:31,1289244,,NATURAL GAS,,4719,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,10-07-2020 15:08,,,,10-07-2020 15:08,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1967,,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,6,12,,,,,,,,CLASS 3 LOCATION,800000,145855,29319,0,,,15770,,990944,2,0,514,,,,,28,30,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,NO,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,ROAD WORK,YES,B023201460,N/A,CONTRACT LOCATOR,YES,YES,YES,28,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,7047314680,,,,,FARRIS BERRY,MANAGER- PIPELINE SAFETY,7047314618,farris.berry@duke-energy.com,"ON 10/7/20, A CONTRACTOR WAS RUNNING TWO SOIL STABILIZATION MACHINES WHILE PERFORMING ROAD WORK. THE FIRST MACHINE LIFTED ITS CUTTER AND CROSSED THE GAS MAIN WITH NO PROBLEM. THE SECOND SOIL STABILIZATION MACHINE FRONT TIRES GOT STUCK ON THE WATER MAIN AND BEGIN TO SINK. AS THE MACHINE SUNK, THE FRONT OF THE MACHINE WAS PULLED DOWN INTO THE GAS MAIN CAUSING IT TO HIT AND DAMAGE THE 12"" STEEL DISTRIBUTION MAIN. GAS WAS IGNITED WITH INJURIES, BUT NO HOSPITALIZATION.     48-HOUR UPDATE CALL MADE ON 10/9/20 AT 13:36PM.  NRC #1289372"
11-06-2020,2020,20200112,35044,SUPPLEMENTAL FINAL,31636,NORTHERN STATES POWER CO OF MINNESOTA,414 NICOLLET MALL ,MINNEAPOLIS,MN,55402,10-06-2020 12:45,CENTRAL,NO,675 GENTRY AVE,OAKDALE,WASHINGTON,MN,55128,44.57308,-92.59186,,YES,,,,,,,,10-06-2020 16:12,1289146,1289305,NATURAL GAS,,0,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,10-06-2020 12:00,NO,,,10-06-2020 12:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,36,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,NO RELEASE WAS INVOLVED IN THIS INCIDENT,CLASS 3 LOCATION,0,887,253120,0,,0,0,0,254007,50,0,1480,0,0,1480,50,1,18,20,192.619(A)(4),3/14/1989,PRESSURE DID NOT EXCEED MAOP,OTHER,ODORIZED BY TRANSMISSION OPERATOR,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SCADA WAS OPERATING WITHIN PARAMETERS AT THE TIME OF THE EVENT.,,,,,,,,,,,,,YES,3,0,YES,3,0,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,YES,"CREW WAS BYPASSING A REGULATOR STATION TO REPAIR A LEAKING FLANGE.  WORK WAS STOPPED AND THE BYPASS VALVE WAS INADVERTENTLY LEFT IN THE CLOSED POSITION, CAUSING THE PRESSURE AT THE MONITORING POINT TO GIVE A FALSE VALUE.",OTHER MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELISABETH KALLBERG,PRINCIPAL GAS COMPLIANCE CONSULTANT,elisabeth.m.kallberg@xcelenergy.com,651-229-2282,,,,,CHRISTOPHER AKINS,MANAGER PIPELINE COMPLIANCE AND STANDARDS,303-517-3298,christopher.a.akins@xcelenergy.com,"CREW WAS ON SITE TO REPAIR A LEAKING FLANGE AT A REGULATOR STATION.   THE CREW WAS IN THE PROCESS OF REMOVING A BYPASS LINE AND RETURNING THE SYSTEM TO NORMAL.  THIS PROCESS INVOLVED REOPENING A BLOCK VALVE AND PUTTING IT BACK INTO SERVICE.  WHEN DOING THIS, THE SENSE LINE INADVERTENTLY REMAINED IN THE CLOSED POSITION.  THIS LEAD TO THE PRESSURE BEING MEASURED ON THE TRAPPED GAS IN THE BYPASS LINE, NOT THE DOWNSTREAM PRESSURE.   THE CREW THOUGHT THEY HAD RETURNED THE SYSTEM TO NORMAL.    AFTER APPROXIMATELY 30 MINUTES, THE GAUGE HAD DROPPED ONLY 1/4 LB.  THE CREW EXPECTED THE PRESSURE TO DROP MORE RAPIDLY.  THEY DID SOME TROUBLESHOOTING AND CHECKED THE GAUGE IN THE VAULT (WHICH WAS MONITORING DOWNSTREAM PRESSURE) AND SAW THE GAUGE READ 1LB.  THEY REALIZED IMMEDIATELY THAT THEY WERE NOT READING THE DOWNSTREAM PRESSURE, BUT IN FACT THE TRAPPED PRESSURE IN THE SENSE LINE.  THE CREW OPENED THE TRAP AND THE PRESSURE DROPPED FROM 18LBS TO 1LB INSTANTLY.   THE SYSTEM WAS SHUT DOWN, RISER VALVES TURNED OFF, SYTEM RE-PRESSURIZE AND THEN PERFORM RELIGHTS.     XCEL ENERGY REVIEWED APPLICABLE POLICIES AND PROCEDURES WITH FRONT LINE EMPLOYEES INVOLVED WITH THIS EVENT.  XCEL ENERGY IS DEVELOPING ADDITIONAL TRAINING THAT IS FOCUSED ON WHAT SPECIFIC WORK REQUIRES A WRITTEN PROCEDURE."
10/30/2020,2020,20200108,34457,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,290 W NATIONWIDE BLVD ,COLUMBUS,OH,43215,10-01-2020 07:07,,,8258 SR 141,KITTS HILL,LAWRENCE,OH,45645,38.550153,-82.613676,,,,,,,,,,10-01-2020 07:31,1288732,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10-01-2020 01:46,,,,10-01-2020 02:33,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1970,,,,,,3,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,OTHER,,,,,,,,,NO RELEASE OF GAS,CLASS 3 LOCATION,0,495598,4572,0,,,0,,500170,2,0,103,,,,,420.9,120.7,175,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SITE IS ONLY MONITORED BY SCADA.  THE CONTROLLER HAD NO CONTROL OVER THE STATION.,,,,,,,,,,,,,YES,2,0,YES,2,0,INCORRECT OPERATION,PIPELINE OR EQUIPMENT OVERPRESSURED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PIPELINE OR EQUIPMENT OVERPRESSURED,,YES,,,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,MANAGER OF OPERATIONS COMPLIANCE,rrsmith@nisource.com,614-460-5491,,,,,ROB R. SMITH,MANAGER OF OPERATIONS COMPLIANCE,614-460-5491,rrsmith@nisource.com,"ON SEPTEMBER 30, 2020 OUR UPSTREAM SUPPLIER'S CONTRACTOR INSTALLED A TEMPORARY ALTERNATE FEED TIED DIRECTLY INTO THE REGULATOR SETTING AND REMOVED A SECTION OF SUPPLY PIPING PROVIDING THE PRIMARY FEED TO THE KITTS HILL REGULATOR STATION.  THIS WORK WAS DIRECTLY OBSERVED BY COLUMBIA'S MEASUREMENT AND REGULATION EMPLOYEES ON-SITE.  WHEN THE PRIMARY FEED WAS TAKEN OUT OF SERVICE IT CAUSED A LOSS OF THE POWER GAS (I.E. SUPPLY GAS) SUPPLY TO THE INSTRUMENT LOADED REGULATORS.  THE LOSS OF POWER GAS SUPPLY TO THE REGULATORS RESULTED IN THE REGULATORS FAILING OPEN AND ALLOWING THE UNRESTRICTED FLOW OF GAS INTO THE DOWNSTREAM SYSTEM, PRODUCING AN OVER PRESSURIZATION OF THAT SYSTEM.  THE SYSTEM WAS SHUT DOWN FOR SAFETY AND RESULTED IN NO MAJOR DAMAGE TO COLUMBIA'S OR CUSTOMERS' PROPERTY.   THE SYSTEM WAS EVALUATED AND ASSESSED FOR SAFETY AND THE SYSTEM WAS PLACED BACK INTO OPERATION."
