REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
10/27/2020,2020,20200106,35413,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,2287 COLLEGE ROAD PO BOX 2006,COUNCIL BLUFFS,IA,51502,9/28/2020 18:22,CENTRAL,NO,459 LORAS BLVD,DUBUQUE,DUBUQUE,IA,52001,42.5046454,-90.6738271,,,,,,YES,,,,9/28/2020 19:00,1288523,1288707,NATURAL GAS,,300,0,NO,,,,,,0,NO,,,,,,0,YES,9/28/2020 16:45,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,300,YES,37,9/28/2020 16:28,,,,9/28/2020 16:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,32,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2003,UNKNOWN,,,,,4,ASTM D2513,DRISCO PLEX,PLASTIC,,,,,POLYETHYLENE (PE),,13.2,,,2406,MECHANICAL PUNCTURE,7,1.2,,,,,,,,CLASS 3 LOCATION,2000000,114328,13012,110964,INVESTIGATION SERVICES BY ESI (ENGINEERING SERVICES INC) AND BLACK HILLS ENERGY,5,1500,0,2239804,0,0,37,1,0,20,0,25,25,25,192.619(A)(2),07-07-2003,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,202600291,,CONTRACT LOCATOR,YES,YES,YES,240,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TONY ENGLING,COMPLIANCE CORRDINATOR,tony.engling@blackhillcorp.com,563-585-4014,563-583-0850,,,,TONY ENGLING,COMPLIANCE CORRDINATOR,563-585-4014,tony.engling@blackhillcorp.com,"ON SEPTEMBER 28, 2020, PRICE ELECTRIC, A HORIZONTAL DIRECTIONAL DRILLING CONTRACTOR, STRUCK A BLACK HILLS ENERGY DISTRIBUTION LINE AT 459 LORAS BLVD, DUBUQUE, IOWA.  THE LINE WAS A 2406 DRISCO PLEX PE OPERATING AT 25 PSIG.  PRICE ELECTRIC POTHOLED WITHIN THE TOLERANCE ZONE OF THE LINE LOCATE BEFORE COMMENCING ITS DRILLING.  PRICE THEN INSERTED THE DRILL WITHIN THE TOLERANCE ZONE AND STRUCK THE BHE GAS LINE WITHIN THE TOLERANCE ZONE LEAVING A 7 INCH LONG GOUGE/HOLE IN THE MAIN.  DUBUQUE FIRE AND POLICE WERE THE FIRST RESPONDERS, AND BHE WAS NOTIFIED BY THE DUBUQUE FIRE DEPARTMENT.  BHE PROMPTLY RESPONDED TO THE LINE HIT.    AN INVESTIGATION WAS COMPLETED ON BEHALF OF BHE BY A 3RD PARTY, ENGINEERING SERVICES INC.  IT FOUND THAT A 3RD PARTY, THE DIRECTIONAL DRILLER PRICE ELECTRIC, WAS AT FAULT DUE TO IMPROPER EXCAVATION PRACTICES.  BHE'S LINE LOCATES WERE ACCURATE.    THE IOWA FIRE MARSHALL ESTIMATES THE PROPERTY DAMAGE TO THE BUILDING THAT WAS DESTROYED AND THE SURROUNDING BUILDINGS AT $2,000,000.  THE 48 HOUR NRC NUMBER IS 1288707."
10/21/2020,2020,20200101,34454,SUPPLEMENTAL FINAL,30750,MIDAMERICAN ENERGY COMPANY,401 DOUGLAS STREET PO BOX 778,SIOUX CITY,IA,51101,9/24/2020 21:36,,,400 BEACH AVENUE,DELL RAPIDS,MINNEHAHA,SD,57022,43.82347,-96.70168,,,,,,,,,,9/25/2020 11:33,1288248,,NATURAL GAS,,10.7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,9/24/2020 21:36,,,,9/24/2020 22:17,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,1,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1994,,,,,,2,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,21,1.5,,,,,,,,CLASS 3 LOCATION,350000,679,4576,0,,,22,,355277,1,0,0,,,,,43,45,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,CURB/SIDEWALK,NO,,,,,,YES,18,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER R. PAYER,SENIOR ENGINEER,chris.payer@midamerican.com,712-277-7941,,,,,DEHN STEVENS,VICE PRESIDENT GAS DELIVERY,515-242-4274,dehn.stevens@midamerican.com,"BX CIVIL & CONSTRUCTION (THIRD PARTY CONTRACTOR) WAS DOING FINE GRADING IN PREPARATION FOR INSTALLING CURB AND GUTTER ALONG BEACH AVENUE IN DELL RAPIDS, SOUTH DAKOTA ON THE EVENING OF SEPTEMBER 24, 2020.  PREVIOUS STREET GRADING BY ZACHARIAS CONSTRUCTION, INC. HAD LOWERED THE STREET GRADE SIGNIFICANTLY (APPROXIMATELY 36"") AND REDUCED THE COVER OVER A TWO INCH PLASTIC NATURAL GAS MAIN TO APPROXIMATELY ONE INCH. MIDAMERICAN ENERGY WAS NOT AWARE THAT THE STREET GRADE HAD BEEN REDUCED TO A LEVEL THAT WOULD CONFLICT WITH THE EXISTING FACILITIES PRIOR TO THE EVENT. THE MACHINE SCRAPED ALONG THE TOP OF THE MAIN UNTIL IT BROKE THROUGH RELEASING NATURAL GAS AT 43 PSIG UNDER THE MACHINE.  THE GAS IGNITED AND THE FIRE DEPARTMENT RESPONDED.  MIDAMERICAN ENERGY  WAS NOTIFIED AT 21:36 AND ARRIVED ON SITE AT 22:17. THE MAIN WAS SQUEEZED OFF AT APPROXIMATELY 23:15 SHUTTING OFF THE FLOW OF GAS TO THE FIRE.    THE EXCAVATOR'S EQUIPMENT, 5700C POWER CURBER, WAS ASSESSED FOR DAMAGE THE NEXT MORNING AND IT WAS DETERMINED THAT THE EXTENT OF DAMAGE WAS ESTIMATED TO BE $350,000.  ONCE THE ESTIMATE OF DAMAGE WAS DETERMINED TO BE IN EXCESS OF $50,000, THE NRC WAS NOTIFIED (REPORT 1288248).  THERE WERE NO INJURIES, THE GAS DID NOT EXPLODE, AND ONE HOUSE WAS EVACUATED BY THE EXCAVATOR AS A PRECAUTION.    SUBSEQUENT NRC REPORTS ASSOCIATED WITH THIS INCIDENT ARE 1288388 FOR A CORRECTION ON THE DATE AND 1288446 FOR THE 48 HOUR FOLLOW UP."
10/23/2020,2020,20200102,34632,SUPPLEMENTAL FINAL,7348,DOMINION ENERGY WEST VIRGINIA,48 COLUMBIA BLVD ,CLARKSBURG,WV,26301,9/24/2020 16:20,EASTERN,YES,462 OHIO AVE,WESTOVER,MONONGALIA,WV,26501,39.638382,-79.981814,,,,,,,,YES,N/A,9/24/2020 16:45,1288188,1288263,NATURAL GAS,,2.51,0,NO,,,,,,0,YES,1,0,0,0,0,1,YES,9/24/2020 9:00,OPERATOR/CONTRACTOR,,2.5,NO,0,9/24/2020 9:05,NO,,,9/24/2020 9:05,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,UNKNOWN,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,YES,1.5,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.16,,,,,,,OTHER,,,,,,,,,SERVICE LINE CUT WITH PNEUMATIC EQUIPMENT FOR REPLACEMENT,CLASS 3 LOCATION,0,0,0,0,,1.1952,3,0,3,0,0,0,0,0,0,0,0.5,0.5,0.75,192.623,12/31/1968,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,FAILURE TO FOLLOW PROCEDURE,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SCOTT WALLACE,ENGINEERING TECHNICAL SPECIALIST III,scott.a.wallace@dominionenergy.com,3048441256,,,,,REID HESS,MANAGER GAS OPERATIONS,801-245-9652,reid.hess@dominionenergy.com,"A DOMINION ENERGY WEST VIRGINIA CONSTRUCTION AND MAINTENANCE EMPLOYEE WAS INSTALLING A NEW SECTION OF PLASTIC SERVICE LINE WHILE UTILIZING THE EXISTING TAP AND EXISTING COATED STEEL SERVICE LINE COMING OFF THE TAP. THE EMPLOYEE WAS USING A PNEUMATIC AIR SAW TO CUT THE LIVE LOW PRESSURE 1.5 INCH COATED STEEL SERVICE LINE. AFTER THE FIRST AND SECOND CUTS WERE COMPLETE THE PIPE WAS STUCK IN PLACE. THE EMPLOYEE ATTEMPTED TO DISLODGE THE CUT PIPE WHEN THE GAS IGNITED CAUSING FLASH BURNS TO THE NECK, ARMS, AND FACE. THE EMPLOYEE WAS TAKEN TO THE HOSPITAL AND LATER THAT AFTERNOON THE LOCAL DOCTORS DECIDED TO SEND THE INJURED EMPLOYEE TO THE BURN UNIT IN PITTSBURGH, PA. THE EMPLOYEE WAS KEPT OVERNIGHT IN PITTSBURGH, PA FOR PRECAUTIONARY MEASURES AND RELEASED FROM THE HOSPITAL THE NEXT DAY TO RETURN HOME.     TIMELINE  9:05 - EVENT OCCURRED   16:20 - OVERNIGHT HOSPITALIZATION CONFIRMED AND INCIDENT CRITERIA MET  16:31 - NRC PHONE CALL NOTIFICATION MADE    ORIGINAL NRC NUMBER 1288188, ADDITIONAL NRC REPORT NUMBER 1288263"
10/23/2020,2020,20200103,34717,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,9/24/2020 12:21,CENTRAL,NO,2500 E PLANO PKWY,PLANO,COLLIN,TX,75074,33.00731805,-96.68221731,,,,,,YES,,,,9/25/2020 10:19,1288239,1288379,NATURAL GAS,,884.3,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,4,9/24/2020 12:21,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,9/24/2020 12:18,9/24/2020 12:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,96,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1980,UNKNOWN,,,,,6,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,136560,81220,0,,5.7266,5064,0,222844,0,0,0,0,0,0,1,22,25,55,192.619(A)(2),10/24/1980,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,2076768543,TEXAS811,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,QUINT NANCE,OPERATIONS SUPERVISOR,quint.nance@atmosenergy.com,469-426-6575,,QUINT NANCE,quint.nance@atmosenergy.com,469-426-6575,MARLO SUTTON,V.P. TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ON SEPTEMBER 24, 2020, A THIRD-PARTY EXCAVATOR WAS BORING TELECOMMUNICATIONS NEAR 2500 E PLANO PKWY AND DAMAGED A MARKED 6-INCH POLY MAIN. ATMOS ENERGY TECHNICIAN ARRIVED AT 12:45 PM AND REQUESTED ASSISTANCE AT THAT TIME. CREWS RESPONDED, ARRIVING AT 12:55 PM. ON 9/25/2020 AN ATMOS ENERGY TECHNICIAN CHECKED FOR ODORANT WHICH RESULTED IN READILY DETECTABLE ODORANT LEVELS AT THIS LOCATION. PART E SECTION 6 INDICATES THAT THE ODORANT LEVEL WAS NOT MEASURED, HOWEVER WE DID PERFORM THE ODORANT CHECK WHICH WAS ALSO WITNESSED BY THE RAILROAD COMMISSION OF TEXAS INSPECTOR ON THIS DATE.    THE LEAK WAS SECURED AT 5:20 AM ON 9/25/2020, BY SQUEEZING OFF THE MAIN. THE MAIN WAS CAPPED AND THE SECTION OF PIPE IS STILL SHUT DOWN AT THIS TIME. THERE WERE NO CUSTOMERS LOST DUE TO TWO-WAY FEED. A NEW PROJECT TO REPLACE THE SECTION COMMENCED ON OCTOBER 26, 2020 AND REPAIR WAS COMPLETED BY BORING IN A 350-FOOT SECTION OF 6-INCH MAIN. THE NEW SECTION WAS TIED IN ON NOVEMBER 30, 2020.     ATMOS ENERGY'S INVESTIGATION DETERMINED THAT THE EXCAVATOR HAD CALLED IN A LOCATE TICKET THAT WAS NOT YET DUE AT THE TIME OF DAMAGE, AND HAD NOT YET BEEN COMPLETED WHEN THE EXCAVATOR CHOSE TO PROCEED WITH THE EXCAVATION BASED UPON ACCURATE MARKINGS THAT HAD BEEN PUT IN PLACE FOR A PRIOR LOCATE TICKET REQUESTED BY ANOTHER CONTRACTOR IN THAT AREA. THE EXCAVATOR FAILED TO POTHOLE THE EXISTING MARKS TO VERIFY THE EXACT LOCATION OF THE GAS LINE.    NOTE THAT THE INFORMATION IN PART A4 NOW REFLECTS THE DATE AND TIME AT WHICH THE EVENT THAT GAVE RISE TO THIS INCIDENT WAS INITIALLY REPORTED TO ATMOS ENERGY.  HOWEVER, THIS EVENT DID NOT BECOME A REPORTABLE INCIDENT UNTIL THE CRITERIA OF PART 191.3 WERE MET AT 10:02 AM ON 9/25/20, WHICH IS WHEN ATMOS ENERGY DETERMINED THAT THE PROPERTY DAMAGE ASSOCIATED WITH THE EVENT HAD THE POTENTIAL TO EXCEED $50,000.      INITIAL REPORT (1288239) WAS MADE TO THE NRC AT 10:19 AM CST. THE 48-HOUR UPDATE TO NRC (1288379) WAS PROVIDED AT 9:54 PM CST ON 9/27/20."
10/16/2020,2020,20200099,34394,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,9/18/2020 16:00,,,928 NORTHTON,FORT WORTH,TARRANT,TX,76110,32.73388311,-97.35241204,,,,,,,,,,9/18/2020 16:53,1287736,,NATURAL GAS,,38308,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,175,9/18/2020 13:20,,,,9/18/2020 13:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,47,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2011,,,,,,6,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,RUPTURE,,,,,CIRCUMFERENTIAL,,3,6,,CLASS 3 LOCATION,0,61349,135698,0,,,219353,,416400,2,0,0,,,,,23,23,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,1/24/2020,NO,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,BORING,TELECOMMUNICATIONS,YES,2075314339,TEXAS811,CONTRACT LOCATOR,YES,YES,YES,41,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TONY MARLOW,OPERATIONS SUPERVISOR,tony.marlow@atmosenergy.com,469-261-2074,,,,,MARLO SUTTON,V.P. TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ON SEPTEMBER 18, 2020, EXCAVATOR WAS BORING TELECOMMUNICATIONS AT 900 FORREST PARK AT ROSEDALE AND DAMAGED A 6-INCH POLY MAIN NEAR 928 NORTHTON STREET. ATMOS ENERGY TECHNICIAN ARRIVED AT 1:25 PM AND REQUESTED ASSISTANCE AT 1:30 PM. THE TECHNICIAN EVACUATED THE BUSINESS AT 928 NORTHTON STREET AND, WITH THE HELP OF FIRE DEPARTMENT PERSONNEL, A HOTEL NEARBY. FORREST PARK WAS BLOCKED NORTH OF ROSEDALE, AND WESTBOUND ROSEDALE WAS BLOCKED OFF AS WELL. CREWS RESPONDED, ARRIVING AT 1:40 PM AND DETERMINED THAT THE 12-INCH STEEL MAIN THE 6-INCH TIED INTO WOULD HAVE TO BE SHUT OFF USING SHORT STOP FITTINGS. ATMOS ENERGY CONTRACTOR WAS CALLED IN TO ASSIST. DURING THE COURSE OF REPAIRS, THE GAS WAS SHUT OFF AT 5:20 AM ON 9/20/2020. TWO RESTAURANTS WERE OUT OF SERVICE. SERVICE WAS RESTORED AT 11:58 AM ON 9/21/2020.  PER ATMOS ENERGY'S INVESTIGATION, LINE LOCATES WERE COMPLETED CORRECTLY, AND THE DAMAGED MAIN WAS MARKED ACCURATELY.     IT WAS DETERMINED THAT THIS INCIDENT WILL REACH THE REPORTABLE CRITERIA AT 4:00 PM ON 9/18/20. INITIAL REPORT #1287736 MADE TO THE NRC AT 4:53 PM ON 9/18/20. THE 48-HOUR UPDATE #1287837 WAS PROVIDED AT 2:14 PM ON 9/20/20."
10/15/2020,2020,20200098,34380,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,9/18/2020 9:56,,,3178 LAVON DRIVE,GARLAND,DALLAS,TX,75040,32.94559754,-96.62117925,,,,,,,,,,9/18/2020 10:31,1287688,,NATURAL GAS,,435,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,09-09-2020 12:35,,,,09-09-2020 12:35,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,52,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2005,,,,,,6,API 5L 45TH EDITION,UNKNOWN,STEEL,,OTHER,ERW,0.188,,,,,,,MECHANICAL PUNCTURE,1,0.5,,,,,,,,CLASS 3 LOCATION,0,87072,0,0,,,2490,,89562,0,0,0,,,,,73,75,95,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",3RD PARTY DAMAGE BY CONTRACTOR,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,AUGER,STREET LIGHT,YES,2074640492,TEXAS811,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELIZABETH DELGADO,OPERATIONS MANAGER,elizabeth.delgado@atmosenergy.com,972-485-6256,972-485-6267,,,,MARLO SUTTON,VICE PRESIDENT - TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ON SEPTEMBER 9, 2020, A THIRD-PARTY CONTRACTOR USING AN AUGER TO INSTALL STREETLIGHTS AT 3178 LAVON DR. IN GARLAND, TX STRUCK ATMOS ENERGY'S 6-INCH DISTRIBUTION LINE.  LINE LOCATES HAD BEEN CALLED IN AND LINES WERE MARKED CORRECTLY.  NO CUSTOMERS WERE AFFECTED BY THE INCIDENT; CNG TRUCKS WERE DISPATCHED TO SUPPLY GAS DURING REPAIRS.  THE 6-INCH MAIN WAS SQUEEZED OFF AT 4:33 AM ON 9/10/2020, AND REPAIRS BEGAN.  THE PIPELINE WAS PLACED BACK IN SERVICE AT 7:00 PM ON 9/11/2020.  INCIDENT REPORTING CRITERIA WAS MET AT 09:56 ON 9/18/20 AFTER IT WAS DETERMINED THAT THE PROPERTY DAMAGE EXCEEDED $50,000, AND IT WAS REPORTED TO THE NRC AT 10:31 ON 9/18/2020.    48 HOUR NRC REPORT # 1287826"
10/26/2020,2020,20200105,38069,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,2287 COLLEGE ROAD PO BOX 2006,COUNCIL BLUFFS,IA,51502,9/17/2020 14:05,MOUNTAIN,YES,50 COTTONWOOD PASS ROAD,GYPSUM,EAGLE ,CO,81637,39.6166369,-106.9500181,,,,,,YES,,,,9/17/2020 14:20,1287639,1287748,NATURAL GAS,,336.76,9.5,YES,0,0,0,0,1,1,NO,,,,,,0,YES,9/17/2020 12:25,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,174,9/17/2020 9:00,,,,9/17/2020 9:48,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,48,YES,YES,,,,,YES,UNCASED,,,,,,INVESTOR OWNED,,MAIN,,2002,UNKNOWN,,,,,2,D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2,1,,,,,,,,CLASS 3 LOCATION,1000000,5000,10000,0,,4.9887,1680,47,1016727,0,0,87,0,0,87,0,40,40,60,192.619(A)(2),9/17/2020,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,2.9,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,,,,,,,,YES,,,,UTILITY,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,COA025202258SG,,FACILITY OWNER,YES,NO,YES,48,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOSHUA DOUGHTY,COMPLIANCE COORDINATOR,joshua.doughty@blackhillscorp.com,303-515-0088,,JOSHUA DOUGHTY,joshua.doughty@blackhillscorp.com,13035150088,JOSHUA DOUGHTY,COMPLIANCE COORDINATOR,303-515-0088,joshua.doughty@blackhillscorp.com,"THIRD-PARTY CONTRACTOR WAS INSTALLING TELECOMMUNICATIONS FIBER CABLE AND STRUCK A 2 INCH PE MAIN WITH A DIRECTIONAL DRILL. THIRD-PARTY CONTRACTOR DID NOT EXPOSE THE TOLERANCE ZONE OF OTHER MARKED FACILITIES IT WAS CROSSING WITH THE DIRECTIONAL DRILL IN THE VICINITY OF THE LINE HIT LOCATION. SUCH POTHOLES WOULD HAVE DISCLOSED THE PRESENCE OF THE LINE THAT WAS HIT.  NATURAL GAS MIGRATED INTO A STRUCTURE AT 50 COTTONWOOD PASS ROAD AND THE HOUSE EXPLODED, RESULTING IN THE DEATH OF AN OCCUPANT OF THE HOME. ALL LEGAL CLAIMS HAVE BEEN RESOLVED. NRC 48 HOUR INCIDENT REPORT #1287748."
10/17/2020,2020,20200100,34510,SUPPLEMENTAL FINAL,621,ARKANSAS OKLAHOMA GAS CORP,10825 E. GEDDES AVENUE. SUITE 410,CENTENNIAL,CO,80112,9/16/2020 21:20,,,SW CORNER OF ZERO ST AND MASSARD RD,FORT SMITH,SEBASTION,AR,72916,35.3235023,-94.3421119,,,,,,,,,,9/16/2020 22:16,1287560,,NATURAL GAS,,3282,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,9/16/2020 21:20,,,,9/16/2020 21:30,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,PIPELINE CONNECTION STATION,2011,,,,,,,,,OTHER,GASKET,,,,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,0,192565,10478,0,,,5822,,208865,3,0,0,,,,,213,215,280,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","ON DUTY CONTROLLER OBSERVED PRESSURE DROPS SHORTLY AFTER CALL RECEIVED FROM EMERGENCY RESPONDERS, AND PRIOR TO ALARMS.",,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,VALVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VALVE,,,,,,,,,,,,,,,,,OTHER,A LIGHTNING STRIKE ON 09/01/2020 IS SUSPECTED TO HAVE DAMAGED A MECHANISM ON A12-INCH VALVE ASSEMBLY CAUSING A LEAK WHICH EVENTUALLY IGNITED FROM AN UNKNOW SOURCE ON 9/16/2020.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TYLER DAVIS,SUPERVISOR REGULATORY AFFAIRS,tdavis@summitutilitiesinc.com,2077811200,,,,,STANWOOD GIVEN,DIRECTOR OF PIPELINE SAFETY,207-621-8000,sgiven@summitnaturalgas.com,"A LIGHTNING STRIKE ON 09/01/2020 IS SUSPECTED TO HAVE DAMAGED A 12-INCH VALVE ASSEMBLY CAUSING A LEAK WHICH EVENTUALLY IGNITED FROM AN UNKNOWN SOURCE ON 09/16/2020. THIS DETERMINATION WAS REACHED DURING A ROOT CAUSE ANALYSIS CONDUCTED BY A TEAM OF SUBJECT MATTER EXPERTS FROM SUMMIT UTILITIES, INC., THE PARENT COMPANY OF ARKANSAS OKLAHOMA GAS CORPORATION (""AOG""). THE RESULTING FIRE DAMAGED AOG'S STATION INFRASTRUCTURE AND RESULTED IN AN OUTAGE OF THREE COMMERCIAL CUSTOMERS IN THE IMMEDIATE AREA. THE STATION IS IN THE PROCESS OF BEING REBUILT AND RECONFIGURED TO REDUCE THE NUMBER OF ABOVE GROUND APPURTENANCES. EXPECTED COMPLETION DATE IS 11/13/2020."
10-12-2020,2020,20200096,34390,SUPPLEMENTAL FINAL,14200,OKALOOSA COUNTY GAS DISTRICT,360 VALPARAISO PKWY ,VALPARAISO,FL,32580,9/16/2020 12:29,,,3742 E. HIGHWAY 90,CRESTVIEW,OKALOOSA,FL,32539,30.7500017,-86.481265,,,,,,,,,,10-09-2020 07:10,1289340,,NATURAL GAS,,3.6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,9/16/2020 12:29,,,,9/16/2020 13:29,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,OTHER,SPECIAL UTILITY DISTRICT,OUTSIDE METER/REGULATOR SET,,2007,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.133,,,,,,,OTHER,,,,,,,,,ELECTRICAL ARC,CLASS 1 LOCATION,39000,1000,600,0,,,8,,40608,0,0,1,,,,,0.25,0.25,70,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TERRY DAVIS,COMPLIANCE SUPERVISOR,terrydavis@okaloosagas.com,850-729-4707,,,,,BRENT HAYWOOD,VICE PRESIDENT OF OPERATIONS,850-729-4741,brenthaywood@okaloosagas.com,"HURRICANE SALLY CAUSE A LIMB TO FALL ON AN ELECTRIC HIGH VOLTAGE LINE.  WHEN THE LINE FELL THERE WAS AN ELECTRIC FAULT SENT TO THE RESIDENCE AT 3742 E HIGHWAY 90, CRESTVIEW, FL.  THE INITIAL INVESTIGATION APPEARED TO INDICATE A STRUCTURE FIRE THAT CAUSE A SECONDARY DAMAGE TO THE GAS METER AT THE HOUSE.  THE GAS METER WAS DAMAGED AND THE ESCAPING GAS IGNITED. THE DAMAGE TO THE RESIDENCE APPEARS TO BE MORE THAN $50,000 AT FIRST INSPECTION.     SUPPLEMENTAL FINDING -   THE GAS METER DOES APPEAR TO HAVE BEEN DAMAGED AND ELECTRIC POWER LINE FAULT WHICH WOULD BE DESIGNATED AS A SECONDARY IGNITION NOT A RELEASE OF GAS.  IN CONJUNCTION THE ESTIMATED VALUE OF THE RESIDENCE WAS BASED ON THE VALUATION OF THE STRUCTURES ON THE WHOLE PROPERTY WHICH INCLUDE TWO RESIDENTIAL STRUCTURE TOTALING $125,457.  THE DAMAGED STRUCTURE AS A RESULT HAS AN ESTIMATED VALUE OF $39,000 WHICH WOULD BE UNDER THE $50,000 THRESHOLD AS WELL.  PLEASE NOTE THAT THE EXISTING LINE IS OUT OF SERVICE AND WILL BE REINSTATED PER THE CUSTOMERS REQUEST."
10-09-2020,2020,20200095,34359,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,09-11-2020 03:03,,,2200 W FLORIDA AVE,HEMET,RIVERSIDE,CA,92545,33.747426,-116.996123,,,,,,,,,,09-11-2020 11:45,1287114,,NATURAL GAS,,100.5,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,09-11-2020 03:03,,,,09-11-2020 06:05,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1965,,,,,,6,"GRADE X42, MILL TEST PRESS 1790",UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,LEAK,,,OTHER,DAMAGE SIZE 3.0IN X 0.25IN,,,,,,CLASS 3 LOCATION,0,358,74436,0,,,313,,75107,2,0,113,,,,,365,365,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,THE CAUSE OF THE GAS LEAK WAS DUE TO A WATER MAIN LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EDWIN BAIRES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,ebaires2@socalgas.com,2133261831,,,,,EDWIN BAIRES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,2133261831,ebaires2@socalgas.com,"SOCALGAS WAS NOTIFIED OF A GAS LEAK AT 2200 W FLORIDA AVE, HEMET, CA.  SOCALGAS DISCOVERED A 6"" HIGH PRESSURE DISTRIBUTION SUPPLY LINE 41-22 TO BE LEAKING. GAS WAS CONTROLLED AT 10:30 ON 09/11/20. 115 CUSTOMERS WERE TEMPORARILY OUT OF GAS SERVICE.  A SECTION OF THE MAIN WAS REPLACED AND WELDED. GAS WAS RESTORED AT 13:00 ON 09/12/2020. THERE WERE NO REPORTED FATALITIES OR INJURIES DUE TO THE GAS RELEASE. INVESTIGATION SHOWS THE CAUSE OF THE GAS LEAK WAS DUE TO PRESSURIZED WATER LEAKING FROM A NEARBY WATER MAIN. THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO A GAS RELEASE AND POTENTIAL DAMAGES TO EXCEEDING $50,000"
10-08-2020,2020,20200094,34610,SUPPLEMENTAL FINAL,31232,AVISTA CORP,"1411 EAST MISSION (PO BOX 3727, 99220-3727)",SPOKANE,WA,99202,09-09-2020 17:00,,,UNKNOWN,TALENT,JACKSON,OR,97540,42.221879,-122.817256,,,,,,,,,,09-09-2020 17:30,1287140,,NATURAL GAS,,16.67,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,5600,09-08-2020 11:00,,,,09-08-2020 11:15,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,RISERS AND METERS,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM METERS AND ASSOCIATED RISERS,,,,,,,,,,OTHER,,,,,,,,,FIRE CONSUMED OUTSIDE METER SET ASSEMBLIES,CLASS 3 LOCATION,0,438063,169242,0,,,73,,607378,100,0,1400,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,LOCAL AND STATE OFFICIALS MONITORING FIRES,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRIAN SCHULTZ,PIPELINE INTEGRITY PROGRAM MANAGER,brian.schultz@avistacorp.com,509-495-2162,,,,,ELIZABETH FREDERIKSEN,MANAGER OF PIPELINE INTEGRITY AND COMPLIANCE,5094958215,elizabeth.frederiksen@avistacorp.com,"ON 9/8/20, AVISTA BECAME AWARE OF SEVERAL FIRES IN THE MEDFORD, OREGON AREA. AS A PRECAUTION, AVISTA OPERATIONS DECIDED TO CLOSE 34 VALVES AND PERFORM MULTIPLE CUT AND CAPS WHERE NECESSARY TO ISOLATE CUSTOMERS LOCATED IN HIGH FIRE-RISK AREAS IN ASHLAND, TALENT, PHOENIX AND MEDFORD, OREGON.     ON 9/9/20 AVISTA NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) SINCE AVISTA'S RESPONSE TO THE FIRES WERE DECIDED (PER THE DEFINITION OF CONFIRMED DISCOVERY) TO MEET THE DEFINITION OF AN ""INCIDENT"" AS DEFINED IN 49 CFR 191.3, SPECIFICALLY, THAT THERE WAS A RELEASE OF GAS AND AN ANTICIPATED ESTIMATED PROPERTY DAMAGE OF GREATER THAN $50,000.      BEGINNING ON 9/10/20 AVISTA BEGAN ASSESSING ALL METERS AND RISERS WITHIN THESE ZONES, CONSISTING OF 1,368 INDIVIDUAL INSPECTION SITES, OF WHICH 1,300 WERE ASSOCIATED TO AN ACTIVE CUSTOMER ACCOUNT. OF THOSE ASSESSED, 904 METER POINTS WERE IDENTIFIED AS A TOTAL LOSS WHICH HAD AN ACTIVE CUSTOMER ACCOUNT ASSOCIATED TO THEM AND 396 POINTS WITH ACTIVE ACCOUNTS WERE ASSESSED AS OK TO RELIGHT.     ON 9/19/20 AVISTA PERFORMED A METER SAFETY CHECK ON 748 METERS AND RISERS OUTSIDE OF THE KNOWN SHUT DOWN ZONES, RESULTING IN IDENTIFYING 84 ADDITIONAL METERS AS A TOTAL LOSS WHICH WERE CONNECTED TO AN ACTIVE CUSTOMER ACCOUNT. AN ADDITIONAL EIGHT METERS WERE IDENTIFIED AS OK TO RELIGHT.     THROUGHOUT THE EVENT AVISTA WORKED TO RELIGHT ALL CUSTOMERS WITH ACTIVE ACCOUNTS WHO WERE EITHER IDENTIFIED AS OK TO RELIGHT OR REQUIRED REPAIRS BEFORE RELIGHT.  ANY CUSTOMER NOT HOME DURING THE INITIAL VISIT RECEIVED A DOOR HANGER AND ONCE READY, AVISTA HAS RETURNED TO SAFELY RELIGHT THEIR APPLIANCES.  REMAINING CUSTOMERS ARE BEING HANDLED ON AN INDIVIDUAL CASE BY CASE BASIS, AS APPLICABLE, BY THE MEDFORD CONSTRUCTION DEPARTMENT TO ADDRESS EACH UNIQUE CIRCUMSTANCE SO NATURAL GAS CAN BE RESTORED WHEN APPROPRIATE.     REBUILDING AND FUTURE PLANS FOR DEMOLITION AND NEW CONSTRUCTION WILL BE ONGOING FOR THE FORESEEABLE FUTURE IN THE AREAS AFFECTED.     IF ESTIMATED PROPERTY DAMAGE EXCEEDS 20% OF THE AMOUNT INDICATED ON LINE D2E, A SUPPLEMENTAL REPORT WILL BE SUBMITTED.    A SUPPLEMENTAL FINAL REPORT WAS SUBMITTED ON 12/10/2020 DUE TO AN INCREASE IN PROPERTY DAMAGE EXCEEDING 20% OF THE PREVIOUSLY SUBMITTED AMOUNT."
10-05-2020,2020,20200093,34802,SUPPLEMENTAL,4060,DOMINION ENERGY OHIO,1201 EAST 55TH STREET ,CLEVELAND,OH,44103,09-04-2020 23:48,EASTERN,NO,101 BROOKSIDE DRIVE,ANNA,SHELBY,OH,45302,40.395384,-84.184434,,,YES,,,,,,,09-05-2020 03:36,1286567,,NATURAL GAS,,77,0,NO,,,,,,0,NO,,,,,,0,YES,09-04-2020 23:48,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,77,NO,4,09-04-2020 23:48,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,09-04-2020 23:48,09-05-2020 00:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2005,UNKNOWN,MULTI-FAMILY RESIDENTIAL,YES,NO,YES,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2408,OTHER,,,,,,,,,SOURCE OF RELEASE STILL UNDER INVESTIGATION,CLASS 3 LOCATION,343000,5000,1000,0,,3.6883,284,0,349284,0,0,4,0,0,1,0,51,51,60,192.619(A)(2),10/31/2005,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,8,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFERY  BURDETTE,SUPERVISOR - PIPELINE COMPLIANCE,jeffery.l.burdette@dominionenergy.com,330-754-5524,,,,,CAROL HAGER,MANAGER GAS OPERATIONS PIPELINE SAFETY,330-266-2152,carol.m.hager@dominionenergy.com,"AN APARTMENT FIRE AT 101 BROOKSIDE DRIVE, ANNA OHIO WAS REPORTED TO DOMINION. UPON ARRIVAL THE FIRE WAS ALREADY OUT, AND THE GAS TO THE METER SETTING WAS TURNED OFF BY THE FIRE DEPARTMENT. THE DOMINION RESPONDER CHECKED THE AREA FOR ANY LEAKING NATURAL (NO LEAKS FOUND) AND SHUT OFF THE METER SET VALVE. IT WAS NOT IMMEDIATELY DISCUSSED THAT THE METER SET WAS A POSSIBLE SOURCE OF THE FIRE ON THE SCENE. ONCE IT WAS DETERMINED TO BE A POSSIBILITY, DOMINION MADE THE REQUIRED NOTIFICATIONS AND STARTED THE INVESTIGATION PROCESS. THIS EVENT IS STILL UNDER INVESTIGATION, AND NATURAL GAS HAS NOT YET BEEN DETERMINED TO BE THE SOURCE OF THE HOUSE FIRE, OR THE LEAKING NATURAL GAS WAS A SECONDARY EVENT AS A RESULT OF THE HOUSE FIRE."
10-05-2020,2020,20200092,34366,SUPPLEMENTAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,4720 PIEDMONT ROW DR. ,CHARLOTTE,NC,28210,09-04-2020 15:08,,,321 EAST MONTGOMERY STREET,GAFFNEY,CHEROKEE,SC,29340,35.068473,-81.648205,,,,,,,,,,09-04-2020 19:36,1286547,,NATURAL GAS,,13.49,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,09-04-2020 15:16,,,,09-04-2020 15:16,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1976,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 2 LOCATION,0,100000,500,0,,,150,,100650,0,0,1,,,,,65,65,120,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,",,,,,,LARGE DEAD OAK TREE BROKE OFF AND FELL ACROSS THE OVERHEAD POWER LINES AND ON TO THE GAS METER SET. THIS BROKE THE PIPE NIPPLE AT THE GAS SERVICE RISER SHUT OFF DAMAGING IT. THE POWER LINE BEING CARRIED ONTO THE GAS SERVICE IGNITED THE ESCAPING GAS AND IGNITED THE STRUCTURE.",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,7047314680,,,,,FARRIS BERRY,MANAGER- PIPELINE SAFETY,7047314618,farris.berry@duke-energy.com,LARGE DEAD OAK TREE BROKE OFF AND FELL ACROSS THE OVERHEAD POWER LINES AND ON TO THE GAS METER SET. THIS BROKE THE PIPE NIPPLE AT THE GAS SERVICE RISER SHUT OFF DAMAGING IT. THE POWER LINE BEING CARRIED ONTO THE GAS SERVICE IGNITED THE ESCAPING GAS AND IGNITED THE STRUCTURE.
10-02-2020,2020,20200091,34722,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,09-04-2020 14:35,EASTERN,YES,8580 W. GRAND RIVER AVENUE,BRIGHTON,LIVINGSTON,MI,48116,42.541453,-83.786951,,YES,,,,,YES,,,09-04-2020 15:27,1286526,1286634,NATURAL GAS,,841,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,09-03-2020 08:45,YES,OPERATOR,09-04-2020 14:35,09-03-2020 09:01,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,54,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,BOLTED FLANGE,1957,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,614407,3289,0,,2.2592,1900,0,619596,13,0,0,0,0,0,13,340,355,355,192.619(C),11/25/1969,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,GASKET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA KING,carmella.king@cmsenergy.com,989-280-2963,JASON PIONK,GAS COMPLIANCE MANAGER,989-791-5749,jason.pionk@cmsenergy.com,"ON SEPTEMBER 3, 2020 AT APPROXIMATELY 08:45 HOURS CONSUMERS ENERGY WAS NOTIFIED BY THE LEAK SURVEY CONTRACTOR OF A POSSIBLE GAS LEAK ON W. GRAND RIVER AVENUE, BETWEEN HILTON AND CHALLIS BRIGHTON, MICHIGAN (LIVINGSTON COUNTY).    A GAS SERVICE WORKER (GSW) ARRIVED ONSITE AT 09:01 HOURS AND BEGAN A LEAK INVESTIGATION. DURING THE  INVESTIGATION, MULTIPLE UNDERGROUND READS WERE DISCOVERED AS WELL AS READS IN NEARBY MANHOLES. THE GSW REQUESTED ADDITIONAL RESOURCES, GAS SERVICE AND GAS DISTRIBUTION, TO ASSIST WITH LEAK PROSPECTING AND TO CHECK NEARBY STRUCTURES TO ENSURE PUBLIC SAFETY.     THE GAS DISTRIBUTION CREW ARRIVED ONSITE AT 10:40 HOURS AND BEGAN VENTING TRAFFIC SIGNAL MANHOLES WHERE GAS READS WERE DISCOVERED AND PROCEEDED WITH LEAK PROSPECTING TO IDENTIFY THE SOURCE OF THE GAS RELEASE.  TRAFFIC CONTROL WAS SET UP AND EMERGENCY RESPONDERS (POLICE AND FIRE) WERE ONSITE TO ASSIST WITH TRAFFIC CONTROL. THERE WERE NO FATALITIES OR INJURIES AS A RESULT OF THE INCIDENT.    THE DISTRIBUTION CREW CONTINUED EXPOSING A 6"" STEEL HIGH-PRESSURE PIPELINE AND LEAK PINPOINTING THROUGH THE NIGHT DISCOVERING A FROST BALL ON THE PIPELINE NEAR 8580 W. GRAND RIVER AVENUE.     GAS OPERATIONS ISOLATED THE HIGH-PRESSURE PIPELINE FROM THE VALVE CLUSTER AT HOWELL RS 402 (HILTON ROAD) BY CLOSING DESIGNATED VALVE H140 AND ENSURING H138 WAS OPEN.  THIS RESULTED IN A LOSS OF SERVICE TO 13 CUSTOMERS. THE GAS MECHANICS PROCEEDED TO CLOSED IN BOTH HP STATIONS TO ISOLATE THE LINE. THE VALVE STOPPAGE WAS UNSUCCESSFUL AND REQUIRED THE INSTALLATION OF CONTROL FITTINGS TO OBTAIN A COMPLETE SHUT-DOWN.      THE PIPELINE WAS ISOLATED, CUT AND CAPPED ON SEPTEMBER 5, 2020 AT APPROXIMATELY 21:30  THE SOURCE OF THE LEAK WAS DETERMINE TO BE A 4"" HP BOLTED FLANGE FITTING OFF OF A MUELLER HP BOTTOM-OUT FITTING. THE FLANGE GASKET FAILED CAUSING GAS TO BE RELEASED.    ON SEPTEMBER 10, 2020, APPROXIMATELY 390'-2"" PLASTIC MEDIUM-PRESSURE PIPELINE WAS INSTALLED AND SERVICE RESTORE TO THE 13 CUSTOMERS PREVIOUSLY SERVED BY THE HP PIPELINE.    THE ISOLATED SEGMENT OF THE HIGH-PRESSURE PIPELINE HAS BEEN SCHEDULE FOR REPLACED AT A LATER DATE.    A CONSTRUCTION PROJECT REPLACING 884 FEET OF 6-INCH STEEL HIGH PRESSURE PIPELINE WAS COMPLETED   AND NORMAL OPERATIONS RESUMED ON NOVEMBER 20, 2020."
10/15/2020,2020,20200097,34680,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,2287 COLLEGE ROAD PO BOX 2006,COUNCIL BLUFFS,IA,51502,09-02-2020 10:34,CENTRAL,NO,3401 O STREET,LINCOLN,LANCASTER,NE,68510,40.813258,-96.671531,,,,,,,YES,,,9/16/2020 14:42,1287516,,NATURAL GAS,,2,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,09-02-2020 11:30,YES,OPERATOR,09-02-2020 10:45,09-02-2020 11:24,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,24,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1931,,,,,,16,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,60000,190000,50000,15000,"TRAFFIC CONTROL, EMS",20,40,0,315040,1,0,0,0,0,0,2,70,70,74,192.619(A)(4),2/23/1994,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.1,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,,,,,,YES,POORLY COATED 1931 VINTAGE PIPE WITH BAD COATING AT POINT OF CORROSION FAILURE.,,,YES,,,,YES,YES,,YES,YES,YES,,YES,2020,,2020,CP SURVEYS IN AREA IMMEDIATELY AFTER INCIDENT WERE COMPLIANT,,YES,OTHER,FIELD APPLIED MOP/HAND COALTAR,YES,,,,,,,,,,,,,,,,,,,,08-08-2018,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TOM DORSHORST,PIPELINE SAFETY COMPLIANCE COORDINATOR,tom.dorshorst@blackhillscorp.com,308 760 4592 ,,,,,TOM DORSHORST,PIPELINE SAFETY COMPLIANCE COORDINATOR,402 858 3602,tom.dorshorst@blackhillscorp.com,"GAS LEAK WAS CALLED IN TO THIS LOCATION BY CUSTOMER SMELLING GAS OUTSIDE FOR 3 MINUTES ON SEPT 2, 2020.  BHE TECHNICIAN RESPONDED PERFORMED OUTSIDE LEAK INVESTIGATION.  LZ-30 AND CGI INSTRUMENTS DETECTED UNDERGROUND LEAK AND WAS PINPOINTED  UNDER THE CONCRETE OF O STREET.  O STREET TRAFFIC WAS CLOSED AND CONCRETE WAS REMOVED TO VENTILATE LEAK.  LEAK WAS ON 16 INCH STEEL MAIN AND LATER DETERMINED TO BE A PINHOLE CORROSION LEAK.  A 16 INCH SHORT STOP NEEDED TO BE ORDERED AND CONTRACTOR HIRED TO INSTALL STOP IN ORDER TO DO REPAIR.  STREET REMAINED CLOSED TO ALLOW VENTING OF PINHOLE LEAK UNTIL  9-12-2020  AS DATE OF REPAIR.  TO REPAIR LEAK, AN EXISTING SHORT STOP WAS USED ALONG WITH A NEWLY INSTALLED SHORTSTOP TO ISOLATE THE LEAK AND CUT OUT PIPE SECTION TO REPLACE.       THE CORROSION DEPARTMENT INVESTIGATED THIS DETERMINED THAT THE STEEL MAIN WAS POORLY COATED 1931 VINTAGE PIPE AND THE POINT OF CORROSION WAS DIRECTLY UNDER POOR COATING.  IT HAD A CORROSION RATE OF 2.8 MPY.  CP TEST POINTS CLOSE TO THIS LOCATION HAD SUFFICIENT CP PROTECTION HISTORICALLY, BUT WERE NOT SUFFICIENT IN THE BELL HOLE OF WHERE THE LEAK OCCURRED. BHE INSTALLED 6 ANODES IN THE BELL HOLE OF THE MAIN AT THIS LOCATION TO RAISE CP PROTECTION TO AN ACCEPTABLE LEVEL. CP TEST POINTS REMAIN AT AN ACCEPTABLE LEVEL OF PROTECTION AFTER REPAIR.     ON 9-16-2020, IT WAS DETERMINED THAT COSTS OF EQUIPMENT, CONTRACTORS, AND STREET REPAIR EXCEEDED THE $50,000 LEVEL OF REPORTING."
9/23/2020,2020,20200088,35086,SUPPLEMENTAL FINAL,2600,COLUMBIA GAS OF PENNSYLVANIA,121 CHAMPION WAY ,CANONSBURG,PA,15317,8/27/2020 13:34,EASTERN,NO,2249 3RD AVE,NEW BRIGHTON,BEAVER,PA,15066,40.175262,-80.298543,YES,,,,,YES,,,,8/27/2020 13:35,1285738,,NATURAL GAS,,2765,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,8/27/2020 1:30,,,,8/27/2020 2:12,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1985,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"A PASSENGER VEHICLE RAN INTO THE DISTRICT REGULATOR STATION AND SHEARED OFF THE SPOOL PIECE A PART OF THE MONITOR, CAUSING THE RELEASE OF GAS.",CLASS 3 LOCATION,0,327500,8150,0,,1.4799,4092,0,339742,11,0,0,0,0,0,0,69,70,80,192.619(A)(1),12/17/2013,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS A VEHICULAR DAMAGE TO A DISTRICT REGULATOR.  GAS CONTROL ONLY ASSISTED WITH CONFIRMATION OF TIME OF THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,YES,,YES,,,,UNKNOWN,UNKNOWN,PASSENGER CAR,ROADWAY,75,YES,,,,,,YES,THE REGULATOR STATION WAS INSIDE A FENCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD W BURKE,OPERATIONS COMPLIANCE MANAGER,rburke@nisource.com,724-321-7155,,,,,MICHAEL J DAVIDSON,VP AND GENERAL MANAGER,724-416-6308,mdavids@nisource.com,"NEW BRIGHTON POLICE DEPARTMENT REPORTED THEY WERE IN PURSUIT OF A MALE IN A VEHICLE.  THE VEHICLE IN QUESTION DROVE INTO THE PROPERTY AT 2249 3RD AVENUE NEW BRIGHTON. THE VEHICLE CONTINUED TO THE BACK OF THE PROPERTY WHERE IT RAN INTO THE OUTLET SIDE OF OUR DISTRICT REGULATOR STATION AND SHEARED OFF BOTH A SPOOL PIECE AND A SECTION OF THE MONITOR REGULATOR CAUSING A RELEASE OF GAS.  THE REGULATOR STATION WAS PROTECTED BY A FENCE.  ESTIMATED COST TO REBUILD THE DISTRICT REGULATOR STATION WILL BE GREATER THAN $50,000.    UPDATE 11-24-2020 - COST OF COMPANY REPAIR - ESTIMATE OF $299,000 FOR A TOTAL COST OF $307,150"
9/25/2020,2020,20200089,34306,ORIGINAL FINAL,15938,PUBLIC SERVICE CO OF NORTH CAROLINA,800 GASTON ROAD ,GASTONIA,NC,28056,8/27/2020 12:15,,,7520 NC HWY 751,DURHAM,DURHAM,NC,27713,35.908167,-78.960356,,,,,,,,,,8/27/2020 13:20,1285735,,NATURAL GAS,,3484.68,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,3,8/27/2020 12:15,,,,8/27/2020 12:27,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2017,,,,,,12,API 5L,UNKNOWN,STEEL,,OTHER,ELECTRIC RESISTANCE,0.25,,,,,,,MECHANICAL PUNCTURE,1.3,4,,,,,,,,CLASS 3 LOCATION,0,7750,0,34469,"$22,869 COMPANY LABOR   $11,600 CONTRACTOR LABOR",,15019,,57238,2,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THERE WERE NO ACTIONS BY THE CONTROL ROOM WHICH INITIATED THE EVENT. FURTHERMORE, THE PRESSURE DROP CAUSED BY THE LINE DAMAGE WAS NOT LARGE ENOUGH TO TRIGGER ANY ALARMS IN THE CONTROL ROOM.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,12-12-2017,NO,,,YES,YES,,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,C20225257100C,,CONTRACT LOCATOR,NO,YES,YES,9,OTHER,"THE GAS LINE WAS MARKED CORRECTLY BASED ON THE DESCRIPTION ON THE LOCATE REQUEST. HOWEVER, THE EXCAVATOR WORKED BEYOND THE LOCATED AND MARKED AREA.  ALSO, THERE WERE PIPELINE MARKERS IN THE IMMEDIATE AREA BEYOND THE GROUND MARKINGS.",,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERAMY FREE,ENGINEER IV - PIPELINE COMPLIANCE,jeramy.free@dominionenergy.com,(803)260-3602,,,,,SCOTT SWINDLER,GENERAL MANAGER - OPERATIONS AND MAINTENANCE,(704)810-3230,scott.swindler@dominionenergy.com,"DOMINION ENERGY NORTH CAROLINA DISPATCH RECEIVED A CALL FROM 911 AT 12:15 ON AUGUST 27, 2020 TO RESPOND TO A HIT LINE AT 7520 NC HWY 751.  THE EMERGENCY ORDER WAS DISPATCHED AND THE COMPANY FIRST RESPONDER ARRIVED ON SITE AT 12:27 PM. UPON ARRIVAL, THE DURHAM FIRE DEPARTMENT HAD EVACUATED THE NEARBY GAS STATION AND THE FIRE DEPARTMENT BLOCKED NC HWY 751 IN BOTH DIRECTIONS AND HAD CLOSED THE WEST BOUND ON RAMP FOR US INTERSTATE 40 WESTBOUND.    A CONTRACTOR DIRECTIONAL DRILLING COMPANY (FIBER OPTIC CONTRACTOR), WAS BORING UNDER THE ROAD FOR FIBER OPTIC CABLE. DURING THE BORING PROCESS THEY HIT DOMINION'S 12-IN STEEL MAIN, OPERATING AT 55 PSIG, AND CAUSED A LEAK. GAS WAS SHUT OFF AT 11:28 PM AND DOMINION CREWS BEGAN WORKING ON REPAIRS. AFTER REPAIRS WERE COMPLETE, GAS WAS RESTORED ON AUGUST 28, 2020 AT 8:42 AM. THE DENC LDF MASTER LEAK ID NUMBER IS 316682.    THE GAS LINE WAS MARKED CORRECTLY BASED ON THE DESCRIPTION ON THE LOCATE REQUEST. HOWEVER, THE EXCAVATOR WORKED BEYOND THE LOCATED AND MARKED AREA. ALSO, THERE WERE PIPELINE MARKERS IN THE IMMEDIATE AREA BEYOND THE GROUND MARKINGS."
