REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
09-03-2020,2020,20200082,34226,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,8/23/2020 5:54,,,1910 E 52ND STREET,SAVANNAH,CHATHAM,GA,31404,32.035638,-81.072418,,,,,,,,,,8/23/2020 9:51,1285317,,NATURAL GAS,,1.75,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,8/23/2020 5:54,,,,8/23/2020 6:19,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1994,,,,,,0.5,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,RUPTURE,,,,,OTHER,LIGHTNING STRIKE TO TREE TRAVELED TO AND ARCED A HOLE INTO PLASTIC SERVICE,0.1,0.1,,CLASS 3 LOCATION,70000,100,200,0,,,5,,70305,0,0,0,,,,,43,43,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,SECONDARY IMPACT SUCH AS RESULTING NEARBY FIRES,,,YES,,,,YES,THUNDERSTORM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"A 1/2-INCH PLASTIC NATURAL GAS SERVICE WAS RUPTURED BY LIGHTNING DURING A STORM. THE LIGHTNING HAD STRUCK A TREE AND TRAVELED DOWN TO A CHAIN LINK FENCE CONNECTED TO THE HOUSE AND TRAVELED DOWN TO THE PIPE. THE ESCAPING GAS IGNITED WHERE FIRE ASSOCIATED WITH THE LIGHTNING STRIKE CAUSED EXTENSIVE DAMAGE TO THE HOUSE. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT COSTS ASSOCIATED WITH THE INCIDENT WOULD EXCEED THE $50,000 THRESHOLD FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME.     ADDITIONAL NRC REPORT NUMBER 1285508 WAS CREATED FOR THE SAME EVENT AFTER A SUPPLEMENTAL CALL WAS PLACED WITH THE NRC TO UPDATE THE INITIAL TELEPHONIC NOTICE."
9/18/2020,2020,20200087,34538,SUPPLEMENTAL FINAL,12876,DOMINION ENERGY UTAH/WYOMING/IDAHO,333 SOUTH STATE STREET P.O. BOX 45360,SALT LAKE CITY,UT,84111,8/19/2020 5:33,,,257 E CLARK STREET,GRANTSVILLE,TOOELE,UT,84029,40.60268006,-112.45469,,,,,,,,,,8/19/2020 8:43,1284932,,,,6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,8/19/2020 8:15,,,,8/19/2020 6:06,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1992,,,,,,,,,OTHER,ALUMINUM (METER),,,,,,,,,,OTHER,,,,,,,,,METER MELTED DURING FIRE,CLASS 3 LOCATION,200000,300,2194,0,,,19,,202513,0,0,1,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAUREN SKUFCA,ENGINEER PIPELINE COMPLIANCE,lauren.l.skufca@dominionenergy.com,2166338865,,,,,REID HESS,MANAGER COMPLIANCE,8013243374,reid.hess@dominionenergy.com,"ON AUGUST 19, 2020 DOMINION ENERGY UTAH (DEU) WAS NOTIFIED OF A HOUSE FIRE AT 257 E CLARK STREET, GRANTSVILLE, UTAH. DEU SENT A TECHNICIAN TO THE SITE. UPON ARRIVAL THE TECHNICIAN NOTED THAT THE FIRE DEPARTMENT HAD CLOSED THE SERVICE VALVE AND THAT THE METER WAS DAMAGED AND MELTED DUE TO THE FIRE. THE FIRE DEPARTMENT NOTED THAT THE DAMAGE TO THE STRUCTURE WAS ESTIMATED TO BE $200,000. DEU MADE THE NRC NOTIFICATION DUE TO THE ESTIMATED COST OF DAMAGES.  DEU CREWS LEAK SCREENED THE AREA AND PRESSURE TESTED THE SERVICE LINE WITH NO LEAKS FOUND. DEU THEN RETIRED THE SERVICE LINE TO THE RESIDENCE.    THIS EVENT IS BELIEVED TO BE A FIRE FIRST EVENT, HOWEVER THE CAUSE WAS UNABLE TO BE DETERMINED THROUGH DEU AND STATE FIRE MARSHALL INVESTIGATION. AT THIS TIME, THE CAUSE OF THE FIRE IS UNKNOWN AND THE INVESTIGATION IS COMPLETE."
09-10-2020,2020,20200085,34933,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,08-12-2020 15:30,EASTERN,NO,551 E 179 STREET,BRONX,BRONX,NY,10457,40.8488668,-73.8936956,,,YES,,,,,,,08-12-2020 16:00,128439,,NATURAL GAS,,10,0,NO,,,,,,0,NO,,,,,,0,YES,08-12-2020 15:30,OPERATOR/CONTRACTOR,,10,NO,0,08-12-2020 12:47,,,,08-12-2020 13:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,1998,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,YES,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,OTHER,SECONDARY IGNITION GAS METER,,,,,,CLASS 4 LOCATION,50000,0,800,0,,1,10,0,50810,1,0,0,0,0,0,1,0.25,0.25,0.5,192.623,01-01-1998,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,0.3,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SECONDARY IGNITION AT GAS METER SET DURING ONGOING BUILDING FIRE,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OSCAR LEON,OPERATIONS MANAGER,leono@coned.com,718-319-2310,718-904-4607,OSCAR LEON,operations manager,718-319-2310,OSCAR LEON,OPERATIONS MANAGER,718-319-2310,leono@coned.com,"AT 12:47 ON AUGUST 12, 2020, NEW YORK CITY EMERGENCY MANAGEMENT (NYCEM) CALLED CON EDISON'S GAS EMERGENCY RESPONSE CENTER (GERC) AND REPORTED A FIRE INSIDE A WAREHOUSE LOCATED AT 551 EAST 179TH STREET IN THE BRONX. THE GERC IMMEDIATELY DISPATCHED CON EDISON GAS DISTRIBUTION SERVICES (GDS) AND GAS EMERGENCY RESPONSE GROUP (ERG) PERSONNEL TO THE LOCATION. THE GERC ALSO NOTIFIED CON EDISON'S ELECTRIC OPERATIONS DEPARTMENT. THE BUILDING IS SUPPLIED BY A 2-INCH LOW-PRESSURE POLYETHYLENE GAS SERVICE (INSTALLED IN 1998) AND AN UNDERGROUND ELECTRIC SERVICE. CON EDISON GDS ARRIVED AT 13:00, BEGAN TO INVESTIGATE AND REPORTED THAT NO GAS ODORS OR READINGS WERE DETECTED. AT 15:30, THE FIRE DEPARTMENT OF THE CITY OF NEW YORK (FDNY) BOROUGH COMMANDER CHIEF BOYLE REPORTED THAT A SECONDARY NATURAL GAS IGNITION HAD OCCURRED AND WAS ONGOING AT THE INDOOR METER SET. ADDITIONAL CON EDISON GDS AND EMERGENCY RESPONSE FORCE (ERF)/CONSTRUCTION PERSONNEL WERE DISPATCHED TO THE LOCATION BY THE GERC. AT 15:37, GDS CLOSED THE CURB VALVE ON THE GAS SERVICE SUPPLYING THE WAREHOUSE, THEREBY EXTINGUISHING THE SECONDARY IGNITION AT THE GAS METER SET. AT 17:03, GDS REPORTED THAT THE FDNY EXTINGUISHED THE STRUCTURAL FIRE. FDNY BOROUGH COMMANDER CHIEF BOYLE REPORTED THAT THE PRIMARY CAUSE OF THE FIRE WAS UNKNOWN. A SPECIAL GAS LEAK SURVEY WAS PERFORMED BY CON EDISON AND NO GAS ODORS OR READINGS WERE DETECTED. PRESSURE AND ODORANT READINGS WERE CHECKED AT 4290 3RD AVE AND WERE WITHIN THE ACCEPTABLE RANGES (8.0 INCHES W.C. AND 0.28 % GAS-IN-AIR, RESPECTIVELY). A CON EDISON ERF/CONSTRUCTION CREW CUT AND CAPPED THE GAS SERVICE AT THE MAIN. THERE WERE NO REPORTED INJURIES. MULTIPLE MEDIA OUTLETS WERE ON LOCATION. THE DAMAGE WAS REPORTED TO BE MORE THAN $50,000. NYSDPS, USDOT, AND NYCDEP WERE NOTIFIED."
09-04-2020,2020,20200084,34313,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,08-06-2020 20:00,,,W PARKER RD AT RANCHERO RD,PLANO,COLLIN,TX,75093,33.04269314,-96.80544499,,,,,,,,,,08-06-2020 20:27,1283939,,NATURAL GAS,,927.3,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,08-06-2020 11:22,,,,08-06-2020 11:22,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,60,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1973,,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,7560,19392,23108,0,,,4582,,54642,0,0,1,,,,,148,155,175,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DUE TO THE FACT THAT THIS WAS A THIRD PARTY EXCAVATION DAMAGE AND THE OPERATING PRESSURE AT THE TIME OF THE INCIDENT WAS BELOW THE MAOP.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,2071713728,TEXAS811,CONTRACT LOCATOR,NO,NO,YES,16,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,QUINT NANCE,OPERATIONS SUPERVISOR,quint.nance@atmosenergy.com,469-426-6575,,,,,MARLO SUTTON,V.P. TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ON AUGUST 6, 2020, A THIRD-PARTY EXCAVATOR INSTALLING TELECOMMUNICATIONS FIBER-OPTIC CABLE BORED INTO AN END CAP ON A 12-INCH HIGH PRESSURE STEEL LINE RESULTING IN MECHANICAL PUNCTURE. CREWS INITIALLY THOUGHT A 6-INCH POLY LINE IN THE VICINITY WAS HIT AND SQUEEZED OFF THAT LINE AT 4:15 PM ON THE SAME DAY, AUGUST 6, 2020. ONE RESIDENTIAL CUSTOMER LOST SERVICE AT THAT TIME.     WHEN THE LEAK DID NOT STOP AFTER SQUEEZING OFF THE 6-INCH POLY LINE, CREWS REALIZED THE 12-INCH STEEL LINE HAD BEEN HIT. AT APPROXIMATELY 10:35 PM ON AUGUST 6, 2020, THE LEAK ON THE 12-INCH STEEL LINE WAS ISOLATED USING VALVES.     AT 8:00 AM ON AUGUST 7, 2020, GAS WAS RESTORED TO THE CUSTOMER THAT LOST SERVICE WHEN THE 6-INCH WAS SQUEEZED OFF. THE GAS TO THE 12-INCH STEEL LINE WAS REINSTATED AT 4:04 PM ON AUGUST 7, 2020.     INTERNAL INVESTIGATION INDICATED THAT THE LINE LOCATOR FAILED TO PROPERLY LOCATE THE LINE RESULTING IN A PORTION OF THE LINE NOT BEING MARKED.     NRC UPDATE # 1284052."
09-03-2020,2020,20200083,34871,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,08-03-2020 23:59,PACIFIC,YES,230 DESERT BREEZE DRIVE,CALIFORNIA CITY,KERN,CA,93505,35.134278,-117.929436,,,,,,YES,,,,08-04-2020 16:30,1283697,1283886,NATURAL GAS,,47.1,0,NO,,,,,,0,NO,,,,,,0,YES,08-03-2020 23:59,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,47.1,NO,3,08-03-2020 23:59,,,,08-04-2020 01:03,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1970,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"DUE TO STRUCTURE FIRE, METER AND REG MELTED",CLASS 3 LOCATION,200000,275,44007,0,,6.0085,283,0,244565,0,0,1,0,0,1,0,55,55,60,192.619(A)(2),09-01-1970,PRESSURE DID NOT EXCEED MAOP,NONE,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",THE IGNITION SOURCE AND FIRST FUEL IGNITED COULD NOT BE DETERMINED.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EDWIN BAIRES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,ebaires2@socalgas.com,213-326-1831,,,,,EDWIN BAIRES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,213-326-1831,ebaires2@socalgas.com,"ON 08-03-20, SOCALGAS WAS NOTIFIED OF A STRUCTURE FIRE AT 230 DESERT BREEZE DR, CALIFORNIA CITY. SOCALGAS PERSONNEL RESPONDED AND SAFELY CONTROLLED THE GAS. THE METER SET ASSEMBLY WAS DESTROYED BY THE FIRE. THE CAUSE OF THE FIRE IS UNDER INVESTIGATION. SOCALGAS IS AWAITING THE FINAL INVESTIGATION REPORT FROM THE FIRE DEPT. ON THE ACTUAL CAUSE. THIS WAS REPORTED TO DOT (#1283697) AND CPUC DUE TO A RELEASE OF GAS AND DAMAGES EXCEEDING $50,000.    2-10- 21 UPDATE    THE FINAL INVESTIGATION SHOWED THE FIRE ORIGINATED INSIDE THE DOUBLE WIDE MOBILE HOME AT 230 DESERT BREEZE DRIVE, CALIFORNIA CITY. THE IGNITION SOURCE AND FIRST FUEL IGNITED COULD NOT BE DETERMINED. DAMAGE TO THE SOCALGAS METER SET ASSEMBLY WAS DUE TO THE FIRE ORIGINATING INSIDE THE DOUBLE WIDE MOBILE HOME."
09-01-2020,2020,20200081,34237,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,08-02-2020 07:26,,,324 IDAHO AVE,SANTA MONICA,LOS ANGELES,CA,90403,34.022791,-118.503475,,,,,,,,,,08-02-2020 15:11,1283494,,NATURAL GAS,,37.61,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,08-02-2020 07:26,,,,08-02-2020 08:15,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,29,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1970,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,91770,78230,0,,,226,,170226,2,0,264,,,,,39,39,43,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRYON WALSH,PIPELINE SAFETY AND COMPLIANCE ADVISOR,bwalsh@sdgecom,6199921473,,,,,BRYON WALSH,PIPELINE SAFETY AND COMPLIANCE ADVISOR,6199921473,bwalsh@sdge.com,"ON 08/02/20, SOCALGAS WAS NOTIFIED OF WATER IN GAS SERVICES IN THE VICINITY OF 1045 3RD ST, SANTA MONICA. CREW INVESTIGATED AND CENTERED THE LEAK TO BE AT 324 IDAHO AVE, SANTA MONICA. CREWS WERE ABLE TO MITIGATE THE ISSUE BY ISOLATING A SECTION OF THE AFFECTED MAIN.   INVESTIGATION DISCOVERED EDISON HAD AN EQUIPMENT ARC ON SATURDAY 8/1/20 AROUND 3:00PM. THE EDISON POLE IS LOCATED AT THE N/E CORNER OF IDAHO ST / 4TH ST. ABOUT 10FT FROM WHERE THE WATER SERVICE & GAS MAIN ARE LOCATED. THE WATER SERVICE WAS FOUND TO BE ON TOP OF THE 2 INCH STEEL GAS MAIN. THE ARCING INCIDENT OF THE EDISON EQUIPMENT LIKELY CAUSED THE WATER SERVICE AND THE GAS MAIN TO ARC ON EACH OTHER. THIS CAUSED A HOLE IN THE WATER SERVICE AND GAS MAIN AT (324 IDAHO ST.) CAUSING WATER TO ENTER INTO THE GAS MAIN.  NO INJURIES WERE REPORTED DUE TO THIS INCIDENT. THIS WAS INITIALLY REPORTED TO THE CPUC AND DOT DUE TO THE RELEASE OF NATURAL GAS AND ASSOCIATED DAMAGES TO EXCEEDING 50,000 DOLLARS.  THIS INCIDENT DID MEET GO 112-F REPORTING CRITERIA DUE TO AN UNDER-PRESSURE EVENT.    09-04-20 UPDATED SECTION FOR DEPTH OF PIPE AND REMOVED ' AFTER 10 IN THE SUMMARY. ADDED FT AFTER THE 10."
8/31/2020,2020,20200079,34229,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,08-01-2020 13:21,,,2214 CAMBRIA ST,CAMBRIA,SAN LUIS OBISPO,CA,93428,35.563724,-121.082395,,,,,,,,,,08-01-2020 14:59,1283445,,NATURAL GAS,,88.23,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,08-01-2020 13:21,,,,08-01-2020 13:50,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2011,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,SEVERED,CLASS 3 LOCATION,100000,11542,200,0,,,529,,112271,10,0,1,,,,,43,43,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRYON WALSH,PIPELINE SAFTEY AND COMPLIANCE ADVISOR,bwalsh@sdge.com,6199921473,,,,,KHOA LE,SR PIPELINE SAFETY AND COMPLIANCE ADVISOR,6268934536,kle2@socalgas.com,"ON 08/01/20, SOCALGAS WAS NOTIFIED OF A VEHICLE INCIDENT AT 2214 MAIN ST, CAMBRIA.  A VEHICLE TRAVELING AT A HIGH RATE OF SPEED IN A PARKING LOT, LOST CONTROL, CRASHING INTO THE LEFT CORNER OF THE BUSINESS.  THE IMPACT OF THE CRASH, BENT THE BOLLARDS PROTECTING THE METER SET ASSEMBLY, BREAKING A NIPPLE DOWNSTREAM OF THE SERVICE VALVE, THUS CAUSING A GAS RELEASE AND IGNITION. SOCALGAS CREW RESPONDED TO THE SCENE AND SAFELY CONTROLLED THE GAS. THERE WERE NO REPORTED INJURIES CAUSED BY THE RELEASE OF GAS. THIS WAS REPORTED TO CPUC AND DOT (#1283445) DUE TO A RELEASE OF GAS AND DAMAGES EXCEEDING $50,000."
8/27/2020,2020,20200078,34204,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,290 W NATIONWIDE BLVD ,COLUMBUS,OH,43215,7/28/2020 16:45,,,1100 S. ELLSWORTH AVE.,SALEM,COLUMBIANA,OH,44460,40.892459,-80.856872,,,,,,,,,,7/28/2020 17:21,1283027,,NATURAL GAS,,3464,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/28/2020 16:45,,,,7/28/2020 10:42,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,32,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.218,,,,,,,MECHANICAL PUNCTURE,7,3,,,,,,,,CLASS 3 LOCATION,0,30100,10500,0,0,,7852,,48452,0,7,0,,,,,40,40,47,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,INSPECTOR OVERSEEING CITY SEWER PROJECT,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS THE RESULT OF A THIRD PARTY EXCAVATOR WHO DAMAGED A 10 INCH STEEL PIPELINE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,A020600345,OHIO UTILITIES PROTECTION SERVICE (OUPS),CONTRACT LOCATOR,YES,YES,YES,20,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,MANAGER OF COMPLIANCE,rrsmith@nisource.com,6144605491,6144608442,,,,ROB SMITH,MANAGER OF COMPLIANCE,6144605491,rrsmith@nisource.com,"ON JULY 28, 2020 AT APPROXIMATELY 10:35 AM, A CONTRACTOR WORKING FOR THE CITY OF SALEM INSTALLING SEWER LINES EXPOSED AN OLD ABANDONED STEEL GAS LINE AT 1100 S. ELLSWORTH AVENUE IN SALEM, OH.  THE CONTRACTOR ASSUMED IT WAS THE ACTIVE LINE IN THE AREA.  THE CONTRACTOR CONTINUED DIGGING AND DAMAGED THE ACTIVE 10-INCH STEEL-TREATED MEDIUM PRESSURE (MP) MAIN.  THE ACTIVE MAIN WAS CORRECTLY MARKED.  THE MARKS WERE CLEAR AND VISIBLE.  REPAIRS WERE MADE AND THE MAIN WAS PLACED BACK IN SERVICE AT 12:05 AM ON JULY 29,2020."
8/21/2020,2020,20200077,34520,SUPPLEMENTAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,4720 PIEDMONT ROW DR. ,CHARLOTTE,NC,28210,7/22/2020 11:13,,,N TRYON STREET & 16TH STREET,CHARLOTTE,MECKLENBURG,NC,28206,35.236768,-80.829397,,,,,,,,,,,NRC NOTIFICATION REQUIRED BUT NOT MADE,,NATURAL GAS,,4870,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/22/2020 11:21,,,,7/22/2020 12:31,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,6,6,,,,,,,,CLASS 3 LOCATION,0,43053,0,0,,,14700,,57753,0,0,0,,,,,70,70,70,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,NO,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DRILLING,ROAD WORK,YES,C201761729,,CONTRACT LOCATOR,YES,YES,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,7047314680,,,,,FARRIS BERRY,MANAGER- PIPELINE SAFETY,7047314618,farris.berry@duke-energy.com,"ON 7/22/20, CONTRACTOR WAS DRILLING (SHORING) WHILE PERFORMING ROAD WORK WHEN A 6"" STEEL MAIN WAS STRUCK. IT WAS DETERMINED THAT THE CONTRACTOR WAS EXCAVATING ON AN EXPIRED LOCATE TICKET AND FAILED TO PERFORM AN ADDITIONAL CALL TO THE ONE CALL CENTER TO UPDATE THEIR LOCATE TICKET."
8/14/2020,2020,20200076,34151,ORIGINAL FINAL,18112,SAN DIEGO GAS & ELECTRIC CO,8326 CENTURY PARK COURT  ,SAN DIEGO,CA,92123,7/16/2020 9:14,,,4256 ORANGE AVENUE,SAN DIEGO,SAN DIEGO,CA,92105-1227,32.753253,-117.103524,,,,,,,,,,7/16/2020 15:47,1282118,,NATURAL GAS,,1500,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/16/2020 9:14,,,,7/16/2020 9:35,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,45,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1930,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,711026,16361,0,,,9000,,736387,0,0,3278,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ELECTRIC,YES,A200350160,DIGALERT,UTILITY OWNER,YES,YES,YES,15,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALEXANDER HUGHES,SR PIPELINE SAFETY AND COMPLIANCE ADVISOR,ahughes@socalgas.com,9496972539,,,,,ALEXANDER HUGHES,SR PIPELINE SAFETY AND COMPLIANCE ADVISOR,9496972539,ahughes@socalgas.com,"ON 07/16/2020, A CONTRACTOR WAS EXCAVATING TO INSTALL ELECTRICAL CONDUITS ON ORANGE AVENUE IN SAN DIEGO AND STRUCK A FITTING ATTACHED TO A 6-INCH MEDIUM PRESSURE STEEL GAS MAIN, CAUSING A RELEASE OF GAS. SDG&E GAS CREWS RESPONDED AND CONTROLLED THE LEAK BY UTILIZING MAINLINE VALVES IN THE VICINITY.  FURTHER INVESTIGATION FOUND THAT THE MAIN WAS MARKED CORRECTLY AND THE CONTRACTOR WAS NOT USING HAND TOOLS TO FULLY EXPOSE THE GAS LINES. THERE WERE NO INJURIES RESULTING FROM THIS INCIDENT. THE INCIDENT WAS FIRST REPORTED TO THE CPUC WHEN SDG&E BECAME AWARE OF MEDIA COVERAGE, AND LATER REPORTED TO THE DOT WHEN SDG&E DETERMINED THAT CUSTOMER RESTORE COSTS WOULD RESULT IN TOTAL EXPENSES EXCEEDING $50,000."
08-11-2020,2020,20200075,34194,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,2287 COLLEGE ROAD PO BOX 2006,COUNCIL BLUFFS,IA,51502,7/13/2020 12:30,,,15TH AND NAISMITH,LAWRENCE,DOUGLAS,KS,66045,38.95707,-95.2521699,,,,,,,,,,7/13/2020 14:50,1281787,,NATURAL GAS,,750,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,7/13/2020 12:35,,,,7/13/2020 12:35,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1959,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,,,0.203,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,110000,15000,5000,0,,,3750,,133750,13,0,0,,,,,30,30,34,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,YES,,,CONSTRUCTION,YES,"NO, BUT THEY WERE PERFORMING THE TASK(S) UNDER THE DIRECTION AND OBSERVATION OF A QUALIFIED INDIVIDUAL",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RON HENNING,COMPLIANCE COORDINATOR,ron.henmning@blackhillscorp.com,316.215.4569,,,,,RON HENNING,COMPLIANCE COORDINATOR,316.215.4569,ron.henmning@blackhillscorp.com,"WHILE WORKING ON A 6"" STEEL LINE, CONTRACTOR TRIED TO MAKE AN ADJUSTMENT TO THE STOPPLING EQUIPMENT. THIS ADJUSTMENT CAUSED GAS TO ESCAPE AND WAS IGNITED BY A NEARBY WELDERS FLAME.   A PARALLEL  6"" PE LINE ADJACENT TO THE 6"" STEEL LINE MELTED FROM THE FIRE. ONCE THE PE LINE WAS COMPROMISED IT FUELED THE FIRE FURTHER."
08-10-2020,2020,20200074,34588,SUPPLEMENTAL FINAL,15462,PECO ENERGY CO,"2301 MARKET STREET, S9-1 ",PHILADELPHIA,PA,19103,07-10-2020 11:00,,,824 BELVOIR ROAD,PLYMOUTH MEETING,MONTGOMERY,PA,19462,40.1212107,-75.307121,,,,,,,,,,7/16/2020 14:52,1282095,,NATURAL GAS,,71,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,07-10-2020 11:23,,,,07-10-2020 11:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1971,,,,,,,,,OTHER,CAST ALUMINUM GAS METER,,,,,,,,,,LEAK,,,OTHER,ELECTRIC FAULT AT METER SET,,,,,,CLASS 3 LOCATION,75000,200,1500,0,,,150,,76850,0,0,1,,,,,15,15,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THIS WAS A SINGLE SERVICE, THE CONTROL ROOM WOULD NOT HAVE NOTICED THE EVENT",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MATTHEW MARINZOLI,SENIOR ENGINEER,matthew.marinzoli@exeloncorp.com,267.533.1169,,,,,RYAN LEWIS,MANAGER GAS ASSET MANAGEMENT AND PERFORMANCE,215.841.5719,ryan.lewis@exeloncorp.com,"THE EVENT APPEARS TO HAVE BEEN CAUSED BY A FAILED SLEEVE ON A PRIMARY ELECTRIC CABLE, CAUSING THE CABLE TO FALL AND MAKE CONTACT WITH THE GAS METER. THE ARCING BURNED 2 HOLES IN THE METER SET: 1 ON THE METER (6 ""WC) AND 1 ON THE INLET TO THE SERVICE REGULATOR (15 PSIG). THE GAS IGNITED AND FED A FIRE. THERE WAS DAMAGE TO THE EXTERIOR VINYL SIDING. THE ELECTRIC PANEL AND SOME HOUSE WIRING WILL NEED TO BE REPLACED. WALLS IN THE DINING ROOM AND LIVING ROOM WERE VENTED BY THE FIRE DEPARTMENT AND WILL REQUIRE RESTORATION. THERE WAS MINOR SMOKE AND WATER DAMAGE."
08-06-2020,2020,20200072,35421,SUPPLEMENTAL FINAL,31636,NORTHERN STATES POWER CO OF MINNESOTA,414 NICOLLET MALL ,MINNEAPOLIS,MN,55402,07-06-2020 20:20,CENTRAL,NO,800 SIBLEY MEMORIAL HIGHWAY,MENDOTA HEIGHTS,DAKOTA,MN,55118,44.903122,-93.130992,YES,,,,,,,,,07-06-2020 20:20,1281226,1281391,NATURAL GAS,,298,0,NO,,,,,,0,NO,,,,,,0,YES,07-06-2020 07:55,ALLOWED TO BURN OUT,,298,NO,0,07-06-2020 08:20,YES,OPERATOR,07-06-2020 08:24,07-06-2020 08:10,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1979,UNKNOWN,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 2 LOCATION,0,146000,5853,0,,0.44,0,0,151853,0,0,0,0,0,0,0,175,175,720,192.619(A)(2),09-01-1979,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",FIRE WAS DETERMINED TO BE CAUSED TO LIGHTNING.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,SECONDARY IMPACT SUCH AS RESULTING NEARBY FIRES,,,YES,,,,YES,THUNDERSTORM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELISABETH KALLBERG,KALLBERG,elisabeth.m.kallberg@xcelenergy.com,651-229-2282,,,,,CHRISTOPHER AKINS,MANAGER PIPELINE COMPLIANCE AND STANDARDS,303-571-3298,christopher.a.akins@xcelenergy.com,"ON JULY 6, 2020, AT APPROXIMATELY 0800 A THUNDERSTORM MOVED THRU THE MENDOTA HEIGHTS AREA WHERE THE SIBLEY PROPANE PLANT IS LOCATED.  PERSONNEL REPORTED HEARING A LIGHTNING STRIKE AND APPROXIMATELY 15 MINUTES LATER REPORTED A FIRE AT THE EXTERIOR WALL OF THE VAPORIZER BUILDING.  FIRE WAS CONTAINED TO THE NORTH EXTERIOR WALL OF THE BUILDING."
7/31/2020,2020,20200070,34090,ORIGINAL FINAL,15938,PUBLIC SERVICE CO OF NORTH CAROLINA,800 GASTON ROAD ,GASTONIA,NC,28056,07-02-2020 17:24,,,5111 DAFFODILL LANE,CONCORD,CABARRUS,NC,28025,35.3476,-80.56077,,,,,,,,,,07-02-2020 21:05,1280964,,NATURAL GAS,,156,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-02-2020 17:51,,,,07-02-2020 18:18,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,52,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2001,,,,,,4,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.391,,2406,OTHER,,,,,,,,,DAMAGE BY DIRECTIONAL BORE. THE DAMAGE AREAS WERE NOT EXCAVATED DUE TO THE PRO.,CLASS 3 LOCATION,0,44362,26268,0,,,722,,71352,0,0,147,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE GAS LOSS FROM THE DAMAGE DID NOT CAUSE A PRESSURE REDUCTION THAT TRIGGERED ANY SCADA ALARMS.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BORING,CABLE TV,YES,A201751026,,CONTRACT LOCATOR,YES,NO,YES,15,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH EUCHNER,MANAGER - REGIONAL OPERATIONS,ralph.euchner@dominionenergy.com,704-810-3331,,,,,SCOTT SWINDLER,GENERAL MANAGER - OPERATIONS AND MAINTENANCE,704-810-3230,scott.swindler@dominionenergy.com,"ON JULY 2ND DOMINION ENERGY OF NC RECEIVED AN ODOR CALL AT 5111 DAFFODIL LANE IN CONCORD. DENC FIRST RESPONDER ARRIVED AT THE SCENE AT 5:51PM AND DETERMINED THAT THIS WAS AN UNDERGROUND DAMAGED MAIN OR SERVICE.  SUBSEQUENTLY, RESPONDING DENC OPERATIONS AND MAINTENANCE PERSONNEL DISCOVERED THAT THE MAIN WAS LEAKING IN SEVERAL LOCATIONS ALONG 500-FOOT LONG COMMUNICATIONS CONDUIT BORE PATH.  GAS WAS BLOWING IN IN THE ROADWAY AND DUE TO SAFETY CONCERNS THE VOLUNTEER FIRE DEPARTMENT DECIDED TO CUT OFF THE 4"" PLASTIC VALVE OFF LOCATED ABOUT 100' UPSTREAM FROM THE DAMAGED AREA.    THE MAIN WAS DAMAGED BY DIRECTIONAL BORE IN MULTIPLE LOCATIONS.  THE DAMAGED AREAS WERE NOT EXCAVATED DUE TO THE PROXIMITY OF THE MAIN IN RELATION TO OTHER UTILITIES, ROAD AND SIDEWALKS.  THE DECISION WAS MADE TO REPLACE THE ENTIRE SECTION ON THE OTHER SIDE OF THE ROAD.  THE MAIN WAS A ONE-WAY FEED AND A TEMPORARY BY-PASS WAS INSTALLED TO SUPPORT THE DOWNSTREAM CUSTOMERS UNTIL THE REPLACEMENT MAIN COULD BE INSTALLED.  THE WORK ON THE BY-PASS EXTENDED INTO JULY 3RD AND THE DOWNSTREAM SYSTEM WAS PLACED BACK INTO SERVICE.  147 DOWNSTREAM CUSTOMERS HAD TO BE RESTORED.  THE FINAL AND PERMANENT REPLACEMENT OF THIS SECTION OF MAIN HAS BEEN COMPLETED AND THE COSTS ARE INCLUDED IN THIS REPORT.      LOCATING MARKS FOR THE NATURAL GAS MAIN THAT WERE PRESENT AT THE SCENE WERE DETERMINED TO BE OUTSIDE OF THE TOLERANCE ZONE. ROOT CAUSE OF INCIDENT IS INACCURATE FACILITY MARKING.   THE LOCATE WAS PERFORMED BY DOMINION ENERGY'S THIRD-PARTY LOCATER ON JUNE 24TH.       NOTE: PART C, QUESTION 5 - THE MAIN WAS DAMAGED BY DIRECTIONAL BORE IN MULTIPLE LOCATIONS.  THE DAMAGED AREAS WERE NOT EXCAVATED DUE TO THE PROXIMITY OF THE MAIN IN RELATION TO OTHER UTILITIES, ROAD AND SIDEWALKS, THEREFORE, ACCURATE DIMENSIONS OF THE DAMAGED AREAS COULD NOT BE DETERMINED.  THE DECISION WAS MADE TO REPLACE THE ENTIRE SECTION ON THE OTHER SIDE OF THE ROAD.      LDF-309434"
7/28/2020,2020,20200067,35468,SUPPLEMENTAL FINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,80 PARK PLAZA M/C - T18 ,NEWARK,NJ,07102-4194,07-02-2020 10:26,EASTERN,NO,120 MERRISON ST.,TEANECK,BERGEN,NJ,7666,40.887121,-74.011547,,YES,,,,,,,,07-02-2020 11:45,1280892,1281075,NATURAL GAS,,4.3,0,NO,,,,,,0,YES,1,0,0,0,0,1,YES,07-02-2020 10:15,OPERATOR/CONTRACTOR,,4.3,NO,0,07-02-2020 10:26,YES,OPERATOR,07-02-2020 10:26,07-02-2020 10:26,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,40,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,SINGLE FAMILY RESIDENTIAL,NO,,NO,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,0,1000,0,,99,426,0,1426,0,0,0,1,1,1,0,0.25,0.25,0.25,192.619(A)(1),06-05-1928,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,INCORRECT TOOLING USED DURING THE CUT AND CAP OF A SERVICE.,,,YES,,,NORMAL OPERATING CONDITIONS,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROGER GUNNELS,PRINCIPAL REGULATORY SPECIALIST,roger.gunnels@pseg.com,973-513-2474,,,,,CHRIS LAROSSA,MANAGER REGULATORY POLICY AND PROCEDURE,973-896-7617,christopher.larossa,"ON 7/2/20 AT 120 MERRISON ST. IN TEANECK, WHILE CONDUCTING A LEAK REPAIR ON A 1 1/4 A   STEEL UTILITY PRESSURE SERVICE A PSE&G EMPLOYEE USED THE INCORRECT CUTTING TOOL AND AN ACCIDENTAL IGNITION OCCURRED CAUSING A FLASH INJURING TWO PSE&G EMPLOYEES. FIRST RESPONDERS ARRIVED ON SITE AND TRANSPORTED THE EMPLOYEES TO THE HOSPITAL. ONE EMPLOYEE REMAINED OVERNIGHT, THE OTHER WAS TREATED AND RELEASED."
7/31/2020,2020,20200071,36477,SUPPLEMENTAL FINAL,30769,SPIRE MISSOURI INC. WEST,700 MARKET STREET ,SAINT LOUIS,MO,63101,07-01-2020 15:32,CENTRAL,YES,MO 169 HIGHWAY AND BARRY ROAD,KANSAS CITY,CLAY,MO,64118,39.244543,-94.590304,,,,,,,YES,,,07-01-2020 19:00,1280866,1281146,NATURAL GAS,,100.59,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,07-01-2020 15:32,YES,OPERATOR,07-01-2020 18:42,07-01-2020 15:40,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,53,NO,YES,,,,,YES,CASED,,,,,,INVESTOR OWNED,,MAIN,,1957,UNKNOWN,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,8.3,0.1,,,,,,,,CLASS 3 LOCATION,0,64783,500,0,,4.1157,414,0,65697,0,0,0,0,0,0,0,128,128,150,192.619(A)(3),07-01-1970,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE VOLUME OF GAS RELEASED WAS NOT DETECTABLE BY THE SCADA SYSTEM AND THE CONTROLLER(S) TOOK NO ACTIONS THAT WOULD HAVE CONTRIBUTED TO OR CAUSED THE INCIDENT.,,,,,,,,,,,,,NO,,,YES,2,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,AUGER,POLE,YES,201833282,,CONTRACT LOCATOR,NO,NO,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICOLE CHRISTIANER,MANAGER PIPELINE SAFETY DISTRIBUTION,nicole.christianer@spireenergy.com,314-349-2929,,NICOLE CHRISTIANER,nicole.christianer@spireenergy.com,314-349-2929,CRAIG HOEFERLIN,VP OPERATIONS SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"A THIRD PARTY CONTRACTOR WAS INSTALLING GUARD RAILS FOR THE HIGHWAY DEPARTMENT IN THE MEDIAN OF MISSOURI 169 HIGHWAY JUST SOUTH OF BARRY ROAD OVERPASS.  WHILE AUGURING A HOLE FOR A SUPPORT POST THE 12-INCH MAIN WAS STRUCK RESULTING IN A LEAK. WHILE THE NORTHBOUND LANE OF HIGHWAY 169 WAS ALREADY CLOSED DUE TO THE GUARD RAIL CONSTRUCTION WORK, THE SOUTHBOUND LANE WAS ALSO CLOSED TEMPORARILY DUE TO THE DAMAGE AND THE GAS RELEASE.  STOPPER FITTINGS WERE INSTALLED TO ISOLATE THE SECTION OF MAIN FOR COMPLETING THE REPAIR WITH A REINFORCEMENT SLEEVE.  THE CONTRACTOR WAS NOT WORKING UNDER A VALID LOCATE AT THE TIME OF THE DAMAGE.  A LOCATE WAS REQUESTED BY THE CONTRACTOR ON MAY 28TH FOR THE AREA BEING WORKED.  THE LOCATOR DID NOT COMPLETE A PROPER LOCATE AT THAT TIME, AND THE ORIGINAL LOCATE HAD EXPIRED BEFORE THE WORK BEGAN AND WAS NOT RENEWED.         NRC INCIDENT REPORT WAS UPDATED ON JULY 5, 2020 AT 10:12 PM, REPORT NUMBER 1281146."
7/28/2020,2020,20200068,34253,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,355 110TH AVE NE ,BELLEVUE,WA,98004,6/30/2020 2:05,,,210 S MERIDIAN,PUYALLUP,PIERCE,WA,98371,47.19080341,-122.2937847,,,,,,,,,,6/30/2020 14:11,1280754,,NATURAL GAS,,913.32,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/30/2020 2:05,,,,6/30/2020 2:40,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,74,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1997,,,,,,4,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,4,1,,,,,,,,CLASS 4 LOCATION,0,472016,85574,0,,,7964,,565554,46,0,1,,,,,55.8,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INITIAL INFORMATION INDICATED THAT THE CAUSE OF THE MAIN BREAK ORIGINATED FROM 3RD PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,20251307,,CONTRACT LOCATOR,NO,NO,YES,15,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIHAELA STEFANESCU,REGULATORY COMPLIANCE ANALYST,mihaela.stefanescu@pse.com,425-457-5752,,,,,KAAREN DAUGHERTY,MANAGER COMPLIANCE AND QUALITY MANAGEMENT,425-766-2409,kaaren.daugherty@pse.com,"PSE RESPONDED TO A CALL FROM PIERCE COUNTY FIRE DEPARTMENT OF A BROKEN AND BLOWING 4"" PE GAS MAIN AT THE INTERSECTION OF S MERIDIAN STREET AND W PIONEER AVENUE IN PUYALLUP ON JUNE 30, 2020 AT 02:05. THE GAS FIRST RESPONSE (GFR) TECHNICIAN FIRST ARRIVED ONSITE AT 02:40 AND FOUND THAT A CONTRACTOR (SEFNCO) HAD DAMAGED THE 4"" PE GAS MAIN WHILE DIRECTIONAL DRILLING ACROSS MERIDIAN STREET TO INSTALL NEW TELECOMMUNICATION CABLE.     THE GFR TECHNICIAN ASSESSED THE SITUATION AND REQUESTED ADDITIONAL SUPPORT. THE FIRE DEPARTMENT HAD BLOCKED ACCESS TO APPROXIMATELY ONE BLOCK RADIUS SURROUNDING THE DAMAGE. PSE'S ELECTRIC FIRST RESPONSE WAS CONTACTED TO DE-ENERGIZE CUSTOMERS IN THE IMMEDIATE VICINITY AS A PRECAUTION.   IN ORDER TO ISOLATE AND SHUT DOWN THE GAS LEAK, A COMBINATION OF PIPE SQUEEZES AND VALVE CLOSURES WERE REQUIRED.  THE BREAK WAS JUST SOUTH OF A TWO-WAY CONNECTION TO A 2"" PE MAIN THAT RUNS PERPENDICULAR (EAST/WEST) TO THE 4"" PE MAIN.  VALVES ON THE 2"" MAIN, IN CLOSE PROXIMITY TO THE DAMAGED 4"" MAIN, WERE NOTED BY GAS FIRST RESPONSE PERSONNEL AS REQUIRING EXCAVATION TO OPERATE.  BECAUSE OF THE GAS READS IN THE AREA, SQUEEZE LOCATIONS ON THE 2"" MAIN FURTHER FROM THE DAMAGED 4"" WERE SELECTED AS ALTERNATES TO EXCAVATING AND OPERATING THE VALVES.  SQUEEZING OF THE 4"" PE MAIN NORTH AND SOUTH OF THE DAMAGE WAS NOT FEASIBLE AS THE DEPTH OF MAIN WAS DETERMINED TO BE 6 TO 7 FEET DEEP.  INSTEAD, MULTIPLE VALVE CLOSURES WERE INCORPORATED INTO THE ISOLATION PLAN. IN THE COURSE OF OPERATING ONE OF THE SELECTED VALVES, THE VALVE ADAPTER BROKE AND SO AN ADDITIONAL SQUEEZE NORTH OF THE VALVE WAS MADE. SHUT DOWN OF THE 4"" PE MAIN WAS ACHIEVED AT 11:10.  A TOTAL OF 47 CUSTOMER OUTAGES WERE IDENTIFIED. THE FINAL REPAIR WAS COMPLETED ON JULY 1, 2020 AT APPROXIMATELY 02:00; THE SYSTEM WAS RE-PRESSURIZED AND THE CUSTOMER RELIGHTS BEGAN.     THE CONTRACTOR HAD REQUESTED LOCATES; IT WAS DISCOVERED DURING THE EMERGENCY RESPONSE THAT THE LOCATE MARKS DID NOT COVER THE FULL SCOPE OF THE LOCATE TICKET AND WERE NON-EXISTENT IN THE AREA OF THE DAMAGED MAIN.    THIS INCIDENT WAS REPORTED TO NRC DUE TO PROPERTY DAMAGE EXCEEDING $50,000.   NRC # 1280754  SUBMITTED ON JUNE 30, 2020 AT 14:11  NRC # 1280940 SUBMITTED ON JULY 2, 2020 AT 13:39 (48 HOURS PHMSA REQUIRED UPDATE)."
