REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
7/24/2020,2020,20200066,35216,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,6/24/2020 9:04,MOUNTAIN,YES,4337 SILVER DOLLAR AVENUE,LAS VEGAS,CLARK,NV,89102,36.13821,-115.19848,,,,,,,,YES,CLOSED FITTING AT MAIN-TO-SERVICE CONNECTION,6/24/2020 14:33,1280311,1280402,NATURAL GAS,,1,0,NO,,,,,,0,NO,,,,,,0,YES,6/24/2020 10:13,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,14,6/24/2020 9:04,YES,OPERATOR,6/24/2020 10:13,6/24/2020 9:04,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,28,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1973,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,NO,0.5,ASTM D1785,UNKNOWN,PLASTIC,,,,,POLYVINYL CLORIDE (PVC),,,0.109,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,43000,6000,5500,0,,1,1,0,54501,1,0,0,0,0,1,1,39,43,43,192.619(A)(2),08-11-1973,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.3,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,YES,3,1,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,EROSION OF SUPPORT DUE TO HOUSELINE WATER LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL ROSS,SUPERVISOR ENGINEERING,michael.ross@swgas.com,(702) 365-2361,,,,,ANTHONY HILLS,DIRECTOR GAS OPERATIONS,(702) 365-2049,anthony.hills@swgas.com,"WHILE CONDUCTING AN ANNUAL PVC LEAK SURVEY PURSUANT TO SOUTHWEST GAS' DIMP PLAN ON JUNE 24, 2020, SOUTHWEST GAS' LEAK SURVEY CONTRACTOR CONTACTED SOUTHWEST GAS AT 09:04 PDT AND REPORTED GAS READS OF 1 LEL NEAR THE LAUNDRY ROOM RISER AND ZERO READS INSIDE THE LAUNDRY ROOM LOCATED AT 4337 SILVER DOLLAR AVENUE IN LAS VEGAS, NV. SOUTHWEST GAS CREWS ARRIVED AT 09:35 PDT AND OBTAINED GAS READS OF 4 LEL BY THE RISER TO THE LAUNDRY FACILITY, TURNED OFF THE METER, CONFIRMED ZERO GAS READS INSIDE THE UNOCCUPIED BUILDING, AND CONDUCTED FURTHER LEAK INVESTIGATION.  AT 10:13 PDT, IGNITION OF FUGITIVE NATURAL GAS OCCURRED WITHIN THE DETACHED, UNOCCUPIED LAUNDRY FACILITY STRUCTURE RESULTING IN A FIRE AND PROPERTY DAMAGE.  POST IGNITION LEAK SURVEY RESULTS DISCOVERED INCREASING GAS READINGS AND LEAK SPREAD RESULTING IN AN EVACUATION OF 14 PEOPLE FROM SOME UNITS OF THE ADJACENT, SEPARATE APARTMENT BUILDING. A LEAK ON A PVC SERVICE LINE COUPLING CONNECTION FITTING WAS REVEALED DURING A LEAK TEST OF THE PVC SERVICE DURING A POST INCIDENT INVESTIGATION. ADDITIONALLY, A LEAK TEST PERFORMED ON THE CUSTOMER'S HOUSELINE FAILED DURING THE POST INCIDENT INVESTIGATION.     PART A4: BASED ON COMMUNICATIONS THAT THE PUBLIC UTILITIES COMMISSION OF NEVADA'S REGULATORY OPERATIONS STAFF HAD WITH THE PIPELINE AND HAZARDOUS MATERIALS SAFETY ADMINISTRATION'S ACCIDENT INVESTIGATION DIVISION, ""LOCAL TIME AND DATE OF THE INCIDENT"" REFLECTS THE TIME SOUTHWEST GAS WAS NOTIFIED OF A LEAK ON THE PIPELINE.  AT THAT TIME, NO INCIDENT REPORTING CRITERIA WAS MET.     PART A6:  SOUTHWEST GAS NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) TELEPHONICALLY OF THE INCIDENT ON JUNE 24, 2020 AT 14:33 PDT.  THE NRC ISSUED REPORT NUMBER 1280311 FOR THE INCIDENT.  SOUTHWEST GAS PROVIDED A 48-HOUR UPDATE TELEPHONICALLY TO THE NRC ON JUNE 25, 2020 AT 15:28 PDT. THE NRC ISSUED REPORT NUMBER 1280402 FOR THE UPDATED REPORT.    SUPPLEMENTAL RESPONSE:     CHANGED PART G TO UPDATE THE APPARENT CAUSE FROM PART G5 TO G8. THE CAUSE OF THE LEAK REMAINS UNDER INVESTIGATION. CURRENT EVIDENCE SUGGESTS THE CAUSE MAY BE G3, G4, OR G5.  THE SAMPLE HAS BEEN SENT TO A THIRD-PARTY MATERIALS TESTING LABORATORY FOR ANALYSIS AND THE RESULTS OF THE ANALYSIS WILL BE PROVIDED IN A SUPPLEMENTAL RESPONSE. THE LEAK WAS ORIGINALLY BELIEVED TO BE DUE TO A SOLVENT CEMENT JOINT, BUT A CRACK WAS FOUND WHEN ASSESSED IN SOUTHWEST GAS'S MATERIALS TESTING LABORATORY. THE CRACK APPEARS TO BE A CIRCUMFERENTIAL CRACK IN THE PIPE NEAR THE LOCATION OF THE PIPE TO COUPLING JOINT.     SUPPLEMENTAL RESPONSE 2:    FOLLOWING THE INCIDENT, THE SERVICE LINE WAS DISCONNECTED AT THE MAIN.  ON MARCH 30, 2021, THE SERVICE TO THE CUSTOMER WAS REPLACED.    PART C, 3 AND 4 - CHANGED THE PIPE SIZE AND WALL THICKNESS TO 0.5-INCH AND 0.109-INCH RESPECTIVELY BASED ON 3RD PARTY LABORATORY ANALYSIS.    CHANGED PART G FROM G8 - OTHER INCIDENT CAUSE TO G4 - OTHER OUTSIDE FORCE DAMAGE, WITH A SUB-CAUSE AS OTHER OUTSIDE FORCE DAMAGE.  AN INDEPENDENT LABORATORY'S MATERIAL INVESTIGATION CONCLUDED THAT THE ROOT CAUSE OF THE FAILURE WAS SUSTAINED EXTERNAL BENDING LOADS LEADING TO SLOW CRACK GROWTH AND CREEP RUPTURE.   THE FIELD INVESTIGATION DETERMINED THAT THE PROBABLE CAUSE OF THE BENDING LOADS WAS A CUSTOMER HOUSELINE WATER LEAK WHICH ERODED THE SUPPORT FROM UNDER THE SERVICE LINE'S TRANSITION FITTING."
7/30/2020,2020,20200069,34105,SUPPLEMENTAL FINAL,13730,NORTHERN INDIANA PUBLIC SERVICE CO,801 E 86TH AVENUE ,MERRILLVILLE,IN,46410,6/23/2020 15:42,,,9501 SEA PINES WAY,FORT WAYNE,ALLEN,IN,46819,40.996875,-85.145068,,,,,,,,,,6/23/2020 17:35,1280230,,NATURAL GAS,,21.57,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,6/23/2020 15:42,,,,6/23/2020 16:01,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,26,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1979,,,,,,0.625,PE 2306,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,7,,,2306,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,100,1000,0,NO OTHER COSTS,,12,,1112,0,0,1,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,OCCUPANT,AUGER,FENCING,NO,,,,,,YES,5,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICK SMITH,MANAGER OF GAS OPERATIONS COMPLIANCE,ricksmith@nisource.com,219-252-4057,,,,,RICK SMITH,MANAGER OF GAS OPERATIONS COMPLIANCE,219-252-4057,ricksmith@nisource.com,"HOMEOWNER FAILED TO NOTIFY 811 AND STRUCK AN UNMARKED 5/8 INCH PLASTIC GAS SERVICE LINE WITH A POWER AUGUR RESULTING IN THE RELEASING GAS TO IGNITE AND CAUSE MINOR BURNS TO ONE OF THE OPERATORS OF THE AUGUR. DUE TO HIPAA LAWS, THERE IS NO UPDATE ON THE INDIVIDUAL. THE GAS LEAK WAS VERY SMALL FROM A VOLUME PERSPECTIVE.     THE SERVICE DAMAGED SERVICE WAS REPLACED. THE NEW SERVICE WAS PRESSURE TESTED AND THE CUSTOMER WAS PLACED BACK IN SERVICE THE SAME DAY."
7/15/2020,2020,20200064,34040,ORIGINAL FINAL,18408,"DOMINION ENERGY SOUTH CAROLINA, INC.",220 OPERATION WAY MAIL CODE J48,CAYCE,SC,29033,6/19/2020 17:00,,,OKATIE HWY (SC HWY 46) AT INTERSECTION OF NEW RIVER TRAIL,BLUFFTON,BEAUFORT,SC,29910,32.244389,-80.999985,,,,,,,,,,6/25/2020 14:39,1280381,,NATURAL GAS,,6996.1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/19/2020 17:00,,,,6/19/2020 17:33,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,VALVE STATION,2016,,,,,,,,,STEEL,,OTHER,ERW,0.28,,,,,,,OTHER,,,,,,,,,"A TREE FELL ON A 2-IN TITAN Y CLASS 600 STRAINER, WHICH CAUSED THE GAS TO RELEASE FROM TWO LOCATIONS (UPSTREAM AND DOWNSTREAM) FROM TWO, APPROXIMATELY 2 INCH, PIPE OPENINGS.",CLASS 3 LOCATION,0,85000,2500,14500,TO RETIRE STATION:  MATERIAL $2000  LABOR $5000  TREE REMOVAL: $7500,,14000,,116000,0,0,0,,,,,300,300,587,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","NO INVESTIGATION WAS NEEDED, AS THE CONTROL ROOM WAS FUNCTIONING PROPERLY AND WAS ABLE TO CONFIRM THE ORIGINAL NOTIFICATION WHICH WAS INITIATED BY OPERATIONS PERSONNEL. THE CONTROL ROOM DID NOT HAVE REMOTE CONTROL OVER THE VALVE STATION - ONLY MONITORING CAPABILITIES. THERE WERE NO CONTRIBUTING FACTORS FROM THE CONTROL ROOM THAT IMPACTED THE INCIDENT.",,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HIGH WINDS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HIGH WINDS,,,,,",,,",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERAMY FREE,ENGINEER IV PIPELINE COMPLIANCE,jeramy.free@dominionenergy.com,8032603602,,,,,GREG MCGLOHORN,GM OF CONSTRUCTION AND OPERATIONS AND MAINTENANCE,8032177346,greg.mcglohorn@dominionenergy.com,"ON JUNE 19, 2020, AT APPROXIMATELY 5:00 PM LOCAL TIME, IN OKATIE, SC, A SEVERE THUNDERSTORM WITH HIGH WINDS CAUSED TWO TREES TO FALL ONTO THE HWY 46 VALVE STATION. THE DAMAGE SEVERED AN ABOVE-GROUND 2-IN STEEL STRAINER ON THE VALVE STATION. IT IS ESTIMATED THAT APPROXIMATELY 6996.1 MCF OF NATURAL GAS WAS LOST DURING THE LEAK. THE LEAK WAS STOPPED AT APPROXIMATELY 9:42 PM, AND TEMPORARY REPAIRS WERE MADE TO THE STATION. DURING THIS TIME OKATIE HWY (SC HWY 46) WAS CLOSED IN BOTH DIRECTIONS.     THE INITIAL NRC INCIDENT REPORT NUMBER WAS 1280381. ON, JUNE 26, 2020 A FOLLOW-UP REPORT WAS MADE TO THE NRC TO GIVE CORRECTIONS TO THE INFORMATION CAPTURED IN THE ORIGINAL NRC REPORT (#1280485).    THE STATION WAS PLACED INTO SERVICE IN 2016.  AFTER THE INCIDENT OF JUNE 19, 2020. AN ENGINEERING COST ANALYSIS WAS PERFORMED FOR THE STATION AND IT WAS DETERMINED THAT THE STATION IS NO LONGER NEEDED FOR SYSTEM RELIABILITY. THUS THE PRELIMINARY PLAN IS TO RETIRE THE STATION. A NEW STATION MAY BE CONSTRUCTED AT THE LOCATION IF FUTURE OPERATIONAL NEEDS REQUIRE IT."
07-09-2020,2020,20200062,34129,SUPPLEMENTAL FINAL,603,CENTERPOINT ENERGY RESOURCES CORP.,10825 E GEDDES AVE SUITE 410,CENTENNIAL,CO,80112,6/18/2020 10:17,,,EDGEWOOD DR & WINDWOOD LN,MAUMELLE,PULASKI,AR,72113,34.866436,-92.405425,,,,,,,,,,6/18/2020 13:25,1279885,,NATURAL GAS,,1177,,NO,,,,,,0,YES,2,0,0,0,0,2,YES,,,,,NO,1,6/18/2020 10:17,,,,6/18/2020 10:22,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,OTHER,PUBLICLY TRADED LDC,MAIN,,1978,,,,,,2,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,OTHER,,,,,,,,,COMPLETE SEPARATION,CLASS 3 LOCATION,3000,58472,10208,0,,,4413,,76093,0,0,14,,,,,35,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,8,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,2006040605,,CONTRACT LOCATOR,YES,NO,YES,56,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VERNON MCNULLY,DISTRICT OPERATIONS MANAGER,vernon.mcnully@centerpointenergy.com,501-377-4633,,,,,KEITH KITTINGER,REGIONAL OPERATIONS DIRECTOR,501-377-4669,keith.kittinger@centerpointenergycom,"CONTRACTOR INSTALLING COMMUNICATIONS CABLE WAS BORING PERPENDICULAR TO 2 INCH PLASTIC GAS MAIN.  EXCAVATOR (SUBCONTRACTOR) DID NOT HAVE A VALID TICKET IN THEIR NAME.  ARKUPS (CONTRACT LINE LOCATOR) HAD NOTED THAT FURTHER LOCATE ACTIVITY SHOULD BE PERFORMED ON 2 INCH PLASTIC PRIOR TO EXCAVATION AND LEFT A SIGN AT THE LOCATION TO BE CALLED BEFORE EXCAVATING IN THE AFFECTED AREA.  EXCAVATOR (SUBCONTRACTOR) POT-HOLED ON MARKS TO VERIFY THAT GAS LINE WAS LOCATED WHERE MARKS INDICATED, BUT MIS-IDENTIFIED A DIFFERENT CABLE AS GAS PIPING.  BORING HEAD DAMAGED PIPE RESULTING IN SEPARATION OF 2 INCH PLASTIC MAIN.  CNP REPAIR CREWS WERE EXCAVATING IN REMOTE LOCATION TO ISOLATE SYSTEM AND REPLACE DAMAGED MAIN WHEN IGNITION OCCURRED.  ADDITIONAL CNP CREWS WERE CALLED TO THE SITE TO ISOLATE THE SYSTEM AND SHUT OFF GAS FEED TO THE 2 INCH PLASTIC MAIN.  THE INVESTIGATION IS ONGOING."
7/13/2020,2020,20200063,36851,SUPPLEMENTAL FINAL,15938,PUBLIC SERVICE CO OF NORTH CAROLINA,800 GASTON ROAD ,GASTONIA,NC,28056,6/13/2020 9:30,EASTERN,NO,1347 COURTLAND DRIVE,RALEIGH,WAKE,NC,27604,35.7995286,-78.6303226,,,,,,,,YES,RAN DOWN TAPPING TEE CUTTER,6/13/2020 12:52,1279507,,NATURAL GAS,,295.43,0,NO,,,,,,0,YES,0,0,0,0,1,1,YES,6/13/2020 9:30,OTHER,NO SUSTAINED FIRE - ONLY AN EXPLOSION. FINDINGS SUGGEST IGNITION OF A DISCRETE AMOUNT GASEOUS FUEL.,1,YES,14,6/13/2020 9:30,,,,6/13/2020 9:48,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,30,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,2020,,SINGLE FAMILY RESIDENTIAL,YES,NO,NO,0.75,ASTM D2513-12AE1,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2708,OTHER,,,,,,,,,"UNDETERMINED WHETHER: THIRD-PARTY DAMAGE, IMPROPER INSTALLATION, OR MATERIAL FAILURE",CLASS 3 LOCATION,690209,63136,0,64257,"LABOR/TRANSP ($37,064) & INVESTIGATION (AIR LAB: $4,400; CORE SAMPLE $22,793",4.64,1371,0,818973,0,0,3,0,0,5,0,55,55,60,192.621 M,1/27/2020,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,4.5,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",SEE PART H NARRATIVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK NOAH,MANAGER-GAS OPERATIONS,mark.noah@dominionenergy.com,414-788-2462,,CURTIS RICE,curtis.rice@dominionenergy.com,919-268-7962,SCOTT SWINDLER,DIRECTOR - GAS OPERATIONS,704-810-3230,scott.swindler@dominionenergy.com,"THIS SUPPLEMENTAL AND FINAL REPORT WAS SUBMITTED ON JULY 13, 2022.    AT APPROXIMATELY 9:30 AM, ON JUNE 13, 2020, DOMINION ENERGY NORTH CAROLINA RECEIVED A 911-CALL REPORTING AN EXPLOSION AT 1347 COURTLAND DRIVE IN RALEIGH, NC. 911 REPORTED TO DENC THAT AN EXPLOSION OCCURRED IN THE CRAWL SPACE OF THE HOME AT 1347 COURTLAND. DENC CREWS DID NOT OBSERVE ANY FIRE AT THE HOUSE. A CONTRACTOR WORKING FOR THE HOMEOWNER OF 1347 COURTLAND WAS REPORTEDLY INJURED AT THE SCENE WHEN THE EXPLOSION OCCURRED. AT THE TIME OF THE EXPLOSION, THE CONTRACTOR WAS IN THE CRAWL SPACE UNDERNEATH THE HOME PERFORMING WORK ON THE HOMEOWNER'S HVAC SYSTEM. THE CONTRACTOR WAS REPORTEDLY BURNED BY THE EXPLOSION AND TRANSPORTED TO THE LOCAL BURN HOSPITAL. FOUR NEIGHBORING HOMES, ALONG WITH 1347 COURTLAND, WERE ALL EVACUATED (I.E., 1345, 1347, 1349, 1401, 1403 COURTLAND). THE RESIDENTS OF 1401 AND 1403 COURTLAND WERE ALLOWED TO RETURN TO THEIR HOMES WITHIN DAYS OF THE INCIDENT. AS OF AUGUST 2020, THE RESIDENTS OF 1345 AND 1349 COURTLAND HAD RETURNED TO THEIR HOMES. THE HOME AT 1347 COURTLAND SUSTAINED STRUCTURAL DAMAGE AND IS NOT HABITABLE.    ON THE DAY OF THE INCIDENT, DENC DISCOVERED A NATURAL GAS LEAK NEAR THE TRANSITION BETWEEN THE STEEL TAPPING TEE AND THE PLASTIC SERVICE LINE THAT SERVED 1345 COURTLAND. THE RESPONDING DENC CREW STOPPED THE LEAK BY RUNNING THE TAPPING TEE CUTTER DOWN. AS A PRECAUTION, THE TAPPING TEE AT 1347 COURTLAND WAS ALSO SHUT OFF BY RUNNING DOWN THE TAPPING TEE PERFORATOR/STOP FOR THE SERVICE LINE. BOTH SERVICES WERE LATER DISCONNECTED, AND STEEL CAPS WERE WELDED ON. SUBSEQUENTLY, DENC EXPOSED THE MAIN IN FRONT OF 1345, 1347 AND 1349 COURTLAND AND VERIFIED THERE WERE NO LEAKS.    A PORTION OF THE STEEL TAPPING TEE AND PLASTIC SERVICE LINE TO 1345 COURTLAND WITH THE VERIFIED LEAK WAS REMOVED AND PRESERVED FOR FURTHER TESTING. A LEAK FLOW TEST USING COMPRESSED AIR WAS PERFORMED ON THE SUBJECT PIPE IN A LABORATORY SETTING ON NOVEMBER 5, 2020. AT 60.0 PSI, THE LEAK RATE WAS 66 SCFH OF AIR, WHICH CONVERTS TO APPROXIMATELY 89.2 SCFH OF NATURAL GAS. USING THIS LEAK RATE, DENC ESTIMATES THE AMOUNT OF LOST GAS TO BE 295.43 MCF AND THE COST OF LOST GAS TO BE $1,371.    DENC RETAINED INVESTIGATORS WHO EXAMINED THE SCENE. THESE INVESTIGATORS OBSERVED OXY-ACETYLENE TANKS LAYING ON THEIR SIDE IN THE CRAWL SPACE OF 1347 COURTLAND AFTER THE INCIDENT. THE INVESTIGATORS ASSESSED BLAST DYNAMICS AND OBSERVED ISOLATED BURN DAMAGE. SPECIFICALLY, THEY FOUND LITTLE TO NO FLAME PROPAGATION. THE PHOTOGRAPHS AFTER THE INCIDENT DEMONSTRATE THAT NEITHER THE WOOD JOISTS IN THE CRAWL SPACE NOR THE FOAM INSULATION WERE BURNED. THESE FINDINGS SUGGEST IGNITION OF A DISCRETE AMOUNT OF GASEOUS FUEL. WHILE THE EXACT AMOUNT OF GAS CONSUMED IN THE INCIDENT IS INDETERMINABLE, DENC ESTIMATES THAT IT WAS LESS THAN 1 MCF. (NOTE: PART A.21C WILL ONLY ALLOW A MINIMUM OF 1 MCF TO BE ENTERED). THE INVESTIGATORS' GAS MIGRATION MODELING SUGGESTS THAT NEAR-ZERO GAS FLOW WOULD MIGRATE FROM THE SERVICE LINE FRACTURE TO THE FOUNDATION WALL OF THE HOME, EVEN WITH THE HIGHEST SIMULATED PERMEABILITY VALUES (I.E., 1.0X10-3 CM2).     IN LIGHT OF THE PHYSICAL FINDINGS AND GAS MIGRATION MODELING RESULTS, INVESTIGATORS QUESTIONED WHETHER OTHER POTENTIAL CONTRIBUTING FACTORS MAY HAVE LED TO THIS INCIDENT. SPECIFICALLY, THE OXY-ACETYLENE TANKS AND RELATED EQUIPMENT, WHICH WERE IN THE CRAWL SPACE WHEN THE INVESTIGATORS FIRST ARRIVED ON SCENE AND IN USE BY THE HVAC CONTRACTOR AT THE TIME OF THE INCIDENT, LATER WENT MISSING AS OF AUGUST 3, 2020 AND HAVE NOT BEEN RECOVERED TO DATE. THE HVAC CONTRACTOR'S EMPLOYER CONFIRMED THAT THEY DID NOT MAINTAIN RECORDS FOR THE MISSING TANKS AND RELATED EQUIPMENT.    DENC CLASSIFIES THE APPARENT CAUSE OF THIS INCIDENT AS UNKNOWN (PART G8).  THIS CONCLUDES DENC'S INVESTIGATION INTO THIS INCIDENT.    INITIAL NRC INCIDENT REPORT #1279507, WAS MADE ON 06/13/20 AT 12:52 ET  48-HOUR UPDATE NRC #1279640, WAS MADE ON 06/15/20 16:51 ET    LDF 1345/306401 & 1347/306389"
6/26/2020,2020,20200060,34034,SUPPLEMENTAL FINAL,13635,NORTHEAST OHIO NATURAL GAS CORP,5640 LANCASTER NEWARK RD NE ,PLEASANTVILLE,OH,43148,5/29/2020 11:26,,,9347 SR 45,BLOOMFIELD TOWNSHIP,TRUMBULL,OH,44450,41.283554,-80.527737,,,,,,,,,,5/29/2020 11:26,1278361,,NATURAL GAS,,97,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,1,5/29/2020 6:11,,,,5/29/2020 6:45,NO,PRIVATE PROPERTY,TRANSITION AREA,SOIL/AIR INTERFACE,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,VEHICLE DAMAGE CAUSED BY AN INTOXICATED DRIVER.,CLASS 3 LOCATION,0,12439,9653,0,NA,,473,,22565,0,1,1,,,,,200,200,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KELLI ALBANESE,PIPELINE SAFETY COMPLIANCE MANAGER,kalbanese@egas.net,740-400-4314,740-862-6330,,,,KELLI ALBANESE,PIPELINE SAFETY COMPLIANCE MANAGER,6149805858,kalbanese@egas.net,"FRIDAY, MAY 29, 2020  6:11 AM RECEIVED A CALL FROM OUR AFTER HOURS CALL SERVICER ABOUT DAMAGE FROM A VEHICLE ACCIDENT THAT RESULTED IN BLOWING GAS.  6:45 ARRIVE ON SCENE TO FIND A FARM TAP IN PIECES AN BLOWING GAS AND THAT ST RT 45 IS CLOSED TO THRU TRAFFIC. BOTH TRUMBULL COUNTY SHERIFF AND OHIO STATE HIGHWAY PATROL ARE ON SCENE.  HE FOUND OUT THAT THE HOMEOWNER HAD SHUT THE BLOWING VALVE ON THE 1"" STEEL RISER BUT COULD STILL HEAR GAS BLOWING.  6:55 SECOND EMPLOYEE ARRIVES ON SCENE. IDENTIFIES THAT THE DAMAGE IS TO THE TAP FEEDING A FARM TAP THAT IS ON OUR LINE KNOWN AS MCFLOW, A 3"" COATED STEEL MAINLINE HE IDENTIFIES THE VALVE TO THE SOUTH AT THE BLOOMFIELD TBS AND TO THE NORTH, HANIES RD. AND FLAGG RD. AS THE VALVES NEEDED TO ISOLATE THE DAMAGED TAP.  7:15 THE OCCUPANTS OF 9347 PAINESVILLE HAVE LEFT THE PROPERTY.  8:30 THE TAP IS EXPOSED AND WE CAN SEE THE SIZE OF THE CRACK IN THE RISER.  12:15 PM GAS HAS STOPPED BLOWING AT DAMAGED TAP.  WHILE THIS IS ALL GOING ON BUCKEYE PIPELINE IS CONTACTED AND IS REQUESTED TO SEND A WELDER AND CREW TO ASSIST IN THE REPAIR.  1:15 PM CONTRACT CONSTRUCTION PERSONNEL START ARRIVING ON SCENE.  AN ATTEMPT IS MADE TO TURN IN THE TAP CUTTER HEAD WITH THE IDEA OF SEALING UP THE TAP. BUT THE HOLE IN THE MAINLINE THAT IS NORMALLY MADE WITH THE TAP CUTTING HEAD WAS BURNED IN BY A TORCH AT THE TIME THE MAINLINE WAS BUILT AND THEREFORE IT WAS LARGER THAN THE CUTTING HEAD AND WOULD NOT LINE UP AND SEAL.  ULTIMATELY IT WAS DECIDED THAT ADDITIONAL MATERIAL WOULD BE NEEDED TO CUT OUT THE TAP AND REPLACE A SECTION OF MAINLINE. THE RISER WAS SEALED WITH A PLUG AND THE TAP CAP WAS SEALED, THE EXCAVATION WAS BACKFILLED FOR THE NIGHT TO BE CONTINUED IN THE MORNING WITH THE FINAL REPAIR.  SATURDAY, MAY 30, 2020  7:00 THE SECTION OF PIPE BETWEEN THE BLOOMFIELD TBS TO THE SOUTH AND FLAGG ROAD TBS TO THE WEST AND PVP / PENNIMAN RD. TO THE EAST IS BLOWN DOWN TO PREPARE FOR THE TAP REPAIR.  7:30 AM BUCKEYE PIPELINE BEGINS WELDING ON FOUR TAPS, TWO ON EITHER SIDE OF THE DAMAGED TAP TO BE USED AS AIR MOVERS. A 15' PIECE OF THE 3"" MAIN CONTAINING THE TAP IS CUT OUT AND IS REPLACED. TAPS ARE TURNED IN AND SEALED. THE VALVE AT THE BLOOMFIELD STATION IS CRACKED OPEN SO THE SECTION OF MAINLINE CAN BE PURGED AT THE FLAGG RD. TBS AS WELL AS AT PVP INDUSTRIES. THE WELDS ARE SOAPED TO CHECK FOR LEAKS AND THE ENTIRE SECTION OF PIPE IS COATED AND WRAPPED.  1:00 PM THE DAMAGED SECTION OF MAINLINE IS PUT BACK IN SERVICE."
6/18/2020,2020,20200057,34645,SUPPLEMENTAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,1111 LOUISIANA ST ,HOUSTON,TX,77002,5/28/2020 14:03,CENTRAL,YES,401 WEST MCNEESE ST,LAKE CHARLES,CALCASIEU,LA,70605,30.1759,-93.2244,,,,,,YES,,,,5/28/2020 15:10,1278310,1278572,NATURAL GAS,,11,0,YES,0,0,0,0,1,1,NO,,,,,,0,YES,5/28/2020 13:42,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,11,NO,0,5/28/2020 14:15,,,,5/28/2020 14:15,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2012,,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,NIPPLE ABOVE STOPCOCK SHEARED.,,,,,,CLASS 3 LOCATION,72000,1200,615,0,,3.5455,39,0,73854,0,0,1,0,0,1,0,26,26,60,192.619(A)(1),4/16/2012,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,UNKNOWN,,,,,,NO,UNKNOWN,PASSENGER CAR,ROADWAY,50,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAMES TODD HEBERT,OPERATIONS SPECIALIST,james.hebert@centerpointenergy.com,337-256-2161,337-373-1520,,,,SCOTT FAULK,REGIONAL OPERATIONS DIRECTOR,337-373-1518,scott.faulk@centerpointenergy.com,"VEHICLE LEFT THE ROADWAY AND MADE IMPACT TO CENTERPOINT ENERGY FACILITY AND CUSTOMERS HOME, WHICH RESULTED IN GAS LEAKAGE, IGNITION AND DRIVER FATALITY. CENTERPOINT ENERGY WAS NOTIFIED, TECHNICIAN RESPONDED AND SQUEEZED 1"" SERVICE LINE TO SECURE LEAK. FIRE WAS THEN EXTINGUISHED BY FIRE DEPT. UPON INVESTIGATION BY TECHNICIAN IT WAS DETERMINED THAT THE NIPPLE ABOVE THE STOPCOCK HAD BEEN SHEARED BY THE VEHICULAR IMPACT. PER CITY OF LAKE CHARLES POLICE REPORT #2005280378, SEVERAL WITNESSES STATED THAT THE VEHICLE WAS DRIVING AT A HIGH RATE OF SPEED, SWERVING IN AND OUT OF TRAFFIC PASSING OTHER VEHICLES PRIOR TO INCIDENT."
6/21/2020,2020,20200059,33931,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,5/22/2020 11:35,,,102 ANGELA COURT,WOODSTOCK,CHEROKEE,GA,30311,34.109949,-84.52452,,,,,,,,,,5/22/2020 20:06,1277906,,NATURAL GAS,,796,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,3,5/22/2020 11:37,,,,5/22/2020 11:50,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2017,,,,,,4,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2708,MECHANICAL PUNCTURE,2.2,2,,,,,,,,CLASS 3 LOCATION,0,69000,34000,0,,,4909,,107909,0,0,355,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,STORM DRAIN/CULVERT,YES,5150259025,,CONTRACT LOCATOR,NO,NO,YES,6,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"A 4-INCH PLASTIC NATURAL GAS MAIN WAS RUPTURED BY A BACKHOE WHILE A CONTRACT CREW WAS INSTALLING A STORM DRAINAGE SYSTEM. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT NATURAL GAS SERVICE WAS LOSS TO APPROXIMATELY 355 CUSTOMERS AND COSTS ASSOCIATED WITH THE INCIDENT WOULD EXCEED THE $50,000 THRESHOLD FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE, HOWEVER, IT APPEARS THE FACILITY WAS NOT LOCATED PROPERLY.     ADDITIONAL NRC REPORT NUMBER 1278001 WAS CREATED FOR THE SAME EVENT AFTER A SUPPLEMENTAL CALL WAS PLACED WITH THE NRC TO UPDATE THE INITIAL TELEPHONIC NOTICE."
6/18/2020,2020,20200058,34698,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,5/19/2020 22:41,EASTERN,YES,M-30 HIGHWAY AND CEDAR STREET,EDENVILLE TOWNSHIP,MIDLAND ,MI,48628,43.80576,-84.386069,,,,,,YES,YES,,,5/21/2020 20:02,1277809,1277853,NATURAL GAS,,447,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,5/19/2020 22:41,,,,5/19/2020 22:16,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,NO,YES,YES,UNCASED,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1968,,,,,,4,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,SEVERED-EROSION/DEBRIS,,,,,,CLASS 3 LOCATION,0,3965252,996,0,,2,894,0,3967142,26,0,450,0,0,450,26,55,55,60,192.619(A)(2),01-01-1968,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,WASHOUTS/SCOURING,,,,YES,,,,YES,CONSIDERABLE RAINFALL OVER MULTIPLE DAYS CAUSED A LEVEE BREACH RESULTING IN SIGNIFICANT FLOODING IN MID-MICHIGAN AREA.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,4192905737,,CARMELLA KING,carmella.king@cmsenergy.com,989-280-2963,JASON PIONK,GAS COMPLIANCE MANAGER,989-791-5749,jason.pionk@cmsenergy.com,"ON MONDAY, MAY 19, 2020 AT APPROXIMATELY 22:41HOURS CONSUMERS ENERGY (CE) WAS NOTIFIED OF AN ODOR OF GAS NEAR M-30 HIGHWAY AND CEDAR ROAD, EDENVILLE TOWNSHIP, MICHIGAN.      A DISTRIBUTION CREW WAS DISPATCHED AND ARRIVED ON-SITE AT APPROXIMATELY 23:16 HOURS. DUE TO EXTREME WEATHER CONDITIONS AND FLOODING IN THE AREA, CE PERSONNEL WAS STAGED THROUGHOUT THE AREA TO ASSESS NATURAL GAS FACILITIES AND RESPOND TO GAS EMERGENCIES.     AN INVESTIGATION CONFIRMED A 4"" STEEL MP PIPELINE DAMAGED. THE PIPELINE WAS SEVERED WHEN SIGNIFICANT FLOODING IN THE AREA CAUSED A ROAD WASH-OUT. A MUELLER FITTING WAS INSTALLED TO CONTAIN THE BLOWING GAS.  BECAUSE THE PIPELINE WAS A ONE FEED, A LOSS OF SERVICE TO APPROXIMATELY 360 CUSTOMERS OCCURRED.    A PLAN WAS DEVELOPED TO UTILIZE COMPRESSES NATURAL GAS (CNG) TO PROVIDE TEMPORARY SERVICE TO THE MAJORITY OF THE IMPACTED CUSTOMERS UNTIL A PERMANENT PLAN COULD BE COORDINATED WITH THE GLADWIN AND MIDLAND COUNTY ROADWAY COMMISSIONS.    ON JUNE 16, 2020 SERVICE WAS REINSTATED TO THE MAJORITY OF IMPACTED CUSTOMERS BY COMPLETING THE INSTALLATION OF APPROXIMATELY 6.25 MILES OF NEW GAS DISTRIBUTION MAIN. ADDITIONAL MAIN INSTALLATION IS NEEDED TO REINSTATE THE REMAINING CUSTOMERS (APPROXIMATELY EIGHT CUSTOMER REMAINING).  THE ANTICIPATED COMPLETION DATE IS JULY, 15, 2020.      THE PIPELINE CONSTRUCTION NECESSARY TO SERVE THE REMAINING EIGHT CUSTOMERS WAS COMPLETED ON JULY 24, 2020."
5/15/2020,2020,20200049,35184,SUPPLEMENTAL FINAL,13730,NORTHERN INDIANA PUBLIC SERVICE CO,801 E 86TH AVENUE ,MERRILLVILLE,IN,46410,5/13/2020 13:30,CENTRAL,NO,1014 W PIKE ST,GOSHEN,ELKHART,IN,46526,41.588735,-85.848918,,,,,,,YES,,,5/14/2020 15:43,1277275,,NATURAL GAS,,9983.75,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,900,5/13/2020 12:00,YES,OPERATOR,5/13/2020 12:00,5/13/2020 12:05,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1961,UNKNOWN,,,,,8,API 5L PSL2 X42,UNKNOWN,STEEL,,OTHER,ERW,0.219,,,,,,,LEAK,,,OTHER,STOPPLE EQUIPMENT FAILURE,,,,,,CLASS 3 LOCATION,0,23000,10000,10000,OUTSIDE SERVICES COST,2.11,21066,0,64066,0,0,4,0,0,100,15,190,190,200,192.619(A)(2),11-01-1961,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",STOPPLE EQUIPMENT FAILED WHILE EMPLOYEES WERE ONSITE.,,,,,,,,,,,,,NO,,,YES,2,0,INCORRECT OPERATION,WRONG EQUIPMENT SPECIFIED OR INSTALLED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WRONG EQUIPMENT SPECIFIED OR INSTALLED,,YES,,YES,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,RICK SMITH,MANAGER OF GAS OPERATIONS COMPLIANCE,ricksmith@nisource.com,2192524057,,RICK SMITH,ricksmith@nisource.com,2192524057,RICK SMITH,MANAGER OF GAS OPERATIONS COMPLIANCE,2192524057,ricksmith@nisource.com,"WHILE STOPPING THE DEAD END OF A PIPELINE FOR SCHEDULED WORK, TDW SHORTSTOPP II PLUGGING SYSTEM FAILED, CAUSING A RELEASE OF GAS. THERE WERE NO INJURIES, FATALITIES, OR PROPERTY DAMAGE AS A RESULT OF THE RELEASE OF GAS. THE FIRE DEPARTMENT EVACUATED APPROXIMATELY 900 RESIDENTS ON A VOLUNTARY BASIS. I WILL BE PROVIDING UPDATES EVERY 30 DAYS.     6/12/2020 UPDATE:  AT THIS TIME, THE INVESTIGATION INTO THIS INCIDENT IS STILL ONGOING. I WILL PROVIDE AN UPDATE IN 30 DAYS OR ONCE ALL THE FACTS ARE KNOWN, WHICHEVER COMES FIRST.      7/13/2020 UPDATE:  AT THIS TIME, THE INVESTIGATION INTO THIS INCIDENT IS STILL ONGOING. WE ARE EXPECTING INITIAL RESULTS FROM A 3RD PARTY TESTING FACILITY WITHIN THE NEXT 14 DAYS. I WILL PROVIDE AN UPDATE IN 30 DAYS OR ONCE ALL THE FACTS ARE KNOWN, WHICHEVER COMES FIRST.     8/13/2020 UPDATE:   AT THIS TIME, WE HAVE RECEIVED RESULTS FROM A 3RD PARTY VENDOR AND ARE IN THE FINAL STAGES OF THE INVESTIGATION.  I WILL PROVIDE AN UPDATE IN 30 DAYS OR ONCE ALL THE FACTS OR KNOWN, WHICHEVER COMES FIRST.     4/16/2021 FINAL UPDATE:  THE WRONG TOOLING WAS SELECTED FOR THE PURPOSES OF THE JOB. THE STOPPLE EQUIPMENT USED WAS RATED FOR 150 PSI AND THE PIPE WAS OPERATING AT 190 PSI. THIS WAS A RESULT OF CONFUSING LANGUAGE IN THE MANUFACTURES EQUIPMENT LISTING TABLE , HUMAN ERROR, AND GAPS IN A TOOL SELECTION PROCESS."
06-09-2020,2020,20200055,34403,SUPPLEMENTAL FINAL,14210,"OKLAHOMA NATURAL GAS COMPANY, A DIVISION OF ONE GAS, INC.",401 N. HARVEY AVE ,OKLAHOMA CITY,OK,73102,05-12-2020 18:05,,,SW 19TH AND PENNSYLVANIA AVE.,OKLAHOMA CITY,OKLAHOMA,OK,73108,35.44681,-97.54797,,,,,,,,,,05-12-2020 22:40,1277133,,NATURAL GAS,,1673.43,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,7,05-12-2020 18:05,,,,05-12-2020 18:20,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,204,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1965,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 2 LOCATION,0,2246,69736,0,,,4535,,76517,0,0,541,,,,,48,48,54,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,DRAINAGE,YES,2.00E+13,,CONTRACT LOCATOR,NO,NO,YES,31,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SETH SLIFER,SR. COMPLIANCE SPECIALIST,seth.slifer@onegas.com,4053139363,,,,,MEGHAN BOOKER,DIRECTOR OF ENGINEERING,405-239-0573,meghan.booker@onegas.com,"YOUNG'S CONTRACTING WAS PERFORMING WORK FOR THE CITY OF OKLAHOMA CITY AND STRUCK ONG'S 2"" SERVICE THAT THEREBY DAMAGED ONG'S 8"" CS MAIN WHILE INSTALLING A CONCRETE CHANNEL FOR DRAINAGE. THE LOCATE TICKET WAS OUT OF COMPLIANCE AND EXPIRED. THE DAMAGE RESULTED IN AN OUTAGE OF 541 CUSTOMERS. REPAIRS COMPLETE AND SERVICE RESTORED TO CUSTOMERS BY 6:15 AM ON 5/14/20. AS A RESULT OF THIS INCIDENT, ONG WILL REBUILD THE 8"" CS MAIN AND NOT REINSTALL THE 2"" BRANCH SERVICE."
06-11-2020,2020,20200056,34317,SUPPLEMENTAL FINAL,31636,NORTHERN STATES POWER CO OF MINNESOTA,414 NICOLLET MALL ,MINNEAPOLIS,MN,55402,05-11-2020 17:00,,,VALLEY CREEK DRIVE AND TOWER DRIVE,WOODBURY,WASHINGTON,MN,55125,44.920019,-92.944151,,,,,,,,,,05-11-2020 17:00,1277068,,NATURAL GAS,,1405,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,05-08-2020 15:13,,,,05-08-2020 15:25,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,300,,YES,,,,,YES,BORED/DRILLED,,,,,,INVESTOR OWNED,,MAIN,,2018,,,,,,12,API 5L,TENARIS,STEEL,,LONGITUDINAL ERW - HIGH FREQUENCY,HIGH FREQUENCY WELD,0.375,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,50000,1500000,3737,0,,,3204,,1556941,0,0,0,,,,,196,200,220,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE WAS CAUSED BY 3RD PARTY EXCAVATOR,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,YES,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,WATER,YES,201135196,,CONTRACT LOCATOR,NO,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY COULD NOT BE FOUND/LOCATED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LISA KALLBERG,PRINCIPAL CONSULTANT GAS STANDARDS,elisabeth.m.kallberg@xcelenergy.com,651-229-2282,,,,,CHRISTOPHER AKINS,MANAGER GAS STANDARDS,303-571-3298,christopher.a.akins@xcelenergy.com,"ON MAY 8, 2020, NORTHERN STATES POWER COMPANY, MINNESOTA (NSPM) WAS NOTIFIED REGARDING A BLOWING GAS SITUATION.  THE INVESTIGATION REVEALED THAT AN ABANDONED SIX INCH STEEL, COAL TAR COATING PIPELINE WAS LOCATED.  AN EXISTING 12 INCH STEEL FBE COATED HIGH PRESSURE DISTRIBUTION LINE WAS NOT LOCATED.  REVIEW OF THE BORE PROFILE DETERMINED THE 12 INCH MAIN THAT WAS INSTALLED IN 2018 WAS APPROXIMATELY 25 FEET AT THE POINT OF DAMAGE.  NSPM ATTEMPTED TO EXCAVATE THE MAIN AT THE POINT OF DAMAGED AND LATER DETERMINED DUE TO DEPTH, IT WAS SAFER TO NOT EXPOSE THE MAIN AT THE POINT OF DAMAGE AND INSTALL APPROXIMATELY 1100 FEET OF NEW 12 INCH STEEL.    ESTIMATED GAS LOSS WAS CALCULATED FROM SCADA DATA AT THE TIME OF THE DAMAGE.  POINT OF DAMAGE WAS NOT EXPOSED SO SIZE OF PUNCTURE IS NOT KNOWN FOR PART D: QUESTION 2.D    REVIEW OF EXISTING DAMAGE PREVENTION PROCESSES WAS CONDUCTED AND FOUND THAT THE INDIVIDUAL RESPONSIBLE FOR VERIFYING THE SIZE AND TYPE OF PIPE THAT WAS EXPOSED DID NOT FOLLOW THOSE PROCESSES."
06-05-2020,2020,20200053,34121,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,05-08-2020 10:53,,,8424 SANTA MONICA BLVD,WEST HOLLYWOOD,LOS ANGELES,CA,90069,34.090417,-118.374357,,,,,,,,,,05-08-2020 22:03,1276942,,NATURAL GAS,,24.1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,05-08-2020 10:53,,,,05-08-2020 11:19,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,45,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1983,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS,0.188,,,,,,,MECHANICAL PUNCTURE,0.3,0.3,,,,,,,,CLASS 3 LOCATION,0,3000,53900,0,,,145,,57045,0,0,0,,,,,35,35,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,A201040862,DIGALERT,UTILITY OWNER,NO,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,amatin@socalgas.com,909-919-0463,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-919-0463,amatin@socalgas.com,"ON MAY 8, 2020, A THIRD-PARTY CONTRACTOR DAMAGED A 6-INCH STEEL GAS MAIN WHILE BORING TO INSTALL CONDUIT. SOCALGAS CREWS RESPONDED AND CONTROLLED THE GAS WITH PRESSURE CONTROL EQUIPMENT. THERE WERE NO INJURIES OR FURTHER DAMAGE RESULTING FROM THIS INCIDENT. THE 6-INCH MAIN WAS REPAIRED BY WELDING A WEDDING BAND.     INVESTIGATION OF THE INCIDENT SHOWED THAT THERE WAS A VALID USA TICKET, HOWEVER, THE 6-INCH MAIN WAS NOT MARKED OUT BY THE LOCATOR. TICKET HAD BEEN LEFT OPEN IN ""PROJECT"" STATUS BY THE LOCATOR TO RETURN ON A LATER DATE TO COMPLETE. THE LOCATOR DID NOT ADDRESS THE TICKET BEFORE THE DUE DATE UPON HIS RETURN TO WORK FROM HIS TIME OFF (7 DAYS).     THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO GAS RELEASE AND ESTIMATED PROPERTY DAMAGE OF $50,000 OR MORE.     FOR ANY FURTHER QUESTIONS, CONTACT ALI MATIN AT (909) 919-0463."
06-05-2020,2020,20200054,33866,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,05-05-2020 10:50,,,13086 AVENUE 384,CUTLER,TULARE,CA,93615,36.4867,-119.2803,,,,,,,,,,05-07-2020 17:57,1276850,,NATURAL GAS,,503,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,05-05-2020 10:50,,,,05-05-2020 10:50,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,28,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1940,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.178,,,,,,,OTHER,,,,,,,,,"0.500"" HOLE IN 4"" MAIN DUE TO MECHANICAL DAMAGE.",CLASS 1 LOCATION,0,10540,90708,0,,,3018,,104266,0,0,0,,,,,170,170,175,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,NATURAL GAS,YES,X012200988,USA NORTH,UTILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,amatin@socalgas.com,909-919-0463,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-919-0463,amatin@socalgas.com,"ON MAY 5, 2020, SOCALGAS CREW WAS WORKING ON A SERVICE ABANDONMENT JOB AND DAMAGED A 1-INCH SERVICE TEE WITH A BACKHOE. THE SERVICE WAS FED FROM A 4-INCH STEEL HIGH PRESSURE MAIN. GAS WAS CONTROLLED BY COLD PINCHING THE 4-INCH HIGH PRESSURE STEEL MAIN AT TWO LOCATIONS TO THE EAST AND WEST OF THE DAMAGE. THERE WERE NO INJURIES OR FURTHER DAMAGE RESULTING FROM THIS INCIDENT. THE 4-INCH MAIN WAS REPAIRED BY WELDING ON PRESSURE CONTROL FITTINGS, STOPPING THE MAIN WITH PRESSURE CONTROL EQUIPMENT, CUTTING OUT THE COLD SQUEEZES, AND REPLACING A SECTION OF THE PIPE.     INVESTIGATION OF THE INCIDENT SHOWED THAT THERE WAS A VALID USA TICKET AND THE 4-INCH MAIN WAS PROPERLY MARKED. SOCALGAS CREW FAILED TO USE HAND TOOLS WHERE REQUIRED.      THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO GAS RELEASE AND ESTIMATED PROPERTY DAMAGE OF $50,000 OR MORE.    FOR ANY FURTHER QUESTIONS, CONTACT ALI MATIN AT (909) 919-0463."
5/29/2020,2020,20200052,34663,SUPPLEMENTAL FINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,375 NORTH SHORE DRIVE SUITE 600,PITTSBURGH,PA,15212,4/29/2020 9:40,EASTERN,NO,111 JEFFERSON STREET,ROBINSON,INDIANA,PA,15949,40.399493,-79.145934,YES,,,,,,,,,4/30/2020 16:58,1276429,,NATURAL GAS,,0,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,4/29/2020 9:40,YES,OPERATOR,4/29/2020 12:05,4/29/2020 9:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1981,UNKNOWN,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,OVER PRESSURIZATION.  NO RELEASE OF GAS.,CLASS 2 LOCATION,47958,0,101840,0,,7.7621,0,0,149798,2,0,219,0,0,219,2,1.63,0.5,1,192.623,11/23/2015,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,INJECTION PUMP,,0.7,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,INCORRECT OPERATION,PIPELINE OR EQUIPMENT OVERPRESSURED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PIPELINE OR EQUIPMENT OVERPRESSURED,,,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL P. KUEHN,MANAGER PROCESS WORK MANAGEMENT,daniel.kuehn@peoples-gas.com,724-444-3251,,DANIEL P. KUEHN,daniel.kuehn@peoples-gas.com,724-444-3251,JOSEPH A. GREGORINI,SR. VICE PRESIDENT RATES - REGULATORY AFFAIRS,412-208-7905,joseph.a.gregorini@peoples-gas.com,"DURING A ROUTINE ANNUAL INSPECTION OF DISTRICT REGULATOR STATION LS-260, PEOPLES EMPLOYEES NEEDED TO ISOLATE THE REGULATOR FROM THE SYSTEM IN ORDER TO INSPECT IT.  IN ORDER TO ISOLATE THAT REGULATOR, THE STATION BY-PASS NEEDS TO BE MANUALLY OPERATED TO MAINTAIN OUTLET PRESSURE.   THE EMPLOYEES PLACED A GAUGE ON THE RELIEF VALVE PIPING, WHICH WAS UPSTREAM AND NOW ISOLATED FROM THE OUTLET/DOWNSTREAM PIPING.   WHILE MANUALLY OPERATING THE STATION'S BY-PASS THEY WERE UNABLE TO MONITOR THE OUTLET PRESSURE, RESULTING IN AN OVER PRESSURIZATION OF THE DOWNSTREAM SYSTEM IN THE TOWN OF ROBINSON, PA.    SUPPLEMENTAL QUESTION ASKED BY NRC:  WERE THE EMPLOYEES INVOLVED WITH THIS INCIDENT RE-QUALIFIED ON THE TASKS THAT LED TO THE OVER PRESSURIZATION?    ON APRIL 29, 2020, THERE WERE THREE EMPLOYEES ON SITE PERFORMING THE ANNUAL INSPECTION OF DISTRICT REGULATOR STATION LS-260, ROBINSON, PA WHEN THE OVER PRESSURIZATION OCCURRED.  ALL THREE INDIVIDUALS WERE RE-QUALIFIED ON JUNE 23, 2020 ON THE TASKS THAT LED TO THAT OVER PRESSURIZATION.  DURING THE TIME PERIOD FROM 4/29/2020 UNTIL THEIR RE-QUALIFICATION ON 6/23/2020, NONE OF THESE INDIVIDUALS WERE PERMITTED TO PERFORM ANNUAL DISTRICT REGULATOR INSPECTIONS INDEPENDENTLY, BUT WERE ASSIGNED TO WORK WITH SENIOR DISTRICT REGULATOR OQ CERTIFIED SPECIALISTS."
4/22/2020,2020,20200045,33800,SUPPLEMENTAL FINAL,22435,WEST TEXAS GAS INC,303 VETERANS AIRPARK LANE ,MIDLAND,TX,79705,4/20/2020 18:30,,,COUNTY RD 220 AND COUNTY RD 43,Not Within a Municipality,FLOYD COUNTY,TX,79235,34.021335,-101.527029,,,,,,,,,,4/20/2020 19:18,1275739,,NATURAL GAS,,50,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,0,4/20/2020 16:40,,,,4/20/2020 16:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,2,ASTM,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,17,,,3406,MECHANICAL PUNCTURE,4.5,2,,,,,,,,CLASS 1 LOCATION,35000,3500,1500,0,,,150,,40150,0,0,1,,,,,27,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,UNKNOWN/OTHER,TRENCHER,LIQUID PIPELINE,YES,2060709496,TEXAS 811,UTILITY OWNER,NO,UNKNOWN/OTHER,YES,21,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RAY REED,DIRECTOR OF IM,rreed@westtexasgas.com,8063581321,,,,,RICHARD HATCHETT,PRESIDENT,4326824349,rhatchett@westtexasgas.com,"WTG RECEIVED A LINE LOCATE REQUEST FOR THE AREA OF THE INCIDENT FROM A CONTRACTOR INSTALLING A WATER PIPELINE. WTG EMPLOYEE WHO IS QUALIFIED TO LOCATE PIPELINE MET THE CONTRACTOR ON SITE APRIL 20, 2020. OUR PIPELINE IN THIS SPECIFIC LOCATION IS POLY WITH NO TRACER WIRE. THE DISCUSSION BETWEEN THE WTG EMPLOYEE AND CONTRACTOR CONCLUDED: WTG WOULD BE ON SITE FIRST THING APRIL 21, 2020 TO FOLLOW WTG'S DAMAGE PREVENTION PROCEDURES FOR PIPELINES WITHOUT TRACER WIRE AND ASSIST IN LOCATING OUR PIPELINE. APPROXIMATELY TWO HOURS AFTER THIS ON-SITE MEETING BETWEEN THE WTG EMPLOYEE AND THE CONTRACTOR, WE RECEIVED NOTIFICATION FROM THE CONTRACTOR THAT HE HAD DUG INTO OUR PIPELINE."
