REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
12/20/2019,2019,20190149,34979,SUPPLEMENTAL FINAL,621,ARKANSAS OKLAHOMA GAS CORP,"10825 E. GEDDES AVE, SUITE 410",CENTENNIAL,CO,80112,11/25/2019 11:49,CENTRAL,NO,ARKANSAS RIVER,LAVACA,SEBASTIAN,AR,72941,35.355617,-94.208762,,YES,,,,,,,,12-03-2019 17:18,1265416,,NATURAL GAS,,3836,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,11/25/2019 11:49,YES,OPERATOR,9/16/2020 22:13,11/25/2019 11:49,NO,PUBLIC PROPERTY,UNDERGROUND,OTHER,UNDERWATER,144,NO,YES,,,,,,,YES,BORED/DRILLED,ARKANSAS RIVER,27,"BELOW WATER, PIPE IN BORED/DRILLED CROSSING",INVESTOR OWNED,,MAIN,,1969,,,,,,10,GRADE B,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.307,,,,,,,OTHER,,,,,,,,,"PIPE IS CURRENTLY SUBMERGED IN RIVER CROSSING, RELEASE TYPE CURRENTLY UNKNOWN.",CLASS 1 LOCATION,0,1924269,0,0,"COSTS ASSOCIATED WITH DAMAGE, REPAIRS, AND OTHER COSTS ARE CURRENTLY UNKNOWN.",2.6336,10102,0,1934371,0,0,0,0,0,0,0,137,137,165,192.619(A)(3),06-01-1969,PRESSURE DID NOT EXCEED MAOP,BY-PASS,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE CAUSE OR CONTRIBUTING FACTORS TO THE INCIDENT ARE CURRENTLY UNDETERMINED.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",INVESTIGATION COMPLETE. CAUSE OF INCIDENT UNKNOWN DUE TO BELOW WATER PIPE LOCATION AND IN-PLACE ABANDONMENT.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TYLER DAVIS,REGULATORY AFFAIRS SUPERVISOR,tdavis@summitutilitiesinc.com,207-781-1200,,,,,STANWOOD GIVEN,DIRECTOR OF PIPELINE SAFETY,207-660-5982,sgiven@summitutilitiesinc.com,"A LEAK ON A 10 INCH HPD LINE CROSSING THE ARKANSAS RIVER IN APPROXIMATELY 27 FEET OF WATER WAS IDENTIFIED BY A THIRD PARTY AND REPORTED TO AOG DISPATCH. FOLLOWING NOTIFICATION THE PRESSURE IN THE LINE WAS REDUCED, FOLLOWED BY ISOLATION OF THE CROSSING SEGMENT, WHICH SUCCESSFULLY STOPPED THE LEAK. DUE TO THE LOCATION OF THE LEAK IN THE BOTTOM OF THE RIVER, THE CAUSE OF THE LEAK IS UNDETERMINED AT THIS TIME. THE LINE WAS REPLACED WITH FINAL TIE IN OF THE NEW LINE COMPLETED ON 10/6/2020."
12/18/2019,2019,20190146,33748,SUPPLEMENTAL FINAL,2128,CASCADE NATURAL GAS CORP,8113 W. GRANDRIDGE BLVD,KENNEWICK,WA,99336,11/25/2019 6:50,,,908 EAST FULTON ST.,MOUNT VERNON,SKAGIT,WA,98273,48.4227516,-122.3292046,,,,,,,,,,11/25/2019 8:25,1264834,,NATURAL GAS,,92,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,2,11/25/2019 6:37,,,,11/25/2019 7:37,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1967,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,AN EXPLOSION OCCURRED INSIDE THE STRUCTURE WHICH FORCED PART OF THE STRUCTURE INTO THE METER SET ASSEMBLY RESULTING IN A BREAK AT THE THREADED CONNECTION OF THE VALVE AND SERVICE LINE RISER.,CLASS 3 LOCATION,630000,15000,9500,0,,,414,,654914,0,0,2,,,,,58,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GREG WATKINS,MANAGER OF POLICY AND PROCEDURE,greg.watkins@mdu.com,208-377-6032,,,,,GREG WATKINS,MANAGER OF POLICY AND PROCEDURE,208-377-6032,greg.watkins@mdu.com,"UPDATED QUESTION 12E TO 1 PERSON. AFTER FURTHER INVESTIGATION, 1 PERSON WAS TRANSPORTED TO SKAGIT VALLEY HOSPITAL FOR INJURIES AND THE SECOND PERSON WAS TREATED AND RELEASED AT THE SCENE.    48-HOUR FOLLOW-UP NOTIFICATION MADE TO NRC ON 11/26/2019. (NRC# 1264973)    ON 11/25/2019 AT 6:14AM, AN EXPLOSION OCCURRED INSIDE A HOME AT 908 EAST FULTON STREET, MOUNT VERNON, WA.  THE EXPLOSION CAUSED CASCADE NATURAL GAS CORPORATION'S (CNGC) RISER TO BREAK BELOW THE METER STOP ON A TWO-METER MANIFOLD THAT WAS SERVING THE ADDRESS (DUPLEX), WHICH RESULTED IN THE UNINTENTIONAL IGNITION OF JURISDICTIONAL NATURAL GAS. THE DUPLEX AND MULTIPLE VEHICLES WERE DESTROYED DUE TO THE FIRE.  CNGC FIRST RESPONDERS ASSISTED THE MOUNT VERNON FIRE DEPARTMENT BY SHUTTING OFF GAS TO THE BUILDING AT THE MAIN.  THE BUREAU OF ALCOHOL, TOBACCO, FIREARMS, AND EXPLOSIVES IS CURRENTLY WORKING WITH THE FIRE DEPARTMENT TO DETERMINE THE CAUSE OF THE INCIDENT; DETAILS HAVE NOT YET BEEN RELEASED.     FOLLOWING THE INCIDENT, ON 11/26/2019, CNGC PERFORMED SUCCESSFUL LEAK TESTS ON THE SERVICE LINE TO 908 EAST FULTON STREET AND ON THE ADJACENT MAIN. THE SERVICE LINE LEAK TEST HELD FOR ONE HOUR AND FIVE MINUTES, AND THE MAIN LEAK TEST HELD FOR ONE HOUR; BOTH AT 58PSIG.    ADDITIONAL INFORMATION REGARDING PART A 12 E: THE FIRST INJURED PERSON WAS HOSPITALIZED WITH 6% BURNS TO THEIR BODY. THE SECOND PERSON HAD MINOR INJURIES AND DROVE THEIR SELF TO THE HOSPITAL.    ADDITIONAL INFORMATION REGARDING PAR A 13: THE RELEASE OF GAS WAS CONTROLLED AT THE SERVICE LINE TO MAIN CONNECTION AT 8:30 A.M. AND THE SERVICE LINE WAS ABANDONED AT THAT 10:00 A.M."
12/20/2019,2019,20190148,34280,SUPPLEMENTAL FINAL,32513,AMEREN ILLINOIS COMPANY,10 EXECUTIVE DR. ,COLLINSVILLE,IL,62234,11/22/2019 23:35,,,2368 E LOCUST ST,DECATUR,MACON,IL,62521,39.856809,-88.92265,,,,,,,,,,11/23/2019 0:30,1264676,,NATURAL GAS,,0,,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,,,,,NO,0,11/22/2019 23:14,,,,11/22/2019 23:35,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1963,,,,,,,,,OTHER,ABOVE GRADE METER SET PIPING,,,,,,,,,,OTHER,,,,,,,,,"A THIRD PARTY PASSENGER VEHICLE CRASHED THROUGH A GAS METER SET AT A RESIDENTIAL STRUCTURE, SHEARING THE GAS METER SET AND INTO THE ADJACENT RESIDENTIAL STRUCTURE.",CLASS 3 LOCATION,34860,2911,186,0,,,21,,37978,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO CONTROL ROOM VISIBILITY TO SINGLE RESIDENTIAL GAS SERVICE DAMAGE ON DISTRIBUTION SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN BOZARTH,DIRECTOR PIPLINE SAFETY AND QUALITY MANAGEMENT,jbozarth@ameren.com,217-625-6854,,,,,JOHN BOZARTH,DIRECTOR PIPLINE SAFETY AND QUALITY MANAGEMENT,217-625-6854,jbozarth@ameren.com,"UPDATE 9/16/2020 - REPORT REVISED TO SHOW RESTART TIME WHICH IS EQUAL TO THE SHUTDOWN TIME SINCE THE SERVICE TO THIS STRUCTURE WAS ABANDONED AT THIS TIME.     A THIRD PARTY PASSENGER VEHICLE DROVE OFF OF A RESIDENTIAL ROAD AND CRASHED THROUGH A NATURAL GAS METER SET AND INTO THE SIDE OF A HOME, WITH THE VEHICLE COMING TO A STOP COMPLETELY INSIDE THE RESIDENTIAL STRUCTURE. THE GAS METER SET WAS INSTALLED IMMEDIATELY ADJACENT TO THE STRUCTURE. GAS BEGAN LEAKING AND IGNITED. A FIRE ENSUED WHICH RESULTED IN A FATALITY TO A RESIDENT OF THE IMPACTED HOME WHO WAS INSIDE AT THE TIME, DAMAGE TO THE STRUCTURE AND CONTENTS, AND DAMAGE TO THE PUBLIC VEHICLE. THE DRIVER OF THE VEHICLE HAD FLED THE SCENE AND WAS LATER IDENTIFIED AND CHARGED WITH DRIVING UNDER THE INFLUENCE OF ALCOHOL AT THE TIME OF THE ACCIDENT. THE DRIVER WAS INJURED IN THE ACCIDENT.  DAMAGE TO AMEREN ILLINOIS NATURAL GAS FACILITIES WAS LIMITED TO THE ABOVE GROUND METER SET PIPING. THE GAS SERVICE FEEDING THE IMPACTED HOME WAS ISOLATED TO CONTROL THE GAS LEAK AND THE GAS SERVICE WAS SUBSEQUENTLY RETIRED DUE TO DAMAGE TO THE HOME, AND THEREFORE NOT RETURNED TO SERVICE."
1/21/2020,2019,20200012,33448,SUPPLEMENTAL FINAL,15348,PEOPLES GAS SYSTEM INC,PO BOX 2562 ,TAMPA,FL,33601,11/22/2019 15:09,,,SR 436 AT LYNCHFIELD AVE,ALTAMONTE SPRINGS,SEMINOLE COUNTY,FL,32714,28.6616313,-81.3989182,,,,,,,,,,12/19/2019 14:25,1266857,,NATURAL GAS,,931,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11/22/2019 15:09,,,,11/22/2019 15:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,168,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1999,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,98026,24152,12204,EQUIPMENT CHARGES,,8117,,142499,8,0,129,,,,,125,125,137,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE WAS DUE TO EXCAVATION,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,311907253,,UTILITY OWNER,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SANDRA PANOS,SUPERVISOR OF QUALITY ASSURANCE,sjpanos@tecoenergy.com,813-275-3730,,,,,SANDRA PANOS,SUPERVISOR OF QUALITY ASSURANCE,813-275-3730,sjpanos@tecoenergy.com,"THIRD PARTY CONTRACTOR STRUCK PGS' PROPERLY MARKED 4"" STEEL MAIN WHILE INSTALLING TELECOMMUNICATIONS CONDUIT. THE DAMAGE OCCURRED ON A 4 LANE HIGHWAY AT A DEPTH OF 13 TO 14 FEET.     THE AREA WAS MADE SAFE, TEMPORARILY, BY TURNING OFF THE VALVE. TO RESTORE SERVICE 400 FEET OF STEEL PIPE WAS INSERTED THROUGH THE DAMAGED LINE. ONCE PERMITS ARE OBTAINED, PGS PLANS TO RETIRE THE DAMAGED SECTION OF MAIN AND REPLACE IT WILL A NEW INSTALLATION. THIS WORK SHOULD COMMENCE WITHIN 3 OR 4 MONTHS."
12/13/2019,2019,20190140,33374,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",1111 LOUISIANA ST  ,HOUSTON,TX,77002,11/19/2019 13:23,,,MINNIE ST & WASHBURNE AVE,PAYNESVILLE,STERNS,MN,56362,45.3835169,-94.7132776,,,,,,,,,,11/19/2019 18:43,1264370,,NATURAL GAS,,1455,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,40,11/19/2019 13:23,,,,11/19/2019 13:25,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1970,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,2,5,,,,,,,,CLASS 3 LOCATION,0,198735,915,0,,,5823,,205473,130,0,1277,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,193110937,,UTILITY OWNER,YES,YES,YES,13,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AARON ABRAHAMSON,OPERATION SPECIALIST II,aaron.abrahamson@centerpointenergy.com,612-321-5514,,,,,DEAN HEADLEE,PIPELINE SAFETY AND COMPLIANCE MANAGER,612-321-5366,dean.headlee@centerpointenergy.com,"ON NOVEMBER 19, 2019 AT 13:23, A THIRD-PARTY CONTRACTOR INSTALLING SEWER AND WATER DAMAGED CENTERPOINT ENERGY'S 6"" STEEL DISTRIBUTION MAIN WITH THEIR EXCAVATION EQUIPMENT. THE LINE HIT WAS ONE-WAY FEEDING THE ENTIRE TOWN OF PAYNESVILLE. DUE TO THE PROXIMITY OF RAILROAD TRACKS AND THE LOCATION OF THE DAMAGE, A BY-PASS WAS NOT A FEASIBLE OPTION AND THE ENTIRE SYSTEM WAS SHUT OFF AT THE TOWN-BORDER-STATION (TBS) IN PAYNESVILLE. SHUTTING DOWN THE SYSTEM FROM THE TBS STATION RESULTED IN THE LOSS OF GAS TO 1400 CUSTOMERS FOR APPROXIMATELY 13 HOURS AND 22 MINUTES. AFTER AN INVESTIGATION, IT WAS DETERMINED THE STEEL MAIN WAS MARKED CORRECTLY AND THE CONTRACTOR FAILED TO SPOT THE FACILITY BEFORE EXCAVATION CAUSING DAMAGE. GAS SERVICE WAS RESTORED AT ROUGHLY 02:45 ON NOVEMBER 20, 2019.    48 HOUR NRC 1264370"
12/17/2019,2019,20190145,35237,SUPPLEMENTAL FINAL,12684,MONTANA - DAKOTA UTILITIES CO,400 NORTH FOURTH STREET ,BISMARCK,ND,58501,11/18/2019 0:39,MOUNTAIN,NO,814 S 28TH STREET,BILLINGS,YELLOWSTONE,MT,59101,45.77285,-108.49718,,,,,,YES,,,,11/18/2019 2:12,1264173,1264344,NATURAL GAS,,299.38,0,NO,,,,,,0,YES,0,0,0,0,2,2,YES,11/18/2019 0:39,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,4,11/18/2019 0:39,,,,11/18/2019 1:13,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,32,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1982,,,,,,1.25,UNKNOWN,DUPONT ALDYAL-A,PLASTIC,,,,,POLYETHYLENE (PE),,10,,,2306,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,100000,15000,2500,0,,3.71,1111,0,118611,0,0,4,0,0,4,0,55,55,60,192.619(A)(2),6/24/1982,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,20,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,EVIDENCE OF FOREIGN BACKFILL.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANNY L HOOD,MGR POLICY AND PROCEDURE,danny.hood@mdu.com,7015162749,,DEBBIE BUCK,debbie.buck@mdu.com,4068964210,DANNY L. HOOD,MGR POLICY AND PROCEDURE,7015162749,danny.hood@mdu.com,"AT 00:39 ON NOVEMBER 18, 2019, EMERGENCY RESPONDERS CONTACTED MONTANA-DAKOTA UTILITIES CALL CENTER TO REPORT A HOUSE FIRE WITH POSSIBLE EXPLOSION.  A LOCAL SERVICE TECHNICIAN WAS DISPATCHED IMMEDIATELY UPON NOTIFICATION.  UPON ARRIVAL THE SERVICE TECH MADE THE AREA SAFE AND STARTED TO ASSESS THE SCENE.  IT WAS CONFIRMED THAT AN EXPLOSION HAD OCCURRED AT A PRIVATE RESIDENCE AND TWO OCCUPANTS WERE TAKEN TO THE HOSPITAL.      VERBAL COMMUNICATION FROM THE BILLINGS FIRE DEPARTMENT INDICATED TWO OCCUPANTS WERE TAKEN TO THE BILLINGS HOSPITAL AND THEN FLOWN TO A HOSPITAL IN DENVER.      A LEAK INVESTIGATION OUTSIDE THE RESIDENCE WAS COMPLETED, GAS WAS INDICATED AT THE RISER OF THE RESIDENCE WITH HIGHEST CONCENTRATION OF GAS AT THE INTERSECTION OF TWO 1982 VINTAGE 1 1/4"" PLASTIC MAINS ACROSS THE ALLEY.  THE MAINS FEEDING THE TEE WERE ISOLATED, SECURING THE LEAK AT 05:50 ON NOVEMBER 18, 2019.  THE MAIN WAS EXCAVATED AND A CRACK WAS DISCOVERED AT THE INTERFACE OF THE PIPE AT A SOCKET TEE CONNECTING THE MAINS.      FACTORS THAT CAUSED THE GAS TO BE CONTROLLED AT 5:50 WERE THE TIME REQUIRED TO COMPLETE A LEAK INVESTIGATION TO ENSURE THE SAFETY OF THE SURROUNDING STRUCTURES, PINPOINT THE SUSPECTED SOURCE OF THE GAS, GET EMERGENCY LOCATES COMPLETED, EXCAVATE THE LOCATION OF THE HIGHEST CONCENTRATION OF GAS TO ENSURE THE LOCATION OF LEAK, AND EXCAVATE TWO LOCATIONS FOR SHUT OFF OF THE GAS DUE TO THE AREA BEING SERVED FROM TWO LOCATIONS.       UPON EXCAVATION, THE PIPE AT THE TEE LOCATION, HAD A DEFLECTION FROM THE MAIN LINE WHICH WOULD BE INCONSISTENT WITH THE STANDARD INSTALLATION OF THE PIPE.  THIS DEFLECTION MAY HAVE BEEN CAUSED FROM IMPROPER SUPPORT DURING THIRD PARTY EXCAVATION OR IMPROPER BACKFILL METHODS POST THIRD PARTY EXCAVATION THAT OCCURRED SOMETIME AFTER MONTANA-DAKOTA'S INITIAL INSTALLATION OF THE PIPE.  FURTHER INDICATION THAT OUTSIDE FORCES CAUSED THE CRACK INCLUDE BACKFILL MATERIAL SURROUNDING THE PIPE AND TEE THAT APPEARED TO BE FOREIGN FROM NATIVE MATERIALS THAT WOULD HAVE BEEN USED AT TIME OF INITIAL INSTALLATION.    4/8/2021 - THE PE PIPE MATERIAL WAS REVISED TO CORRECT FROM PE 2406 TO PE 2306.      4/19/2021 - THE NUMBERS FOR GAS RELEASED (PG. 1 ITEMS 7) AND GAS CONSUMED (PG. 2 ITEM 21C) ARE NOT KNOWN.  PHMSA FORM F 7100.1 REQUIRES A NUMERICAL ENTRY EVEN THOUGH AN ESTIMATED VALUE IS UNABLE TO BE DETERMINED.       5/3/2021 - ADDED THE PIPE MANUFACTURER AND UPDATED NRC REPORT NUMBERS.  VOLUME OF GAS UNINTENTIONALLY RELEASED CALCULATED USING AND ESTIMATED OPENING OF 0.05 SQUARE INCHES AND A PRESSURE OF 55 PSIG.  FOR PURPOSES OF PROVIDING AND ILLUSTRATIVE CALCULATION OF GAS LOSS, AN ESTIMATED TIME OF 3 MONTHS WAS UTILIZED."
12/16/2019,2019,20190143,33081,ORIGINAL FINAL,18192,SEVIER COUNTY UTIL DIST,420 ROBERT HENDERSON RD ,SEVIERVILLE,TN,37862,11/16/2019 21:02,,,604 WALNUT WAY,SEVIERVILLE,SEVIER,TN,37862,35.82937,-83.59339,,,,,,,,,,11/16/2019 23:00,1264126,,NATURAL GAS,,19.26,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,12/16/2019 21:02,,,,12/16/2019 21:25,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,1993,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,OTHER,BROKE RISER FROM VEHICLE CRASH,,,,,,CLASS 3 LOCATION,335000,250,10000,0,"VALUE OF THE CABIN STRUCTURE & CONTENTS ~$275,000 & PICKUP TRUCK ~$60,000.",,149,,345399,0,0,88,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAMES GREENE,VICE PRESIDENT OF ENGINEERING AND OPERATIONS,james.greene@scudgas.org,865-453-3272 ,865-428-5055,,,,JAMES GREENE,VICE PRESIDENT OF ENGINEERING AND OPERATIONS,865-453-3272 ,james.greene@scudgas.org,"ON SATURDAY, NOVEMBER 16, 2019 AT APPROXIMATELY 9:02 PM, SEVIER COUNTY UTILITY DISTRICT (SCUD) EMPLOYEES RECEIVED A PAGE FROM OUR ANSWERING SERVICE THAT A 'CAR RAN INTO CABIN AND HIT THE GAS LINES' AT 604 WALNUT WAY, SEVIERVILLE, TN. SCUD EMPLOYEES RECEIVED THE PAGE AND CONFIRMED THAT THEY WERE IMMEDIATELY RESPONDING. BOB TRENTHAM WAS THE FIRST SCUD EMPLOYEE ON THE SCENE AT APPROXIMATELY 9:25 PM. UPON ARRIVAL, THE SEVIERVILLE FIRE DEPARTMENT (SFD) AND SEVIERVILLE POLICE DEPARTMENT (SPD) ALONG WITH SURROUNDING FIRE DEPARTMENTS WERE ON THE SCENE AND PERFORMING FIRE SUPPRESSION OPERATIONS ON THE CABIN AND TRUCK THAT WERE BOTH ON FIRE. ADDITIONAL SCUD EMPLOYEES BEGAN ARRIVING SHORTLY AFTER BOB AND WE STARTED COORDINATION TO TURN THE GAS OFF. SPD SECURED THE SCENE AND WERE ONLY ALLOWING EMERGENCY PERSONNEL PAST A CHECKPOINT ~0.2 MILES FROM THE SCENE. SCUD GIS MAPS WERE REVIEWED TO ASSESS THE LOCATION OF THE GAS SERVICE LINE TO CABIN 4020, ALONG WITH THE GAS MAINS AND VALVES IMMEDIATELY UPSTREAM AND DOWNSTREAM OF THE METER. SCUD EMPLOYEES OPERATED COMBUSTIBLE GAS INDICATORS (CGI'S) TO MONITOR THE PRESENCE OF NATURAL GAS IN THE AIR AROUND THIS LOCATION.      THE SUPPLY OF NATURAL GAS IS A 2'PE MAIN WITH A ONE-WAY SUPPLY OPERATING AT 45 PSIG. SCUD VALVE #71L 17 (LOCATED ~250' UPSTREAM OF THE CABIN) WAS OPERATED AT ~9:45 PM TO TURN THE GAS OFF. THE DOWNSTREAM SCUD VALVE #71L 6 (LOCATED ~1,550' DOWNSTREAM OF THE CABIN) WAS ALSO OPERATED TO LIMIT THE LOSS OF GAS AND IN HOPES OF MAINTAINING PRESSURE FOR THE 88 CUSTOMERS DOWNSTREAM OF VALVE #71L 17. THE 3/4' PE GAS SERVICE LINE TO 604 WALNUT WAY WAS EXPOSED BY HAND-DIGGING AND THE LINE WAS SQUEEZED OFF. THIS SERVICE LINE WAS INSTALLED ON 2-19-1993, SO THERE WAS NO EXCESS FLOW VALVE. THE 'LINEPACK' VOLUME OF GAS STORED IN THE PIPELINE DOWNSTREAM OF VALVE #71L 6 WAS CONSUMED BY THE DOWNSTREAM CUSTOMERS AND THE MAIN LINE WENT FLAT BEFORE THE GAS SERVICE ON THE MAIN COULD BE RESTORED. AT 11:20 PM, THE FIRE DEPARTMENTS REPORTED THAT THE FIRE IS CONTAINED. GAS SERVICE WAS RESTORED ON THE 2'PE MAIN AT APPROXIMATELY 11:30 PM. THE TEMPERATURE WAS 35F AND CUSTOMERS NEEDED HEAT FOR THE NIGHT. ADDITIONAL SCUD PERSONNEL WAS CALLED IN TO ASSIST WITH THE RESTORATION OF SERVICE AND LIGHT-UPS OF THE GAS APPLIANCES. NATURAL GAS SERVICE WAS RESTORED TO ALL OF THE 88 AFFECTED HOMES (EXCEPT TWO UNOCCUPIED CABINS) WHEN SCUD EMPLOYEES LEFT THE SCENE EARLY SUNDAY MORNING.    JAMES GREENE CALLED TENNESSEE PUBLIC UTILITY COMMISSION'S (TPUC) GAS PIPELINE SAFETY DIVISION (GPSD) DEPUTY DIRECTOR TRAVIS ASLINGER TO NOTIFY HIM OF THE INCIDENT AT 10:47 PM ON SATURDAY, NOVEMBER 16. AFTER THAT CONVERSATION, JAMES CALLED THE NATIONAL RESPONSE CENTER (NRC) AT 10:55 PM TO FILE AN INITIAL REPORT FOR THE INCIDENT (REPORT #1264126). ON MONDAY, NOVEMBER 18, JAMES CALLED THE NRC PROVIDE A 48-HOUR UPDATE (REPORT #1264233).     ACCORDING TO THE SPD INCIDENT REPORT, CASE NUMBER 2019037915, 'OFFICERS WERE DISPATCHED TO 604 WALNUT WAY REGARDING A CABIN FIRE THAT WAS STARTED BY A VEHICLE CRASH. UPON ARRIVAL, THE CABIN WAS ENGULFED IN FLAMES. A WHITE PICKUP TRUCK HAD ROLLED BACKWARDS DOWN THE HILL OFF OF THE ROAD AND SMASHED INTO THE SIDE OF THE HOUSE, BREAKING THE GAS LINE AND CAUSING AN EXPLOSION.' THERE WERE FOUR FEMALE OCCUPANTS IN THE CABIN THAT WERE ABLE TO EVACUATE THE CABIN. WHEN SPD ARRIVED, THE MAN ADMITTED HE WAS THE DRIVER OF THE TRUCK AND HE HAD BEEN HEAVILY DRINKING. HE WAS SUBSEQUENTLY PLACED UNDER ARREST FOR DUI AND IMPLIED CONSENT AND TRANSPORTED TO JAIL.    SCUD HAD 18 EMPLOYEES ON THE SCENE AT SOME POINT SATURDAY AND SUNDAY. ON SUNDAY, SCUD EMPLOYEES WENT BACK TO THE SCENE TO ASSESS THE SITUATION DURING DAYLIGHT. THEY OBSERVED THE BURNT TRUCK WHERE IT CRASHED INTO THE HOUSE AND KNOCKED A HOLE IN THE CRAWLSPACE. THE TRUCK STRUCK THE GAS METER (WHICH WAS UNDER THE BACKSIDE OF THE TRUCK), BROKE THE TOP PART OF THE RISER OFF, AND BENT THE BOTTOM PART OF THE BROKEN RISER INTO THE CRAWLSPACE OF THE CABIN."
12/14/2019,2019,20190142,34601,SUPPLEMENTAL FINAL,4060,DOMINION ENERGY OHIO,1201 EAST 55TH STREET ,CLEVELAND,OH,44103,11/15/2019 1:01,,,28000 SHAKER BLVD,PEPPER PIKE,CUYAHOGA,OH,44124,41.479437,-81.483215,,,,,,,,,,11/15/2019 2:56,1263988,,NATURAL GAS,,13179,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,40,11/15/2019 1:01,,,,11/15/2019 1:28,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,208,,YES,,,,,YES,BORED/DRILLED,,,,,,INVESTOR OWNED,,MAIN,,2019,,,,,,30,API 5L,DURA-BOND,STEEL,,OTHER,SAWL,0.375,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,2902577,5032767,141295,839928,CITY OF PEPPER PIKE IMPROVEMENT COSTS,,30838,,8947405,0,0,0,,,,,193,193,249,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE GAS LEAK IGNITED, BUT DID NOT CREATE ANY CONTROL ROOM AOC EVENTS THAT WARRANTED ACTIONS.  THE VALVES USED TO ISOLATE THE LEAK WERE MANUAL VALVES.  THE ACTIONS TAKEN BY THE CONTROL ROOM WAS AT THE DIRECTION OF GM&R TO ADJUST PRESSURES DURING THE EVENT THAT OPERATED BELOW MAOP.",,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BUTT WELD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BUTT WELD,,,PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFERY BURDETTE,SUPERVISOR PIPELINE COMPLIANCE,jeffery.l.burdette@dominionenergy.com,3307545524,,,,,REID HESS,MANAGER GAS OPERATIONS OHIO PIPELINE SAFETY,8012459652,reid.hess@dominionenergy.com,"ON 11-15-19 DOMINION WAS NOTIFIED BY THE LOCAL FIRE DEPARTMENT AT 1:01 AM OF A FIRE ON OR NEAR THE OPERATORS PIPELINE. DEO CONFIRMED THAT THE FIRE WAS OCCURRING ON ITS FACILITIES AT APPROXIMATELY 1:45 AM BASED ON COMMUNICATIONS WITH FIELD OPERATIONS AND GAS CONTROL. THE LINE WAS ISOLATED AND FIRE EXTINGUISHED AT 3:30AM. THERE WERE NO INJURIES, FATALITIES, OR STRUCTURE DAMAGES. THE 30 INCH STEEL MAIN HAD BEEN RECENTLY INSTALLED, AND THE LOCATION OF THE RELEASE WAS AT A ROAD CROSSING AUGURED UNDER THE ROAD INSTALLED AT APPROXIMATELY 14.5FT. DEEP ON THE SOUTH END TO APPROXIMATELY 21FT. DEEP ON THE NORTH END. ON 11-24-19 THE FAILED SECTION WAS REMOVED AND CONFIRMED THAT THE RELEASE OF GAS HAD OCCURRED AT A GIRTH WELD FAILURE. IN COOPERATION WITH THE PUCO, THE FAILED SECTION OF THE PIPELINE (ALONG WITH ADDITIONAL SECTIONS IMMEDIATELY UPSTREAM AND DOWNSTREAM OF THE SECTION CONTAINING ADDITIONAL WELDS FOR TESTING) WERE EXTRACTED AND RETAINED BY DNV FOR METALLURGICAL ANALYSIS. THE PROTOCOLS FOR THE ANALYSIS WERE REVIEWED AND APPROVED BY DEO AND THE PUCO. DNV ISSUED ITS FINAL METALLURGICAL ANALYSIS REPORT ON 5-18-20, AND DEO HAS CONCLUDED ITS REVIEW OF THE INCIDENT.  ANALYSIS OF THE INCIDENT INDICATES THAT THE FAILURE OCCURRED AS A RESULT OF AXIAL BENDING STRESSES ON THE PIPE STRING, LIKELY DUE TO THE PRESENCE OF A CAVERN OR VOID IN THE ROCK FORMATION THROUGH WHICH THE AUGER PASSED, WHICH CAUSED THE AUGER TO VEER OFF COURSE. THE BENDING STRESS CAUSED THE FIELD GIRTH WELD LOCATED AT THE EDGE OF THE CAVERN TO FAIL, PRIMARILY IN DUCTILE OVERLOAD. THIS ANALYSIS ALSO DETERMINED THAT A PRE-EXISTING HYDROGEN CRACK (FORMED PRIOR TO THE FINAL FAILURE) AND WELDING DEFICIENCIES CONTRIBUTED TO THE ELEVATED STRESS STATE ON THE GIRTH WELD."
12-11-2019,2019,20190139,33461,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,11-11-2019 11:06,,,34368 RD 196,WOODLAKE,TULARE,CA,93286,36.41281,-119.13352,,,,,,,,,,11-11-2019 21:27,1263704,,NATURAL GAS,,1534,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11-11-2019 11:06,,,,11-11-2019 11:41,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1953,,,,,,1,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 2 LOCATION,0,175089,200,0,,,9204,,184493,0,0,0,,,,,170,170,175,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,GRADING,YES,928800740,NA,UTILITY OWNER,NO,NO,,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRYON WALSH,PIPELINE SAFETY AND COMPLIANCE ADVISOR,bwalsh@sdge.com,619-992-1473,,,,,BRYON WALSH,PIPELINE SAFETY AND COMPLIANCE ADVISOR,619-992-1473,bwalsh@sdge.com,"ON 11-11-19 AT APPROXIMATELY 11:06 AM, SOCALGAS WAS NOTIFIED OF A THIRD-PARTY DAMAGE AT 34368 ROAD 196, WOODLAKE. A THIRD-PARTY CONTRACTOR WAS GRADING AND PULLED ON A 1-INCH STEEL GAS SERVICE. THIS CAUSED A BREAK IN THE SERVICE AND A RELEASE OF GAS. SOCALGAS CREWS RESPONDED AND WERE ABLE TO CONTROL THE GAS BY WELDING ON A BYPASS AND PRESSURE CONTROL FITTINGS. NO INJURIES NOR FURTHER DAMAGE WERE REPORTED DUE TO THE RELEASE OF GAS.     INVESTIGATION SHOWED THAT THE THIRD-PARTY CONTRACTOR HAD A VALID USA TICKET FOR THE WORK AREA AND THE LOCATOR FAILED TO MARK THE GAS LINE AS REQUIRED.    THIS INCIDENT WAS REPORTED TO PHMSA AND THE CPUC DUE TO THE RELEASE OF GAS AND DAMAGES POTENTIALLY EXCEEDING $50,000.    FOR ANY FURTHER QUESTIONS, CONTACT BRYON WALSH AT 619-992-1473.    03-13-20- UPDATED COSTS OF REPAIRS AND CLOSE OUT AS FINAL REPORT."
11/27/2019,2019,20190135,32994,ORIGINAL FINAL,13062,NATIONAL FUEL GAS DISTRIBUTION CORP - NEW YORK,6363 MAIN ST. ,WILLIAMSVILLE,NY,14221,10/31/2019 6:27,,,7 MAPLE AVE,BLOOMFIELD,ONTARIO,NY,14469-9312,42.90156,-77.41969,,,,,,,,,,10/31/2019 6:27,1262706,,NATURAL GAS,,46,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,10/30/2019 23:33,,,,10/30/2019 23:56,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1982,,,,,,,,,OTHER,OUTSIDE METER/REGULATOR SET,,,,,,,,,,LEAK,,,OTHER,DAMAGE TO METER/REGULATOR SET,,,,,,CLASS 3 LOCATION,135000,210,683,0,,,276,,136169,0,0,1,,,,,52,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN M MONNIE,ENGINEER II,monnies@natfuel.com,814-871-8204,,,,,WILLIAM F SNYDER III,SUPERINTENDENT,716-827-2327,snyderw@natfuel.com,"AT APPROXIMATELY 11:30 PM ON WEDNESDAY, OCTOBER 30, 2019, A TRUCK LEFT THE ROADWAY, SHEARED OFF A FIRE HYDRANT AND TELEPHONE POLE AND ROLLED SEVERAL TIMES PRIOR TO IMPACTING A SINGLE FAMILY RESIDENCE RESULTING IN A RELEASE OF NATURAL GAS FROM THE OUTDOOR METER.  THE ACCIDENT RESULTED IN A STRUCTURE FIRE.  THERE WERE NO FATALITIES, BUT THE DRIVER OF THE VEHICLE WAS TRANSPORTED VIA HELICOPTER TO STRONG MEMORIAL HOSPITAL IN ROCHESTER, NY, TREATED FOR MINOR INJURIES AND RELEASED THE SAME DAY.  THE CURB VALVE TO THE RESIDENCE WAS CLOSED AT APPROXIMATELY 12:29 AM AND SUBSEQUENTLY THE SERVICE LINE WAS PERMANENTLY DISCONNECTED FROM THE RESIDENCE."
11/30/2019,2019,20190137,33001,ORIGINAL FINAL,4350,ELIZABETHTOWN GAS CO,520 GREEN LANE ,UNION,NJ,7083,10/30/2019 9:40,,,107 KING GEORGE ROAD,PENNINGTON,MERCER,NJ,8534,40.332339,-74.788795,,,,,,,,,,10/30/2019 12:34,1262632,,NATURAL GAS,,8.14,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,1,10/30/2019 9:53,,,,10/30/2019 9:53,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,1977,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,EXCAVATION DAMAGE TO THE EXTERIOR SERVICE LINE CAUSED THE INTERIOR PIPING TO PULL OUT AND BREAK CAUSING THE LEAKING GAS.,CLASS 3 LOCATION,1000000,0,3780,0,,,40,,1003820,0,0,1,,,,,53,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,LANDSCAPING,YES,192912670,,UTILITY OWNER,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARC STUBEL,MANAGER OF SYSTEM INTEGRITY,mstubel@sjindustries.com,9086628306,,,,,MARC STUBEL,,9086628306,mstubel@sjindustries.com,"WHILE USING MECHANIZED EXCAVATION EQUIPMENT, LANDSCAPER PULLED ON THE SERVICE LINE TO HOUSE 107 KING GEORGE ROAD, PENNINGTON NJ, CAUSING THE INTERIOR PIPING TO BE PULLED.  THE INTERIOR PIPING BROKE AT AN ELBOW CAUSING THE RELEASE OF GAS INTO THE BASEMENT, WHICH IGNITED CAUSING THE HOUSE TO BE DESTROYED BY EXPLOSION AND SUBSEQUENT FIRE."
11/27/2019,2019,20190136,33030,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,10/27/2019 8:14,,,2421 EAGLE DRIVE,AUGUSTA,RICHMOND,GA,30906,33.414436,-82.039988,,,,,,,,,,10/28/2019 20:03,1262457,,,,150,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/27/2019 8:14,,,,10/27/2019 9:15,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1966,,,,,,0.5,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,GAS PIPE FUSED TO WATER PIPE,,,,,,CLASS 3 LOCATION,0,139909,25038,0,,,900,,165847,1,0,88,,,,,40,40,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"THE COMPANY INITIALLY RECEIVED A NATURAL GAS OUTAGE CALL AT 2421 EAGLE DRIVE, AUGUSTA GA WHERE UPON AN INVESTIGATION IT WAS DETERMINED THAT WATER WAS ENTERING THE NATURAL GAS SYSTEM. UPON INVESTIGATING FURTHER, IT APPEARS AN ELECTRICAL CHARGE ENTERED ONTO THE STEEL GAS PIPING AND STEEL WATER PIPING AS A RESULT OF A VEHICLE RUNNING INTO A UTILITY POLE AT 2401 EAGLE DRIVE. THE CURRENT APPEARS TO HAVE ENTERED ONTO THE GAS PIPING FROM THE HOUSE ACROSS THE STREET (3001 EAGLE DRIVE) FROM THE UTILITY POLE ACCIDENT AS THE UNION AT THE METER SET HAD A HOLE BURNED INTO IT. ADDITIONAL INVESTIGATION REVEALED THAT ELECTRICIANS AND PLUMBERS WERE ADDRESSING AN ELECTRICAL OUTAGE AND WATER PIPE LEAKS UNDER THE SAME ADDRESS AS IT APPEARS A LARGE AMOUNT OF CURRENT MAY HAVE TRAVELED THROUGH THE STRUCTURE. FOUR HOUSES DOWN FROM THE UTILITY POLE ACCIDENT (3010 EAGLE DRIVE) THE STEEL NATURAL GAS SERVICE PIPE WAS IN DIRECT CONTACT WITH THE STEEL WATER SERVICE PIPE TO SAME PROPERTY. THE ELECTRICAL CHARGE CAUSED THE TWO (2) PIPES TO FUSE TOGETHER CAUSING A LEAK IN BOTH RESULTING IN 60 PSIG WATER ENTERING THE 40 PSIG GAS SYSTEM AT THAT POINT. APPROXIMATELY 7,000 FEET OF NATURAL GAS MAIN WAS ISOLATED WITH ASSOCIATED SERVICES IN ORDER FOR THE WATER BE EXTRACTED FROM THE NATURAL GAS SYSTEM.  APPROXIMATELY 139 NATURAL GAS METER SETS WERE AFFECTED DUE TO WATER ENTERING THE NATURAL GAS PIPING SYSTEM. DUE TO THE LENGTH OF TIME PERFORMING THE INVESTIGATION AND REPAIRS IT WAS DETERMINED THAT COSTS WOULD EXCEED THE $50,000 THRESHOLD FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME.     ADDITIONAL NRC REPORT NUMBER 1262686 WAS CREATED FOR THE SAME EVENT AFTER A SUPPLEMENTAL CALL WAS PLACED WITH THE NRC TO UPDATE THE INITIAL TELEPHONIC NOTICE."
11/22/2019,2019,20190133,32973,ORIGINAL FINAL,13820,NORTHWEST ALABAMA GAS DISTRICT,"310 2ND ST. SW, PO BOX 129 ",HAMILTON,AL,35570,10/26/2019 15:00,,,INTERSECTION OF CO HWY 49 & TAYLOR SPRINGS RD,BEAVERTON,LAMAR,AL,35544,33.90801,-88.00915,,,,,,,,,,10/26/2019 17:49,1262271,,NATURAL GAS,,1454,,NO,,,,,,0,YES,0,0,0,0,1,1,NO,,,,,NO,0,10/26/2019 15:23,,,,10/26/2019 16:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1977,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,OTHER,,,,,,,,,"VEHICLE LOST CONTROL AND HIT 10"" ABOVE-GROUND VALVE SETTING, BREAKING A 2"" BLOW-DOWN COMPONENT OFF OF THE 10"" PIPE FORCING A SHUT-DOWN OF THAT SECTION OF 10"" MAIN.",CLASS 1 LOCATION,15000,95140,3657,0,,,7270,,121067,0,0,18,,,,,285,285,320,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERRY DAVIS,OPERATIONS MANAGER,jerry.davis@nwagd.com,2053951407,2059214752,,,,JERRY DAVIS,OPERATIONS MANAGER,2053951407,jerry.davis@nwagd.com,"A PUBLIC OPERATED VEHICLE LOST CONTROL, RAN OFF THE ROAD, AND COLLIDED WITH AN ABOVE-GROUND 10"" VALVE SETTING. THE VEHICLE BROKE A 2"" BLOW-DOWN FROM ONE SIDE OF THE 10"" VALVE SETTING FORCING A SHUT-DOWN OF THAT SECTION OF MAIN BETWEEN THIS 10"" VALVE AND THE NEXT 10"" MAIN-LINE VALVE FOR A DISTANCE OF 4.35 MILES. ONLY 18 CUSTOMERS WERE AFFECTED FOR A PERIOD OF TWO HOURS IN THIS RURAL AREA DURING WHICH TIME REPAIRS WERE BEING MADE."
11/22/2019,2019,20190134,32980,SUPPLEMENTAL FINAL,2128,CASCADE NATURAL GAS CORP,8113 W. GRANDRIDGE BLVD,KENNEWICK,WA,99336,10/22/2019 9:00,,,710 N STRATFORD ROAD,MOSES LAKE,GRANT,WA,98837-1569,47.13890119,-119.2785201,,,,,,,,,,11-08-2019 12:11,1263446,,NATURAL GAS,,79,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,8,10/22/2019 9:00,,,,10/22/2019 8:30,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,42,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.75,,,,,,,OTHER,,,,,,,,,"SERVICE TEE WAS PULLED OFF 6"" MAIN LEAVING A 3/8"" HOLE. THE SERVICE TEE WAS INSTALLED IN 1961.",CLASS 3 LOCATION,0,0,30000,35279,"SURFACE RESTORATION, TRAFFIC CONTROL, LIGHT TOWERS, BYPASS EQUIPMENT.",,356,,65635,3,0,0,,,,,40,40,47,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,UNKNOWN/OTHER,YES,,,UTILITY OWNER,NO,NO,YES,18,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY COULD NOT BE FOUND/LOCATED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GREG WATKINS,MANAGER POLICY AND PROCEDURE,greg.watkins@mdu.com,208-377-6032,,,,,GREG WATKINS,MANAGER POLICY AND PROCEDURE,208-377-6032,greg.watkins@mdu.com,"ORIGINAL NRC# 1263446  48-HOUR FOLLOW-UP NRC# 1263581    ON 10/17/19 AT 710 NORTH STRATFORD ROAD, MOSES LAKE, WA, A THIRD-PARTY CONTRACTOR USED A MINI EXCAVATOR ALONGSIDE A CNGC FIELD EMPLOYEE WITH A SHOVEL IN AN ATTEMPT TO LOCATE A LONG STUB SERVICE LINE THAT WAS UNLOCATABLE. THEY DUG 5.5 FEET DEEP, BUT WERE UNABLE TO LOCATE THE STUB. ON 10/18/19, TWO CNGC FIELD EMPLOYEES ATTEMPTED TO LOCATE THIS STUB SERVICE LINE WITH NO SUCCESS; THEY CONTACTED A CNGC CORROSION CONTROL TECHNICIAN FOR ASSISTANCE. ON 10/21/19, THE CORROSION CONTROL TECHNICIAN ATTEMPTED TO LOCATE THE STUB SERVICE LINE, AGAIN, WITH NO SUCCESS. MARKINGS PROVIDED BY CNGC WERE BASED ON MEASUREMENTS FROM FIELD DRAWINGS. ON 10/22/19, TWO CNGC FIELD EMPLOYEES WERE ON-SITE (SEE FIRST OPERATOR ARRIVAL) AT 8:30AM WORKING WITH THE THIRD-PARTY CONTRACTOR. AT 9:00AM, THE CONTRACTOR WAS DIGGING VERY SLOWLY WHEN HE STRUCK THE UNLOCATABLE STUB SERVICE LINE AND PULLED THE 3/4"" AUTO PERF TEE AWAY FROM THE 6"" STEEL MAIN CREATING A 3/8"" HOLE. ONCE THE BLOWING GAS WAS UNDER CONTROL AND ON BYPASS, CNGC CREW DUG UP TO PERMANENTLY REPAIR THE DAMAGE.  SYSTEM PRESSURE WAS 40PSIG AT THE TIME OF THE INCIDENT AND WAS LOWERED TO 27PSIG AT 2:50PM IN ORDER TO MITIGATE GAS LOSS. ALL AFFECTED SERVICE LINES WERE SHUT OFF AFTER NORMAL BUSINESS HOURS.    CNG BECAME AWARE THE REPAIR COSTS WERE NEARING $50,000 ON NOVEMBER 8, 2019 AT WHICH TIME CNG CONTACTED THE NATIONAL RESPONSE CENTER."
01-03-2020,2019,20200002,35469,SUPPLEMENTAL FINAL,21349,VIRGINIA NATURAL GAS,544 S. INDEPENDENCE BLVD ,VIRGINIA BEACH,VA,23452,10/17/2019 9:07,EASTERN,NO,INTERSECTION OF PATRIOTS LANDING DRIVE AND PATRIOTS LANDING PLACE,NEW KENT,NEW KENT,VA,23141-1642,37.507892,-77.184236,,,,,,YES,,,,10/22/2019 18:20,1261895,,NATURAL GAS,,818,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,10/17/2019 9:07,,,,10/17/2019 9:32,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,43,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2007,2006,,,,,4,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,MECHANICAL PUNCTURE,3,2,,,,,,,,CLASS 3 LOCATION,0,105140,71558,2200,MEALS AND HOTELS FOR CREWS TO RELIGHT CUSTOMERS.,7.1516,5850,0,184748,0,0,365,0,0,365,0,60,60,60,192.619(A)(2),4/27/2007,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,B927000126,,CONTRACT LOCATOR,NO,YES,YES,31,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JONATHAN HEATH,DIRECTOR - COMPLIANCE AND SYSTEM INTEGRITY,jbheath@southernco.com,(757) 298-5729,,,,,JONATHAN HEATH,DIRECTOR - COMPLIANCE AND SYSTEM INTEGRITY,(757) 298-5729,jbheath@southernco.com,"CONTRACTOR DAMAGED A 4""PL MAIN NEAR THE INTERSECTION OF PATRIOTS LANDING DR AND PATRIOTS LANDING PLACE IN NEW KENT, VIRGINIA, 23141, ON OCTOBER 17, 2019 WITH A TRACKHOE.  THE MAIN WAS MARKED TO 7FT NORTH OF THE SOUTH CURB OF PATRIOTS LANDING PL WITH AN ARROW.  THE MAIN WAS DAMAGED 19' PASSED THE ARROW; THUS OUTSIDE THE AREA MARKED AND OUTSIDE OF THE SCOPE OF THE MISS UTILITY TICKET."
11/15/2019,2019,20190132,33035,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,4 TECHNOLOGY DRIVE ,WESTBOROUGH,MA,1581,10/17/2019 6:55,,,JACKSON ST,NORTHAMPTON,HAMPSHIRE,MA,1060,42.332072,-72.645019,,,,,,,,,,10/17/2019 8:38,1261340,,NATURAL GAS,,11.9,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,8,10/17/2019 6:55,,,,10/17/2019 7:22,NO,PUBLIC PROPERTY,ABOVEGROUND,OTHER,BRIDGE CROSSING,,,YES,YES,UNCASED,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1977,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,8200,200,72000,MAIN REPLACEMENT REQUIRED FOR SYSTEM INTEGRITY.,,28,,80428,0,0,0,,,,,53,53,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHERINE SILVER,COMPLIANCE MANAGER,ksilver@nisource.com,508-864-1836,,,,,KATHERINE SILVER,COMPLIANCE MANAGER,508-864-1836,ksilver@nisource.com,"DURING A WIND STORM,  OVERHEAD ELECTRICAL WIRES FELL AND ARCED THE 6"" STEEL MAIN AT A BRIDGE CROSSING ON JACKSON STREET, RESULTING IN A FIRE.  FIRE DEPARTMENT ARRIVED AND EVACUATED 8 CUSTOMERS FROM 2 HOMES ADJACENT TO THE BRIDGE.  THE 6"" STEEL MAIN GOING OVER THE BRIDGE WAS ABANDONED.  ENGINEERING HAS EVALUATED THE LOCATION AND DETERMINED THAT A MAIN REPLACEMENT IS NECESSARY FOR SYSTEM INTEGRITY."
1/15/2020,2019,20200007,33187,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,10/16/2019 14:52,,,1204 W. 6TH ST & S. MACARTHUR BLVD.,IRVING,DALLAS,TX,75060,32.80855,-96.96016,,,,,,,,,,12/20/2019 12:13,1266914,,NATURAL GAS,,555,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,30,10/16/2019 14:52,,,,10/16/2019 15:19,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,33,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1996,,,,,,2,PE2306,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,MECHANICAL PUNCTURE,2,0.6,,,,,,,,CLASS 3 LOCATION,0,55206,13125,0,,,2989,,71320,1,0,2,,,,,23,30,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,1977701310,TEXAS811,CONTRACT LOCATOR,UNKNOWN/OTHER,NO,YES,9,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY COULD NOT BE FOUND/LOCATED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE MISERENDINO,OPERATIONS SUPERVISOR,bruce.miserindino@atmosenergy.com,214-2062387,972-579-1269,,,,MARLO SUTTON,VICE PRESIDENT - TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ON OCTOBER 16, 2019, A 2"" PE MAIN WAS STRUCK BY THIRD PARTY CONTRACTOR PERFORMING DIRECTIONAL BORING TO INSTALL COMMUNICATIONS. ATMOS ENERGY'S CONTRACT LOCATOR HAD NOT COMPLETED THE LOCATE TICKET DUE TO DIFFICULTIES LOCATING THE LINE AND NOTIFIED THE THIRD-PARTY CONTRACTOR THAT THE TICKET WAS IN TROUBLE STATUS. THE THIRD-PARTY CONTRACTOR CHOSE TO CONTINUE WORK BEFORE LOCATES WERE COMPLETED AND DID NOT EXPOSE THE GAS FACILITY WITH EXISTING LOCATE MARKS.  INITIALLY, ATMOS ENERGY DID NOT EXPECT THE DAMAGES ASSOCIATED WITH THIS INCIDENT TO EXCEED $50,000.  HOWEVER, DUE TO THE COMPLEXITIES INVOLVED, THE COST OF CONTRACTOR WORKFORCE AND RESTORATIONS OF PROPERTIES ULTIMATELY WERE HIGHER THAN ORIGINALLY ESTIMATED.  WHEN ATMOS ENERGY DISCOVERED THIS, THE INCIDENT WAS REPORTED PURSUANT TO PART 191.3."
