REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
9/26/2019,2019,20190110,32789,SUPPLEMENTAL FINAL,18532,"TEXAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",1301 MOPAC EXPRESSWAY SUITE 400,AUSTIN,TX,78746,8/28/2019 17:55,,,10000 RESEARCH BLVD,AUSTIN,TRAVIS,TX,78759,30.389624,-97.74646,,,,,,,,,,8/28/2019 22:13,1256708,,NATURAL GAS,,1053,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,8/28/2019 17:55,,,,8/28/2019 17:55,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2019,,,,,,12,API 5L,TMK IPSCO (KY),STEEL,,OTHER,ERW,0.375,,,,,,,OTHER,,,,,,,,,"12"" VALVE BLEED BY",CLASS 3 LOCATION,0,15000,10000,0,,,3731,,28731,0,0,0,,,,,243,245,265,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE GAS AMOUNT WAS TOO SMALL TO DETECT VIA THE SCADA SYSTEM,,,,,,,,,,,,,YES,1,0,YES,9,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,WELDER FLASHED EXCAVATION HOLE WITH WELDING TORCH.,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEAN LAFLAMME,DIRECTOR ENGINEERING TEXAS GAS SERVICE,dlaflamme@onegas.com,512-370-8213,,,,,DEAN LAFLAMME,DIRECTOR ENGINEERING TEXAS GAS SERVICE,512-370-8213,dlaflamme@onegas.com,"A COMMERCIAL CUSTOMER REQUESTED THAT TGS RELOCATE A 125' SECTION OF A 12"" COATED STEEL PIPELINE TO ACCOMMODATE THE CUSTOMER'S NEW BUILDING CONSTRUCTION. THE CUSTOMER'S NEW BUILDING PLAN REQUIRED A FOOTER IN CLOSE PROXIMITY TO THE EXISTING PIPELINE.    ON 8-28-19, AFTER ISOLATION WAS COMPLETE, WORK BEGAN.  THE ENTIRE 125' OF 12"" COATED STEEL MAIN WAS LAID IN A NEW DITCH AND GETTING PREPARED FOR TWO 12"" STEEL TIE-INS TO COMPLETE THE RELOCATION. LATER IN THE DAY, UPON DETECTING NATURAL GAS BLEEDING THROUGH A 12"" ISOLATION VALVE INTO THE ISOLATED PIPELINE, THE TEXAS GAS SERVICE INSPECTOR ORDERED WORK TO STOP UNTIL A THREAD-O-RING (TOR) COULD BE INSTALLED TO PULL GAS FROM THE ISOLATED PIPING WHERE HOT WORK WAS GOING TO BE PERFORMED.  WHILE THE TOR FITTING WAS BEING OBTAINED, THE CONTRACTOR'S FOREMAN DIRECTED HIS WELDER TO ATTEMPT TO IGNITE THE GAS IN THE NORTH TRENCH TO TEST FOR GAS.  THE SPARK TRAVELED DOWN THE PIPE TO THE SOUTH TRENCH AND IGNITED THE GAS THERE CAUSING AN INJURY TO THE EMPLOYEE. THE INSPECTORS, FOREMAN AND WELDER WERE DISQUALIFIED AND REQUIRED TO RETRAIN AND BE RE-EVALUATED PRIOR TO ANY RETURN TO WORK.  IN ADDITION TO THE RETRAIN AND RE-EVALUATION OF THE AFFECTED EMPLOYEES,  TEXAS GAS SERVICE WILL BE PERFORMING A SAFETY TRAINING COVERING THE IMPORTANCE OF FOLLOWING CONSTRUCTION AND SAFETY PROTOCOLS WHEN PERFORMING ANY CONSTRUCTION WORK FOR TEXAS GAS SERVICE.                                                                                                               TEXAS GAS SERVICE AT 21:45 (8/28/19) WAS NOTIFIED THAT THE INJURY (BURNS) TO THE EMPLOYEE WOULD CAUSE INPATIENT HOSPITALIZATION WHICH WAS THE CONFIRMED DISCOVERY TIME THIS IS A REPORTABLE INCIDENT.  THE EMPLOYEE WAS RELEASED FROM THE HOSPITAL ON 8/29/19.  THE 48 HRS. PHMSA NOTICE REQUIREMENT WAS CALLED IN ON 8/30/19 @ 11:01 AM (NRC#1256868).      NOTE:  RELOCATION WAS FOR A NEW COMMERCIAL CUSTOMER (CAR DEALERSHIP THAT DID NOT HAVE EXISTING ADDRESS).  THE LAT / LONG COORDINATES USED FOR THE INCIDENT ON PART A (5F) IS AT THE SPECIFIC LOCATION OF THE INCIDENT SITE. (THE ACTUAL ADDRESS USED IN THE REPORT IS THE CLOSEST KNOWN ACTIVE ADDRESS WHICH IS 10000 RESEARCH BLVD).  THE ACTUAL INCIDENT LOCATION IS ACROSS THE STREET FROM THE 10000 RESEARCH BLVD ADDRESS ON THE REPORT WHICH THE LAT / LONG COORDINATES POINT TO."
9/25/2019,2019,20190109,32752,ORIGINAL FINAL,11032,SPIRE MISSOURI INC. EAST,700 MARKET STREET ,SAINT LOUIS,MO,63101,8/26/2019 19:42,,,15933 CLAYTON ROAD,BALLWIN,SAINT LOUIS,MO,63011,38.607125,-90.585885,,,,,,,,,,8/29/2019 14:21,1256773,,NATURAL GAS,,118,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/26/2019 19:42,,,,8/26/2019 19:42,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,60,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1964,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,70536,500,0,,,550,,71586,0,0,0,,,,,18.95,19.02,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE VOLUME OF GAS RELEASED WAS NOT DETECTABLE BY THE SCADA SYSTEM AND THE CONTROLLER(S) TOOK NO ACTIONS THAT WOULD HAVE CONTRIBUTED TO OR CAUSED THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,YES,,,,YES,YES,1964,YES,YES,YES,,,2019,,,,,YES,OTHER,MASTIC,,,,,,,,,,,,,,,,,,,,,08-12-2019,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICOLE CHRISTIANER,MANAGER OF PPIELINE SAFETY DISTRIBUTION,nicole.christianer@spireenergy.com,314-349-2929,,,,,CRAIG HOEFERLIN,VP OPERATIONS SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"WHILE INVESTIGATING A NON-HAZARDOUS LEAK, AN 8-INCH STEEL MAIN WAS DISCOVERED TO BE LEAKING DUE TO CORROSION.  THE COATING APPEARED TO HAVE BEEN PREVIOUSLY DAMAGED DURING A FIBER OPTIC CONDUIT INSTALLATION. GAS WAS MADE SAFE BY INSTALLING CONTROL FITTINGS ON BOTH ENDS OF STEEL MAIN. A 21-FOOT SECTION OF STEEL MAIN WAS REPLACED TO COMPLETE THE REPAIR AND RETURNED THE MAIN TO NORMAL SERVICE.    A 48 HOUR UPDATE TO THE NRC WAS MADE ON AUGUST 31, 2019 AT 14:43. REPORT NUMBER 1256971."
9/23/2019,2019,20190107,32740,ORIGINAL FINAL,18308,NV ENERGY,P. O. BOX 10100 ,RENO,NV,89520,8/26/2019 11:10,,,2879 BARONG CT,RENO,WASHOE,NV,89523,39.543774,-119.876894,,,,,,,,,,8/26/2019 12:47,1256443,,NATURAL GAS,,5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,8/26/2019 11:15,,,,8/26/2019 11:35,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1994,,,,,,,,,STEEL,,OTHER,ERW,0.133,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,81000,150,5000,0,,,20,,86170,0,0,11,,,,,86,86,90,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SUSAN BURNETTE,SR GAS COMPLIANCE ANALYST,sburnette@nvenergy.com,(775)834-7278,(775)834-7131,,,,JAY WIGGINS,GAS OPERATIONS AND COMPLIANCE MANAGER,(775)834-7850,jwiggins@nvenergy.com,"ON AUGUST 26, 2019 AT 11:15 AM NV ENERGY (NVE) GAS DISPATCH WAS NOTIFIED BY RENO FIRE DISPATCH THAT A RECREATIONAL VEHICLE HAD HIT A GAS METER SET AND IT WAS LEAKING GAS.  NVE GAS DISPATCH CONTACTED A NVE GAS SERVICEMAN AND INSPECTOR TO RESPOND.  NVE PERSONNEL ON SCENE WERE ATTEMPTING TO CONTROL THE FLOW OF GAS WHEN TWO RENO FIREFIGHTERS OPERATED THE MAIN CIRCUIT BREAKER ON THE ELECTRIC PANEL THAT WAS 36"" FROM THE DAMAGED, LEAKING RISER AT THE GAS METER SET.  THIS CAUSED A FLASH IGNITION OF NATURAL GAS THAT BURNED THE TWO RENO FIREFIGHTERS.  THE TWO RENO FIREFIGHTERS WERE TRANSPORTED TO THE HOSPITAL WHERE THEY WERE TREATED AND RELEASED THAT SAME DAY.  A SHORT TIME LATER, AFTER THE FIRST IGNITION, A SECOND IGNITION OCCURRED IN THE ATTIC OF THE HOME ABOVE THE GARAGE CAUSING A FIRE IN THE ATTIC SPACE.    NVE PERSONNEL ISOLATED GAS AT A MAIN VALVE, RESULTING IN AN OUTAGE TO 11 CUSTOMERS AND STOPPING THE FLOW OF GAS TO THE DAMAGED RISER.  THE SERVICE LINE TO THE DAMAGED RISER WAS RETIRED AT THE CURB AND SERVICE WAS RESTORED TO THE 10 OTHER AFFECTED CUSTOMERS.    NVE PERSONNEL OBSERVATION, PHYSICAL EVIDENCE, AND TESTIMONY BY RENO FIRE PERSONNEL INDICATE THAT THE METER SET WAS DAMAGED BY THE HOMEOWNER WHEN HE ATTEMPTED TO MOVE HIS RECREATIONAL VEHICLE PAST THE METER SET.  THE RECREATIONAL VEHICLE STEP WAS NOT RETRACTED AND IT CONTACTED THE METER SET AS HE WAS DRIVING FORWARD.  THE THREADED JOINT BETWEEN THE GAS METER VALVE AND THE RISER WAS CRACKED DUE TO THIS IMPACT.    NVE MANAGEMENT ON SCENE DETERMINED THAT THE PROPERTY DAMAGE TO THE HOME WOULD EXCEED $50,000 FOR THIS EVENT.  NVE NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) ON AUGUST 26TH AT 12:47 AND WAS GIVEN NRC INCIDENT REPORT #1256443.  NV ENERGY PROVIDED AN UPDATE TO THE NRC ON AUGUST 28TH AT 10:09 AND WAS GIVEN NRC INCIDENT REPORT #1256658."
9/24/2019,2019,20190108,34650,SUPPLEMENTAL FINAL,1088,BALTIMORE GAS AND ELECTRIC COMPANY,110 W FAYETTE ST ,BALTIMORE,MD,21201,8/25/2019 8:00,EASTERN,NO,8865 STANFORD BLVD,COLUMBIA,HOWARD,MD,21045,39.191001,-76.818052,,,YES,,,,,,,8/25/2019 10:00,1256316,,NATURAL GAS,,360,0,NO,,,,,,0,NO,,,,,,0,YES,8/25/2019 7:09,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,360,YES,0,8/25/2019 7:09,,,,8/25/2019 7:36,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,34,YES,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1997,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY 1,000 SCFH OR HIGHER",NO,,YES,2,D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,OTHER,,,,,,,,,BURN THROUGH - AN APPARENT QUARTER SIZE HOLE WAS FOUND IN THE GAS PIPE DURING THE EXCAVATION AND PRESSURE TESTING. THE CAUSE OF THE HOLE IS FROM AN ELECTRICAL FAULT OF UNKNOWN ORIGIN.,CLASS 1 LOCATION,7000000,15000,5000,0,,1.53,551,0,7020551,22,0,0,0,0,0,22,90,90,90,192.619(A)(4),10-03-1997,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.3,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT REX,MANAGER - GAS ENGINEERING AND STANDARDS,robert.rex@delmarva.com,410-470-6933,410-470-9549,,,,DANIEL A. NORDEN,MANAGER - GAS ENGINEERING AND PROGRAM MANAGEMENT,410-470-6435,daniel.a.norden@bge.com,"ON AUGUST 25TH, 2019 AT 07:09 THE HOWARD COUNTY FIRE DEPARTMENT NOTIFIED BGE OF AN OUTSIDE GAS ODOR AT THE LOCATION OF 8865 STANFORD BLVD. BGE IMMEDIATELY DISPATCHED A GAS FITTER TO THE PREMISE FOR INVESTIGATION.  A GAS MAINTENANCE AND REPAIR CREW WAS ALSO DISPATCHED  THERE WAS AN EXPLOSION IN THE BUILDING AT 08:00. THE GAS EMERGENCY PLAN WAS PUT INTO AFFECT AND NOTIFICATIONS WERE IMPLEMENTED STARTING AT 08:02. THE MARYLAND PUBLIC SERVICE COMMISSION WAS NOTIFIED AND A REPORT TO THE NATIONAL RESPONSE CENTER WAS ISSUED. THE SERVICE WAS ABANDONED ON 8/26/2020 12:00PM.     THERE ARE MULTIPLE FACILITIES NEAR AND/OR CROSSING BGE'S FACILITIES WHICH WERE EVALUATED ALONG WITH BGE'S FACILITIES.  THE FACILITIES WHICH CROSS BGE'S FACILITIES ARE COMMUNICATIONS FACILITIES, PRIVATE AREA LIGHTING FACILITIES, AND THE BUILDING'S ELECTRICAL SERVICE. THE EXPLOSION WAS THE RESULT OF A DIFFUSE FUEL AND AIR MIXTURE. THE FUEL WAS NATURAL GAS. THE SOURCE OF THE FUGITIVE NATURAL GAS WAS A COMPROMISE IN THE INTEGRITY OF THE GAS SERVICE CAUSED BY THERMAL DEGRADATION OF ITS POLYETHYLENE TUBING FROM AN ELECTRICAL FAULT OF UNKNOWN ORIGIN.  A COMPREHENSIVE ANALYSIS WAS CONDUCTED OF ALL THE FACILITIES IN THE AREA, INCLUDING THE COMMUNICATIONS FACILITIES AND THE PRIVATE AREA LIGHTING FACILITIES IN THE AREA, BUT DID NOT YIELD ADDITIONAL RELEVANT INFORMATION."
9/19/2019,2019,20190105,33939,SUPPLEMENTAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,8/24/2019 19:19,,,30157 HWY 96,KINDERHOOK,PIKE,IL,62345,39.700831,-91.153452,,,,,,,,,,8/25/2019 0:55,1256300,,NATURAL GAS,,244,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/24/2019 19:19,,,,8/24/2019 20:18,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1967,,,,,,,,,OTHER,STEEL FITTINGS OF REGULATING STATION,,,,,,,,,,OTHER,,,,,,,,,REGULATORS AND RELIEF SHEARED OFF DUE TO VEHICLE STRIKING THEM AT HIGH RATE OF SPEED.,CLASS 3 LOCATION,0,127200,1000,9700,FOOD AND LODGING,,820,,138720,13,0,85,,,,,230,255,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,lquezad@southernco.com,6303882316,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,6303882316,lquezad@southernco.com,NOTE:  THE BASIS FOR THIS REPORT IS THE COST OF EMERGENCY RESPONSE AND REPAIRS. THE DAMAGE TO THE REGULATING FACILITY LEAD TO THE INTERRUPTION OF GAS SERVICE TO 98 CUSTOMERS. A DRIVER FROM THE GENERAL PUBLIC EXPERIENCED A MEDICAL EMERGENCY AND LOST CONTROL OF HIS VEHICLE AND LEFT THE ROAD. THE VEHICLE STRUCK A SMALL ABOVE GROUND NATURAL GAS REGULATING FACILITY.  THE COMPANY LATER LEARNED THE DRIVER HAD DIED. THE FATALITY IS NOT BELIEVED TO HAVE BEEN CAUSED BY THE RELEASE OF GAS.    NOTE 2:  SUBMITTING SUPPLEMENTAL REPORT TO REMOVE FATALITY SINCE IT WAS NOT CAUSED BY THE RELEASE OF GAS.
9/19/2019,2019,20190104,32757,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,8/24/2019 7:52,,,1007 HALF MOON BAY DRIVE,CROTON-ON-HUDSON,WESTCHESTER ,NY,10520,41.191679,-73.889588,,,,,,,,,,8/24/2019 11:35,1256244,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,8/24/2019 7:52,,,,8/24/2019 8:06,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,OUTSIDE METER/REGULATOR SET.,UNKNOWN,,,,,,,,,OTHER,METER SET.,,,,,,,,,,LEAK,,,OTHER,METER MELTED.,,,,,,CLASS 4 LOCATION,50000,200,800,500,0,,10,,51510,0,0,1,,,,,60,60,90,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SECONDARY IGNITION AT GAS METER SET DURING ONGOING BUILDING FIRE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OSCAR LEON,GAS EMERGENCY RESPONSE CENTER-OPERATIONS MANAGER,leono@coned.com,718-319-2310,718-824-2219,,,,NICKOLAS HELLEN,GAS EMERGENCY RESPONSE CENTER-DEPARTMENT MANAGER,718-319-2350,hellenn@coned.com,"AT 07:52 ON AUGUST 24, 2019, THE CROTON-ON-HUDSON FIRE DEPARTMENT (CHFD) CONTACTED CON EDISON'S GAS EMERGENCY RESPONSE CENTER (GERC) AND REPORTED A BUILDING FIRE AT 1007 HALF BAY MOON DRIVE. THE GERC IMMEDIATELY DISPATCHED CON EDISON GAS DISTRIBUTION SERVICES (GDS) PERSONNEL AND SUPERVISORS TO THE LOCATION. THE BUILDING INVOLVED WAS SUPPLIED BY A 1-INCH HIGH-PRESSURE HIGH-DENSITY POLYETHYLENE (HDPE) GAS SERVICE (INSTALLED IN 2004). AT 07:58, THE CHFD REPORTED A SECONDARY GAS IGNITION AT THE METER SET UP LOCATED OUTSIDE THE BUILDING. ADDITIONAL CON EDISON PERSONNEL FROM GDS, GAS CONSTRUCTION, AND THE GAS EMERGENCY RESPONSE GROUP (ERG) WERE THEN DISPATCHED TO THE LOCATION BY THE GERC. GDS ARRIVED AT 08:06 AND CONFIRMED THE REPORTED SECONDARY GAS IGNITION. AT 08:35, GDS CLOSED THE CURB VALVE ON THE 1-INCH HDPE GAS SERVICE TO 1007 HALF BAY MOON DRIVE, THEREBY EXTINGUISHING THE SECONDARY FIRE AT THE OUTDOOR GAS METER SET UP; HOWEVER, THE STRUCTURAL FIRE REMAINED ONGOING AT THAT TIME. AS A PRECAUTION, GDS ALSO CLOSED THE HEAD-OF-SERVICE VALVES TO 1004, 1005, AND 1006 HALF MOON BAY DRIVE AT THEIR OUTDOOR METER SETS. IN ADDITION, NEARBY RADIAL HIGH-PRESSURE MAIN VALVE #39289 WAS LOCATED AND STAFFED FOR CONTINGENCY ISOLATION PURPOSES. AT 11:25, GDS REPORTED THAT THE CHFD HAD EXTINGUISHED THE STRUCTURAL FIRE. A SPECIAL LEAK SURVEY WAS PERFORMED BY CON EDISON AND NO GAS ODORS OR READINGS WERE DETECTED. GDS PERFORMED AN INTEGRITY TEST ON THE HOUSE PIPING INSIDE 1007 HALF MOON BAY DRIVE DOWNSTREAM OF THE GAS METER AND THE TEST PASSED. CON EDISON GAS CONSTRUCTION ALSO PERFORMED A PRESSURE TEST ON THE GAS SERVICE LINE, FROM THE CURB VALVE TO THE HEAD-OF SERVICE VALVE, UNDER LINE PRESSURE (60 PSI), AND THE TEST PASSED.  PRESSURE AND ODORANT READINGS WERE WITHIN THE ACCEPTABLE RANGES. CON EDISON PERSONNEL CUT AND CAPPED THE GAS SERVICE LINE TO 1007 HALF MOON BAY DRIVE AT THE CURB VALVE AND ISSUED A WARNING TAG. BASED ON THEIR INVESTIGATION, THE CHFD REPORTED THE PRIMARY CAUSE OF THE FIRE IS UNDETERMINED. IT WAS NOTED, HOWEVER, THAT INTERIOR RENOVATIONS WERE ONGOING IN 1007 HALF MOON BAY DRIVE AT THE TIME OF THE FIRE. THERE WERE NO REPORTED INJURIES. MULTIPLE MEDIA OUTLETS WERE ON LOCATION. NYSPSC AND USDOT WERE NOTIFIED. NYSPSC RESPONDED TO THE LOCATION."
9/21/2019,2019,20190106,34668,SUPPLEMENTAL FINAL,2288,CHATTANOOGA GAS CO,10 PEACHTREE PLACE NE ,ATLANTA,GA,30309,8/23/2019 7:05,EASTERN,NO,411 HAWKWOOD CT,HIXSON,HAMILTON,TN,37343,35.1817,-85.2233,,,,,,YES,,,,8/23/2019 9:24,1256131,,NATURAL GAS,,402.6,0,YES,0,0,0,0,1,1,NO,,,,,,0,YES,8/23/2019 7:14,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,402.6,YES,2,8/23/2019 7:14,,,,8/23/2019 7:33,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,15,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1978,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,0.5,UNKNOWN,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,200000,300,6400,0,,0.473,190,0,206890,0,0,1,0,0,1,0,56,58,60,192.619(A)(2),6/28/1978,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,13,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,DUCTILE CRACK,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICK SLAGLE,DIRECTOR COMPLIANCE QUALITY ASSURANCE,rslagle@southernco.com,,,,,,RICK SLAGLE,DIRECTOR COMPLIANCE QUALITY ASSURANCE,404-673-1063,rslagle@southernco.com,"CHATTANOOGA GAS COMPANY RESPONDED TO A FIRE CALL AT 411 HAWKWOOD CT IN HIXSON, TN ON AUGUST 23, 2019 AT 7:30 AM.  BAR HOLE TESTING OVER THE 1/2-INCH PE SERVICE THAT WAS CONDUCTED AS PART OF THE EMERGENCY RESPONSE INDICATED GAS READINGS AT THE BUILDING WALL NEAR THE SERVICE RISER.  A SUBSEQUENT PRESSURE TEST OF THE SERVICE LINE DID NOT HOLD PRESSURE.    INITIAL EXCAVATION OF THE FACILITIES DETERMINED CAUSE OF LEAKAGE TO BE A LEAKING SOCKET FUSION ON A TRANSITION FITTING THAT TRANSITIONED THE 1/2-INCH PE SERVICE PIPE TO THE 3/4-INCH STEEL SERVICE RISER.  FURTHER INVESTIGATION REVEALED A CRACK IN THE BODY OF THE 1/2-INCH PE SERVICE PIPE TO BE THE CAUSE OF LEAKAGE.  THE ORIGINAL REPORT FOR THIS INCIDENT DOCUMENTED THE APPARENT CAUSE IN PART G AS ""G8 - OTHER INCIDENT CAUSE"" AS THE CAUSE OF THE LEAKING SOCKET FUSION AT THE TIME WAS STILL UNDER INVESTIGATION.  AS THE ABOVE NOTED CRACK WAS FOUND, THE APPARENT CAUSE IN PART G HAS BEEN CHANGED TO ""G5 - PIPE, WELD, OR JOINT FAILURE"" - BODY OF PIPE - CRACK.  THE ESTIMATED VOLUME OF GAS THAT WAS RELEASED FROM THE TIME THE INCIDENT WAS REPORTED UNTIL THE FACILITIES WERE CUT AND CAPPED (5HOURS - 1 MINUTE) WAS 402.6 MCF.  THE GAS WAS DISCHARGING THROUGH A BROKEN 3/4"" PIPE AT THE METER SET FOR APPROXIMATELY THIS TIME PERIOD.  TOTAL ESTIMATED VOLUME AND COST OF GAS RELEASED COULD NOT BE DETERMINED AS THE LENGTH OF TIME THAT FACILITIES HAD BEEN LEAKING COULD NOT BE DETERMINED.  THE ORIGINAL TELEPHONIC REPORT TO THE NRC INDICATED INJURY REQUIRING INPATIENT HOSPITALIZATION.  THIS HAS BEEN CHANGED TO FATALITY AS THE HOSPITALIZED PERSON SUCCUMBED TO THE INJURIES SUSTAINED FROM THE FIRE.  ADDITIONAL NRC REPORT NUMBER 1256276 WAS CREATED FOR THE SAME EVENT AFTER A 48-HOUR SUPPLEMENTAL CALL WAS PLACED WITH THE NRC."
9/18/2019,2019,20190103,32953,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,8/22/2019 14:07,,,3700 DEERFIELD ROAD APT. V12/13,MOUNT PLEASANT,ISABELLA,MI,48858,43.335524,-84.463756,,,,,,,,,,8/22/2019 15:48,1256076,,NATURAL GAS,,12,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,8/22/2019 14:07,,,,8/22/2019 14:39,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,OTHER,CUSTOMER FUEL LINE,OUTSIDE METER/REGULATOR SET,,2007,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,50000,189,100,0,,,0,,50289,0,0,12,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,,,,JASON PIONK,GAS COMPLIANCE LEA,989-791-5749,jason.pionk@cmsenergy.com,"ON AUGUST 22, 2019 AT APPROXIMATELY 14:07 HOURS CONSUMERS ENERGY WAS NOTIFIED OF AN EXPLOSION THAT OCCURRED AT AN APARTMENT COMPLEX LOCATED AT 3700 DEERFIELD ROAD, APT. V12 MOUNT PLEASANT (ISABELLA COUNTY) MICHIGAN.    A GAS SERVICE WORKER (GSW) WAS DISPATCHED AND ARRIVED AT APPROXIMATELY 14:39 HOURS.  FIRE AND POLICE WERE ONSITE AND THE METERS TO BUILDING V HAD BEEN SHUT-OFF AT THE LOCKWING BY FIRE PERSONNEL.  THE GSW MONITORED THE AREA AND SURROUNDING BUILDINGS FOR GAS MIGRATION.  NO ADDITIONAL NATURAL GAS READS WERE FOUND.     AN INCIDENT INVESTIGATION DETERMINED THE NATURAL GAS METER SERVING UNIT V12 WAS HIT BY A THIRD PARTY PERFORMING MOWING SERVICES.  THE IMPACT TO THE METER BROKE THE CUSTOMER FUEL LINE ALLOWING GAS TO ESCAPE AND ENTER INTO THE BUILDING.  THE SUSPECTED IGNITION SOURCE WAS THE WATER HEATER.    THE GAS METER WAS REMOVED FROM THE UNIT AND WILL BE REPLACED WHEN REPAIRS HAVE BEEN COMPLETED.  ESTIMATED COST OF PUBLIC AND NON-OPERATOR PRIVATE PROPERTY DAMAGE IS ANTICIPATED TO EXCEED $50,000.  HOWEVER AN EXACT AMOUNT HAS NOT BEEN PROVIDED TO CONSUMERS ENERGY.     ON OCTOBER 17, 2019 AT APPROXIMATELY 11:08 HOURS THE GAS METER WAS INSTALLED AT THE REQUEST OF THE CUSTOMER."
02-06-2020,2019,20200020,33502,SUPPLEMENTAL FINAL,18112,SAN DIEGO GAS & ELECTRIC CO,8326 CENTURY PARK COURT  ,SAN DIEGO,CA,92123,8/22/2019 8:05,,,2920 ZOO DRIVE,SAN DIEGO,SAN DIEGO,CA,92101,32.734161,-117.14834,,,,,,,,,,1/15/2020 8:50,1268754,,NATURAL GAS,,300,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/22/2019 8:05,,,,8/22/2019 8:26,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1935,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1.2,1.2,,,,,,,,CLASS 3 LOCATION,0,5717,200,429846,CUSTOMER CLAIM FOR LOSS OF BUSINESS REVENUE,,1800,,437563,30,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,NO,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,GRADING,YES,191341234,DIGALERT,CONTRACT LOCATOR,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,4,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,WRONG INFORMATION PROVIDED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AUSTIN WALKER,PIPELINE SAFETY COMPLIANCE ADVISOR,awalker4@socalgas.com,(323) 513-4998,,,,,AUSTIN WALKER,PIPELINE SAFETY COMPLIANCE ADVISOR,8186328407,awalker4@socalgas.com,"ON AUGUST 22, 2019, AT 2920 ZOO DRIVE IN SAN DIEGO, SAN DIEGO COUNTY, A THIRD PARTY CONTRACTOR DAMAGED A 1.25 INCH STEEL NATURAL GAS SERVICE WHILE EXCAVATING CAUSING A GAS LEAK. CREWS RESPONDED AND CONTROLLED THE GAS. THERE WERE NO INJURIES OR FURTHER DAMAGE RESULTED FROM THIS INCIDENT. ALL REPAIRS WERE COMPLETED AND THE AFFECTED CUSTOMERS WERE RESTORED.     INVESTIGATION OF THE INCIDENT SHOWED THERE WAS A NOTIFICATION FOR A USA TICKET, BUT IT WAS NOT SUFFICIENT AS THE CONTRACTOR DAMAGED THE 1.25 INCH SERVICE 300 FEET OUTSIDE THE DESCRIBED WORK AREA AS NOTED ON THE USA TICKET.    ON JANUARY 15, 2020, SDG&E WAS MADE AWARE OF A CLAIM FROM THE SAN DIEGO ZOO FOR THE AMOUNT OF $429,846.57 AND SUBSEQUENTLY REPORTED THIS INCIDENT TO THE DOT DUE TO GAS RELEASE AND DAMAGES POTENTIALLY EXCEEDING $50,000.    SDG&E'S INVESTIGATION REVEALED THAT SDG&E WAS NOT THE PRIMARY CAUSE OF THE INCIDENT AND WILL BE CLOSING THIS INCIDENT REPORT AS FINAL."
11-01-2019,2019,20190124,32890,ORIGINAL FINAL,17570,ROCHESTER GAS & ELECTRIC CORP,180 SOUTH CLINTON AVENUE ,ROCHESTER,NY,14607,8/21/2019 17:17,,,64 ILLINOIS ST,ROCHESTER,MONROE,NY,14609,43.15782,-77.559743,,,,,,,,,,8/21/2019 20:38,1255972,,NATURAL GAS,,0.9,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,YES,14,8/21/2019 17:15,,,,8/21/2019 17:31,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,1996,,,,,,,,,OTHER,ALUMINUM (SERVICE REGULATOR),,,,,,,,,,OTHER,,,,,,,,,INTENTIONAL DISASSEMBLY OF THE SERVICE REGULATOR UPSTREAM OF THE METER BY THE BUILDING OCCUPANT/CUSTOMER.  DISASSEMBLY OF THE SERVICE REGULATOR RESULTED IN A DIRECT RELEASE OF GAS INTO THE BASEMENT OF THE BUILDING,CLASS 3 LOCATION,100000,2500,2500,0,NO ADDITIONAL ESTIMATED COSTS,,21,,105021,0,0,1,,,,,10,10,12,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",FIRE DEPARTMENT IDENTIFICATION THAT THE SERVICE REGULATOR INSIDE THE BUILDING HAD VISIBLE SIGNS THAT IT HAD BEEN TAMPERED WITH AND WAS NOT IN IT'S NORMALLY EXPECTED CONFIGURATION.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,VANDALISM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BARRY KACHMARYK,GAS ENGINEERING MANAGER,barry_kachmaryk@rge.com,5857714143,,,,,BARRY KACHMARYK,GAS ENGINEERING MANAGER,5857714143,barry_kachmaryk@rge.com,"ON 8/21/2019 RGE WAS CALLED TO INVESTIGATE GAS ODOR BY A CUSTOMER AT 52 ILLINOIS ST, ROCHESTER NY.   AFTER SURVEYING  OUTSIDE AREA, THE RG&E CREW DETERMINED THE ODOR WAS ORIGINATING FROM 64 ILLINOIS ST.  THE RG&E CREW KNOCKED ON DOOR OF 64 ILLINOIS ST HOWEVER NO-ONE ANSWERED THE DOOR TO PROVIDE THE COMPANY ACCESS TO THE BUILDING.  THE RGE CREW REQUESTED FIRE DEPARTMENT ASSISTANCE TO GAIN BUILDING ACCESS.   FIRE DEPT ARRIVED AND PRIOR TO BUILDING ENTRY AN EXPLOSION IN THE HOUSE OCCURRED.    THE SINGLE FAMILY BUILDING AT 64 ILLINOIS ST, ROCHESTER, NY WAS DESTROYED AND THE EXPLOSION CAUSED EXTERIOR DAMAGE TO ADJACENT RESIDENTIAL BUILDING.   FIRE DEPT. ACTIONS FOLLOWING THE EXPLOSION IDENTIFIED A HUMAN BODY IN THE BASEMENT OF 64 ILLINOIS ST.   RGE AND FIRE DEPT PERSONNEL ON SCENE IDENTIFIED THAT THE SERVICE REGULATOR UPSTREAM OF THE COMPANY METER APPEARED TO HAVE BEEN INTENTIONALLY TAMPERED WITH/DISASSEMBLED THAT WOULD HAVE RELEASED NATURAL GAS INTO THE BUILDING.   AS PART OF THE COMPANIES NORMAL CONTROL ROOM NOTIFICATION PROCEDURES, THE NRC WAS NOTIFIED ON 8/21/2019 (REPORT # 1255972) HOWEVER THE COMPANY DID NOT CONSIDER IT REPORTABLE TO PHMSA SINCE THERE WAS NO COMPONENT FAILURE OR CONTRIBUTING COMPANY CAUSE OF THE EVENT.  SUBSEQUENT DISCUSSION WITH NYS PSC SAFETY STAFF SUGGESTED RG&E REQUEST CLARIFICATION FROM PHMSA (REQUEST SENT ON 10/10/2019, RESPONSE FROM MR. PETER KATCHMAR ON 10/16/2019).  MR. KATCHMAR INDICATED THIS WAS A REPORTABLE EVENT."
10-10-2019,2019,20190116,32797,ORIGINAL FINAL,2196,CENTRAL HUDSON GAS & ELECTRIC CORP,284 SOUTH AVENUE ,POUGHKEEPSIE,NY,12601,8/20/2019 15:23,,,MYERS CORNER ROAD & BROTHERS RD,WAPPINGERS FALLS,DUTCHESS COUNTY,NY,12590,41.60566,-73.86486,,,,,,,,,,,NRC NOTIFICATION REQUIRED BUT NOT MADE,,NATURAL GAS,,100,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/20/2019 15:23,,,,8/20/2019 15:49,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2018,,,,,,6,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,9.33,,,3408,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,23020,56386,0,,,1700,,81106,0,0,267,,,,,110,110,120,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,YES,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,STORM DRAIN/CULVERT,YES,7259149032,NEW YORK,CONTRACT LOCATOR,YES,YES,YES,10,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LENORE J CLARKE,SECTION ENGINEER-GAS SYSTEM SAFETY AND COMPLIANCE,lclarke@cenhud.com,845 486 5521,,,,,PAUL E. HAERING,SENIOR VICE PRESIDENT - ENGINEERING AND OPERATIONS,845 486 5351,phaering@cenhud.com,"ON AUGUST 20, 2019, THE CONTRACTOR WAS BUILDING OUT THE WING WALLS FOR THE CREEK'S UNDERGROUND CULVERT THAT CROSSED UNDER MYERS CORNERS ROAD. THE CONTRACTOR WAS UTILIZING A HYDRAULIC HAMMER ON A LARGE EXCAVATOR WHEN THEY STRUCK THE 6' PLASTIC 120 PSIG GAS MAIN TWICE. THE FIRST DAMAGE CAUSED A SIGNIFICANT INDENT BUT NO LEAK. THE SECOND INDENT WAS LOCATED A FOOT AWAY AND CAUSED A PIPE WALL RUPTURE.    THIS INCIDENT REQUIRED DAMAGE CLAIM TO BE COMPILED AND ESTIMATED COST WAS ONLY DETERMINED AT THIS TIME TO EXCEED $50,000."
9/17/2019,2019,20190102,34424,SUPPLEMENTAL FINAL,32198,MINNESOTA ENERGY RESOURCES CORPORATION,2685 145TH STREET WEST ,ROSEMOUNT,MN,55068,8/18/2019 1:41,,,60 HUBBARD AVE,BUTTERFIELD,WATONWAN,MN,56120,43.957957,-94.797298,,,,,,,,,,8/20/2019 10:20,1255527,,NATURAL GAS,,108,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,200,8/18/2019 1:41,,,,8/18/2019 2:46,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1991,,,,,,,,,STEEL,,SEAMLESS,SEAMLESS,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,98016,25960,0,"NEW REGULATOR STATION, FINAL RESTORATION COMPLETED IN LATE SUMMER 2020",,450,,124426,21,8,217,,,,,33,33,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HIGH WINDS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HIGH WINDS,,,,,,YES,,,,YES,THUNDERSTORMS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LINDSAY K LYLE,ENGINEERING MANAGER,lindsay.lyle@minnesotaenergyresources.com,6513228909,9202724000,,,,LINDSAY K LYLE,ENGINEERING MANAGER,6513227909,lindsay.lyle@minnesotaenergyresources.com,"DURING LOCAL THUNDERSTORMS WITH EXTREMELY HIGH WINDS, A TREE TOPPLED AND LANDED ON A DISTRICT REGULATOR STATION.  CURRENT DISTRICT REGULATOR STATION IS THE ONLY FEED FOR THE SMALL TOWN (<250 CUSTOMERS).  THE FORCE OF THE TREE CAUSED A FLANGE ON THE INLET SIDE TO CRACK, RESULTING IN A GAS LEAK.  THE OUTLET PIPING ALSO BROKE CAUSING THE DOWNSTREAM PRESSURE SIDE TO RELEASE INTO ATMOSPHERE.  THE EMERGENCY VALVE FOR THE STATION WAS TURNED OFF, RESULTING IN ALL CUSTOMERS WITHOUT GAS UNTIL THE REPAIRS WERE MADE."
10-11-2019,2019,20190117,32806,ORIGINAL FINAL,13480,NIAGARA MOHAWK POWER CORP,170 DATA DRIVE ,WALTHAM,MA,2451,8/15/2019 11:55,,,47 INGALLS AVENUE,TROY,RENSSELEAR,NY,12180,42.747073,-73.681105,,,,,,,,,,10-04-2019 16:10,1260268,,NATURAL GAS,,800,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,6,8/15/2019 11:55,,,,8/15/2019 11:55,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,40,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1953,,,,,,12,API 5L GRADE B,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS,0.33,,,,,,,MECHANICAL PUNCTURE,1.5,1.5,,,,,,,,CLASS 3 LOCATION,0,61500,2500,0,,,3525,,67525,0,0,0,,,,,210,210,225,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS NOT CAUSED BY CONTROLLER ACTIONS OR CONTROL ROOM ISSUES.,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),4/20/2019,NO,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,NATURAL GAS,YES,5.22E+11,DIG SAFELY NEW YORK,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER GAS WORK METHODS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER GAS WORK METHODS,6317703549,corinne.byrnes@nationalgrid.com,"ON 8/15/2019, A NATIONAL GRID CREW WAS IMPACTING SHALE TO INSTALL A 4"" DISTRIBUTION GAS MAIN FOR A MAIN REPLACEMENT JOB IN UPSTATE NY. THE IMPACTOR HEAD, INCORRECTLY SET TO ""AUTOMATIC"", MADE CONTACT WITH A NATIONAL GRID TRANSMISSION GAS MAIN, WHICH WAS PREVIOUSLY EXPOSED, AND RESULTED IN AN UNCONTROLLED RELEASE OF GAS TO THE ATMOSPHERE.  APPROX. 4-6 HOMES WERE TEMPORARILY EVACUATED AND ALLOWED TO RETURN AT 15:20 THE SAME DAY. THE GAS TRANSMISSION PIPELINE WAS SHUT DOWN FOR REPAIRS.  THE DAMAGED PIPELINE WAS REPLACED WITH A NEW CYLINDER SECTION.  NO CUSTOMER SERVICES WERE IMPACTED."
9/13/2019,2019,20190101,34389,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,8/14/2019 15:56,,,4675 HACKETT ROAD,SAGINAW,SAGINAW,MI,48603,43.47672,-84.069948,,,,,,,,,,8/16/2019 12:10,1255353,,NATURAL GAS,,2511,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/14/2019 15:56,,,,8/14/2019 16:35,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,55,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1942,,,,,,12,API 5L,NATIONAL TUBE,STEEL,,OTHER,UNKNOWN,0.203,,,,,,,MECHANICAL PUNCTURE,12,6,,,,,,,,CLASS 2 LOCATION,0,294600,167,0,,,5750,,300517,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,TRENCHER,DRAINAGE,YES,91981987,,CONTRACT LOCATOR,NO,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,,,,JASON PIONK,GAS COMPLIANCE LEAD,989-791-5749,jason.pionk@cmsenergy.com,"ON AUGUST 14, 2019 AT APPROXIMATELY 15:56 HOURS CONSUMERS ENERGY (CE) WAS NOTIFIED OF DAMAGE TO A 12"" STEEL MEDIUM PRESSURE NATURAL GAS PIPELINE.  THE PIPELINE WAS STRUCK BY A TRENCHING MACHINE BEING USED TO INSTALL DRAIN TILE IN A FARM FIELD. THE DAMAGE OCCURRED NEAR 4675 HACKETT ROAD, SAGINAW (SAGINAW COUNTY) MICHIGAN.      A GAS SERVICE WORKER (GSW) AND DISTRIBUTION CREW ARRIVED AT APPROXIMATELY 16:35 AND 16:41 HOURS RESPECTIVELY.  THE GSW MONITORED THE SITE CONTINUOUSLY UNTIL THE DAMAGED PIPELINE SEGMENT WAS ISOLATED AND THE BLOWING GAS CONTAINED.    POLICE AND FIRE PERSONNEL WERE ONSITE AND PORTIONS OF THE ROAD WERE CLOSED AS A SAFETY PRECAUTION.  THERE WERE NO FATALITIES OR INJURIES AS A RESULT OF THE DAMAGE.    THE PIPELINE WAS ISOLATED AT APPROXIMATELY 19:17 HOURS BY SQUEEZING AN 8"" PLASTIC PIPELINE AT THE CONSUMERS ENERGY'S ZILWAUKEE CITY GATE (CUT AND CAP NORTH OF THE DAMAGE) AND CLOSING VALVE M1312 TO THE SOUTH OF THE DAMAGE LOCATION.  ONCE THE PIPELINE WAS ISOLATED AND BLOWING GAS CONTAINED, A LOCATION UPSTREAM OF VALVE M1312 WAS CUT AND CAPPED.    AN INCIDENT INVESTIGATION DETERMINED THE ROOT CAUSE AS A THIRD PARTY DAMAGE. SEVERAL FACTORS THAT MAY HAVE CONTRIBUTED TO THE DAMAGE WERE ALSO IDENTIFIED AS FOLLOWS (1) FACILITY NOT LOCATED OR MARKED - THE ONE CALL TICKET POSITIVE RESPONSE 001(NO CONFLICT) WAS PROVIDED BY THE STAKING CONTRACTOR FOLLOWING A CONVERSATION WITH A REPRESENTATIVE OF THE COMPANY INSTALLING DRAIN TILES. (2) UNCLEAR COMMUNICATION BETWEEN THE CE STAKING CONTRACTOR AND THE CONTRACTOR INSTALLING THE DRAINAGE TILE.  THE STAKING TECHNICIAN SPOKE WITH CONTRACTOR AND WAS ADVISED (PER DOCUMENTED NOTES) THE ENTIRE SQUARE DOESN'T NEED TO BE MARKED HE NEEDS THE FIELD EAST OF HACKETT THAT ISN'T PLANTED MARKED.    APPROXIMATELY 40' OF 12"" STEEL MEDIUM PRESSURE PIPELINE WAS REPLACED BETWEEN THE ZILWAUKEE CITY GATE (NORTH ISOLATION POINT) AND THE SOUTHERLY ISOLATION POINT NEAR VALVE M1312.  FOLLOWING THE PIPELINE INSTALLATION, TEMPORARY ODORIZATION EQUIPMENT WAS INSTALLED TO ENSURE ADEQUATE ODOR INTENSITY AS A RESULT OF DERATING FROM TRANSMISSION PIPELINE.  ON JULY 20TH AT APPROXIMATELY 15:00 HOURS, CREWS TURNED THE ODORIZATION EQUIPMENT ON AND OPENED VALVES TO INTRODUCE GAS FLOW ON THE PIPELINE, RETURNING THE PIPELINE TO NORMAL OPERATIONS."
09-06-2019,2019,20190099,32933,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,08-09-2019 14:28,,,3340 W. TIENKEN,ROCHESTER HILLS,OAKLAND,MI,48309,42.694087,-83.200648,,,,,,,,,,08-09-2019 20:28,1254737,,NATURAL GAS,,4046,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,08-09-2019 14:28,,,,08-09-2019 14:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1968,,,,,,6,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.156,,,,,,,MECHANICAL PUNCTURE,3,1,,,,,,,,CLASS 3 LOCATION,0,48066,1093,0,,,9265,,58424,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,ELECTRIC,YES,92182061,,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,,,,JASON PIONK,GAS COMPLIANCE LEAD,989-791-5749,jason.pionk@cmsenergy.com,"ON AUGUST 9, 2019 AT APPROXIMATELY 14:28 HOURS CONSUMERS ENERGY WAS NOTIFIED OF DAMAGE TO A 6"" STEEL MEDIUM PRESSURE NATURAL GAS PIPELINE LOCATED NEAR 3340 W. TIENKEN, ROCHESTER HILLS, MICHIGAN (OAKLAND COUNTY).    A CONSUMERS ENERGY GAS SERVICE WORKER (GSW) ARRIVED AT APPROXIMATELY 14:50 HOURS CONFIRMING DAMAGE TO THE PIPELINE AND REQUESTED A DISTRIBUTION CREW.  THE DAMAGE LOCATION AND SURROUNDING AREAS WERE CONTINUOUSLY MONITORED UNTIL REPAIRS WERE COMPLETED.    FURTHER INVESTIGATION DETERMINED A CONTRACTOR BORING CONDUIT FOR ELECTRIC HAD PREVIOUSLY EXPOSED AND SUCCESSFULLY CROSSED THE PIPELINE.  HOWEVER DURING THE PULL BACK THEIR BORE SHOT APPEARED TO FLEX UPWARD RESULTING IN LOSS OF CLEARANCE AND SUBSEQUENT DAMAGE TO THE NATURAL GAS PIPELINE.    THE DISTRIBUTION CREW ARRIVED ONSITE AT APPROXIMATELY 16:57 HOURS.  MUELLER CONTROL FITTINGS WERE INSTALLED TO ISOLATE THE DAMAGE SEGMENT AND A PLIDCO BOLTED SPLIT SLEEVE FITTING USED AS A TEMPORARY REPAIR. A PUMPKIN WAS INSTALLED ON AUGUST 22, 2019 TO PERMANENTLY REPAIR THE DAMAGED SEGMENT."
8/30/2019,2019,20190095,36146,SUPPLEMENTAL FINAL,2600,COLUMBIA GAS OF PENNSYLVANIA,121 CHAMPION WAY SUITE 100,CANONSBURG,PA,15317,7/31/2019 15:45,EASTERN,YES,100 PARK LANE,WASHINGTON,WASHINGTON,PA,15301,40.163007,-80.252453,YES,,,,,,,,,7/31/2019 16:29,1253797,,NATURAL GAS,,3,0,NO,,,,,,0,YES,0,0,1,0,0,1,NO,,,,,,0,7/31/2019 16:03,,,,7/31/2019 16:03,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,24,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2013,,SINGLE FAMILY RESIDENTIAL,NO,,NO,1,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,OTHER,NO REGULATOR FOR UPRATE,,,,,,CLASS 3 LOCATION,272000,337,10000,0,,0,0,0,282337,0,0,63,2,0,1,0,40,40,45,192.619(A)(2),7/15/1982,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,4,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,9,0,YES,8,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"SERVICE REGULATOR WAS NOT INSTALLED AT 100 PARK LANE, WASHINGTON, PA BEFORE INCREASING LINE PRESSURE AS PART OF AN UPRATE OPERATION.",,,,YES,"WHILE THE COMPANY HAS ESTABLISHED PROCEDURES AND PROCESSES TO BE TAKEN FOR UPRATES THAT INCLUDE REVIEW OF MATERIALS, MAPS, AND RECORDS, IN THIS INSTANCE THAT REVIEW DID NOT IDENTIFY 100 PARK LANE, WASHINGTON, PA AS BEING SERVED FROM THE SYSTEM THAT WAS INVOLVED IN THE UPRATE PROJECT.",CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD BURKE,OPERATIONS COMPLIANCE MANAGER,rburke@nisource.com,17243217155,,,,,CURTIS J. ANSTEAD,,4199576404,cjanstead@nisource.com,"ON JULY 31, 2019 A HOME AT 100 PARK LANE, WASHINGTON, PA EXPLODED.  THREE EMERGENCY RESPONDERS AND THE CUSTOMER AT 100 PARK LANE WERE SENT TO THE HOSPITAL, ONE OF WHOM REQUIRED ADMITTANCE.  THERE WERE NO LIFE THREATENING INJURIES.  THE COMPANY WAS IN THE FINAL STAGES OF A PRESSURE UPRATE PROJECT.  THE GAS SYSTEM PRESSURE WAS BEING INCREASED FROM LOW PRESSURE (INCHES OF WATER COLUMN) TO MEDIUM PRESSURE (40 PSIG).  SERVICE AND MAINLINE RECORDS DID NOT INDICATE THAT 100 PARK LANE WAS SERVED FROM THE SYSTEM BEING UPRATED.  THEREFORE A SERVICE REGULATOR WAS NOT INSTALLED AT THE METER ON THE PREMISES TO CONTROL ELEVATED PRESSURE.  SINCE NO SERVICE REGULATOR WAS INSTALLED, GAS ENTERED THE HOUSE AND REACHED APPLIANCES AT A LINE PRESSURE OF 40 PSIG.  THE FIRE MARSHAL'S REPORT INDICATES THAT THE FURNACE IN THE HOME WAS THE SOURCE OF IGNITION.  AFTER THE INCIDENT, IT WAS DISCOVERED THE SERVICE LINE FOR 100 PARK LANE WAS TAPPED INTO A MAINLINE THAT WAS PART OF THE UPRATE PROJECT."
