REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
09-05-2019,2019,20190097,32702,SUPPLEMENTAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,7/31/2019 14:45,,,1201 ST. CHARLES ST,ELGIN,KANE,IL,60120,42.010326,-88.267074,,,,,,,,,,08-05-2019 18:21,1254314,,NATURAL GAS,,5.9,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/31/2019 14:45,,,,7/31/2019 14:45,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,UNKNOWN,,,,,,3.5,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.266,,,,,,,MECHANICAL PUNCTURE,0.6,0.1,,,,,,,,CLASS 3 LOCATION,0,0,78000,0,,,20,,78020,25,0,0,,,,,150,155,155,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,YES,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,lquezad@southernco.com,6303882316,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,6303882316,lquezad@southernco.com,"WHILE TAPPING A FITTING ON AN EXTRA THICK 3-INCH SERVICE LINE TO ABANDON THE SERVICE LINE, THE HOLE SAW CREATED A HAIRLINE CRACK ON THE SIDE OF THE PIPE, GENERATING A SMALL LEAK.  IN ORDER TO STOP THE LEAK, THE 12-INCH HEADER HAD TO BE STOPPED.    THERE ARE NO REPAIR COSTS ASSOCIATED WITH THIS INCIDENT SINCE THE REASON FOR THE WORK BEING PERFORMED WAS TO ABANDON THE 3"" SERVICE LINE.    THE HAIRLINE CRACK WIDTH HAD TO BE ROUNDED UP TO 0.1 SINCE THE DATABASE DOES NOT ACCEPT VALUES LESS THAN ONE DECIMAL POINT."
8/30/2019,2019,20190096,32643,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,7/30/2019 11:30,,,1355 TERRELL MILL ROAD,MARIETTA,COBB,GA,30067,33.921168,-84.464255,,,,,,,,,,08-02-2019 12:48,1254010,,NATURAL GAS,,112,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/30/2019 11:30,,,,7/30/2019 11:49,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,72,,YES,,,,,YES,BORED/DRILLED,,,,,,INVESTOR OWNED,,MAIN,,2017,,,,,,2,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,LEAK,,,OTHER,PLASTIC PIPE MELTED,,,,,,CLASS 3 LOCATION,0,100000,200000,0,,,700,,300700,0,0,0,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,TELECOMMUNICATIONS FIELD PERSONNEL,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,404-584-4910,rslagle@southernco.com,"A LEAK WAS REPORTED IN A TELECOMMUNICATIONS DUCT WHERE AFTER DAYS OF INVESTIGATING, VENTING, AND PINPOINTING, THE ESCAPING GAS WAS DISCOVERED TO BE COMING FROM A 2-INCH PLASTIC NATURAL GAS MAIN THAT HAD MELTED BY BEING IN CLOSE PROXIMITY TO A COMMUNICATIONS CABLE.  DUE TO THE LENGTH OF TIME PERFORMING THE INVESTIGATION AND REPAIRING THE LEAK IT WAS DETERMINED THAT COSTS WOULD EXCEED THE $50,000 THRESHOLD FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME.     ADDITIONAL NRC REPORT NUMBER 1254106 WAS CREATED FOR THE SAME EVENT AFTER A SUPPLEMENTAL CALL WAS PLACED WITH THE NRC TO UPDATE THE INITIAL TELEPHONIC NOTICE."
8/22/2019,2019,20190093,32595,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,1111 LOUISIANA ST ,HOUSTON,TX,77002,7/29/2019 12:30,,,ENTIRE CITY,ALICE,JIM WELLS,TX,78332,27.75983,-98.07167,,,,,,,,,,7/29/2019 13:10,1253528,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/29/2019 12:30,,,,7/29/2019 12:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,OTHER,LOSS OF GAS SUPPLY FROM SUPPLIER,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,LOSS OF GAS SUPPLY FROM SUPPLIER,UNKNOWN,,,,,,,,,OTHER,LOSS OF GAS SUPPLY FROM SUPPLIER,,,,,,,,,,OTHER,,,,,,,,,LOSS OF GAS SUPPLY FROM SUPPLIER,CLASS 3 LOCATION,0,0,565000,0,,,0,,565000,0,0,4134,,,,,0,0,0,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,NOTIFICATION FROM SUPPLIER,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,LOSS OF GAS SUPPLY FROM SUPPLIER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE DAVENPORT,COMPLIANCE COORDINATOR LL,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steve.yarbrough@centerpointenergy.com,"LOSS OF GAS SUPPLY FROM ENERGY TRANSFER PIPELINE TO CENTERPOINT ENERGY DISTRIBUTION SYSTEM IN ALICE, TEXAS, FORCED CENTERPOINT ENERGY TO PERFORM RE-LITE OF APPROXIMATELY 4100 CUSTOMERS."
8/16/2019,2019,20190090,32569,ORIGINAL FINAL,2432,FLORIDA CITY GAS,700 UNIVERSE BLVD ,JUNO BEACH,FL,33408,7/24/2019 17:26,,,756 E PRIMA VISTA BLVD (NW CORNER OF E PRIMA VISTA BLVD & NE CAMINO ST),PORT ST LUCIE,ST LUCIE,FL,34952,27.3261803,-80.3242468,,,,,,,,,,7/25/2019 12:10,1253132,,NATURAL GAS,,4050,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,4,7/24/2019 17:26,,,,7/24/2019 18:09,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,108,,YES,,,,,YES,BORED/DRILLED,,,,,,INVESTOR OWNED,,MAIN,,2007,,,,,,4,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2.5,1,,,,,,,,CLASS 3 LOCATION,0,3000,450000,0,,,50000,,503000,3,0,24,,,,,40,45,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS A THIRD PARTY DAMAGE WHICH WAS REPORTED IMMEDIATELY TO THE CALL CENTER. IT WOULD NOT BE POSSIBLE TO IDENTIFY THE DAMAGE FROM INCREASE IN FLOW ON THE SCADA SYSTEM. THE CONTROLLER'S ACTION WERE DETERMINED TO HAVE NO ACTION ON THE CAUSE OF OR A CONTRIBUTING FACTOR TO THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,ELECTRIC,YES,203908145,SUNSHINE 811,UTILITY OWNER,YES,YES,YES,40,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SERGEY PESCHANYY,ENGINEERING LEADER REGULATORY COMPLIANCE QA,sergey.peschanyy@nexteraenergy.com,7864132955,,,,,SERGEY PESCHANYY,ENGINEERING LEADER REGULATORY COMPLIANCE QA,7864132955,sergey.peschanyy@nexteraenergy.com,"ON 7/24/19 AT APPROXIMATELY 17:26 FLORIDA CITY GAS WAS NOTIFIED OF A RUPTURED GAS MAIN AT 756 E PRIMA VISTA BLVD, PORT ST LUCIE, FL. FLORIDA CITY GAS FIRST RESPONDER WAS DISPATCHED AT 17:29 AND ARRIVED ON SITE AT 18:09. UPON ARRIVAL REPORTED BLOWING GAS CONDITION DUE TO DIRECTIONAL BORE MACHINE. THERE WERE NO FATALITIES OR INJURIES AS A RESULT OF THIS INCIDENT OR DURING THE RESPONSE TO THIS INCIDENT. THE INCIDENT SITE WAS MADE SAFE AT APPROXIMATELY 23:30 ON JULY 25, 2019. THE PORT ST LUCIE FIRE DEPARTMENT, POLICE DEPARTMENT, PUBLIC WORKS AND MEDIA OUTLETS WERE ON LOCATION.    A THIRD PARTY CONTRACTOR WAS EXCAVATING WITH DIRECTIONAL BORING MACHINE WHEN IT HIT THE 4-INCH GAS MAIN. EXCAVATOR STATED THAT THE 4-INCH GAS MAIN WAS SPOTTED PRIOR TO EXCAVATION BEGAN; HOWEVER, THE SOFT DIG TOOK PLACE APPROX. 10 FT NORTH OF THE CROSSING POINT. EXCAVATOR FURTHER STATED THE DEPTH OF GAS MAIN AT THE POINT OF CONFLICT WAS ASSUMED TO BE THE SAME DEPTH AS WHERE THE SPOT DIG TOOK PLACE.    THE RUPTURE WAS ISOLATED BY SQUEEZING OFF THE 4-INCH GAS MAIN AT APPROXIMATELY 23:30, 7/25/19, AS A RESULT GAS SERVICE TO 27 ACTIVE CUSTOMERS WAS INTERRUPTED. THE DEPTH OF DAMAGED SECTION OF THE 4-INCH GAS MAIN WAS APPROXIMATELY 9FT, WHICH WAS DAMAGED BY A DIRECTIONAL DRILL DURING PULLBACK. THE DAMAGED SECTION WAS REPLACED WITH PRESSURE TESTED SECTION OF 4-INCH PE AND SERVICES WERE RELIT SUBSEQUENTLY.    THE CAUSE OF THE INCIDENT WAS DETERMINED TO BE FAILURE OF THE EXCAVATOR TO COMPLY WITH F.S 556.105.5(C): EXCAVATOR DID NOT SPOT DIG THE UNDERGROUND UTILITY BEFORE USING MECHANIZED EQUIPMENT WITHIN THE TOLERANCE ZONE OF THE MARKED UTILITY AND AT THE POINT OF CROSSING."
8/20/2019,2019,20190092,33562,SUPPLEMENTAL FINAL,18112,SAN DIEGO GAS & ELECTRIC CO,8326 CENTURY PARK COURT  ,SAN DIEGO,CA,92123,7/21/2019 13:45,,,13115 SILVER SADDLE LANE,POWAY,SAN DIEGO,CA,92064,33.008034,-117.046997,,,,,,,,,,7/21/2019 16:03,1252731,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,7/21/2019 13:28,,,,7/21/2019 13:55,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,STRUCTURE FIRE MELTED REGULATOR AND METER,CLASS 3 LOCATION,0,610,200,0,,,6,,816,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRYON WALSH,PIPELINE SAFETY AND COMPLIANCE ADVISOR,bwalsh@sdge.com,6199921473,,,,,BRYON WALSH,PIPELINE SAFETY AND COMPLIANCE ADVISOR,6199921473,bwalsh@sdge.com,"ON JULY 21ST, 2019, SDG&E WAS NOTIFIED OF A STRUCTURE FIRE AT 13115 SILVER SADDLE LANE, POWAY.  SDG&E PERSONNEL WERE SENT TO THE SCENE TO INVESTIGATE. WHEN THE CREW ARRIVED, THEY FOUND THE SERVICE VALVE HAD BEEN SHUT BY THE FIRE DEPT.  THE SERVICE VALVE WAS FOUND TO BE LEAKING GAS LIKELY DUE TO THE HEAT OF THE FIRE OR THROUGH THE VALVE CLOSURE OPERATION PERFORMED BY THE FIRE DEPARTMENT.  THE GAS REGULATOR AND METER WERE COMPLETELY MELTED. CREW DUG A REMOTE CONTROL HOLE TO CONTROL THE GAS AT 15:25. CREW REPLACED THE SERVICE VALVE AND CONDUCTED A PRESSURE TEST ON THE ABANDONED SECTION OF THE SERVICE.  THE PRESSURE TEST HELD, CONFIRMING NO LEAKS ON THAT SECTION OF THE SERVICE.  THE REMAINING SERVICE AND SERVICE TO MAIN CONNECTION WERE ALL CHECKED FOR UNDERGROUND LEAKAGE WITH NO UNDERGROUND INDICATIONS OF GAS LEAKAGE WERE FOUND.  LAST LEAK SURVEY COMPLETED ON 09/06/2018 AND SHOWS NO LEAKAGE FOUND.  THERE WERE NO INJURIES, NOR FATALITIES REPORTED DUE TO THE RELEASE OF GAS.     THE FIRE DEPARTMENT DID NOT DO ANY TYPE OF INVESTIGATION ON THE CAUSE OF THE FIRE, AS THEY SUSPECTED NO FOUL PLAY.      THIS WAS REPORTED TO DOT AND CPUC DUE TO GAS RELEASE, MEDIA, AND DAMAGES EXCEEDING $50,000.    04/01/2020- SDG&E INVESTIGATION DETERMINED THE FIRE STARTED FROM ANOTHER SOURCE OTHER THAN SDG&E FACILITIES, AS A RESULT SDG&E FACILITIES WERE SECONDARY TO THE FIRE.  AT THIS TIME, SDG&E WILL BE CLOSING OUT THE FILE ON THIS CASE."
08-12-2019,2019,20190088,32945,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",1111 LOUISIANA ST  ,HOUSTON,TX,77002,7/20/2019 11:54,,,14151 GREEN VIEW CT,EDEN PRAIRIE,HENNEPIN,MN,55346,44.8729794,-93.4568951,,,,,,,,,,7/20/2019 14:07,1252640,,NATURAL GAS,,8.09,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,7/20/2019 11:35,,,,7/20/2019 11:54,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1974,,,,,,,,,COPPER,,,,,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,50000,200,1600,0,,,50,,51850,0,0,0,,,,,50,50,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,SECONDARY IMPACT SUCH AS RESULTING NEARBY FIRES,,",,,",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AARON ABRAHAMSON,OPERATION SPECIALIST II,aaron.abrahamson@centerpointenergy.com,612-321-5514,,,,,DEAN HEADLEE,PIPELINE SAFETY AND COMPLIANCE MANAGER,612-321-5366,dean.headlee@centerpointenergy.com,"LIGHTNING STRUCK A TREE NEAR 14151 GREEN VIEW CT, EDEN PRAIRIE, MN CAUSING A FIRE AND A GAS LEAK. THE ESTIMATED COST OF DAMAGE FROM THE INCIDENT EXCEEDS $50,000. ALL INVESTIGATIONS COMPLETE AND SERVICE RESTORED ON 10/28/2019."
8/16/2019,2019,20190091,32573,ORIGINAL FINAL,12876,DOMINION ENERGY UTAH/WYOMING/IDAHO,333 SOUTH STATE STREET P.O. BOX 45360,SALT LAKE CITY,UT,84111,7/17/2019 11:38,,,368 W 3000 N (W MILLCREEK CIRCLE),PLEASANT GROVE,UTAH,UT,84062,40.39623262,-111.7461374,,,,,,,,,,7/17/2019 13:16,1252286,,NATURAL GAS,,13,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,7/17/2019 12:31,,,,7/17/2019 12:03,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2005,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,DAMAGE,,,,,,CLASS 3 LOCATION,1000000,300,3400,0,,,58,,1003758,0,0,1,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAUREN SKUFCA,ENGINEER-COMPLIANCE,lauren.l.skufca@dominionenergy.com,8013243746,,,,,REID HESS,MANAGER- GAS OPERATIONS,8013243374,reid.hess@dominionenergy.com,"DOMINION ENERGY UTAH (DEU) WAS NOTIFIED ON JULY 17, 2019 AT 11:38 FROM A CUSTOMER (3RD PARTY) OF A DAMAGED AND LEAKING METER. DEU RESPONDED TO FIND THAT THE NATURAL GAS METER HAD BEEN PULLED OFF OF THE RISER AND FUEL LINE BY A VEHICLE. THE ESCAPING GAS FROM THE DAMAGED METER CAUGHT FIRE AND IGNITED CAUSING THE RESIDENCE TO CATCH ON FIRE. UPON DEU ARRIVAL, THE LOCAL FIRE DEPARTMENT HAD ALREADY ARRIVED AND WAS ABLE TO STOP THE FLOW OF GAS BY TURNING THE SERVICE VALVE AT APPROXIMATELY 11:58 AM. AFTER THE AREA WAS CLEARED BY THE FIRE DEPARTMENT, DEU CREWS LEAK SCREENED THE AREA AND PRESSURE TESTED THE SERVICE LINE WITH  NO LEAKS FOUND. DEU THEN RETIRED THE SERVICE LINE TO THE RESIDENCE."
08-12-2019,2019,20190089,32618,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,7/15/2019 10:58,,,23562 WOODEN HORSE TRAIL,MURRIETA,RIVERSIDE,CA,92562,33.597365,-117.211516,,,,,,,,,,7/15/2019 16:46,1252045,,NATURAL GAS,,9.47,,YES,1,0,0,0,0,1,YES,0,0,0,1,0,1,YES,,,,,YES,25,7/15/2019 10:58,,,,7/15/2019 11:23,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,25,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1996,,,,,,0.5,D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,7,,,2406,MECHANICAL PUNCTURE,0.7,0.6,,,,,,,,CLASS 3 LOCATION,1200000,3000,15207,2000,PORTA POTTIES AND FOOD,,57,,1220264,0,0,7,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,DRILLING,ELECTRIC,NO,,,,,,YES,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,SR PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,6268934536,,,,,KHOA LE,SR PIPELINE SAFETY AND COMPLIANCE ADVISOR,6268934536,kle2@semprautilities.com,"AT APPROXIMATELY 10:58 AM ON JULY 15TH, 2019, MURRIETA POLICE & FIRE NOTIFIED SOCALGAS OF A THIRD-PARTY DAMAGE AT 23562 WOODEN HORSE TRAIL, MURRIETA.  SOCALGAS CREW RESPONDED AND WAS INFORMED BY FIRE DEPARTMENT PERSONNEL ON-SCENE THAT A THIRD-PARTY CONTRACTOR DAMAGED A GAS SERVICE LINE CAUSING A RELEASE OF GAS.  CREW INITIATED WORK TO CONTROL THE GAS.  DURING THE PROCESS OF GETTING THE GAS UNDER CONTROL, AN EXPLOSION OCCURRED RESULTING IN 1 COMPANY EMPLOYEE FATALITY AND MULTIPLE INJURIES.  ONE OF THE INDIVIDUAL INJURED WAS ADMITTED TO THE HOSPITAL.       INVESTIGATION SHOWED THAT THE CONTRACTOR DID NOT REQUEST A ONE CALL TICKET FOR THE WORK PERFORMED.      THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO A GAS RELEASE, FATALITY, AND DAMAGES EXCEEDING $50,000.       FOR ANY FURTHER QUESTIONS, PLEASE CONTACT KHOA LE AT (626) 893 - 4536."
07-12-2019,2019,20190075,32418,ORIGINAL FINAL,11320,"LAWRENCEVILLE, CITY OF",P.O. BOX 2200 435 WEST PIKE STREET,LAWRENCEVILLE,GA,30046,07-12-2019 02:32,,,2385 MITCHELL RD.,LAWRENCEVILLE,GWINNETT,GA,30046,34.043235,-83.973394,,,,,,,,,,07-12-2019 05:08,1251679,,NATURAL GAS,,116,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,07-12-2019 02:32,,,,07-12-2019 03:35,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,LEAK,,,PINHOLE,,,,,,,CLASS 2 LOCATION,0,200,2643,0,,,100,,2943,0,0,1,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,",,,",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KYLE HAMBY,REGULATORY COMPLIANCE SUPERVISOR,kyle.hamby@lawrencevillega.org,7702777455,,,,,KYLE HAMBY,REGULATORY COMPLIANCE SUPERVISOR,7702777455,kyle.hamby@lawrencevillega.org,"AT 02:32 AM, BRIAN COOPER RECEIVED A CALL FROM THE CALL CENTER STATING THAT LIGHTNING HAD HIT A TREE AND RAN TO THE GAS MAIN CAUSING A GROUND FIRE.  FIRE DEPARTMENT WAS ON SCENE WETTING DOWN THE JOINING AREA TO KEEP THE FIRE FROM SPREADING.  BRIAN ARRIVED ON SCENE AT 03:35 AM.  CALLED THE ON-CALL CREW AT 03:53 AM AS WELL AS THE ON CALL SUPERVISOR, KYLE HAMBY.  THE CREW, AS WELL AS KYLE HAMBY, ARRIVED ON SCENE AT 05:00 AM AND BEGIN ASSESSING THE SITUATION.  BEGAN DIGGING BELL HOLES ON EITHER SIDE OF THE FIRE TO SQUEEZE OFF PLASTIC MAIN AT 05:15 AM.  KYLE HAMBY CALLED NRC AT 05:08 AM AS WELL AS JEFF BAGGETT WITH THE GEORGIA PSC.  MAIN WAS SQUEEZED OFF AT 05:55 AM PUTTING OUT THE FIRE AND STOPPING THE ESCAPE OF NATURAL GAS.  SCENE WAS DECLARED SAFE, AND FIRE DEPARTMENT LEFT JUST AFTER 06:00 AM.  ONE CUSTOMER WAS AFFECTED."
08-01-2019,2019,20190086,32579,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,07-05-2019 20:30,,,1661 N BROWN RD,INYOKERN,KERN,CA,93555,35.620212,-117.811741,,,,,,,,,,07-07-2019 21:57,1251255,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-05-2019 20:22,,,,07-04-2019 10:33,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1987,,,,,,4,UNKNOWN,UNKNOWN,PLASTIC,,,,,UNKNOWN,,,,UNKNOWN,,OTHER,,,,,,,,,MULTIPLE LEAKS ACROSS VARYING AREAS,CLASS 3 LOCATION,0,0,2670000,0,,,9,,2670009,0,0,157,,,,,51,51,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,NOTIFIED VIA DISPATCH,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO ALARMS COMING INTO GAS CONTROL,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",EARTHQUAKE,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALBERTA EKUKINAM,REGULATORY COMPLIANCE,u.alberta.ekukinam@pge.com,9252443262,,,,,SUSIE RICHMOND,MANAGER - REGULATORY COMPLIANCE,9253285776,susie.richmond@pge.com,"ON JULY 4, 2019 AT APPROXIMATELY 1033 HOURS, PG&E WAS NOTIFIED OF A MAGNITUDE 6.3 EARTHQUAKE NEAR THE TOWN OF RIDGECREST WITH NO KNOWN DAMAGE. ON JULY 5, 2019 AT APPROXIMATELY 2022 HOURS, PG&E WAS NOTIFIED OF ANOTHER MAGNITUDE 7.1 EARTHQUAKE NEAR THE TOWN OF RIDGECREST. THE OEC AND GEC WERE ACTIVATED TO SUPPORT THIS EVENT. AS OF 7/5/19 AT APPROXIMATELY 2220 HOURS, PG&E RECEIVED MORE THAN 10 GAS ODOR CALLS AND PG&E PERSONNEL WERE ALREADY ON-SCENE DUE TO THE INITIAL EARTHQUAKE ON 7/4/19. INSPECTIONS, LEAK SURVEYS, AND PATROLS WERE CONDUCTED AT THE IMPACTED AREAS THROUGHOUT THE WEEKEND. AS OF 7/7/19 AT 2000 HOURS, THE REPAIR CREWS HAVE COMPLETED 19 DISTRIBUTION GRADE 1 LEAK REPAIRS AND FIELD SERVICES HAVE RESTORED SERVICE TO APPROXIMATELY 157 CUSTOMERS. ON 7/11/19 AT 0900 HOURS, PG&E CONDUCTED CLEARANCES FOR L-372 MP 2.84 AND L-311 MP 34.75 SHUTDOWNS NEAR THE FAULT CROSSING LOCATIONS TO REPLACE THE DAMAGED SECTIONS OF BOTH TRANSMISSION PIPELINES. THERE WERE NO CONFIRMED RELEASES FROM PG&E TRANSMISSION FACILITIES AND THE TRANSMISSION PIPELINES AT THE FAULT CROSSINGS ARE IN A CLASS 1, NON-HCA LOCATION. LNG TO SUPPLY RIDGECREST WAS SCHEDULED FOR 7/10/19 AND AS OF 7/24/19, PG&E HAS COMPLETED THE FOLLOWING REPAIR ACTIVITIES IN THE RIDGECREST AND TRONAS AREAS:  - GRADE 1 LEAKS - COMPLETED 53, OPEN 0, CANCELLED 5  - GRADE 2 LEAKS - COMPLETED 74, OPEN 0, CANCELLED 3  - GRADE 3 LEAKS - COMPLETED 58, OPEN 162, CANCELLED 0  THERE ARE NO REPORTS OF INJURIES OR FATALITIES AND POLICE, FIRE, AND MEDIA WERE REPORTED ON-SITE. THIS INCIDENT WAS REPORTED ON 7/5/19 TO THE CPUC DUE TO PUBLIC ATTENTION AND SUSPICION OF NATURAL GAS INVOLVEMENT AND TO THE DOT (NRC#1251255) ON 7/7/19 AT 1857 HOURS ONCE IT WAS DETERMINED THAT REPAIR COSTS WOULD EXCEED $50K. THE COST CRITERIA WAS DETERMINED ON 7/7/19 AT APPROXIMATELY 1830 HOURS. AN UPDATE TO THE DOT(#NRC1251313) WAS PROVIDED ON 7/8/19."
08-01-2019,2019,20190083,33391,SUPPLEMENTAL FINAL,20211,ATMOS ENERGY CORPORATION - KY/MID-STATES (MID-STATES),5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,07-03-2019 09:35,,,INTERSECTION OF VOLUNTEER PARKWAY AND BROAD STREET,BRISTOL,SULLIVAN,TN,37620,36.59283,-82.18895,,,,,,,,,,07-03-2019 10:42,1250847,,NATURAL GAS,,0,,NO,,,,,,0,YES,3,0,0,0,0,3,YES,,,,,NO,0,07-03-2019 09:35,,,,07-03-2019 08:30,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,42,,YES,,,,,YES,UNCASED,,,,,,INVESTOR OWNED,,MAIN,,1954,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,0,0,5000,0,,,0,,5000,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",FAILURE OCCURRED DURING SCHEDULED OPERATIONS AND NOT VISIBLY MONITORED THRU SCADA,,,,,,,,,,,,,YES,2,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"ALTHOUGH NO DIRECT SOURCE OF IGNITION HAS BEEN DETERMINED, SEVERAL STEPS WERE CONDUCTED TO CONSTRUCTION PRACTICES AS A RESULT:  1. IMMEDIATE REVIEW OF HAZARDOUS ENVIRONMENT AWARENESS, ENGINEERING CONTROLS, AND MONITORING OF HAZARDOUS ENVIRONMENTS WAS CONDUCTED WITH FIELD EMPLOYEES (MEMO DATED 9/3/19).  2. REVIEW OF COMPANY PROCEDURES REGARDING PPE LEVELS AND WORK TASKS BEING PERFORMED.  3. REVIEW OF PRACTICES REGARDING EXISTING REPAIR CLAMPS DURING REPAIRS.",,YES,,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JACK M. SANDERS,MANAGER OF COMPLIANCE,jack.sanders@atmosenergy.com,615-771-8387,,,,,GREG W. SMITH,DIRECTOR SYSTEM INTEGRITY AND COMPLIANCE,615 771-8356,greg.smith@atmosenergy.com,"ORIGINAL DOT INCIDENT REPORT #1250847  48 HR. NRC FOLLOW UP REPORT #1250999    ON 7/3/19 AT APPROX. 0830 ATMOS ENERGY CONSTRUCTION CREW ARRIVED FOR A SCHEDULED GRADE 2 LEAK REPAIR ON A 6' STEEL MAIN WITHIN THE INTERSECTION OF VOLUNTEER PARKWAY AND BROAD ST.  UPON EXPOSURE, LEAK APPEARED TO BE BETWEEN (2) EXISTING CLAMPS INSTALLED DURING A PRIOR REPAIR.  THE CREW ENTERED THE EXCAVATION WITH INTENT TO TIGHTEN THE EXISTING CLAMPS TO REMEDY THE LEAK.  SAFETY PRECAUTIONS WERE IN PLACE INCLUDING ACTIVE MONITORING OF % GAS WITHIN THE BELL HOLE AND MANNED FIRE EXTINGUISHER.  AT NO TIME WAS A SIGNIFICANT RELEASE OF GAS HEARD OR RECORDED BY INSTRUMENT WHICH WOULD INDICATE A FLAMMABLE ENVIRONMENT.  HOWEVER, DURING THE REPAIR AT APPROX. 0935, NATURAL GAS IGNITED/FLASHED AND INJURED THREE CONSTRUCTION EMPLOYEES.  NO SUSTAINED FLAME EXISTED WHICH REQUIRED SHUTDOWN OF THE GAS PIPING SYSTEM AND PUBLIC RISK WAS ASSESSED AND CONFIRMED AS NON-HAZARDOUS WITH LOCAL EMERGENCY RESPONSE PERSONNEL ON THE SCENE.  REPORTING TO TPUC, PHMSA, AND OSHA WAS COMPLETED WHEN THE OPERATOR CONFIRMED THAT THERE WAS PERSONAL INJURY NECESSITATING IN-PATIENT HOSPITALIZATION. THE DECISION WAS MADE TO INITIATE A REPLACEMENT PROJECT RATHER THAN A TEMPORARY REPAIR.  REPLACEMENT OF THE PIPELINE WAS COMPLETED ON 9/25/19 AS DESCRIBED PER THE PROJECT SCOPE IN THE ORIGINAL REPORT NARRATIVE (#1250999)."
08-02-2019,2019,20190087,35282,SUPPLEMENTAL FINAL,6141,NEW MEXICO GAS COMPANY,7120 WYOMING BLVD N.E. SUITE 20 ,ALBUQUERQUE,NM,87109,07-03-2019 08:34,MOUNTAIN,NO,5204 N. ATKINSON,ROSWELL,CHAVEZ,NM,88201,33.459478,-104.506227,,,,,,YES,,,,07-03-2019 15:52,1250910,,NATURAL GAS,,1,0,YES,0,0,0,0,1,1,NO,,,,,,0,YES,07-03-2019 08:34,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,10,07-03-2019 15:40,,,,07-03-2019 15:40,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER A BUILDING,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1990,,,,,,2,ASTM D2513,DRISCO PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.216,,3408,LEAK,,,PINHOLE,,,,,,,CLASS 2 LOCATION,250000,182,12505,0,,0,0,0,262687,0,0,13,0,0,13,0,45,45,51,192.619(A)(1),05-07-2013,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.4,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, ELECTROFUSION",,1990,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,YES,,YES,,,,,,,,,YES,,,,POOR WORKMANSHIP,,,YES,1990,112,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANDREA MARTINEZ,PIPELINE SAFETY MANAGEMENT SYSTEMS MANAGER,andrea.martinez@nmgco.com,505-697-3518,,,,,TOM BULLARD,VP ENG-GAS MGMT-TECH SERVICES,5056973599,tom.bullard@nmgco.com,"ON JULY 3, 2019, AN EXPLOSION OCCURRED AT 08:18 AT 5204 N. ATKINSON IN ROSWELL, NM 88201.  AT 8:34, NM GAS WAS NOTIFIED BY DISPATCH THAT THERE WAS A HOUSE FIRE AT THE ADDRESS.  NM GAS ARRIVED AT THE PROPERTY AT 08:53.  THE GAS METER FOR THE PROPERTY HAD ALREADY BEEN TURNED OFF AT THE SERVICE VALVE BY THE ROSWELL FIRE DEPARTMENT.  NM GAS REMOVED, CAPPED OFF, AND PLUGGED THE METER AND CUSTOMER SERVICE LINE.  THE SERVICE RISER WAS SOAPED AND NO LEAKS WERE OBSERVED.  NM GAS REMOVED THE METER AND THEN PROBED THAT AREA WHERE THE METER WAS LOCATED FOR THE PRESENCE OF GAS.  NO GAS WAS DETECTED.  NM GAS LEFT BECAUSE THE STRUCTURE WAS STILL BURNING, PREVENTING ANY FURTHER INVESTIGATION.  NM GAS RETURNED TO THE SCENE AT 12:15 AFTER LOCAL AUTHORITIES SUPPRESSED THE STRUCTURE FIRE.  NM GAS BEGAN PROBING FOR GAS AT 12:45.  AT 13:10, GAS ODORANT TESTING WITH A HEATH ODOROMETER WAS CONDUCTED REVEALING SUFFICIENT ODORANT AT 0.38% GAS-IN-AIR.  AT 13:20, THE LEAK WAS PINPOINTED NEAR THE MAIN AND SERVICE AT THE SW CORNER OF THE INTERSECTION OF ISLER AND ATKINSON.  SUBSURFACE IN GROUND GAS CONCENTRATION READINGS OF 96% WERE REGISTERED AT THE SW CORNER OF THE INTERSECTION OF ISLER AND ATKINSON.  AT 15:15 EXCAVATION BEGAN AT THE SW CORNER OF THE INTERSECTION OF ISLER AND ATKINSON.  AT 15:40 NM GAS UNCOVERED THE LEAK AT THE SW CORNER OF THE INTERSECTION OF ISLER AND ATKINSON.  AT 16:00 AND 16:05, ADDITIONAL GAS ODORANT TESTING WITH A HEATH ODOROMETER WAS PERFORMED SHOWING APPROPRIATE ODORANT LEVELS AT 0.32% GAS-IN-AIR.  AT 16:14, THE LEAK WAS SEALED OFF BY SQUEEZING OFF FLOW 54 FEET UPSTREAM OF THE LEAK LOCATION.  THE LEAK WAS REPAIRED AT 18:40 BY REPLACEMENT OF A 2"" TEE FITTING.  RE-LIGHTING OF THE SURROUNDING HOMES BEGAN AT 19:00 FOR THE 13 CUSTOMERS AFFECTED BY THE OUTAGE FOR REPAIRS AND WAS COMPLETED BY 21:00. FIVE NO ACCESS TAGS WERE LEFT ON CUSTOMERS' DOORS.  GAS ODORANT TESTING WAS PERFORMED BY NM GAS ONE LAST TIME AT 21:30.  READINGS CONFIRMED PROPER ODORANT AT 0.24% GAS-IN-AIR.  ADDITIONAL NRC REPORT #1250929.  ESTIMATED DAMAGES WERE $262,687. REGARDING QUESTIONS PART A #7 AND PART A #21C THE FORM DOES NOT ALLOW AN ENTRY OF ""UNKNOWN"" BECAUSE A CALCULATION CANNOT BE PERFORMED DUE TO LIMITED OR UNKNOWN INFORMATION NEEDED TO PERFORM THE CALCULATION, PHMSA APPROVED THE AMOUNT ENTERED IN RESPONSE TO EACH OF THESE QUESTIONS."
7/22/2019,2019,20190079,32458,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,07-02-2019 10:03,,,SCOTTSDALE RD & SKY SONG BLVD,SCOTTSDALE,MARICOPA,AZ,85257,33.46452,-111.92604,,,,,,,,,,07-02-2019 12:37,1250776,,NATURAL GAS,,219,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,15,07-02-2019 10:03,,,,07-02-2019 10:20,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,OTHER,UNDER CONCRETE,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,2016,,,,,,2,ASTM D2513,CHEVRON PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,8100,MECHANICAL PUNCTURE,2.5,0.1,,,,,,,,CLASS 3 LOCATION,0,136417,2000,0,,,247,,138664,100,0,1573,,,,,26,26,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,,,,,,YES,,,,CONTRACTOR,DIRECTIONAL DRILLING,CABLE TV,YES,2.02E+11,,CONTRACT LOCATOR,YES,YES,YES,23,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR DIVISION COMPLIANCE,shawn.brink@swgas.com,6024845489,6024845322,,,,HENGAMEH NAJAFI,DIRECTOR CENTRAL SUPPORT,6024845355,hengameh.najafi@swgas.com,"ON JULY 2, 2019 AT 10:03 SOUTHWEST GAS CORPORATION (SWG) WAS NOTIFIED BY SCOTTSDALE FIRE DEPARTMENT OF A POSSIBLE BORE HIT AT SCOTTSDALE ROAD, NORTH OF SKY SONG BOULEVARD. SWG CREWS RESPONDED AND FOUND THAT A 2"" SERVICE LINE HAD BEEN HIT BY THE HORIZONTAL DRILLING BIT BEING OPERATED BY A 3RD PARTY CONTRACTOR WORKING FOR A COMMUNICATIONS  UTILITY COMPANY. SWG CONTROLLED THE FLOW OF GAS BY UTILIZING VALVES WHICH RESULTED IN AN OUTAGE OF 1,673 ACCOUNTS. THERE WERE NO INJURIES OR FATALITIES AS A RESULT OF THE INCIDENT.   SWG NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) ON JULY 2, 2019 AT 12:37 AND WAS GIVEN THE NRC REPORT #1250776. SWG PROVIDED AN UPDATE TO THE NRC ON JULY 3, 2019 AT 15:00 AND WAS GIVEN NRC REPORT #1250908."
7/29/2019,2019,20190082,32479,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,07-01-2019 14:27,,,TELL ROAD SW AT PINELLA DRIVE SW,ATLANTA,FULTON,GA,30331,33.680462,-84.530696,,,,,,,,,,07-02-2019 14:48,1250772,,NATURAL GAS,,7463,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-01-2019 14:30,,,,07-01-2019 14:47,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,96,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2004,,,,,,4,ASTM D2513,PHILLIPS-DRISCO PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,4,4,,,,,,,,CLASS 3 LOCATION,0,114380,10000,0,,,20222,,144602,0,0,84,,,,,45,45,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,ELECTRIC,YES,4189400028,,CONTRACT LOCATOR,YES,YES,YES,26,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,404-584-4910,rslagle@southernco.com,"A 4-INCH PLASTIC NATURAL GAS MAIN WAS RUPTURED BY A CONTRACT CREW WHILE INSTALLING ELECTRIC CABLE BY DIRECTIONAL DRILLING. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT REPAIRS TO THE AFFECTED PIPELINE WOULD EXCEED THE $50,000 THRESHOLD FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE WHERE THE MAIN WAS CORRECTLY LOCATED, HOWEVER, THE EXCAVATOR FAILED TO POTHOLE WHERE THE FACILITY WAS DAMAGED.     ADDITIONAL NRC REPORT NUMBER 1251281 WAS CREATED FOR THE SAME EVENT AFTER A SUPPLEMENTAL CALL WAS PLACED WITH THE NRC TO UPDATE THE INITIAL TELEPHONIC NOTICE."
08-01-2019,2019,20190084,32782,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",1111 LOUISIANA ST  ,HOUSTON,TX,77002,07-01-2019 01:09,,,17555 HEIDELBERG WAY,LAKEVILLE,DAKOTA,MN,55044,44.6952068,-93.2368961,,,,,,,,,,07-01-2019 04:18,1250731,,NATURAL GAS,,0.01,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-01-2019 01:09,,,,07-01-2019 01:52,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2006,,,,,,,,,OTHER,DIE-CAST ALUMINIUM,,,,,,,,,,OTHER,,,,,,,,,HEAT FROM A FIRE CAUSED BY A LIGHTNING STRIKE WEAKENED THE BACK OF THE METER CAUSING IT TO BURST AND RELEASE A SMALL AMOUNT OF GAS.,CLASS 3 LOCATION,50000,400,1500,0,0,,0,,51900,0,0,1,,,,,2,2,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,SECONDARY IMPACT SUCH AS RESULTING NEARBY FIRES,,",,,",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AARON ABRAHAMSON,OPERATION SPECIALIST II,aaron.abrahamson@centerpointenergy.com,612-321-5514,,,,,DEAN HEADLEE,PIPELINE SAFETY AND COMPLIANCE MANAGER,612-321-5366,dean.headlee@centerpointenergy.com,"THE LAKEVILLE FIRE DEPARTMENT ARRIVED ON SCENE AND FOUND THE CORNER OF THE HOUSE NEAR THE METER SET ON FIRE.THE FIRE DEPARTMENT EXTINGUISHED THE FLAMES AND TURNED THE SERVICE VALVE ON THE RISER OFF. WHILE THE FIRE DEPARTMENT WAS INSIDE A LOUD ""POP"" WAS HEARD OUTSIDE. UPON FURTHER INVESTIGATION THE FIRE ON THE CORNER OF THE HOUSE NEAR THE METER SET HAD WEAKENED THE BACK OF THE METER AND CAUSED IT TO BURST WHICH RELEASED A SMALL AMOUNT OF GAS, THERE WAS NO FIRE OR DAMAGE CAUSED BY THE RELEASE OF GAS.    CENTERPOINT ENERGY'S FIRE INVESTIGATOR FOUND LIGHTNING HAD STRUCK THE HOUSE OPPOSITE OF WHERE THE METER  IS LOCATED. THE LIGHTNING THEN TRAVELED THROUGH THE HOUSE AND CAUSED A FIRE ON THE CORNER OF THE HOUSE NEAR THE GAS METER. THE METER SET WAS NEVER ON FIRE AND THE FIRE WAS NOT GAS FED. CENTERPOINT BELIEVES ITS FACILITIES DID NOT CONTRIBUTE TO THE DAMAGE CAUSED BY THE LIGHTNING STRIKE.    UPDATE 10/04/2019  THE METER AND SET WAS REPLACED AND GAS SERVICE WAS REINSTATED SEPTEMBER 17 2019. NO OTHER DETAILS HAVE CHANGED."
7/23/2019,2019,20190080,32910,SUPPLEMENTAL FINAL,30769,SPIRE MISSOURI INC. WEST,700 MARKET STREET ,SAINT LOUIS,MO,63101,6/23/2019 23:08,,,INDIAN CREEK DRIVE AT ROUTE EE,LANAGAN,MCDONALD COUNTY,MO,64847-8888,36.599561,-94.449958,,,,,,,,,,6/24/2019 10:36,1249893,,NATURAL GAS,,74.49,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/23/2019 23:15,,,,6/24/2019 23:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1969,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,6.5,2.1,,CLASS 2 LOCATION,0,140077,500,0,,,368,,140945,10,0,75,,,,,50,50,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE ACTIONS OF THE CONTROLLER DID NOT CAUSE OR CONTRIBUTE TO THE EVENT.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,OTHER,,,"FLOODING CAUSED TREE TO OVERTURN, THE TREE'S ROOT SYSTEM THEN FRACTURED 2 INCH DISTRIBUTION MAIN.",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICOLE CHRISTIANER,MANAGER PIPELINE SAFETY,nicole.christianer@spireenergy.com,314-349-2929,,,,,CRAIG HOEFERLIN,VP OPERATIONS SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"FLOODING CAUSED TREE TO OVERTURN, TREES ROOT SYSTEM THEN FRACTURED 2 INCH COATED STEEL MAIN NEAR INTERSECTION OF STATE HIGHWAY EE AND INDIAN CREEK LANAGAN, MISSOURI. GAS WAS MADE SAFE AT APPROXIMATELY 02:07 JUNE 24TH.  A TEMPORARY BYPASS WAS INSTALLED UNTIL A PERMANENT REPAIR WAS COMPLETED.        A 48 HOUR UPDATE TO THE NRC WAS MADE ON JUNE 26, 2019 AT 11:06AM. REPORT NUMBER 1250151."
7/24/2019,2019,20190081,33727,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,4 TECHNOLOGY DRIVE ,WESTBOROUGH,MA,1581,6/21/2019 7:00,,,479 BROADWAY,LAWRENCE,ESSEX,MA,1841,42.68394,-71.1553,,,,,,,,,,6/25/2019 13:45,1250043,,,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,6/21/2019 3:30,,,,6/21/2019 3:35,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,2009,,,,,,,,,OTHER,METER,,,,,,,,,,OTHER,,,,,,,,,"THE FIRE DEPARTMENT IDENTIFIED SEVERAL POSSIBLE IGNITION SOURCES, BUT WAS UNABLE TO DETERMINE THE CAUSE OF THE FIRE.  METER HAD BEEN SHUT OFF SINCE 2016.  EXAMINATION CONFIRMED THE GAS METER HAD BEEN TAMPERED WITH.",CLASS 3 LOCATION,273600,100,100,0,2A-LAWRENCE ASSESSORS INFORMATION,,0,,273800,1,0,0,,,,,0.2,0.2,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,THEFT OF TRANSPORTED COMMODITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHERINE SILVER,COMPLIANCE MANAGER,ksilver@nisource.com,508-864-1836,,,,,KATHERINE SILVER,COMPLIANCE MANAGER,508-864-1836,ksilver@nisource.com,"METER AT THIS LOCATION HAD BEEN SHUT OFF SINCE 2016.  COLUMBIA GAS WAS CALLED TO SCENE TO SHUT OFF GAS TO THE BUILDING AROUND 0330 A.M. ON JUNE 21, 2019.  GAS WAS SHUT OFF AT THE CURB VALVE.  AT APPROXIMATELY 7:00 A.M. ON 6/21/19 THE FIRE CHIEF CALLED THE OPERATING CENTER MANAGER TO INFORM THE COMPANY THEY WOULD BE INVESTIGATING THE CAUSE OF THE FIRE.  ON 6/25/2019 THE FIRE MARSHALL GAINED ACCESS TO PROPERTY TO INVESTIGATE.  THEY FOUND THE METER LOCK REMOVED AND METER VALVE IN THE ON POSITION.  THE INDEX TO THE METER HAD BEEN REMOVED AS WELL.  A SECOND INVESTIGATION TOOK PLACE 8/6/2019 WHEN THE PROPERTY WAS SAFE TO RE-ENTER.  THIS TEAM CONFIRMED THE GAS METER HAD BEEN TAMPERED WITH.  UNABLE TO ELIMINATE MULTIPLE SOURCES OF IGNITION, THE CAUSE OF THE FIRE REMAINS UNDETERMINED AND THE INVESTIGATION HAS BEEN CLOSED."
07-09-2019,2019,20190072,32399,ORIGINAL FINAL,603,CENTERPOINT ENERGY RESOURCES CORP.,10825 E GEDDES AVE SUITE 410,CENTENNIAL,CO,80112,6/20/2019 10:25,,,BYERS ST & 24TH ST,BATESVILLE,INDEPENDENCE,AR,72501,35.770212,-91.62532,,,,,,,,,,6/20/2019 13:30,1249533,,NATURAL GAS,,95,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,6/20/2019 10:43,,,,6/20/2019 11:08,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,18,,NO,,,,,,,,,,,,OTHER,PUBLICLY TRADED LDC,SERVICE,,2015,,,,,,1,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,UNKNOWN,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 2 LOCATION,0,0,2651,450000,TRENCHER DAMAGE,,480,,453131,10,0,4,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,TRENCHER,WATER,YES,1906051211,,CONTRACT LOCATOR,NO,NO,YES,3,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN LEWIS,AREA MANAGER,steven.lewis@centerpointenergy.com,870-569-4032,870-569-4098,,,,KEITH KITTINGER,REGIONAL OPERATIONS DIRECTOR,501-377-4669,keith.kittinger@centerpointenergy.com,"THE CITY OF BATESVILLE WAS INSTALLING A NEW WATER MAIN IN THE MIDDLE OF BYERS STREET WHEN THEY STRUCK A 1"" CTS PLASTIC GAS SERVICE TO 2485 HARRISON ST.  THE CITY WAS USING  A T655 VERMEER TRENCHER TO TRENCH THROUGH THE ASPHALT.  AFTER STRIKING THE 1"" PLASTIC GAS SERVICE LINE, THE ESCAPING NATURAL GAS IGNITED.  THE T655 TRENCHER WAS TOTALED (COMPLETE LOSS) AS A RESULT OF THE FIRE.    THE CNP FIRST RESPONDERS SECURED THE AREA ALONG WITH THE BATESVILLE FIRE DEPARTMENT.  THE CNP LOCAL CREW WAS CALLED AND SQUEEZED THE 2"" PLASTIC MAIN TO STOP THE FLOW OF GAS.  THE 1"" SERVICE WAS THEN CAPPED OFF FOR PERMANENT REPAIR.  10 COMMERCIAL CUSTOMERS AND 4 RESIDENTIAL CUSTOMERS WERE TEMPORARILY TURNED OFF DUE TO THESE REPAIRS.    THERE WERE MARKINGS ON THE GROUND INDICATING LOCATION OF THE MAIN, HOWEVER THE SERVICE LINE ITSELF WAS NOT LOCATED OR MARKED."
7/18/2019,2019,20190076,32736,SUPPLEMENTAL FINAL,15348,PEOPLES GAS SYSTEM INC,PO BOX 2562 ,TAMPA,FL,33601,6/18/2019 16:00,,,SEIDEL RD,WINTER GARDEN,ORANGE,FL,34787,28.4249337,-81.6198238,,,,,,,,,,6/19/2019 14:40,1249427,,NATURAL GAS,,112,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/18/2019 16:09,,,,6/18/2019 16:25,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,180,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2017,,,,,,4,ASTM D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,39265,17643,0,,,1114,,58022,0,0,194,,,,,43,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",EVENT WAS CAUSED BY 3RD PARTY EXCAVATOR,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,CABLE TV,YES,160900759,,UTILITY OWNER,YES,YES,YES,20,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AMBER STONE,COORDINATOR SMS DOCUMENTATION,alstone@tecoenergy.com,813-275-3723,,,,,RUSSELL HARRIS,MANAGER PIPELINE SAFETY COMPLIANCE,407-420-6667,rharris@tecoenergy.com,"CONTRACTOR, GAMEZ PROFESSIONAL DRILLING, INC., DAMAGED PEOPLES GAS' (PGS') 4' PLASTIC GAS MAIN DURING INSTALLATION OF A COMMUNICATIONS CABLE.  THE CONTRACTOR REQUESTED AND OBTAINED A LOCATE FOR THE EXCAVATION, THE GAS PIPELINE WAS CORRECTLY MARKED, AND THE LOCATE MARKS WERE VISIBLE IN THE AREA.  THE GAS MAIN WAS DAMAGED DURING THE 3RD PARTY'S DIRECTIONAL DRILLING PROCESS.  THE RESULTING GAS LEAK WAS MADE SAFE BY SQUEEZING THE 4' PLASTIC GAS MAIN AND WAS REPAIRED BY INSTALLING A NEW 4' PLASTIC PIPE.  THE PIPE HAD A LEAKAGE RESURVEY PERFORMED AFTER THE REPAIR ON 06/19/19."
