REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
5/28/2019,2019,20190053,32200,ORIGINAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,1800 LARIMER STREET ,DENVER,CO,80202,4/30/2019 12:25,,,22555 TREETOP LANE,GOLDEN,JEFFERSON,CO,80401,39.69741,-105.25469,,,,,,,,,,4/30/2019 13:56,1244219,,NATURAL GAS,,47,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,6,4/30/2019 11:37,,,,4/30/2019 12:24,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,32,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1994,,,,,,0.75,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1,0.5,,,,,,,,CLASS 3 LOCATION,151010,6206,2944,0,,,105,,160265,0,0,5,,,,,56,56,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT DID NOT RESULT IN PRESSURES OUT SIDE NORMAL RANGES OR ANY ALARMS.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,HAND TOOLS,ELECTRIC,NO,,,,,,YES,4,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHERINE FUHR,GAS DISTRIBUTION ENGINEER,katherine.fuhr@xcelenergy.com,303-571-3365,,,,,MARK NOLAN,PRINCIPAL ENGINEER,303-571-3931,mark.nolan@xcelenergy.com,"THE LOCAL FIRE DEPARTMENT NOTIFIED OUR DISPATCH OF A GAS LEAK.  THE COMPANY RESPONDER HAD JUST ARRIVED WHEN THE EXPLOSION OCCURRED. THE FIRE DEPARTMENT HAD ALREADY EVACUATED OCCUPANTS AND NO INJURIES WERE SUFFERED.  THE GAS LEAK WAS CAUSED BY A THIRD PARTY EXCAVATOR INSTALLING AN ELECTRIC GROUND ROD.  PLEASE NOTE RESPONSE TO A13B INDICATES THAT SERVICE TO STRUCTURE WAS INITIALLY SQUEEZED OFF AND THEN PERMANENTLY CUT-OFF. IF AND WHEN SERVICE IS RESUMED TO THIS ADDRESS, A NEW SERVICE WILL BE INSTALLED.  PLEASE NOTE ORIGINAL NRC REPORT NUMBER IS 1244219.  REPORT WAS CORRECTED TO A PIPELINE INCIDENT AND ISSUED NRC NUMBER 1244222."
5/23/2019,2019,20190052,32187,ORIGINAL FINAL,13480,NIAGARA MOHAWK POWER CORP,170 DATA DRIVE ,WALTHAM,MA,2451,4/29/2019 14:53,,,270 GEORGE WASHINGTON BLVD.,OSWEGO CITY,OSWEGO,NY,13126,43.453624,-76.533052,,,,,,,,,,4/30/2019 17:14,1244229,,NATURAL GAS,,3650,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/29/2019 15:14,,,,4/29/2019 15:45,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,"FOLLOWING ANNUAL PERFORMANCE TESTING ON RELIEF, RELIEF VALVE LOADING PRESSURE WAS NOT RETURNED TO CORRECT POSITION AND ALLOWED  LOADING PRESSURE TO GRADUALLY DECREASE UNTIL MAIN VALVE OPENED AND  ALLOW GAS TO VENT.",CLASS 3 LOCATION,0,0,0,0,,,8957,,8957,0,0,0,,,,,85.78,85,90,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROL ROOM OPERATORS CORRECTLY AND PROMPTLY IDENTIFIED PROBLEM AND COMMUNICATED IT TO FIELD PERSONNEL.,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER GAS WORK METHODS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER GAS WORK METHODS,6317703549,corinne.byrnes@nationalgrid.com,"ON 4/29/2019 A ROUTINE ANNUAL PERFORMANCE TEST WAS CONDUCTED ON A 90 PSIG REGULATOR STATION, GRS-824-228) IN OSWEGO, NY.  UPON COMPLETION OF THE RELIEF VALVE TEST, THE CREW LEFT THE STATION.  APPROX. 2 HOURS LATER THE RELIEF VALVE BEGAN VENTING GAS. THE RELIEF VALVE ASSOCIATED WITH THAT REGULATOR STATION VENTED GAS FROM APPROX. 2:53 PM (14:53) UNTIL 3:47 PM (15:47).  THE ABNORMAL OPERATING CONDITION (AOC) WAS DETECTED BY SCADA AND COMMUNICATED FROM THE CONTROL CENTER TO FIELD PERSONNEL. .  FIELD PERSONNEL RETURNED TO THE STATION AND DETERMINED THAT THE RELIEF VALVE PILOT HAD NOT BEEN RETURNED TO THE CORRECT OPERATING POSITION AND THEN CORRECTED THE CONDITION.      VOLUME OF VENTED GAS WAS APPROX. 3,650,000 CFH BASED ON CAPACITY OF THE VALVE.    OUTLET MAOP OF THE STATION IS 90 PSIG.  RELIEF VALVE SETTING WAS 94 PSIG (WITH MAXIMUM OF 99 PSIG).    NO CUSTOMERS WERE IMPACTED BY THIS RELEASE OF GAS.  (NO OUTAGES NOR OVERPRESSURIZATION OCCURRED.)"
05-10-2019,2019,20190050,32594,SUPPLEMENTAL FINAL,30967,GREATER MINNESOTA GAS INC.,1900 CARDINAL LANE PO BOX 798,FARIBAULT,MN,55021,4/17/2019 13:17,,,22705 BALSA CIR,PRIOR LAKE,SCOTT,MN,55372,44.620435,-93.452157,,,,,,,,,,4/17/2019 14:55,1243024,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,4/17/2019 13:17,,,,4/17/2019 13:45,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,18,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,METER SET RISER AND SERVICE LINE,1999,,,,,,,,,OTHER,MULTIPLE,,,,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 1 LOCATION,50000,7000,3413,0,N/A,,4,,60417,0,0,1,,,,,70,70,76,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,",,,",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TAYLOR LARSON,ENGINEER,tlarson@greatermngas.com,507-327-8211,,,,,TAYLOR LARSON,ENGINEER,507-327-8211,tlarson@greatermngas.com,LIGHTNING STRUCK THE GROUND AND/OR THE HOME ADJACENT TO THE NATURAL GAS SERVICE LINE. CURRENT FROM THE LIGHTNING STRIKE TRAVELED THROUGH THE ENTIRE TRACER WIRE ALONG THE SERVICE LINE RESULTING IN A BELOW GROUND LEAK NEAR THE METER SET AND DISINTEGRATION OF THE TRACER WIRE. THE GAS IGNITED RESULTING IN A HOUSE FIRE NEAR THE METER SET. COMPANY RESPONDERS EXCAVATED THE SERVICE LINE NEAR THE MAIN AND SQUEEZED THE PLASTIC LINE TO ELIMINATE THE SOURCE OF GAS. THE NEW PRAGUE FIRE DEPARTMENT PUT OUT THE FIRE. THE SERVICE WAS THEN CUT AND CAPPED. THE LIGHTNING STRIKE MAY HAVE ALSO CAUSED A LEAK IN THE ABOVE GROUND METER SET. IT WAS NOT CLEAR IF A POTENTIAL LIGHTNING STRIKE NEAR THE HOME AND METER SET WAS THE PRIMARY CAUSE OR IF IT WAS DUE TO A POTENTIAL LIGHTNING STRIKE TO THE GROUND AND TRAVELING TO THE METER SET ALONG THE TRACER WIRE.
7/19/2019,2019,20190077,33141,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",1111 LOUISIANA ST  ,HOUSTON,TX,77002,4/17/2019 12:47,,,6015 WHITE DRIVE,PRIOR LAKE,SCOTT,MN,55372,44.715935,-93.398632,,,,,,,,,,4/17/2019 14:31,1243017,,NATURAL GAS,,16,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,4/17/2019 12:47,,,,4/17/2019 13:15,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,COPPER,,,,,,,,,,,LEAK,,,OTHER,LIGHTNING STRIKE,,,,,,CLASS 3 LOCATION,130000,2877,2490,0,,,141,,135508,0,0,1,,,,,50,50,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,SECONDARY IMPACT SUCH AS RESULTING NEARBY FIRES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AARON ABRAHAMSON,OPERATION SPECIALIST II,aaron.abrahamson@centerpointenergy.com,612-321-5514,,,,,DEAN HEADLEE,PIPELINE SAFETY AND COMPLIANCE MANAGER,612-321-5366,dean.headlee@centerpointenergy.com,"LIGHTNING STRUCK THE METER AT 6015 WHITE DR AND STARTED A FIRE. THE FIRE DEPARTMENT WORKED TO SUPPRESS THE FIRE UNTIL THE GAS COULD BE SHUT OFF, GAS WAS OFF AT 14:30 ON APRIL 17TH.THE SERVICE LINE WAS TEMPORARILY CAPPED IN THE BLVD UNTIL IT CAN BE ABANDONED AT THE MAIN. CENTERPOINT ENERGY HAS NOT RECEIVED AN ESTIMATE ON THE DAMAGE.     THE SERVICE LINE HAS BEEN ABANDONED AT THE MAIN. NO OTHER DETAILS HAVE CHANGED. THE NATIONAL RESPONSE CENTER REPORT NUMBER AND NUMBER OF PEOPLE THAT WERE EVACUATED HAS BEEN CORRECTED.     UPDATE 1/2/2020:    COSTS REGARDING THE DAMAGE TO THE OPERATOR AND PUBLIC PROPERTY HAVE BEEN UPDATED. THE COSTS ASSOCIATED WITH PRIVATE PROPERTY WERE FROM A NFIRS-1 BASIC REPORT PREPARED BY THE PRIOR LAKE FIRE DEPARTMENT. THE SERVICE LINE WAS ABANDONED AT THE MAIN ON MAY 1, 2018 AND A NEW SERVICE HAS NOT BEEN INSTALLED."
5/14/2019,2019,20190051,32129,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,4/17/2019 0:35,,,1175 E. FLAMINGO ROAD,LAS VEGAS,CLARK COUNTY,NV,89119,36.11406,-115.13796,,,,,,,,,,4/18/2019 8:51,1243087,,NATURAL GAS,,235,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/17/2019 1:10,,,,4/17/2019 1:10,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,34,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,2015,,,,,,2,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,4710,MECHANICAL PUNCTURE,4,2.4,,,,,,,,CLASS 3 LOCATION,0,79778,1843,0,,,554,,82175,211,0,453,,,,,28,33,33,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE GAS LINE WAS DAMAGED BY A THIRD PARTY CONTRACTOR.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,TRENCHER,ELECTRIC,YES,909100557,,CONTRACT LOCATOR,YES,YES,YES,19,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YVONNE BRODEUR,COMPLIANCE SPECIALIST,yvonne.brodeur@swgas.com,702-365-2149,702-365-2205,,,,ANTHONY HILLS,DIRECTOR OF GAS OPERATIONS,702-365-2049,anthony.hills@swgas.com,"SOUTHWEST GAS WAS NOTIFIED ON APRIL 17, 2019 AT 00:35 PST BY LAS VEGAS ELECTRIC OF A DAMAGE THAT OCCURRED ON A 2-INCH PE SERVICE LINE TO 1175 E. FLAMINGO ROAD LOCATED ON MARYLAND PKWY SOUTH OF FLAMINGO RD IN LAS VEGAS, NV.  THE FLOW OF GAS TO THE SECTION OF PIPE WAS TAKEN OUT OF SERVICE BY UTILIZING THE VALVE ISOLATION PLAN WHILE REPAIRS WERE COMPLETED, WHICH RESULTED IN AN OUTAGE OF 664 ACTIVE CUSTOMERS.    BASED ON COMMUNICATIONS THAT THE PUBLIC UTILITIES COMMISSION OF NEVADA'S REGULATORY OPERATIONS STAFF HAD WITH THE PIPELINE AND HAZARDOUS MATERIALS SAFETY ADMINISTRATION'S ACCIDENT INVESTIGATION DIVISION, PART A, 4 ""LOCAL TIME AND DATE OF THE INCIDENT"" REFLECTS THE TIME SOUTHWEST GAS WAS NOTIFIED OF A DAMAGE ON THE PIPELINE.  AT THE TIME, NO INCIDENT REPORTING CRITERIA WAS MET.     PART A, 6:  SOUTHWEST GAS NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) TELEPHONICALLY OF THE INCIDENT ON APRIL 18, 2019 AT 08:51 PST, DUE TO INCREASING COSTS ASSOCIATED WITH THE REPAIR AND RELIGHT ACTIVITIES, THAT WOULD POSSIBLY MEET THE $50,000 REPORTING CRITERIA.  THE NRC ISSUED REPORT NUMBER 1243087 FOR THE INCIDENT.  SOUTHWEST GAS PROVIDED A 48-HOUR UPDATE TELEPHONICALLY TO THE NRC ON APRIL 19, 2019 AT 14:14 PST. THE NRC ISSUED REPORT NUMBER 1243222 FOR THE UPDATED REPORT."
05-10-2019,2019,20190049,35879,SUPPLEMENTAL FINAL,15938,PUBLIC SERVICE CO OF NORTH CAROLINA,800 GASTON ROAD ,GASTONIA,NC,28056,04-10-2019 10:06,EASTERN,YES,115 N DUKE STREET,DURHAM,DURHAM,NC,27701,35.59599,-78.54286,YES,,,,,,,,,04-10-2019 11:17,1242352,,NATURAL GAS,,36,0,YES,1,0,0,0,1,2,YES,0,0,1,2,2,5,YES,04-10-2019 10:06,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,36,YES,10,04-10-2019 09:35,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,04-10-2019 09:48,04-10-2019 10:03,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,18,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,2008,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,NO,0.75,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,0.3,1.2,,,,,,,,CLASS 3 LOCATION,35000000,24381,15542,0,UNKNOWN. INVESTIGATION IS ONGOING.,4.3056,155,0,35040078,20,0,0,18,2,6,20,58,58,60,192.619(A)(2),1/29/2008,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,2.4,,YES,YES,YES,NO,NO,OTHER,NOTIFICATION FROM EXCAVATOR VIA THEIR NC-811 NOTIFICATION,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","WHILE THERE ARE TWO SCADA MONITORING POINTS ON THE DISTRIBUTION SYSTEM, BOTH ARE LOCATED ON LARGER DIAMETER FEEDER MAINS APPROXIMATELY 2 MILES UPSTREAM; THE VOLUME OF GAS LOST WAS INCONSEQUENTIAL VS. THE LINE-PACK AND DELIVERY CAPACITIES IN THESE FEEDER MAINS SUCH THAT THERE WAS NOT A SIGNIFICANT OR CORRELATING RESULTANT PRESSURE DROP AT THESE POINTS.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,190931483,,CONTRACT LOCATOR,YES,YES,UNKNOWN/OTHER,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERAMY FREE,ENGINEER III - PIPELINE COMPLIANCE,jeramy.free@dominionenergy.com,803-260-3602,,MARTIN WOLFE,martin.wolfe@dominionenergy.com,919-598-7406,SCOTT SWINDLER,DIRECTOR - GAS OPERATIONS CONSTRUCTION AND MAINT,704-810-3230,scott.swindler@dominionenergy.com,"REVISION TO ORIGINAL REPORT: FINAL REPORT, D2A UPDATED TO $35,000,000, D2E UPDATED TO $35,039,922.69. DUE TO FORM TEMPLATE UPDATES, INJURED PERSONS NOT IN A10 WERE ADDED TO D4 AND D5, ADDED INFORMATION TO A8, A21A, A21B, B3B, C3C, C3D, C3F, E3A, E3B, E3C, E5, AND E6.    PUBLIC SERVICE COMPANY OF NORTH CAROLINA, INCORPORATED D/B/A NAME IS DOMINION ENERGY NORTH CAROLINA. PSNC IS USED IN THIS SUPPLEMENTAL REPORT TO BE CONSISTENT WITH THE ORIGINAL REPORT.    ON THE MORNING OF APRIL 10, 2019, A THIRD-PARTY TELECOMMUNICATIONS CONTRACTOR (OPTIC CABLE TECHNOLOGY LLC), WHILE IN THE PROCESS OF BORING NEW FACILITIES VIA HORIZONTAL DIRECTIONAL DRILLING ALONG NORTH DUKE STREET IN DURHAM, NC, DAMAGED BELOW-GROUND SERVICE LINE PIPING IN PSNCS NATURAL GAS SYSTEM. OPTIC CABLE TECHNOLOGY'S THREE-PERSON CREW STRUCK AND DAMAGED THE SERVICE LINE FEEDING THE STRUCTURE AT 115 NORTH DUKE STREET AT APPROXIMATELY 9:06AM. OPTIC CABLE TECHNOLOGY'S CREW DID NOT CALL 911 BUT NOTIFIED NC-811, THE STATE'S ONE-CALL OFFICE, OF THE DAMAGE AT APPROXIMATELY 9:31AM.  NC-811 AUTOMATICALLY GENERATED A DAMAGE TICKET, WHICH WAS DELIVERED TO PSNC AT APPROXIMATELY 9:35AM.  AN ORDER WAS AUTOMATICALLY DISPATCHED TO PSNC'S FIRST RESPONDER AT APPROXIMATELY 9:36AM. THE FIRST RESPONDER REVIEWED THE TICKET AT APPROXIMATELY 9:43AM AND BEGAN HEADING TO THE SITE. PSNC RECEIVED A CALL FROM 911 AT APPROXIMATELY 9:48AM, NOTING THAT THE FIRE DEPARTMENT WAS ALREADY ON THE SCENE. PSNC'S DISPATCH CONTACTED THE FIRST RESPONDER EN ROUTE TO ADVISE HIM OF A GAS ODOR AND A DAMAGED LINE AT 115 NORTH DUKE STREET. THE FIRE DEPARTMENT ISSUED A COMBINATION OF EVACUATION AND SHELTER IN PLACE ORDERS AT APPROXIMATELY 9:58AM. PSNC'S FIRST RESPONDER ARRIVED AT APPROXIMATELY 10:03AM.  BETWEEN HIS ARRIVAL AND APPROXIMATELY 10:06AM, PSNC'S FIRST RESPONDER AS WELL AS PSNC'S DISPATCH CONTACTED ADDITIONAL PSNC RESOURCES TO ASSIST WITH SECURING AND MAKING THE GAS LEAK SAFE. AT APPROXIMATELY 10:06AM, THE STRUCTURE AT 115 NORTH DUKE STREET EXPLODED. BETWEEN 10:26AM AND 10:50AM, ADDITIONAL PSNC EMPLOYEES, INCLUDING A CONSTRUCTION CREW, ARRIVED AT THE SITE. CREWS CONVENED AT THE INCIDENT COMMAND CENTER TO EVALUATE OPTIONS TO SHUT OFF THE GAS FLOW. BY 11:05AM, THE CREWS IDENTIFIED THE PROPER VALVE, SECURED THE NECESSARY TOOLS, AND, AT APPROXIMATELY 11:10AM, SHUT OFF GAS FLOW TO THE IMPACTED AREA BY CLOSING A VALVE LOCATED APPROXIMATELY THREE BLOCKS FROM THE SCENE.      THE EXPLOSION ALSO SEVERELY INJURED A MEMBER OF OPTIC CABLE TECHNOLOGY'S CREW, THE OWNER/OPERATOR OF PS SPLICING LLC (WHICH HIRED OPTIC CABLE TECHNOLOGY TO PERFORM THE HORIZONTAL DIRECTIONAL DRILLING WORK), PSNC'S FIRST RESPONDER, AND A FIREFIGHTER. AN ESTIMATED 25 PEOPLE WERE INJURED IN THE EXPLOSION AND TAKEN TO LOCAL AREA HOSPITALS, AND 5 INDIVIDUALS WERE REPORTEDLY ADMITTED. PSNC'S FIRST RESPONDER DIED IN THE HOSPITAL ON APRIL 25, 2019 AS A RESULT OF INJURIES THAT HE SUSTAINED IN THE EXPLOSION. THE EXPLOSION KILLED THE OCCUPANT OF THE STRUCTURE AT 115 NORTH DUKE STREET. THE EXPLOSION RESULTED IN THE STRUCTURES AT 115 NORTH DUKE STREET AND 111 NORTH DUKE STREET BEING CONDEMNED BY THE DURHAM FIRE DEPARTMENT. BOTH STRUCTURES HAVE SINCE BEEN DEMOLISHED. APPROXIMATELY 21 BUILDINGS IN TOTAL WERE REPORTEDLY DAMAGED BY THE EXPLOSION.      PSNC'S INVESTIGATION HAS REVEALED THAT THE SERVICE LINE TO THE STRUCTURE AT 115 NORTH DUKE STREET WAS STRUCK AND DAMAGED DURING OPTIC CABLE TECHNOLOGY'S HORIZONTAL DIRECTIONAL DRILLING WORK.  APPROXIMATELY 1 HOUR LATER, AND ONLY 3 MINUTES AFTER THE ARRIVAL OF PSNC'S FIRST RESPONDER TO THE SCENE, THE ESCAPING GAS FROM THE DAMAGED SERVICE LINE IGNITED AND RESULTED IN THE EXPLOSION. PSNC'S UNDERGROUND FACILITIES, INCLUDING THE SERVICE LINE, WERE ACCURATELY LOCATED AND MARKED BY PSNC'S CONTRACTOR (SOUTHERN CROSS INC.) PRIOR TO THE DATE OF THE EXPLOSION, BUT OPTIC CABLE TECHNOLOGY'S CREW FAILED TO POT-HOLE AND VERIFY THE LOCATION OF THE SERVICE LINE UNDER THE SIDEWALK AS PART OF THEIR HORIZONTAL DIRECTIONAL DRILLING WORK."
05-03-2019,2019,20190046,32074,ORIGINAL FINAL,20010,"UGI UTILITIES, INC",1 UGI DRIVE ,DENVER,PA,17517,04-04-2019 10:29,,,201 W CHOCOLATE AVENUE,DERRY,DAUPHIN,PA,17033,40.2841,-76.6544,,,,,,,,,,04-04-2019 22:03,1241904,,NATURAL GAS,,225,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,75,04-04-2019 10:29,,,,04-04-2019 10:39,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2003,,,,,,4,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,4,2,,,,,,,,CLASS 3 LOCATION,0,1000,59000,0,,,1000,,61000,223,2,24,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS INCIDENT OCCURRED AS A RESULT OF A 3RD PARTY EXCAVATION DAMAGE ON A MEDIUM PRESSURE DISTRIBUTION LINE. ACTIONS BY THE CONTROLLER WERE NOT NEEDED TO DETECT OR RESPOND TO THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,ELECTRIC,YES,20190864239,,UTILITY OWNER,YES,YES,YES,22,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN TOUMEH,SENIOR ENGINEER,jtoumeh@ugi.com,717 675 4606,,,,,KELLY ANN BEAVER,VP ENGINEERING AND OPERATIONS SUPPORT,6107963601,kbeaver@ugi.com,"ON APRIL 4, 2019 3RD PARTY CONTRACTOR WAS PERFORMING EXCAVATION USING HORIZONTAL DIRECTIONAL DRILLING (HDD) METHODS ALONG THE 200 BLOCK OF WEST CHOCOLATE AVENUE. IN THE PROCESS OF HDD WORK, THE 3RD PARTY CONTRACTOR FAILED TO EXPOSE A PROPERLY MARKED UGI FACILITY IN THE PUBLIC RIGHT OF WAY, THAT HAPPENED TO BE IN THE BORE PATH. THE DRILL SUBSEQUENTLY PIERCED OUR MAIN WHICH WAS PART OF A DISTRIBUTION NETWORK IN A COMMERCIAL AREA. THIS EVENT IS BEING REPORTED AS AN INCIDENT DUE TO THE COST OF THIS REPAIR EXCEEDING THE $50,000 REPORTING THRESHOLD.     PLEASE NOTE UGI UPDATED THE NRC ON APRIL 5, 2019 AT APPROXIMATELY 16:16 WITH GAS LOST CALCULATIONS AND THE AMOUNT OF INDIVIDUALS EVACUATED. THE UPDATED NRC NUMBER IS 1241967."
05-02-2019,2019,20190045,33396,SUPPLEMENTAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,1800 LARIMER STREET ,DENVER,CO,80202,04-03-2019 01:41,,,214 ROYAL TIGER RD #B,BRECKENRIDGE,SUMMIT,CO,80424,39.48781,-106.04119,,,,,,,,,,04-03-2019 04:10,1241717,,NATURAL GAS,,30,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,0,04-03-2019 01:41,,,,04-03-2019 03:21,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1963,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.109,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,0.8,0.8,,CLASS 3 LOCATION,63228,2500,6240,0,,,94,,72062,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT DID NOT AFFECT SYSTEM PARAMETERS MONITORED BY SCADA,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,SNOW/ICE FELL FROM ROOF DAMAGING METER SET.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DARREN GREEN,GAS DISTRIBUTION ENGINEER,darren.v.green@xcelenergy.com,303-571-3893,,,,,MARK NOLAN,PRINCIPAL ENGINEER,303-571-3931,mark.nolan@xcelenergy.com,"ON APRIL 3, 2019, AN EXPLOSION OCCURRED AT A RESIDENCE IN BRECKENRIDGE, CO. THE GAS METER SET SUSTAINED SIGNIFICANT DAMAGE, AND IT IS NOT KNOWN IF THE DAMAGE AND GAS RELEASE OCCURRED BEFORE OR AFTER THE EXPLOSION.  THE FAILURE ANALYSIS CONCLUDES THAT THE RISER FAILURE WAS DUE TO A SINGLE, DYNAMIC EXTERNAL FORCE. THE MOST LIKELY CAUSE IS ICE FALLING ONTO METER SET. NOTE: RESPONSE A13(B) INDICATES PIPELINE WAS RESTARTED, BUT THE SERVICE IS PERMANENTLY CUT-OFF. IF A NEW GAS SERVICE IS REQUIRED, THE OLD SERVICE WILL NOT BE USED.   UPDATED 03-02-2020 TO CHANGE PART G CAUSE TO OTHER OUTSIDE FORCE DAMAGE. THE 48-HR CONFIRMATION NOTICE TO NRC WAS GIVEN #1242183."
4/26/2019,2019,20190040,32523,SUPPLEMENTAL FINAL,13299,NEW JERSEY NATURAL GAS CO,1415 WYCKOFF ROAD ,WALL,NJ,7719,04-02-2019 11:32,,,2313 ROUTE 547,MANCHESTER,OCEAN,NJ,8759,40.0162101,-74.3101675,,,,,,,,,,04-03-2019 13:52,1241762,,NATURAL GAS,,12.8,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,4,04-02-2019 11:32,,,,04-02-2019 11:40,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,61,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1988,,,,,,12,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,MECHANICAL PUNCTURE,0.1,0.1,,,,,,,,CLASS 3 LOCATION,0,91658,38452,0,,,123,,130233,2,0,0,,,,,52,52,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,NATURAL GAS,YES,190601126,,CONTRACT LOCATOR,YES,YES,YES,9,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MOBEEN KHAN,DIRECTOR - SYSTEM ENHANCEMENT,mukhan@njng.com,732-919-8035,732-919-0936,,,,MOBEEN KHAN,DIRECTOR - SYSTEM ENHANCEMENT,732-919-8035,mukhan@njng.com,"ON APRIL 2, 2019, NJNG RESPONDED TO AN ODOR CALLED IN BY OCEAN COUNTY SHERRIFF'S OFFICE AT 11:32 A.M.  UPON ARRIVAL AT 2313 ROUTE 547, MANCHESTER AT 11:40 A.M., GAS-IN-AIR PERCENTAGES WERE CONFIRMED WITHIN THE VICINITY OF AN EXCAVATOR INSTALLING A NEW GAS MAIN. FURTHER INVESTIGATION CONFIRMED THE EXCAVATOR DAMAGED A GAS FACILITY WHILE HORIZONTAL DIRECTIONALLY DRILLING THE NEW GAS MAIN.  NJNG CONFIRMED THE EXCAVATOR DAMAGED THE 12-INCH STEEL MAIN LOCATED UNDER THE ROADWAY WHILE REAMING WHICH CREATED A DENT AND SMALL MECHANICAL PUNCTURE IN THE PIPELINE. THE EXCAVATOR HAD A VALID ONE CALL TICKET AND THE 12-INCH STEEL MAIN WAS PROPERLY LOCATED.    NJNG CLOSED VALVES TO SHUT DOWN GAS FLOW TO THE DAMAGED FACILITY. THE DAMAGED SECTION WAS BLOWN DOWN AND REPLACED ON APRIL 3, 2019. THERE WERE NO INJURIES OR FATALITIES AND THE ESCAPING NATURAL GAS DID NOT IGNITE OR EXPLODE AS A RESULT OF THIS DAMAGE. THIS WAS A REPORTABLE INCIDENT AS THE OPERATOR EMERGENCY RESPONSE AND REPAIR COSTS EXCEEDED $50,000."
4/30/2019,2019,20190044,33568,SUPPLEMENTAL FINAL,18104,CPS ENERGY,500 MCCULLOUGH ,SAN ANTONIO,TX,78215,04-01-2019 11:43,,,625 GILLETTE,SAN ANTONIO,BEXAR,TX,78214,29.33,-98.51689,,,,,,,,,,04-01-2019 15:06,1241611,,NATURAL GAS,,100,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,0,04-01-2019 13:18,,,,04-01-2019 13:34,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1966,,,,,,1,API 5L,UNKNOWN,STEEL,,,,0.179,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,7800,6700,0,,,520,,15020,0,0,1,,,,,9,9,33,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,NUT FOLLOWER,,,,UNKNOWN,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,GROUND MOVEMENT,,,,YES,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL FUENTES,DIRECTOR GAS CONSTRUCTION,mrfuentes@cpsenergy.com,2102191309,,,,,MICHAEL FUENTES,DIRECTOR GAS CONSTRUCTION,2102191309,mrfuentes@cpsenergy.com,"SAN ANTONIO FIRE DEPARTMENT REPORTED THAT A FLASH FIRE OCCURRED AT A TELEPHONE MANHOLE AT 625 GILLETTE ST. IN SAN ANTONIO.  CONTRACTOR M&M STRIPING WAS WORKING ON PAINTING A CROSSWALK AND ONE OF THEIR EMPLOYEES WAS USING A PEAR BURNER TO HEAT THE AREA NEAR THE TELEPHONE MANHOLE.  A FLASH FIRE OCCURRED AND THE EMPLOYEE SUSTAINED BURNS ON HIS LEGS AND CHEST AREA.  CPS ENERGY GAS OPERATIONS PERSONNEL RESPONDED AND CONDUCTED A LEAK INVESTIGATION.  A GAS LEAK WAS FOUND APPROXIMATELY 375 FEET AWAY FROM THE TELEPHONE MANHOLE AT A 1"" STEEL SERVICE LINE TO A HOME ADDRESS.  THE CAUSE OF THE GAS LEAK WAS FOUND TO BE A 1"" STEEL COUPLING.      CPS ENERGY LEAK CREWS RERAN THE SERVICE LINE AND CONDUCTED AN ADDITIONAL LEAK SURVEY OF THE SURROUNDING AREA.  CPS ENERGY HAD EXTERNAL TESTING CONDUCTED AND THE CONCLUSION WAS THAT THE MOST PROBABLE CAUSE OF THE COUPLING LEAK WAS AXIAL MOVEMENT BETWEEN THE PIPE AND THE GASKET CAUSED BY EXTERNAL PIPE FORCES."
4/26/2019,2019,20190039,33044,SUPPLEMENTAL FINAL,13299,NEW JERSEY NATURAL GAS CO,1415 WYCKOFF ROAD ,WALL,NJ,7719,3/29/2019 13:37,,,44 BONAIRE DRIVE,BERKELEY TOWNSHIP,OCEAN,NJ,8721,39.977699,-74.261813,,,,,,,,,,04-01-2019 09:04,1241551,,,,10.64,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,3/29/2019 13:37,,,,3/29/2019 13:51,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,11,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1988,,,,,,0.5,ASTM D2513,"PHILLIPS DRISCOPIPE, INC.",PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,3408,OTHER,,,,,,,,,FIRE DAMAGED THE GAS SERVICE LINE.,CLASS 3 LOCATION,100000,10,1338,0,"NON-OPERATOR PRIVATE PROPERTY DAMAGE COST ESTIMATED TO BE  MORE THAN $100,000.",,102,,101450,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MOBEEN KHAN,DIRECTOR - SYSTEM ENHANCEMENT,mukhan@njng.com,732-919-8035,732-919-0936,,,,MOBEEN KHAN,DIRECTOR - SYSTEM ENHANCEMENT,732-919-8035,mukhan@njng.com,"ON MARCH 29, 2019, NJNG RESPONDED TO A HOUSE FIRE AT 44 BONAIRE DRIVE, BERKELEY TOWNSHIP CALLED INTO DISPATCH BY THE FIRE DEPARTMENT. FIRE DEPARTMENT OFFICIALS EVACUATED 2 PEOPLE FROM NEARBY HOMES WITHIN THE VICINITY OF THE AFFECTED HOME. THE RESIDENCE AT 44 BONAIRE DRIVE WAS VACANT.  THE FIRE CHIEF AND INVESTIGATOR PROVIDED NJNG THE FOLLOWING PRELIMINARY FINDINGS:  HEAVY HYDROCARBONS OR ACCELERANT IN THE AREA.  AT THE TIME THE INITIAL INCIDENT REPORT WAS PREPARED, THE CAUSE OF FIRE WAS STILL UNDER INVESTIGATION.    THE NATURAL GAS SERVICE FEEDING THIS RESIDENCE WAS A 1/2"" HDPE LINE OPERATING AT 55 PSI. THE METER LOCATION WAS OUTSIDE LEFT, APPROXIMATELY 15 FEET FROM CORNER OF HOUSE. NEITHER THE METER OR ABOVEGROUND PIPING WERE COMPROMISED; HOWEVER, A HOLE WAS NOTED AT THE 6 O'CLOCK POSITION ON THE SERVICE LINE.    IN OR ABOUT JULY 2019, THE BERKELEY TOWNSHIP POLICE CHARGED THE NEIGHBORING PROPERTY OWNER WITH CRIMINAL MISCHIEF FOR RECKLESSLY OR NEGLIGENTLY DAMAGING PROPERTY WHILE EMPLOYING OR HANDLING FIRE, ""BY POURING GASOLINE INTO A GROUNDHOG HOLE AND CAUSING A STRUCTURE FIRE AT 44 BONAIRE DRIVE IN BERKELEY TOWNSHIP.""   THE NEIGHBOR IS APPROXIMATELY 80 YEARS OLD.  DURING OUR DISCUSSIONS WITH THE PROSECUTOR, SHE ADVISED THAT THEIR EXPERT HAS OPINED THAT THE GAS LINE WAS ATTACKED BY FIRE, WHICH IS JUST WHAT OUR EXPERTS SAY.   A REVIEW OF NJNG RECORDS REVEAL THERE IS NO HISTORY OF A GAS LEAK OR LEAKS AT THE PROPERTY OR IN THE NEIGHBORHOOD IN THE SEVERAL YEARS BEFORE THE INCIDENT.  BASED ON THE FOREGOING, WE CONCLUDE THAT THE GAS PIPE WAS COMPROMISED AS A RESULT OF THE NEIGHBOR POURING GASOLINE INTO THE GROUNDHOG HOLE CAUSING A FIRE."
4/29/2019,2019,20190043,32213,SUPPLEMENTAL FINAL,2600,COLUMBIA GAS OF PENNSYLVANIA,121 CHAMPION WAY ,CANONSBURG,PA,15317,3/28/2019 20:53,,,OLD TRAIL AND PLANK RD,SHREWSBURY,YORK,PA,17361,39.784836,-76.672373,,,,,,,,,,3/29/2019 0:13,1241336,,NATURAL GAS,,4200,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,3/28/2019 20:53,,,,3/28/2019 21:27,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,3,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1963,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,PIPELINE WAS SEVERED BY A FARMERS PLOW,CLASS 2 LOCATION,0,9950,11000,0,,,13986,,34936,0,0,1,,,,,52,52,57,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,FARMER,FARM EQUIPMENT,AGRICULTURE,NO,,,,,,YES,13,OTHER,"THE AGRICULTURAL ACTIVITY DID NOT FIT THE DEFINITION OF EXCAVATION IN PA ONE CALL ACT, 73 P.S. ºº 176, ET SEQ., THE DEFINITION OF ""EXCAVATION WORK"" UNDER SECT. 176 EXCLUDES ""TILLING OF SOIL FOR AGRICULTURAL PURPOSES TO A DEPTH OF LESS THAN 18 INCHES[.]""",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD BURKE,OPERATIONS COMPLIANCE MANAGER,rburke@nisource.com,7244166332,,,,,MICHAEL DAVIDSON,VICE PRESIDENT AND GENERAL MANAGER,724-416-6308,mdavids@nisource.com,"AT APPROXIMATELY 7:12 PM ON THURSDAY, MARCH 28TH, A FARMER USING A CULTIVATOR ON THE PROPERTY IN THE VICINITY OF  PLANK AND OLD TRAIL RD HIT AND TORE IN HALF A 6"" BARE STEEL MAIN LINE.  BEFORE REPAIRS COULD BE MADE, 4,200 MCF OF NATURAL GAS WAS LOST.  THE FACILITY WAS SHUT DOWN AT 6:05 AM.  THE FACILITY WAS THEN ABANDONED."
4/26/2019,2019,20190041,32715,SUPPLEMENTAL FINAL,14210,"OKLAHOMA NATURAL GAS COMPANY, A DIVISION OF ONE GAS, INC.",401 N. HARVEY AVE ,OKLAHOMA CITY,OK,73102,3/27/2019 7:21,,,2805 HOMESTEAD NORTH,PONCA CITY,KAY,OK,74604,36.7331,-97.04424,,,,,,,,,,3/27/2019 18:14,1241237,,NATURAL GAS,,0,,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,,,,,YES,0,3/27/2019 7:21,,,,3/27/2019 7:46,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,40,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1976,,,,,,2,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,LEAK,,,CRACK,,,,,,,CLASS 2 LOCATION,10000,500,15572,0,,,0,,26072,0,0,4,,,,,47,47,52,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,STRESS-INDUCED CRACK NEAR PIPE JOINT.,,,,,YES,,,,,,,,,,YES,,,,OTHER,STRESS-INDUCED CRACK NEAR PIPE JOINT.,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SETH SLIFER,SR. COMPLIANCE SPECIALIST,seth.slifer@oengas.com,405-248-7018,,,,,MEGHAN BOOKER,DIRECTOR ENGINEERING,405-530-2501,meghan.booker@onegas.com,"THE CAUSE OF THE INCIDENT WAS NOT A CONSTRUCTION DEFECT AS ORIGINALLY THEORIZED. THE POST-INCIDENT LABORATORY EXAMINATION OF THE PIPE AND WELD TOOK PLACE MAY 14-15, 2019.   THE PRELIMINARY REPORT FROM THE EXPERT INDICATED THAT THE BOND AT THE PIPE JOINT DID NOT HAVE ANY EVIDENCE OF DE-BONDING AND HAD COMPARABLE TENSILE STRENGTH TO EXEMPLAR FUSION BOND JOINTS.  THE LEAK THAT OCCURRED AT THE PIPE JOINT APPEARS TO BE FROM A STRESS-INDUCED CRACK NEAR THE PIPE JOINT."
4/19/2019,2019,20190038,32189,SUPPLEMENTAL FINAL,12684,MONTANA - DAKOTA UTILITIES CO,400 NORTH FOURTH STREET ,BISMARCK,ND,58501,3/20/2019 16:45,,,718 RIVER RD,GLENDIVE,DAWSON,MT,59330,47.093572,-104.758935,,,,,,,,,,3/20/2019 17:46,1240601,,NATURAL GAS,,0.01,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,1,3/20/2019 17:27,,,,3/20/2019 17:00,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1962,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,210000,11000,18000,0,,,1,,239001,0,0,2,,,,,42,42,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,NUT FOLLOWER,,COUPLING,,UNKNOWN,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,FITTING FAILURE,,YES,,,,OTHER,MECHANICAL NUT FOLLOWER FITTING,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOSH SANDERS,DIRECTOR OF OPS POLICY AND PROCEDURE,josh.sanders@mdu.com,701-222-7773,,,,,JOSH SANDERS,DIRECTOR OF OPS POLICY AND PROCEDURE,701-222-7773,josh.sanders@mdu.com,"AT 16:45 ON 3/20/2019 LOCAL MANAGEMENT WAS INFORMED BY EMERGENCY RESPONDERS THAT A POSSIBLE EXPLOSION HAD OCCURRED AT 718 RIVER RD, GLENDIVE, MT.  TECHNICIANS WERE DISPATCHED IMMEDIATELY AFTER NOTIFICATION AND UPON ARRIVAL TECHNICIANS BEGAN TO MAKE THE SCENE SAFE.  THE TECHNICIANS CONFIRMED THAT AN EXPLOSION HAD OCCURRED AT A PRIVATE RESIDENCE RESULTING IN BURN INJURIES TO A RESIDENT.  GAS METER TO THE HOME WAS SHUT OFF. A COMBUSTIBLE GAS INDICATOR WAS USED INSIDE THE HOME, DETECTING A PRESENCE OF NATURAL GAS.  THE INVESTIGATION CONTINUED OUTSIDE WITH THE PRESENCE OF GAS BEING FOUND IN SOIL.  DURING THIS INVESTIGATION A LEAK WAS DETECTED ON A MECHANICAL NUT FOLLOWER COUPLING ON THE 2IN STEEL MAIN WHICH WAS SECURED AT 04:48 3/21/2019.  FOLLOW UP INVESTIGATION PROVED NO INDICATION OF LEAKS ON THE JURISDICTIONAL SERVICE LINE.  ADDITIONALLY, TESTING OF CUSTOMER OWNED FACILITIES PROVIDED NO INDICATION OF MATERIAL LEAKS.   THE MAIN HAD BEEN INSTALLED IN 1962.  NO INDICATIONS OF A LEAK WERE FOUND IN THE PRIOR TWO LEAK SURVEYS, CONDUCTED IN 2014 AND 2018, RESPECTIVELY.   IN THE ABSENCE OF ANOTHER IDENTIFIABLE SOURCE, THE LEAKING MECHANICAL FITTING ON THE MAIN MAY HAVE BEEN A SOURCE OF FUEL FOR THE EXPLOSION THAT OCCURRED.  HOWEVER, AN IDENTIFIED PATH OF MIGRATION HAS NOT BEEN DETERMINED FOR THE SOURCE OF FUEL TO ENTER THE HOME.    EXTREME WINTER TEMPERATURE AND FROST CONDITIONS AT THE MECHANICAL FITTING MAY HAVE AFFECTED SOIL CONDITIONS SURROUNDING THE FITTING ALONG WITH POTENTIAL FOR ABNORMAL CONTRACTION/EXPANSION OF THE FITTING AND PIPE COMPONENTS.    A REQUIRED FOLLOW UP REPORT #1240787 WAS SUBMITTED AS THE 48 HOUR FOLLOW UP REPORT."
04-02-2019,2019,20190035,33613,SUPPLEMENTAL FINAL,8170,ALLIANT ENERGY - INTERSTATE POWER AND LIGHT COMPANY,200 1ST STREET SE ,CEDAR RAPIDS,IA,52401,03-09-2019 13:05,,,401 W. VAN WEISS BOULEVARD,WEST BURLINGTON,DES MOINES,IA,52655-1535,40.817461,-91.160774,,,,,,,,,,03-11-2019 11:26,1239797,,NATURAL GAS,,37,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,03-09-2019 13:10,,,,03-09-2019 13:26,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,88000,1100,2193,0,,,100,,91393,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,DRAINAGE,YES,190460180,,CONTRACT LOCATOR,NO,YES,YES,3238,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO SUPPORT EXPOSED FACILITIES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD A. SUBLETT,SR. MANAGER COMPLIANCE AND OPERATIONAL PERFORMANCE,richardsublett@alliantenergy.com,319-786-4008,319-786-7633,,,,RICHARD A. SUBLETT,SR. MANAGER COMPLIANCE AND OPERATIONAL PERFORMANCE,319-786-4008,richardsublett@alliantenergy.com,"ON MARCH 9, 2019 AT 13:10, ALLIANT ENERGY - INTERSTATE POWER & LIGHT (IPL) RECEIVED A CALL FROM A CUSTOMER AT 401 W. VAN WEISS BLVD IN WEST BURLINGTON, IOWA STATING SHE HAD SOME WORK DONE AROUND HER HOUSE AND A CLUMP OF DIRT FELL ON HER GAS METER AND SHE COULD SMELL AND HEAR NATURAL GAS LEAKING.  THE CUSTOMER WAS INSTRUCTED TO EVACUATE THE HOUSE.  IPL DISPATCHED A SERVICE MECHANIC, WHO ARRIVED ONSITE AT 13:26 TO FIND THE GAS HAD IGNITED.  HE IMMEDIATELY REQUESTED ADDITIONAL GAS PERSONNEL FOR ASSISTANCE.  POLICE WERE ALREADY ONSITE AND THE FIRE DEPARTMENT ARRIVED SHORTLY AFTER AND SPRAYED WATER ON THE SIDE OF THE HOUSE TO MINIMIZE DAMAGE UNTIL THE GAS COULD BE SHUT OFF.  DUE TO THE FROZEN GROUND, HAND DIGGING TO EXPOSE THE SERVICE LINE WAS DIFFICULT.  AFTER TWO ADDITIONAL IPL EMPLOYEES ARRIVED WITH A MINI-EXCAVATOR, THE 3/4 INCH STEEL SERVICE LINE WAS EXPOSED AND SQUEEZED OFF AT APPROXIMATELY 14:50, ALLOWING FIREFIGHTERS TO EXTINGUISH THE FIRE.  SHORTLY AFTER, THE SERVICE LINE WAS EXPOSED AT THE SERVICE TEE AND WAS CUT OFF AND CAPPED.    A BASEMENT CONTRACTOR HAD BEEN PERFORMING EXTERIOR BASEMENT WALL REPAIR WORK AROUND THE PERIMETER OF THE HOUSE AND HAD EXPOSED THE STEEL SERVICE LINE ALONG THE EAST SIDE OF THE HOUSE.  IPL IS UNAWARE WHETHER THE CONTRACTOR PROVIDED ANY SUPPORT TO THE EXPOSED SERVICE LINE IN THE EXCAVATION.  THERE WAS NO ACTIVE WORK BEING PERFORMED BY THE CONTRACTOR AT THE TIME OF THE INCIDENT. THE TRENCH WALL COLLAPSED ONTO THE SERVICE LINE AND RISER, CAUSING THE THREADS ON THE 3/4 INCH NIPPLE AT THE INLET TO THE SERVICE REGULATOR TO BREAK OFF COMPLETELY.  THIS ALLOWED GAS OPERATING AT 55 PSIG TO ESCAPE ALONG THE OUTER BASEMENT WALL.  THE GAS WAS IGNITED BY AN UNKNOWN SOURCE, POSSIBLY STATIC OR BY ROCKS BEING BLOWN AROUND BY THE FORCE OF THE GAS.    THE INCIDENT WAS NOT IMMEDIATELY REPORTED ON MARCH 9, 2019, AS INITIAL DAMAGE ESTIMATES INDICATED THE DAMAGES WOULD BE LESS THAN $50,000.  UPON SEEING REVISED DAMAGE ESTIMATES, THE INCIDENT WAS CALLED INTO THE NATIONAL RESPONSE CENTER ON MARCH 11, 2019.    ORIGINAL NRC REPORT NUMBER: 1239797  REVISED NRC REPORT NUMBER:  1239801 (TO MAKE CORRECTION TO AN INCORRECT DATE)  48 HOUR NRC UPDATE NUMBER:  1239986    UPDATE (04/17/2020):  -NEW SERVICE LINE TO HOUSE INSTALLED ON 07/22/2019  -REPORT CHANGED TO FINAL."
04-08-2019,2019,20190037,32431,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,03-09-2019 11:58,,,PARKDALE AVENUE AND MILLER AVENUE,ROCHESTER,OAKLAND,MI,48307,42.686456,-83.124073,,,,,,,,,,04-01-2019 12:03,1241570,,NATURAL GAS,,598,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,03-09-2019 11:58,,,,03-09-2019 12:33,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,36,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1962,,,,,,6,API 5L,UNKNOWN,STEEL,,,,0.219,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,56532,2861,0,,,1662,,61055,0,0,2,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,,,YES,,,,,,,,,YES,INTERFERENCE TESTING,YES,NO,,YES,NO,,,,,,,,,YES,COAL TAR,,,,,,,,,,,,,,,,,,,,,,6/19/2015,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,,,,JASON PIONK,GAS COMPLIANCE LEAD,989-791-5749,jason.pionk@cmsenergy.com,"ON MARCH 9, 2019 AT APPROXIMATELY 11:58 HOURS CONSUMERS ENERGY WAS NOTIFIED OF AN ODOR OF GAS BY THE PROPERTY OWNER AT 712 PARKDALE AVENUE, ROCHESTER (OAKLAND COUNTY) MICHIGAN.     A GAS SERVICE WORKER (GSW) ARRIVED AT THE PROPERTY AT APPROXIMATELY 12:33 HOURS AND BEGAN PERFORMING A LEAK INVESTIGATION.  READINGS WERE DISCOVERED (1.5% LEL) INSIDE THE HOME AT OR NEAR THE FLOOR DRAIN.  THE GSW EXPANDED THE LEAK INVESTIGATION AND DISCOVERED 30% GAS READS AT THE SEWER.  THE GSW REQUESTED ADDITIONAL ASSISTANCE AND CONTINUED THE INVESTIGATION TO IDENTIFY THE SOURCE OF GAS.    ADDITIONAL RESOURCES ARRIVED TO ASSIST WITH INVESTIGATING NEARBY HOMES AND SEWERS.  INITIAL READS DISCOVERED DURING THE LEAK INVESTIGATION WERE AS FOLLOWS:    712 PARKDALE, 615 PARKDALE AND 815 MILLER HAD LOW READS RANGING FROM 0.5% TO 1.5% LEL. 702 PARKDALE HAD 30% LEL AND 703 PARKDALE HAD 9% LEL IN THE HOME.    PER PROCEDURES, BOTH 702 AND 703 WERE EVACUATED AND DISPATCH NOTIFIED LOCAL UTILITY TO DE-ENERGIZE 702 AND 703 PARKDALE.     OUTSIDE GAS READS WERE ALSO DISCOVERED AT THE WALL OF BOTH 702 PARKDALE AVE. (90%) AND 703 PARKDALE AVE. (100%).      CONSUMERS ENERGY EMPLOYEES CONTINUED TO PERFORM LEAK PINPOINTING AND CONTINUOUS MONITORING OF THE LOCATION UNTIL THE SOURCE OF GAS WAS IDENTIFIED.  THE SOURCE OF GAS WAS DISCOVERED ON MARCH 10, 2019 AT APPROXIMATELY 21:45 HOURS AND WAS DETERMINED TO BE A CORROSION LEAK ON A 6"" STEEL END CAP AT THE INTERSECTION OF PARKDALE AVENUE AND MILLER AVENUE.  THE LEAK WAS CONTAINED BY INSTALLING A TEMPORARY PLUG AND CE EMPLOYEES REMAINED ON SITE TO MONITOR UNTIL A PERMANENT REPAIR WAS COMPLETED     THE END CAP WAS REPLACED ON MARCH 11, 2019 AT APPROXIMATELY 12:00 HOURS AND SERVICE WAS RESTORED TO 702 AND 703 PARKDALE AVENUE AT APPROXIMATELY 16:00 HOURS.    GAS SERVICE CONTINUED TO MONITOR THE AREA UNTIL GAS READS IN THE HOUSES, OUTSIDE AERATION SPOTS AND SEWER MAINTAINED ZERO ON MARCH 14, 2019 AT APPROXIMATELY 15:07 HOURS."
