REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
12-10-2018,2018,20180113,31841,SUPPLEMENTAL FINAL,13299,NEW JERSEY NATURAL GAS CO,1415 WYCKOFF ROAD ,WALL,NJ,7719,11-12-2018 08:04,,,527 2ND STREET,LAKEWOOD,OCEAN,NJ,8701,40.091926,-74.219957,,,,,,,,,,11-12-2018 09:50,1230131,,NATURAL GAS,,133,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,100,11-12-2018 08:04,,,,11-12-2018 08:22,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,42,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1996,,,,,,2,ASTM D2513,"PHILLIPS DRISCOPIPE, INC.",PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,4,7.5,,,,,,,,CLASS 3 LOCATION,50000,16244,4647,0,"EXPECTING NON-OPERATOR PRIVATE PROPERTY DAMAGE COST TO BE MORE THAN $50,000",,1275,,72166,0,0,8,,,,,46,46,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,,,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),NO,,,,,,YES,9,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MOBEEN KHAN,DIRECTOR - SYSTEM ENHANCEMENT,mukhan@njng.com,732-919-8035,732-919-0936,,,,MOBEEN KHAN,DIRECTOR - SYSTEM ENHANCEMENT,732-919-8035,mukhan@njng.com,"ON NOVEMBER 12, 2018, AN EXCAVATOR USING A TRACKHOE STRUCK A NEW JERSEY NATURAL GAS (""NJNG"") 2 INCH GAS MAIN (THE ""PIPE"") AT 527 2ND STREET, LAKEWOOD, OCEAN COUNTY, NEW JERSEY.  THE EXCAVATOR, V ROSE EXCAVATING, LLC, WAS WORKING WITHOUT A VALID MARKOUT TICKET AT THE TIME OF THE INCIDENT.      INCIDENT SUMMARY:  THE PIPE, A 60 PSIG MAXIMUM ALLOWABLE OPERATING PRESSURE (""MAOP"") HIGH DENSITY POLYETHYLENE (""HDPE"") PERFORMANCE DRISCOPIPE 8000, WAS INSTALLED IN NOVEMBER 1996.  AT THE TIME OF THE INCIDENT, THE PIPE WAS OPERATING AT APPROXIMATELY 46 PSIG.  THE PIPE RUNS BEHIND EIGHT TOWNHOUSE RESIDENCES WITH ENTRANCES THAT FACE PRIVATE WAY AND 2ND STREET IN LAKEWOOD.  THE MACHINE OPERATOR STRUCK THE PIPE WITH THE TRACKHOE BUCKET COMPLETELY SEVERING IT CIRCUMFERENTIALLY.  UPON STRIKING THE PIPE, THE MACHINE OPERATOR LEFT THE TRACKHOE RUNNING AND FLED THE SCENE.  THE ESCAPING NATURAL GAS IGNITED APPROXIMATELY TEN MINUTES AFTER THE PIPE WAS DAMAGED BY THE EXCAVATOR.    NJNG RECEIVED AN INITIAL CALL FROM THE EXCAVATION COMPANY'S OWNER, VICTOR ROSE, AT 8:04 A.M. ON NOVEMBER 12, 2018 REPORTING DAMAGE TO A NATURAL GAS FACILITY.  NJNG DISPATCHED PERSONNEL AT 8:09 A.M. WHO ARRIVED ON-SITE AT 8:22 A.M.  NJNG'S TECHNICIAN TURNED OFF A 2"" PLASTIC VALVE STOPPING THE FLOW OF GAS TO THE DAMAGED MAIN AND 8 METERS AT 8:50 A.M.     POLICE AND FIRE DEPARTMENTS ALSO RESPONDED TO THE SCENE, BLOCKED TRAFFIC ON NEARBY STREETS (2ND STREET, 3RD STREET, FOREST AVENUE, PRIVATE WAY, NORTH LAKE DRIVE AND 1ST STREET) AND ENSURED THE PUBLIC WERE EVACUATED AWAY FROM THE SCENE DURING POLICE AND FIRE RESPONSE ACTIVITIES.  AT 8:56 A.M., NJNG'S DIRECTOR OF SYSTEM ENHANCEMENT NOTIFIED THE NEW JERSEY BOARD OF PUBLIC UTILITIES' BUREAU OF PIPELINE SAFETY AND BUREAU OF ONE CALL OF THE EXCAVATION DAMAGE, GAS IGNITION AND SUBSEQUENT FIRE VIA EMAIL.  NJNG SYSTEM ENHANCEMENT PERSONNEL NOTIFIED THE NATIONAL RESPONSE CENTER OF THE INCIDENT AT 9:50 A.M. AND WERE ASSIGNED REPORT NUMBER 1230131.    THE EXCAVATOR:  VICTOR ROSE WHO INDICATED HE WAS THE OWNER OF V ROSE EXCAVATING, LLC, 990 CEDAR BRIDGE AVENUE, BRICK, NEW JERSEY CALLED FOR A MARKOUT ON SEPTEMBER 1, 2018, FOR 527 2ND STREET TO INSTALL A STORM SEWER.  THE MARKOUT TICKET NUMBER 182440105 EXPIRED ON NOVEMBER 8, 2018, FOUR DAYS PRIOR TO THE DAMAGE.  THE EXCAVATOR DID NOT HAVE A VALID MARKOUT TICKET AT THE TIME OF THE INCIDENT.       DAMAGE:  THREE TOWNHOMES SUSTAINED FIRE DAMAGE:  I) 527 2ND STREET; II) 525 2ND STREET; AND III) 207 PRIVATE WAY.  THE DAMAGE INCLUDES BURNS TO THE STRUCTURE, SIDING, DECKS, INTERIOR DAMAGE AND OTHER SMOKE AND/OR WATER DAMAGE WHICH AT THIS TIME IS EXPECTED TO TOTAL MORE THAN $50,000.00.  THE TRACKHOE SUSTAINED SOME SCORCHING DAMAGE BUT WAS CAPABLE OF DRIVING OFF THE PROPERTY AFTER THE AREA WAS MADE SAFE.  THERE WERE NO FATALITIES OR INJURIES REQUIRING IN-PATIENT HOSPITALIZATION.    RESTORATION OF GAS SERVICE:  IN ORDER TO RESTORE GAS SERVICE TO THE AFFECTED DISTRIBUTION MAIN AND SERVICES FOLLOWING THE INCIDENT, APPROXIMATELY FIVE FEET OF NEW 2"" HDPE MAIN WAS INSTALLED TO REPLACE THE DAMAGED MAIN.  THE REPAIRED GAS MAIN WAS PUT BACK INTO SERVICE AT 5:30 P.M. ON NOVEMBER 12, 2018.  AN UNDISTURBED PORTION OF THE PREVIOUSLY INSTALLED MAIN WAS MEASURED AT A DEPTH OF 3 FEET 6 INCHES.  FOUR OF THE EIGHT AFFECTED METERS HAD THE GAS SERVICE RESTORED AFTER REPAIRS WERE COMPLETED.  THE GAS SERVICE LINE TO 527 2ND STREET WAS RETIRED.  GAS SERVICE WAS LEFT OFF TO THREE METERS AT END OF DAY. ONE OF THE THREE METERS HAS SINCE BEEN TURNED BACK ON. METERS AT 527 2ND STREET AND 207 PRIVATE WAY REMAIN OFF DUE TO THE FIRE DAMAGE TO THE STRUCTURES."
11/14/2018,2018,20180103,31232,SUPPLEMENTAL FINAL,13730,NORTHERN INDIANA PUBLIC SERVICE CO,801 E 86TH AVENUE ,MERRILLVILLE,IN,46410,11-10-2018 18:28,,,2075 RIPLEY STREET,LAKE STATION,LAKE,IN,46405,41.57965,-87.23865,,,,,,,,,,11-10-2018 18:16,1230058,,NATURAL GAS,,0.01,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,11-10-2018 14:26,,,,11-10-2018 14:39,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,500,100,0,,,1,,601,0,0,0,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,GASKET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LUKE E. SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,leselking@nisource.com,260-439-1290,,,,,LUKE E. SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,260-439-1290,leselking@nisource.com,REGULATOR STATION LOCATED ADJACENT TO FACILITY WHERE PERSON INVOLVED RESIDED.  MAIN REGULATOR STATION WAS INSIDE FENCED AREA WITH THE EXCEPTION OF BLOW OFF VALVES LOCATED OUTSIDE THE FENCED AREA.  RESIDENT FROM ASSISTED LIVING FACILITY WAS REPORTED TO BE SMOKING ON OR NEAR GAS VALVE WHEN IGNITION OCCURRED.  RESIDENT WAS INJURED FROM FIRE AND TRANSPORTED TO HOSPITAL.  PRIMARY LEAK WAS DETERMINED TO BE LOCATED ON THE VALVE FLANGE.  LEAK WAS REPAIRED BY RETIREMENT 11-12-2018.
12-05-2018,2018,20180112,34099,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,11-08-2018 08:55,,,6674 PENTZ RD.,PARADISE,BUTTE,CA,95969,39.778656,-121.576107,,,,,,,,,,11-08-2018 15:31,1229905,,NATURAL GAS,,1224,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,11-08-2018 10:02,,,,11-08-2018 08:55,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1967,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,GAS RELEASED DUE TO FIRE.,CLASS 3 LOCATION,0,178000000,133000000,0,,,5532,,311005532,691,0,11216,,,,,53,53,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,PROGRAM MANAGER,e1bo@pge.com,,,,,,SUSIE RICHMOND,MANAGER OF GAS OPERATIONS COMPLIANCE AND RISK,925-328-5776,gsr8@pge.com,"ON THURSDAY, NOVEMBER 8, 2018, AT APPROXIMATELY 0855 HOURS ON PG&E WAS ADVISED OF MANDATORY FIRE EVACUATIONS IN THE TOWN OF PARADISE AND A REQUEST TO SHUT OFF GAS TO A MOBILE HOME PARK LOCATED AT 6674 PENTZ RD, PARADISE. PG&E RECEIVED A LO-LO ALARM AT 1002 HOURS AND IS USING THIS AS THE BEST INDICATOR THAT THE ASSET WAS DAMAGED AT THAT TIME. BY 1035 HOURS, PG&E CREW HAD SHUT IN INLET FIRE VALVE V-302 AT SKYWAY & NEAL, PARADISE (REG. STATION P002). THE  OEC WAS ACTIVATED AT APPROXIMATELY 0953 HOURS. THE GEC WAS ACTIVATED TO SUPPORT THE EVENT AT 1103 HOURS. THE CALFIRE INVESTIGATION REPORT STATES THAT THE CAMP FIRE WAS CAUSED BY ELECTRICAL TRANSMISSION LINES OWNED AND OPERATED BY PACIFIC GAS AND ELECTRICITY (PG&E). APPROXIMATELY 12,000 CUSTOMERS WERE PROACTIVELY SHUT IN. APPROXIMATELY 1,500 METERS WERE UNDAMAGED AND 10,500 METERS WERE DAMAGED.  SERVICE CUT-OFFS AND RESTORATION PLANS ARE ONGOING.THERE WERE NO REPORTS OF INJURIES OR FATALITIES ASSOCIATED WITH PG&E GAS FACILITIES.  MULTIPLE MEDIA OUTLETS, POLICE, FIRE DEPARTMENT WERE REPORTED ON SITE. THE NUMBERS PROVIDED HEREIN FOR DAMAGE COST CALCULATIONS ARE FOR ESTIMATION PURPOSES ONLY AND ARE THE BEST ESTIMATE AT THE TIME OF COMPLETING THIS REPORT . THIS INCIDENT WAS REPORTED TO THE DOT AT 1531 HOURS (NRC #1229905) AND CPUC AT 1537 HOURS. A 48 HOUR UPDATE WAS PROVIDED TO DOT ON FRIDAY, NOVEMBER 9, 2018 AT APPROXIMATELY 1222 HOURS (NRC #1229973). PG&E CONFIRMED THE RELEASE OF GAS FROM VARIOUS RESIDENTIAL SERVICE RISERS AND ESTIMATED THAT PROPERTY DAMAGE WILL EXCEED $50,000 AT APPROXIMATELY 1500 HOURS."
11/26/2018,2018,20180109,31828,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,355 110TH AVE NE ,BELLEVUE,WA,98004,10/31/2018 14:10,,,11500 BALD HILL RD SE,YELM,THURSTON,WA,98597,46.920087,-122.568257,,,,,,,,,,11-08-2018 15:50,1229902,,NATURAL GAS,,311.51,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/31/2018 14:10,,,,10/31/2018 14:14,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,63,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1995,,,,,,2,MPE,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 4 LOCATION,0,104637,19669,0,,,3203,,127509,0,0,0,,,,,53.4,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE DAMAGE WAS CAUSED BY A THIRD PARTY CONTRACTOR.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,CABLE TV,YES,18438667,,CONTRACT LOCATOR,NO,NO,,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LEE MAXWELL,SR. REGULATORY COMPLIANCE ANALYST,lee.maxwell@pse.com,425-4623575,,,,,CHERYL MCGRATH,MANAGER COMPLIANCE PROGRAMS,4254623207,cheryl.mcgrath@pse.com,"PUGET SOUND ENERGY (PSE) RESPONDED TO A BROKEN 2"" PE GAS DISTRIBUTION MAIN IN YELM WA ON OCTOBER 31ST 2018.  PSE WAS ONSITE AT 14:14 AND FOUND THAT THE LEAK WAS UNDER HARD SURFACE IN A BUSY INTERSECTION.  THE SITUATION WAS CONTROLLED WHEN THE LEAK WAS UNCOVERED AND THE MAIN SQUEEZED AT 18:18.  DUE TO NO CUSTOMERS DOWNSTREAM OF THE BREAK THE LINE WAS NOT BYPASSED, PSE CONTRACTOR INFRASOURCE COMPLETED THE FINAL REPAIR BY REPLACING 6' OF 2"" PE MAIN AND THE LINE WAS PURGED BACK INTO SERVICE AT 20:00.  THE FINAL REPAIR IS ESTIMATED AT $128,000.00.  THE DAMAGE WAS CAUSED WHEN A TELECOMMUNICATIONS CONTRACTOR HIT THE MAIN WITH A DIRECTIONAL DRILL.  THE TELECOMMUNICATIONS CONTRACTOR HAD AN ACTIVE LOCATE TICKET, BUT THE MAIN WAS NOT MARKED IN THE LOCATION WHERE THE PIPELINE WAS HIT.  PSE FINDS THAT THE DAMAGE WAS A RESULT OF INACCURATE LOCATES BY THE LOCATING COMPANY ELM UTILITY SERVICES."
11/30/2018,2018,20180111,32107,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,7350 WORLD COMMUNICATIONS DR ,OMAHA,NE,68122,10/30/2018 17:54,,,4011 HARRISON STREET,BELLEVUE,SARPY,NE,68147,41.190709,-95.97409,,,,,,,,,,10/31/2018 14:07,1229049,,NATURAL GAS,,57.8,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,10/30/2018 17:54,,,,10/30/2018 18:00,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,INSIDE METER/REGULATOR SET,,1960,,,,,,,,,STEEL,,OTHER,UNKNOWN,2.067,,,,,,,OTHER,,,,,,,,,GAS SERVICE RISER AND METERS WERE DAMAGED AS A RESULT OF VEHICLE ACCIDENT,CLASS 3 LOCATION,69400,3000,1100,0,,,179,,73679,4,0,0,,,,,10,10,10,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE DAMAGES WERE A RESULT OF A VEHICLE ACCIDENT,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL CONRAD,SENIOR CLAIMS INVESTIGATOR,mike_conrad@mudnebr.com,4025047165,4025045165,,,,MICHAEL CONRAD,SENIOR CLAIMS INVESTIGATOR,4025047165,mike_conrad@mudnebr.com,"ON TUESDAY OCTOBER 30 2018 AT 17:54 METROPOLITAN UTILITIES DISTRICT (DISTRICT) RECEIVED A NOTIFICATION THAT THERE WAS A GAS FILLED STRUCTURE AT 4011 HARRISON STREET BELLEVUE NE.. THERE WAS A UNKNOWN VEHICLE THAT DROVE THROUGH THE DOORWAY ON THE EAST END OF THE BUILDING AND STRUCK THE GAS METER SET AND METERS. THE VEHICLE PROCEEDED TO BACK OUT OF THE STRUCTURE AND DROVE AWAY FROM THE SCENE. THE STRUCTURE HOUSED FOUR SMALL BUSINESSES AND THE TWO EMPLOYEES TO ONE OF THE BUSINESSES WERE EVACUATED BY THE BELLEVUE FIRE DEPT. AS A RESULT OF THE GAS FILLED STRUCTURE. THE TRANSMISSION LINE TO THE STRUCTURE WAS SHUT OFF AT 19:19.  THE STRUCTURE WAS THEN SECURED DUE TO THE DAMAGES.     FOLLOWING DISCUSSIONS WITH THE NEBRASKA STATE FIRE MARSHAL'S OFFICE IT WAS DETERMINED THAT DUE EXTENT THE DAMAGES THAT WERE SUSTAINED AND THE OVERALL ESTIMATED REPAIR COSTS LIKELY WOULD EXCEED $50,000, THIS INCIDENT WAS A REPORTABLE INCIDENT TO THE NRC. ON WEDNESDAY OCTOBER 31 2018  THE NRC TELEPHONIC REPORT (#1229049) WAS MADE AT 14:07. ON THURSDAY NOVEMBER 1 2018 THE 48 HR. FOLLOW UP TELEPHONIC REPORT (#1229165) WAS MADE AT 13:32.     TO DATE THERE HAS BEEN NO INFORMATION FORTHCOMING FROM BELLEVUE POLICE DEPT.., STATE FIRE MARSHAL, OR THIS DISTRICT'S INVESTIGATION THAT IDENTIFIES THE RESPONSIBLE PARTY FOR THIS INCIDENT.    MAY 9, 2019: TO DATE THERE HAS BEEN NO FURTHER INFORMATION FORTHCOMING FROM ALL INVESTIGATING AGENCIES THAT IDENTIFIES THE RESPONSIBLE PARTY. THEREFORE THIS DISTRICT CONSIDERS THIS MATTER AND FILE FINALIZED."
02-07-2019,2018,20190014,31917,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,1  ENERGY PLAZA ,DETROIT,MI,48226,10/30/2018 9:57,,,19366 WALTZ,NEW BOSTON,WAYNE ,MI,48164,42.16171,-83.40306,,,,,,,,,,01-04-2019 14:19,1234563,,NATURAL GAS,,2431,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/30/2018 9:57,,,,10/30/2018 10:05,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,,,YES,,,,,,,YES,BORED/DRILLED,HURON RIVER,UNKNOWN,,PRIVATELY OWNED,,MAIN,,1996,,,,,,6,ASTM D2523,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,4.5,5.4,,,,,,,,CLASS 3 LOCATION,0,150000,15000,0,,,6954,,171954,0,0,0,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,OTHER,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,WATERWAY IMPROVEMENTS,YES,82150258,,UTILITY OWNER,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRENAE SMITH,MANAGER CODES AND STANDARDS,frenae.smith@dteenergy.com,313-389-7762,,,,,FRENAE SMITH,MANAGER CODES AND STANDARDS,313-389-7762,frenae.smith@dteenergy.com,"DTE GAS WAS NOTIFIED AT 9:57AM ON 10/30/18 OF A 3RD PARTY DAMAGE AT 19366 WALTZ IN NEW BOSTON, MICHIGAN. DTE GAS CREW ARRIVED ON-SITE AT 10:05AM. THE 3RD PARTY DAMAGE WAS TO A 6-INCH PLASTIC MAIN OPERATING AT 45 PSIG IN THE HURON RIVER. THE MPSC WAS NOTIFIED ON 10/30/18 OF THE INCIDENT.THE MAIN WAS TEMPORARILY REPAIRED ON 10/30/18 UNTIL THE PERMANENT REPAIR CAN BE MADE.  IT WAS LATER DETERMINED THAT THE INCIDENT WAS GOING TO BE REPORTABLE TO THE NRC AND NOTIFICATIONS WAS MADE ON 1/4/19."
11/21/2018,2018,20180107,32706,SUPPLEMENTAL FINAL,18532,"TEXAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",1301 MOPAC EXPRESSWAY SUITE 400,AUSTIN,TX,78746,10/27/2018 13:25,,,2301 BENDRIDGE TRAIL,AUSTIN,TRAVIS,TX,78744,30.1848,-97.7597,,,,,,,,,,10/28/2018 18:40,1228800,,NATURAL GAS,,0,,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,,,,,YES,2,10/27/2018 13:25,,,,10/27/2018 14:34,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,43,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,SERVICE TEE,1972,,,,,,,,,STEEL,,OTHER,WELDED,0.14,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,500000,20000,20000,0,UNKNOWN AT THIS TIME.,,0,,540000,0,0,5,,,,,49,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,NO,,,,,,YES,288,OTHER,FAILURE APPEARS TO BE CAUSED BY UNREPORTED THIRD PARTY EXCAVATION DAMAGE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEAN LAFLAMME,DIRECTOR OF ENGINEERING,dean.laflamme@onegas.com,512-370-8213,,,,,DEAN LAFLAMME,DIRECTOR OF ENGINEERING,512-370-8213,dean.laflamme@onegas.com,"ON 10/27/18 AT 13:25, TEXAS GAS SERVICE WAS NOTIFIED BY THE AUSTIN FIRE DEPARTMENT THAT THERE WAS AN EXPLOSION OF THE HOME AT 2301 BENDRIDGE TRAIL IN AUSTIN, TEXAS. ON 10/28/2018, IT WAS DETERMINED THAT A JURISDICTIONAL PIPELINE FAILURE WAS INVOLVED IN THE INCIDENT. INVESTIGATION IDENTIFIED DEFORMATION OF THE SERVICE LINE, WHICH APPEARS TO HAVE RESULTED FROM UNREPORTED THIRD-PARTY EXCAVATION DAMAGE. A LABORATORY EXAMINATION HAS BEEN CONDUCTED AT THE FAILURE LOCATIONS ON THE SERVICE TEE AT THE GAS MAIN AS WELL AS THE LOCATION WHERE THE SERVICE LINE WAS DEFORMED. THESE EXAMINATIONS WERE CONDUCTED BY A THIRD-PARTY EXPERT AND WERE OBSERVED BY TEXAS RAILROAD COMMISSION STAFF AND AUSTIN FIRE DEPARTMENT INVESTIGATOR.  FURTHER TESTS AND EXAMINATIONS ARE UNDER WAY.  THIS REPORT WILL BE SUPPLEMENTED WHEN THE INVESTIGATION IS COMPLETE.     SUPPLEMENTAL INFORMATION BELOW ON THE THIRD-PARTY REPORT.      THIRD-PARTY EXPERT BAKER RISK REPORTS THAT AN INSPECTION OF THE 6606/6608 STONLEIGH SERVICE LINE OCCURRED ON JUNE 24, 2019 AT BAKER RISK.  THE INSPECTION CONFIRMS PRIOR OBSERVATIONS THAT THE DAMAGE TO THE SERVICE LINE WAS CAUSED BY EXTERNAL FORCES THAT DAMAGED THE WRAP AND BENT THE PIPE.  THE FIELD WRAP ON THE TEE IN THE MIDDLE OF THE SERVICE LINE WAS COMPARABLE TO THE FIELD WRAP ON THE TEE AT THE MAIN.  BOTH OF THESE WRAPS WERE INTACT WHEN THE EVIDENCE WAS RECOVERED.  OBSERVATIONS OF THE TEES FOLLOWING REMOVAL OF THE WRAPS DURING EVIDENCE INSPECTIONS SHOWED THAT THE TEES WERE WELL PROTECTED BY THE WRAPS AND DID NOT EXHIBIT CORROSION.   THE SERVICE LINE BEING DISPLACED TO THE WEST CAUSED CRACKS IN TWO LOCATIONS ON THE TEE AT THE GAS MAIN.  THE TWO CRACKS ON THE TEE AT THE MAIN WERE STRESS-INDUCED FAILURES AND NOT CAUSED BY CORROSION OR WELD QUALITY OR CONDITION."
12/17/2018,2018,20180117,31884,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,10/26/2018 23:25,,,2287 SOUTH IRISH ROAD,DAVISON,GENESEE,MI,48423,42.997306,-83.554559,,,,,,,,,,10/27/2018 1:58,1228672,,NATURAL GAS,,12,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,NO,0,10/26/2018 23:25,,,,10/26/2018 23:55,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1981,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,OTHER,HEAT DAMAGE TO METER ASSEMBLY,,,,,,CLASS 3 LOCATION,210000,1519,122,0,,,34,,211675,0,0,1,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,,,,JASON PIONK,GAS COMPLIANCE LEAD,989-791-5749,jason.pionl@cmsenergy.com,"ON OCTOBER 26, 2018 AT APPROXIMATELY 23:25 HOURS, CONSUMERS ENERGY WAS NOTIFIED OF A STRUCTURE FIRE AT 2287 SOUTH IRISH ROAD, (GENESEE COUNTY)DAVISON, MICHIGAN.     A CONSUMER'S ENERGY FIRST RESPONDER ARRIVED ONSITE AT APPROXIMATELY 23:55 HOURS AND OBSERVED THE NATURAL GAS METER BURNING.  A CONSUMERS ENERGY DISTRIBUTION CREW WAS NOTIFIED AND ARRIVED ONSITE ON OCTOBER 27TH AT APPROXIMATELY 01:15.  THE NATURAL GAS SERVICE LINE WAS CUT AND CAPPED STOPPING THE GAS FLOW AT APPROXIMATELY 01:36.    POLICE AND FIRE WERE ONSITE AND STATED A FEMALE OCCUPANT HAD BEEN TRANSPORTED TO THE LOCAL HOSPITAL.  THE FEMALE OCCUPANT DIED ON OCTOBER 30, 2018.    A SUBSEQUENT INVESTIGATION CONDUCTED BY THE JEFF WHITE, STATE POLICE FIRE INVESTIGATOR DETERMINED THE NATURAL GAS REGULATED FACILITIES WERE COMPROMISED (SECONDARY IGNITION) AS A RESULT OF THE STRUCTURE FIRE."
11/19/2018,2018,20180104,31637,SUPPLEMENTAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,4720 PIEDMONT ROW DR. ,CHARLOTTE,NC,28210,10/25/2018 13:25,,,LASALLE STREET EXIT OFF I-77,CHARLOTTE,MECKLENBURG,NC,28216,35.261048,-80.841056,,,,,,,,,,10/26/2018 10:30,1228583,,NATURAL GAS,,182.2,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/25/2018 13:30,,,,10/25/2018 14:05,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,14,X42 0.250 WALL,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,MECHANICAL PUNCTURE,5,0.25,,,,,,,,CLASS 3 LOCATION,0,221312,8633,0,0,,4062,,234007,2,0,0,,,,,148,148,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE DAMAGE WAS DONE BY A THIRD-PARTY,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,03-07-2018,NO,,,NO,,,,,,,,,,NO,YES,INTERSTATE HIGHWAY,,,,,,,,,,CONTRACTOR,AUGER,BUILDING CONSTRUCTION,NO,,,,,,YES,46,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,PIPELINE SAFETY AND COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,704-731-4680,,,,,FARRIS BERRY,PIPELINE SAFETY MANAGER,704-731-4618,farris.berry@duke-energy.com,"CONTRACTOR FOR STATE DOT PROJECT WAS USING AUGER EQUIPMENT TO EXCAVATE PYLONS FOR CONCRETE SOUND BARRIERS BESIDE THE INTERSTATE INTERCHANGE IN CHARLOTTE, NC NEAR THE INTERSECTION OF I-77 AND I-85 NEAR LASALLE STREET. THE CONTRACTOR DID NOT HAVE AN ACTIVE 811 LOCATE TICKET FOR THIS WORK AND SUBSEQUENTLY DAMAGED THE EXISTING 14"" CASED PIPELINE THAT CROSSES UNDERNEATH THE I-77 INTERCHANGE.     THE INITIAL TELEPHONIC REPORT TO THE NATIONAL RESPONSE CENTER WAS MADE ON 10/26/2018 WHEN IT WAS DETERMINED THIS INCIDENT WOULD EXCEED THE $50,000 REPORTING THRESHOLD."
11/21/2018,2018,20180106,31565,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,10/23/2018 16:37,,,130 SAGINAW STREET,BEAVERTON,GLADWIN,MI,48612,43.881404,-84.488004,,,,,,,,,,10/23/2018 19:05,1228340,,NATURAL GAS,,14,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,10/23/2018 16:37,,,,10/23/2018 17:06,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1974,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,50000,600,704,500,REPAIR SERVICE AND METER REPLACE,,40,,51844,1,0,0,,,,,28,28,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,,,,JASON PIONK,GAS COMPLIANCE LEAD,989-791-5749,jason.pionk@cmsenergy.com,"ON OCTOBER 13, 2018 AT APPROXIMATELY 16:37 HOURS, CONSUMERS ENERGY WAS NOTIFIED OF A GAS RELEASE AND IGNITION AT 130 SAGINAW STREET, (GLADWIN COUNTY)BEAVERTON, MICHIGAN.      A SUMMARY OF THE GLADWIN COUNTY SHERIFF ACCIDENT REPORT IS A DPW EMPLOYEE RETURNED TO THE BUILDING TO PICK UP A RADIO AND PRESSED THE GAS PEDAL INSTEAD OF THE BRAKE WHICH CAUSED THE VEHICLE TO HIT THE FRONT (SOUTH) SIDE OF THE BUILDING AND DAMAGE THE GAS METER (A THREADED NIPPLE LOCATED ABOVE THE LOCKWING).  THE GAS RELEASE IGNITED AND THE BUILDING CAUGHT FIRE.    A CONSUMERS ENERGY FIRST RESPONDER ARRIVED ONSITE AT APPROXIMATELY 17:06 HOURS, THE GAS TO THE DAMAGED METER HAD BEEN TURN OFF AT THE LOCKWING BY FIRE PERSONNEL PRIOR TO ARRIVAL.  A CONSUMERS ENERGY DISTRIBUTION CREW WAS NOTIFIED AND THE SERVICE LINE WAS CUT BACK AND PLUGGED UNTIL REPAIRS TO THE BUILDING ARE COMPLETE AND SERVICE RESTORED.    THERE WERE NO FATALITIES OR INJURIES ASSOCIATED TO THE DAMAGE AND SUBSEQUENT IGNITION.    A CAUSAL ANALYSIS INVESTIGATION WAS CONDUCTED TO IDENTIFY THE ROOT CAUSE,  COUNTERMEASURES TO MINIMIZE FUTURE OCCURRENCES HAVE BEEN IDENTIFIED AND AN IMPLEMENTATION SCHEDULE IS BEING DEVELOPED."
11-09-2018,2018,20180101,31513,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,7350 WORLD COMMUNICATIONS DR ,OMAHA,NE,68122,10/15/2018 18:02,,,202 & HOPPER,ELKHORN,DOUGLAS,NE,68022,41.289142,-96.22908,,,,,,,,,,10/15/2018 19:54,1227562,,NATURAL GAS,,7.97,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,10/15/2018 18:02,,,,10/15/2018 18:23,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,48,,YES,,,,,YES,UNCASED,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,4,UNKNOWN,DUPONT COMPANY,OTHER,ALDYL-A,,,,,,,,,,MECHANICAL PUNCTURE,3,3,,,,,,,,CLASS 3 LOCATION,0,8000,3000,0,,,5124,,16124,0,0,1,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE GAS TRANSMISSION LINE WAS DAMAGED BY A PRIVATE CONTRACTOR.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,18288160,,UTILITY OWNER,YES,NO,YES,3,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TYSON ROBARDS,CLAIMS ADJUSTER,tyson_robards@mudnebr.com,402.504.7108,402.504.5108,,,,TYSON ROBARDS,CLAIMS ADJUSTER,402.504.7108,tyson_robards@mudnebr.com,"ON MONDAY, OCTOBER 15, 2018 AT 18:02 METROPOLITAN UTILITIES DISTRICT (DISTRICT') RECEIVED NOTICE OF A 4 INCH GAS MAIN WHICH WAS STRUCK ON 202ND AND HOPPER ST.  THE OMAHA FIRE DEPARTMENT HAD THE SCENE BLOCKED OFF DUE TO BLOWING GAS FROM THE STRUCK GAS MAIN. THE FIRE CAPTAIN TOLD US A CONTRACTOR HIT A GAS MAIN WHILE DIRECTIONAL BORING AND THE CORNER HOMES (20203 HOPPER & 3404 N 202ND ST.) WERE EVACUATED FOR SAFETY PRECAUTIONS.      THE STRIKE WAS THE RESULT OF TWO FACTORS: THE LOCATE MARKS WERE OFF BECAUSE OF INACCURATE RECORDS THAT THE OPERATOR INHERITED FROM THE PREVIOUS OPERATOR OF THAT PORTION OF ITS GAS SYSTEM AND THE EXCAVATOR FAILED TO EXPOSE THE MAIN THROUGH HAND DIGGING PRIOR TO BORING AS THEY HAD AGREED TO DURING PREVIOUS CONVERSATIONS WITH THE OPERATOR.    AT 19:49 THE DISTRICT'S A-REP COORDINATOR ADVISED ME TO NOTIFY THE NEBRASKA STATE FIRE MARSHAL.  THE DECISION WAS MADE AT THIS TIME TO OVER REPORT THAN TO UNDER REPORT.  NRC TELEPHONIC REPORT NUMBER 1227562 WAS MADE AT 18:54.    A 48-HOUR TELEPHONIC FOLLOW-UP REPORT WAS SUBMITTED ON 10/17/18 AT APPROXIMATELY 17:45."
11/26/2018,2018,20180108,31227,ORIGINAL FINAL,2572,"COLQUITT GAS SYSTEM, CITY OF",154 WEST STREET ,COLQUITT,GA,39837,10-11-2018 12:00,,,303 VIRGINIA STREET.,COLQUITT,MILLER,GA,39837,31.171145,-84.740584,,,,,,,,,,10-11-2018 12:00,1227200,,NATURAL GAS,,124,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10-10-2018 23:32,,,,10-10-2018 23:35,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,OTHER,BROKEN LINES DUE TO HURRICANE MICHAEL,24,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,UNKNOWN,,,,,,1,ASTM D2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,2406,OTHER,,,,,,,,,TREES UPROOTING SERVICE DUE TO HURRICANE MICHAEL.,CLASS 3 LOCATION,0,2500,4000,0,,,1600,,8100,36,2,55,,,,,21,21,21,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS FORM IS SET UP FOR LARGER OPERATORS AND NOT FOR SMALL MUNICIPAL  OWNED SYSTEMS. SMALL SYSTEM TYPICALLY DO NOT HAVE CONTROLLERS OR CONTROL ROOM MANAGEMENT.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HIGH WINDS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HIGH WINDS,,,,,,YES,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SAM YARLEY,COMPLIANCE ANALYST,syarley@gasauthority.com,2293763027,,,,,EMANUEL HAIRE,GAS SUPERINTENDENT,2297581000,ehaire@colquittga.org,HURRICANE MICHAEL CAUSED NATURAL FORCE DAMAGE TO CITY OF COLQUITT'S DISTRIBUTION GAS SYSTEM. CITY OF COLQUITT DECIDED TO SHUT OFF THE DISTRIBUTION GAS SYSTEM DUE TO TREE DAMAGE AND THE RELEASE OF NATURAL GAS.
11-07-2018,2018,20180100,31962,SUPPLEMENTAL FINAL,6720,ATMOS ENERGY CORPORATION - COLORADO/KANSAS,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,10-07-2018 17:50,,,142ND AND GIBBS RD.,Not Within a Municipality,LEAVENWORTH,KS,66012,39.058136,-94.909503,,,,,,,,,,10-08-2018 11:28,1226857,,NATURAL GAS,,75,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,10-07-2018 18:12,,,,10-07-2018 18:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,40,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1976,,,,,,4,ASTM D2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,9.33,,,3306,LEAK,,,OTHER,UNDER INVESTIGATION,,,,,,CLASS 2 LOCATION,100000,10000,10000,0,,,300,,120300,4,0,30,,,,,58,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",SUBSIDENCE,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DOUGLAS L SHATAS,COMPLIANCE MANAGER,doug.shatas@atmosenergy.com,816-863-0951,,,,,DOUGLAS L SHATAS,COMPLIANCE MANAGER,816-863-0951,doug.shatas@atmosenergy.com,"AT 18:12 ON 10/7/2018 ATMOS ENERGY WAS NOTIFIED OF AN INCIDENT AT 15721 142ND ST BONNER SPRINGS, KS.  AN OPERATIONS SUPERVISOR ARRIVED ON THE SCENE AT 18:30, FOLLOWED BY A CONSTRUCTION CREW.  UPON ARRIVAL, ATMOS ENERGY PERSONNEL CLOSED THE VALVE ON THE MAIN TO THE EAST AND PINCHED THE PLASTIC TO THE WEST TO STOP THE FLOW OF GAS AND ELIMINATE THE SAFETY HAZARD.  THE FIRE DEPARTMENT ARRIVED ON THE SCENE AT 19:06.  NO INJURIES OCCURRED AS A RESULT OF THIS INCIDENT.  A NEARBY STRUCTURE CONTAINING A WATER PUMP STATION WAS DAMAGED.  APPROXIMATELY 34 CUSTOMERS WERE OUT OF SERVICE FOR APPROXIMATELY 24 HOURS FOLLOWING THE INCIDENT. ATMOS ENERGY'S INVESTIGATION DETERMINED THE CAUSE OF THE INCIDENT WAS EXCESSIVE STRESS PUT ON THE PIPE FROM SOIL SUBSIDENCE."
11-02-2018,2018,20180099,32042,SUPPLEMENTAL,2600,COLUMBIA GAS OF PENNSYLVANIA,121 CHAMPION WAY ,CANONSBURG,PA,15317,10-03-2018 02:18,,,TIMBERIDGE DRIVE AND CLIFTON ROAD,BETHEL PARK,ALLEGHENY,PA,15102,40.293443,-80.031659,,,,,,,,,,10-03-2018 05:34,1226351,,NATURAL GAS,,139.8,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,2,10-03-2018 02:21,,,,10-03-2018 02:53,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,84,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2010,,,,,,4,UNKNOWN,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2406,MECHANICAL PUNCTURE,4,3,,,,,,,,CLASS 3 LOCATION,2000,100,14344,10000,COST OF REPAIR TO TRACK HOE FOR EXCAVATOR,,555,,26999,0,0,23,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THEY WERE NOT A CONTRIBUTOR TO THE ISSUE HERE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,20182320939,,UTILITY OWNER,YES,YES,YES,11,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICK BURKE,OPERATIONS COMPLIANCE MANAGER,rburke@nisource.com,724-416-6332,724-416-6385,,,,MIKE TICE,OPERATIONS CENTER MANAGER,724-773-5365,mtice@nisource.com,"ON OCTOBER 3, 2018 AT APPROXIMATELY 2:18 AM, AN EMPLOYEE OF GOLDEN TRIANGLE CONSTRUCTION DUG INTO AN ACCURATELY MARKED 4-INCH MEDIUM PRESSURE PLASTIC GAS MAIN CAUSING DAMAGE TO THE PIPELINE.  UPON STRIKING THE PIPELINE AN UNKNOWN IGNITION SOURCE CAUSED THE ESCAPING GAS TO IGNITE.  THE GOLDEN TRIANGLE EMPLOYEE WAS BURNED BY THE FIRE AND WAS ADMITTED TO THE HOSPITAL FOR TREATMENT OF HIS INJURIES. THE GAS WAS SHUT DOWN AT 4:05 AM AND SERVICE WAS RESTORED AT 3:25 PM ON OCTOBER 3, 2018."
10/18/2018,2018,20180096,31091,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,5241 SPRING MOUNTAIN ROAD ,LAS VEGAS,NV,89103,9/20/2018 9:40,,,BUCKSKIN AVENUE AND SHADY TIMBER STREET,LAS VEGAS,CLARK COUNTY,NV,89129,36.22191,-115.32369,,,,,,,,,,9/20/2018 11:43,1225212,,NATURAL GAS,,9,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,11,9/20/2018 9:40,,,,9/20/2018 9:40,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,96,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1998,,,,,,2,ASTM D2513,PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,400,105,120603,0,,,20,,121128,48,0,1674,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,THERMAL STRESS,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YVONNE BRODEUR,SPECIALIST DIVISION COMPLAINCE,yvonne.brodeur@swgas.com,702-365-2149,702-365-2205,,,,ANTHONY HILLS,DIRECTOR OF GAS OPERATIONS,702-365-2049,anthony.hills@swagas.com,"WHILE CONDUCTING A SPECIAL LEAK PATROL ON M7000/8000 PIPE, A COMPANY CONTRACTOR FROM HEATH CONSULTANTS DISCOVERED A HAZARDOUS GRADE 1 LEAK ON A 2-INCH M8000 PIPE AT THE 2""X1"" CONTINENTAL TAPPING SADDLE NEAR THE INTERSECTION OF BUCKSKIN AVENUE AND SHADY TIMBER STREET IN LAS VEGAS, NEVADA.  THE FLOW OF GAS TO THE SECTION OF PIPE WAS TAKEN OUT OF SERVICE WHILE REPAIRS WERE COMPLETED WHICH RESULTED IN A SERVICE OUTAGE OF 1,722 CUSTOMERS.     G2 - NATURAL FORCE DAMAGE:  THE COMPANY COMPLETED IT'S INVESTIGATION INTO THE FAILURE AND DETERMINED THE APPARENT CAUSE OF THE LEAK TO BE ""NATURAL FORCE DAMAGE"", WITH A SUB-CAUSE OF ""TEMPERATURE - THERMAL STRESS"".  THE TAPPED HOLE IN THE PIPE WAS AXIALLY DISPLACED APPROXIMATELY ONE INCH WITH RESPECT TO THE TAPPING TEE'S ORIGINAL POSITION. THE MOVEMENT OF THE PIPE, LIKELY DUE TO THERMAL CONTRACTION, RESULTED IN THE DISPLACEMENT OF THE SADDLE-TO-PIPE O-RING, BREAKING THE GAS-TIGHT SEAL RESULTING IN A LEAK.    BASED ON COMMUNICATIONS THAT THE PUBLIC UTILITES COMMISSION OF NEVADA'S REGULATORY OPERATIONS STAFF HAD WITH THE PIPELINE AND HAZARDOUS MATERIALS SAFETY ADMINISTRATION'S ACCIDENT INVESTIGATION DIVISION, PART A, 4 ""LOCAL TIME AND DATE OF THE INCIDENT"" REFLECTS THE TIME OPERATOR PERSONNEL IDENTIFIED AND REPORTED A GRADE 1 LEAK ON THE PIPELINE.  AT THE TIME, NO INCIDENT REPORTING CRITERIA WAS MET.     THE SHUTDOWN TIME REPORTED IN PART A, 13A (11:23 PDT) IS THE EARLIEST DATE AND TIME A REPORTING CRITERIA WAS MET.  DUE TO THE SHUTDOWN OF THE PIPELINE, THE INCIDENT WAS ESTIMATED TO REACH PROPERTY DAMAGE OF $50,000 OR MORE.  TELEPHONIC NOTIFICATIONS WERE MADE WITHIN ONE HOUR OF THE SHUTDOWN TIME.    PART A, 6:  SOUTHWEST GAS NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) TELEPHONICALLY OF THE INCIDENT ON SEPTEMBER 20, 2018 AT 11:43 PDT.  THE NRC ISSUED REPORT NUMBER 1225212 FOR THE INCIDENT.  SOUTHWEST GAS PROVIDED A 48-HOUR UPDATE TELEPHONICALLY TO THE NRC ON SEPTEMBER 21, 2018 AT 15:48 PDT. THE NRC ISSUED REPORT NUMBER 1225343 FOR THE UPDATED REPORT."
10/15/2018,2018,20180095,31851,SUPPLEMENTAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,4720 PIEDMONT ROW DR. ,CHARLOTTE,NC,28210,9/18/2018 14:00,,,314 CONTINENTAL DRIVE,GREENVILLE,GREENVILLE,SC,29615,34.865142,-82.307992,,,,,,,,,,9/18/2018 18:03,1225007,,NATURAL GAS,,0.01,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,0,9/18/2018 14:20,,,,9/18/2018 14:45,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,2,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1972,,,,,,0.625,UNKNOWN,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,UNKNOWN,OTHER,,,,,,,,,CONTRACTOR DAMAGED THE GAS LINE WITH A TORCH.,CLASS 3 LOCATION,0,2406,0,0,,,25,,2431,0,0,12,,,,,70,70,70,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,CONTRACTOR DAMAGED GAS LINE WITH TORCH.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,PIPELINE SAFETY AND COMP ANALYST,christopher.ransome@duke-energy.com,704-731-4680,,,,,FARRIS BERRY,MANAGER- PIPELINE SAFETY,704-731-4618,farris.berry@duke-energy.com,"A THIRD-PARTY CONTRACTOR DAMAGED A SERVICE LINE WITH A TORCH AT 314 CONTINENTAL DRIVE IN GREENVILLE, SC. THE CONTRACTOR RECEIVED BURNS TO HIS LEGS AND WAS TRANSPORTED TO THE HOSPITAL WHICH REQUIRED AN OVERNIGHT STAY AT THE BURN UNIT. THE INCIDENT RESULTED IN A LOSS OF 12 CUSTOMERS."
10/13/2018,2018,20180093,31141,SUPPLEMENTAL FINAL,18684,SUBURBAN PROPANE,2440 DAIRY ROAD ,LANCASTER,PA,17601,9/14/2018 14:00,,,117 N OREGON ST,YREKA,SISKIYOU,CA,96097,41.73243,-122.63827,,,,,,,,,,9/14/2018 17:48,1224652,,PROPANE GAS,,85,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,125,9/14/2018 14:21,,,,9/14/2018 14:25,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1966,,,,,,2,ASTM A53,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,2,1,,,,,,,,CLASS 3 LOCATION,0,4500,5000,0,,,10000,,19500,0,0,1,,,,,5,5,7,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,819200562,USA NORTH 811,UTILITY OWNER,YES,YES,YES,21,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN MINCHEW,AREA SAFETY MANAGER,jminchew@suburbanpropane.com,678-641-8658,315-254-2809,,,,CATHERINE QUINLIVAN,DIRECTOR ENVIRONMENTAL SAFETY AND ENGINEERING,717-579-6028,cquinlivan@suburbanpropane.com,"THIRD-PARTY CONTRACTOR WAS EXCAVATING ROADWAY IN AREA OF MARKED GAS DISTRIBUTION LINE(S).  CONTRACTOR FAILED TO USE HAND TOOLS TO INVESTIGATE SPECIFIC GAS DISTRIBUTION LINE(S) LOCATION WHILE EXCAVATING.  BACKHOE STRUCK SERVICE FEEDER AND MAIN, CRACKING THE TEE CONNECTION ON THE MAIN AND RELEASING GAS FROM THE DISTRIBUTION SYSTEM.  DAMAGED SECTION OF GAS DISTRIBUTION LINE WAS ISOLATED BY KEY VALVES (APPROXIMATELY ONE MILE OF DISTRIBUTION SYSTEM).  REPAIRS WERE MADE, ISOLATED SECTION TESTED, AND SERVICE REINSTATED AFTER SUCCESSFUL LEAK TESTING."
7/19/2019,2018,20190078,32449,ORIGINAL FINAL,18532,"TEXAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",1301 MOPAC EXPRESSWAY SUITE 400,AUSTIN,TX,78746,9/14/2018 8:30,,,OYKEY TRAIL & LAKESHORE DR,HUDSON OAKS,PARKER,TX,76087,32.75876,-97.69826,,,,,,,,,,6/27/2019 11:20,1250283,,NATURAL GAS,,1024,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/14/2018 8:30,,,,9/14/2018 9:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2018,,,,,,4,ASTM D2513 PE2406,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.395,,2406,OTHER,,,,,,,,,"4"" DRISCOPIPE PLASTIC MAIN WAS CUT IN HALF BY TRACKHOE",CLASS 3 LOCATION,0,5485,0,65400,SERVICE RESTORATION LABOR TO COMPLETE 1673 CUSTOMER OUTAGE,,3440,,74325,73,0,1600,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LINE WAS CUT IN HALF IN CLOSE PROXIMITY TO THE REGULATOR STATION FEEDING THE SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,BACKHOE/TRACKHOE,SITE DEVELOPMENT,YES,1875060829,TX-811,CONTRACT LOCATOR,NO,NO,YES,72,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEAN LAFLAMME,DIRECTOR ENGINEERING,dean.laflamme@onegas.com,512-370-8213,,,,,DEAN LAFLAMME,DIRECTOR ENGINEERING,512-370-8213,dean.laflamme@onegas.com,"ON 9/14/18 A CONTRACTOR DOING SITE DEVELOPMENT WORK TO CONSTRUCT A NEW HEB (GROCERY STORE) DAMAGED OUR 4"" DRISCOPIPE (PE) FACILITIES WITH A TRACKHOE AND RESULTED IN OUR FACILITIES BEING CUT IN HALF.    THIS DAMAGE CAUSED A LOSS OF SERVICE TO 1673 CUSTOMERS DUE TO THE FACT THIS WAS A ONE WAY FEED.    THE PROPERTY DAMAGE TOTAL WAS $5,484.65 WHICH INCLUDED A REPLACEMENT OF 3' OF 4"" PE.    THE SERVICE RESTORATION LABOR COST WAS THE MOST SIGNIFICANT CONTRIBUTOR TO THE COST AND EXCEEDED THE $50,000 REPORTABLE THRESHOLD.  LABOR COSTS WERE HIGH DUE TO THE FACT THAT THE INCIDENT OCCURRED ON FRIDAY AND THE SERVICE RESTORATION CONTINUED THROUGHOUT THE WEEKEND.   IN ADDITION, PERSONNEL FROM OTHER OPERATING AREAS ASSISTED WITH THE SERVICE RESTORATION.    DURING AN INTERNAL AUDIT OF TEXAS GAS SERVICE RECORDS IT WAS DETERMINED THAT THIS EVENT WAS OVER $50,000 WHICH IS THE REPORTABLE THRESHOLD.  AFTER CONFIRMATION THAT THE EXPENDITURES WERE APPLICABLE TOWARDS THE REPORTING REQUIREMENTS ON 6/27/19 THE INCIDENT WAS REPORTED TIMELY TO PHMSA AND THE RAILROAD COMMISSION OF TEXAS."
