REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
10/13/2018,2018,20180092,35384,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,4 TECHNOLOGY DRIVE ,WESTBOROUGH,MA,1581,9/13/2018 16:18,EASTERN,NO,85 ANDOVER ST,LAWRENCE,ESSEX,MA,1843,42.6970057,-71.17532,YES,YES,,YES,,,,,,9/13/2018 17:05,1224542,,NATURAL GAS,,678,0,YES,0,0,0,0,1,1,YES,0,0,0,0,25,25,YES,9/13/2018 16:18,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,0,9/13/2018 16:29,YES,OPERATOR,9/13/2018 16:29,9/13/2018 16:32,NO,PUBLIC PROPERTY,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,24,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1961,,,,,,,,,OTHER,MULTIPLE PIPE MATERIAL AND SIZES,,,,,,,,,,OTHER,,,,,,,,,OVERPRESSURIZATION,CLASS 3 LOCATION,575000000,261000000,16500000,734000000,CLAIMS AND OTHER MITIGATION.,3.05,2068,0,1586502068,784,0,7249,25,0,7249,784,6,0.38,0.5,192.623,01-01-1961,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,INJECTION PUMP,,,YES,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,YES,,,YES,YES,,,,,,,,YES,3,0,YES,4,0,INCORRECT OPERATION,PIPELINE OR EQUIPMENT OVERPRESSURED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PIPELINE OR EQUIPMENT OVERPRESSURED,,,,,YES,"INADVERTENT OVERPRESSURIZATION.  THE NTSB'S INVESTIGATION WAS COMPLETED ON SEPTEMBER 24, 2019.",DECOMMISSIONING,YES,"NO, BUT THEY WERE PERFORMING THE TASK(S) UNDER THE DIRECTION AND OBSERVATION OF A QUALIFIED INDIVIDUAL",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHERINE M SILVER,OPERATIONS COMPLIANCE SUPERVISOR,katherine.silver@eversource.com,5088641836,,,,,KATHERINE M SILVER,OPERATIONS COMPLIANCE SUPERVISOR,5088641836,katherine.silver@eversource.com,"ON SEPTEMBER 13, 2018, COLUMBIA GAS OF MASSACHUSETTS EXPERIENCED AN OVERPRESSURIZATION OF ITS LOW-PRESSURE GAS DISTRIBUTION SYSTEM IN LAWRENCE, ANDOVER, AND NORTH ANDOVER, MASSACHUSETTS.  THIS INCIDENT WAS INVESTIGATED BY THE NATIONAL TRANSPORTATION SAFETY BOARD, WHICH ISSUED ITS REPORT ON SEPTEMBER 24, 2019. THAT REPORT, WHICH IS AVAILABLE TO THE PUBLIC, INCLUDES A NARRATIVE DESCRIPTION OF THE INCIDENT AND ITS PROBABLE CAUSE.  PART A #5A -LOCATION IS ADDRESS OF THE FIRST PRIORITY CALL.  MULTIPLE LOCATIONS ARE ASSOCIATED WITH THIS INCIDENT.  PART A 12F - SOURCE OF INJURIES (25) WERE FROM PRESS RELEASES FROM MEDIA.  PART A #13A - ALL VALVES WERE SHUT DOWN AT 19:24 ON 9/13/2018, BUT THERE WAS SOME BLEED THROUGH OF GAS UNTIL 6:26 ON 9/14/2018.  PART A #16 - NUMBER OF CUSTOMERS EVACUATED IS UNKNOWN, DUE TO EVACUATIONS BEING COMPLETED BY MULTIPLE SOURCES INCLUDING BUT NOT LIMITED TO POLICE, FIRE, SELF/PUBLIC, OPERATOR, MAYOR OF LAWRENCE AND MEDIA.  PART D #3B- INDUSTRIAL CUSTOMERS ARE INCLUDED IN OUR COMMERCIAL ACCOUNTS.  PART E #1 - THE HIGHEST PRESSURE RECORDED WAS A 6.0, WHICH IS THE UPPER LIMIT OF THE RECORDING EQUIPMENT.    5.6.21- UPDATED PART A7 AND PART D. - COST OF GAS RELEASED,   A13 -A15: TIMES ARE ESTIMATED AS THERE WERE MULTIPLE EMERGENCY RESPONDERS.  A21C:  VOLUME OF GAS LOST IN FIRE IS UNKNOWN, MULTIPLE FIRES. REQUIRED TO PUT IN A NUMBER.  D6-7: BUILDINGS EVACUATED, AFFECTED IS BASED ON NUMBER OF CUSTOMERS AFFECTED.  TOTAL EVACUATION NUMBER IS UNKNOWN.    E3B: DEFAULTED DATE TO THE REGULATOR STATION INSTALL YEAR.  THIS WAS A LOW PRESSURE SYSTEM WITH PIPE INSTALLED OVER MANY DECADES.  THE SYSTEM WAS OPERATING AT PRESSURES CONSISTENT WITH 192.623."
9/28/2018,2018,20180088,31120,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,8/31/2018 9:15,,,REDHAWK PARKWAY AND EL CHIMISAL ROAD,TEMECULA,RIVERSIDE,CA,92592,33.470207,-117.076163,,,,,,,,,,8/31/2018 16:47,1223342,,NATURAL GAS,,4265,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/31/2018 9:15,,,,8/31/2018 9:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2000,,,,,,4,PLASTIC,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,,0.333,,UNKNOWN,MECHANICAL PUNCTURE,4,3,,,,,,,,CLASS 3 LOCATION,0,37303,200,0,,,25590,,63093,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,TRAFFIC SIGNAL,YES,181561918,NA,UTILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRYON WALSH,PIPELINE SAFETY AND COMPLIANCE ADVISOR,bwalsh@semprautilities.com,619-992-1473,,,,,BRYON WALSH,PIPELINE SAFET AND COMPLIANCE ADVISOR,619-992-1473,bwalsh@semprautilities.com,"ON 08/31/2018 AT APPROXIMATELY 09:15, A THIRD-PARTY CONTRACTOR WAS TRENCHING FOR ELECTRICAL CONDUIT INSTALLATION FOR TRAFFIC LIGHTS AT THE INTERSECTION OF REDHAWK PARKWAY AND EL CHIMISAL ROAD, TEMECULA.  THIS RESULTED IN AN ESCAPE OF GAS.  CREWS RESPONDED AND CONTROLLED THE GAS. NO FURTHER DAMAGES OR INJURIES RESULTED FROM THIS INCIDENT.     INVESTIGATION REVEALED THAT THE THIRD-PARTY CONTRACTOR HAD A VALID USA TICKET AND THE LINES WERE MARKED CORRECTLY. THE CONTRACTOR HAD DAY- LIGHTED THE 4 INCH GAS MAIN PREVIOUSLY ABOUT 6 FEET AWAY FROM THE DAMAGE LOCATION.  WHILE CONTINUING TO TRENCH, THE CONTRACTOR FAILED TO USE CAUTION WHEN DIGGING BY THE GAS LINE.    THIS INCIDENT WAS REPORTED TO DOT AND CPUC BASED ON AN ESTIMATED GAS RELEASE OF 3 MMCF.  TOTAL GAS LOSS FOR THE INCIDENT WAS 4.265 MMCF.    FOR ANY FURTHER QUESTIONS, CONTACT BRYON WALSH AT (619) 992-1473."
9/25/2018,2018,20180087,31008,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,2287 COLLEGE ROAD PO BOX 2006,COUNCIL BLUFFS,IA,51502,8/30/2018 1:57,,,671 12TH AVE,COLUMBUS,PLATTE,NE,68601,41.4228291,-97.3417571,,,,,,,,,,8/31/2018 9:37,1223265,,NATURAL GAS,,6,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,NO,1,8/30/2018 2:10,,,,8/30/2018 2:30,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,75000,225,1500,0,,,36,,76761,0,0,1,,,,,8,8,10,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL STEPHENS,MGR CODES AND STANDARDS,bill.stephens@blackhillscorp.com,3035663509,,,,,BILL STEPHENS,MGR CODES AND STANDARDS,3035663509,bill.stephens@blackhillscorp.com,"ON 8-30-2018 AT 1:57  A.M., A PICKUP TRUCK WAS TRAVELING EAST ON 7TH STREET IN COLUMBUS NEBRASKA TOWARD A TEE INTERSECTION AT 12TH AVENUE.  THE PICKUP TRUCK FAILED TO STOP AT A STOP SIGN AND CONTINUED ACROSS 12TH STREET, JUMPING THE CURB, ACROSS THE FRONT LAWN OF A RESIDENCE AT 671 12TH AVE, AND IMPACTED THE HOUSE AT SAME ADDRESS AS WELL AS THE NATURAL GAS METER SERVING THE HOME.  THE IMPACT OF THE TRUCK BUSTED THROUGH THE OUTER WALL OF THE RESIDENCE AND THE GAS METER AT THE STRUCTURE.  THIS IMPACT TO THE GAS METER ALLOWED BLOWING NATURAL GAS AND WAS IGNITED, CATCHING THE RESIDENCE AND VEHICLE ON FIRE.  LOCAL POLICE AND FIRE DEPARTMENT RESPONDED  AND THE OCCUPANTS FROM THE VEHICLE WERE REMOVED FROM THE VEHICLE AND TRANSPORTED TO THE HOSPITAL FOR BURN INJURIES.  THE FIRE WAS EXTINGUISHED AND THE BLOWING GAS FROM THE METER WAS PINCHED OFF BELOW GROUND TO STOP THE FLOW OF NATURAL GAS BY BLACK HILLS ENERGY TECHNICIAN AND FIRE DEPARTMENT PERSONNEL.  THE GAS SERVICE TO THE RESIDENCE WAS ABANDONED UNTIL REPAIRS TO THE STRUCTURE HAVE BEEN COMPLETED."
9/28/2018,2018,20180089,33416,SUPPLEMENTAL FINAL,22182,WASHINGTON GAS LIGHT CO,"1000 MAINE AVENUE, SW ",WASHINGTON,DC,20024,8/28/2018 12:52,,,100 POTOMAC PLACE,WINCHESTER,FREDERICK COUNTY,VA,22602,39.172587,-78.127344,,,,,,,,,,8/28/2018 15:07,1222963,,NATURAL GAS,,36.89,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,0,8/28/2018 13:00,,,,8/28/2018 13:09,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,IN OR SPANNING AN OPEN DITCH,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1967,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.3,2,,,,,,,,CLASS 3 LOCATION,0,471,6665,2542,ADMIN & OVERHEAD,,115,,9793,0,0,2,,,,,53,53,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE  CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE  TO: THE CONTROL ROOM OPERATIONS WERE NOT A CONTRIBUTING CAUSE OF THE INCIDENT.",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,3RD PARTY DAMAGE BY CHOP SAW.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD FITZPATRICK,SUPERVISOR - PIPELINE SAFETY,richardfitzpatrick@washgas.com,7037505921,,,,,STEPHEN PRICE,AVP SAFETY QUALITY SYSTEM PROTECTION,703-750-4586,sprice@washgas.com,"FUOG INTERBUILD WORKING FOR FREDERICK COUNTY INSTALLING SEWER USED A CHOP SAW TO CUT THROUGH 2"" STEEL GAS MAIN CAUSING IGNITION. FUOG INTERBUILD WAS WORKING OUTSIDE THE AREA OF ITS ONE CALL TICKET, DUG WHEN NO MARKS OR FLAGS WERE PRESENT, AND DID NOT CALL FOR A RE-MARK WHEN THE GAS MAIN WAS EXPOSED.    VIRGINIA STATE CORPORATION COMMISSION HAS CONCLUDED THEIR INVESTIGATION OF THE INCIDENT AT 100 POTOMAC PLACE WINCHESTER, VA. VA SCC HAS DETERMINED THAT NO PROBABLE VIOLATIONS OF THE VIRGINIA DAMAGE PREVENTION ACT AND COMMISSION RULES FOR ENFORCEMENT OF THE DAMAGE PREVENTION ACT WERE COMMITTED BY WASHINGTON GAS. THE DIVISION'S DAMAGE PREVENTION STAFF ALSO PERFORMED THEIR INVESTIGATION AND HAD DETERMINED THAT NO POTENTIAL NON-COMPLIANCES WITH THE COMMISSION'S PIPELINE SAFETY STANDARDS EXIST AS TO WASHINGTON GAS.    WITH STAFFS FINDINGS OF NO NON-COMPLIANCE ISSUES, WASHINGTON GAS RESPECTFULLY CLOSES THIS REPORT."
9/13/2018,2018,20180084,33027,SUPPLEMENTAL FINAL,31191,ENERGY WEST MONTANA,NO. 1 FIRST AVENUE SOUTH P.O. BOX 2229,GREAT FALLS,MT,59403-2229,8/26/2018 3:39,,,4601 WILLOWDALE LANE,GREAT FALLS,CASCADE,MT,59404,47.46361,-111.31722,,,,,,,,,,8/26/2018 13:52,1222758,,NATURAL GAS,,0.1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,8/26/2018 6:27,,,,8/26/2018 3:55,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,60,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1980,,,,,,1,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,700000,900,7100,0,,,0,,708000,0,0,2,,,,,230,60,60,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"SOCKET, HEAT FUSION",,1980,ALDYL-A,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,,,,,,,YES,"TENSILE STRESS, & EXTERNAL AND INTERNAL PRESSURE",,,,YES,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,IRA SHAULIS,SAFETY DIRECTOR,ishaulis@egas.net,4068680748,,,,,IRA SHAULIS,SAFETY DIRECTOR,4068680748,ishaulis@egas.net,"THE 1"" CTS, SDR 11.5, ALDYL-A PIPE AND 1"" SOCKET FUSION COUPLING WERE DIRECTLY UNDER THE FOOTING AND FOUNDATION OF 4601 WILLOWDALE LANE.    THERE APPEARED TO BE EXTERNAL DAMAGE TO THE 1"" COUPLING AND THE 1"" CTS PIPING APPEARS TO HAVE BEEN LOWERED IN PLACE BY THE HOME BUILDER.    THE 1"" CTS PIPING WAS A DEAD END SERVICE STUB AND WAS UNKNOWINGLY OPERATING AT 230 PSI DUE TO A PREVIOUS UPRATE OF A 10"" STEEL PIPELINE.    THE 1"" CTS, SDR 11.5, ALDYL-A PIPE AND 1"" SOCKET FUSION COUPLING WERE SUBJECT TO A SHOCKWAVE CREATED BY THE HOME EXPLOSION.    THE 1"" CTS, SDR 11.5, ALDYL-A PIPE AND 1"" SOCKET FUSION COUPLING IS BEING SENT TO AN INDEPENDENT LAB FOR A FORENSIC INVESTIGATION AND TESTING.    4/12/2019:  LAB TESTING RESULTS WERE RECEIVED FROM TWO THIRD PARTY CONSULTANTS.  RESULTS INDICATED THAT THE 1"" COUPLING FAILED DUE TO SLOW CRACK GROWTH PROPAGATION AS A RESULT OF MULTIPLE STRESSES BEING APPLIED TO THE FITTING.  PER THE REPORTS, THE CRACK GROWTH AND LEAK POINT ON THE COUPLING WAS CONSISTENT WITH A TENSILE LOAD ON THE COUPLING.  THE PHENOMENA OF A BRITTLE CRACK WHICH STARTS IN THE LOCATION WHERE THE HEAT FUSION JOINED TUBING TERMINATES ON THE INTERIOR OF A SOCKET FUSION HAS BEEN DOCUMENTED PREVIOUSLY IN INDUSTRY.  THE CRACK FORMED BY THE NOTCH GEOMETRY CREATED BY THE INSERTED TUBING AND ITS POINT OF HEAT FUSION JOINING TO THE SOCKET WHICH, WHEN UNDER GAS PRESSURE, CAN CREATE A STRESS RISER.  THE NOTCH GEOMETRY MAY HAVE BEEN CONTRIBUTED BY THE SOCKET FUSION TOOLS AVAILABLE AT THE TIME OF INSTALLATION.  THE FAILURE IS ALSO CONSISTENT WITH INDUSTRY KNOWLEDGE OF ALDYL-A PIPE AND FITTINGS MANUFACTURED PRIOR TO 1984 AND SUSCEPTIBILITY TO INNER WALL CRACKING.  THE COUPLING WAS 10"" UNDER THE FOUNDATION OF THE GARAGE AND APPEARED TO BE LOWERED IN PLACE DURING THE CONSTRUCTION OF THE STRUCTURE.  LOWERING WOULD HAVE CAUSED TENSILE STRESS ON THE PIPE AND COUPLING.  NO EXTERNAL DAMAGES WERE SEEN ON THE PIPE OR COUPLING FROM CONSTRUCTION OF THE GARAGE STRUCTURE.  AGAIN PER THE REPORTS, THE INTERNAL PRESSURE IN THE PIPE MAY HAVE ACCELERATED THE FAILURE IN THE COUPLING BUT COULD NOT BE DETERMINED AS THE SOLE ROOT CAUSE OF THE FAILURE.  THE TIME TO FAILURE FROM CRACKING COULD NOT BE ESTIMATED OR DETERMINED IN EITHER REPORT.    11/19/2019 - SUBMITTED AS FINAL REPORT WITHOUT FURTHER CHANGES AT THIS TIME."
9/21/2018,2018,20180086,31449,SUPPLEMENTAL FINAL,15329,PEOPLES GAS LIGHT & COKE CO,200 E RANDOLPH STREET ,CHICAGO,IL,60601,8/24/2018 12:39,,,2037 N MILWAUKEE AVE,CHICAGO,COOK,IL,60647,41.918146,-87.689201,,,,,,,,,,8/24/2018 14:22,1222593,,NATURAL GAS,,75.9,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,0,8/24/2018 12:39,,,,8/24/2018 13:03,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,40,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2012,,,,,,2,UNKNOWN,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,UNKNOWN,OTHER,,,,,,,,,"IT IS CURRENTLY UNKNOWN IF THE INITIAL DAMAGE TO THE THE GAS MAIN WITH A SHOVEL, TORCH, OR BUCKET ON A TRENCHER. THE SIZE OF THE INITIAL DAMAGE IS UNKNOWN SINCE THE PIPE MELTED DURING THE FIRE.",CLASS 4 LOCATION,10000,0,7421,0,,,279,,17700,0,0,11,,,,,22,22,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY A THIRD PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,OTHER,,,,,,,,,,DEVELOPER,UNKNOWN/OTHER,BUILDING CONSTRUCTION,YES,600505057,811 CHICAGO,CONTRACT LOCATOR,YES,YES,YES,8,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BARTELS,PRINCIPAL ENGINEER,shawn.bartels@peoplesgasdlivery.com,(312)240-5421,,,,,THOMAS WEBB,COMPLIANCE MANAGER,(312)240-4650,thomas.webb@peoplesgasdelivery.com,"ON FRIDAY, 08/24/2018, WHILE EXCAVATING FOR A NEW COMMERCIAL BUILDING, TAYLOR EXCAVATING IGNITED A 2"" MP YELLOW PLASTIC GAS MAIN CAUSING INJURY TO 2 OF THEIR WORKERS. PGL RECEIVED NOTICE OF THE INCIDENT AT 12:39PM AND ARRIVED ON SITE AT 1:03PM. THE GAS WAS ISOLATED BY PGL CREWS AT 1:10PM. TO THE BEST OF OUR KNOWLEDGE, THESE TWO WORKERS WERE SENT TO THE HOSPITAL. ONE OF THE WORKERS WAS RELEASED AFTER RECEIVING CARE AND THE OTHER REMAINED OVERNIGHT.    THE LOCATION OF THE DAMAGED GAS MAIN IS 3' EAST OF THE WEST SIDE OF N. CAMPBELL AVE. AND IN THE PUBLIC RIGHT OF WAY. TAYLOR EXCAVATING HAD ONLY REQUESTED PRIVATE PROPERTY DIG TICKETS AND DID NOT HAVE THE RIGHT TO DIG IN THE PUBLIC RIGHT OF WAY. PGL HAD CUT OFF THE ONLY GAS SERVICE HEADING INTO THIS EXCAVATION SITE ON 04/24/2018, AND PGL NO LONGER HAD ANY LIVE GAS FACILITIES IN THE SCOPE OF TAYLOR EXCAVATING'S PROJECT. USIC HAD MADE CONTACT WITH SEVERAL WORKERS ON SITE WHILE COMPLETING THE LOCATE AND HAD CLEARED THE DIG TICKETS AS EXCAVATION SITE CLEAR.    THESE TWO WORKERS, PLUS A THIRD WORKER, WERE SAID TO HAVE BEEN DIGGING WITH SHOVELS AROUND A CAISSON CLOSE TO THE DAMAGED GAS MAIN. MULTIPLE TAYLOR EXCAVATING EMPLOYEES STATED THAT THEY HAD NOT SMELLED GAS AT ANY TIME PRIOR TO THE IGNITION. TAYLOR EXCAVATING STATED THEY HAD 3 EMPLOYEES DIGGING WITH SHOVELS AROUND THE CAISSON WHICH IS NEAR THE GAS MAIN WHEN THE FIRE ERUPTED. THE OWNER AND FOREMAN ON SITE STATED THAT THERE WERE SEVERAL METAL SHAVINGS IN THEIR EXCAVATION AND MAYBE THEY HIT ONE OF THOSE OR THE CAISSON AND CAUSED A SPARK. THEY STATED THAT THEY WERE DIGGING AROUND THE CAISSON AND MOVING THE EARTH TOWARDS A TRENCHER THAT WAS REMOVING THE SPOIL. THE TRENCHER WAS SAID TO HAVE BEEN APPROXIMATELY 15 FEET SOUTH AND 5 FEET WEST OF THE DAMAGED GAS MAIN. OTHER WORKERS WHOM HAD SPOKEN WITH A PGL EMPLOYEE SAID THAT THE FIRE STARTED WHEN THEY STRUCK A TORCH THEY WERE GOING TO USE TO CUT THE CAISSON. IT IS CURRENTLY UNKNOWN IF TAYLOR EXCAVATING DAMAGED THE GAS MAIN WITH A SHOVEL, TORCH, OR THE BUCKET ON THE TRENCHER."
9/17/2018,2018,20180085,33377,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,8/17/2018 12:15,,,23 E. DAME AVENUE,HOMERVILLE,CLINCH,GA,31634,31.036907,-82.74689,,,,,,,,,,8/17/2018 15:26,1221854,,NATURAL GAS,,31.8,,NO,,,,,,0,YES,0,0,0,0,3,3,YES,,,,,YES,125,8/17/2018 10:09,,,,8/17/2018 10:54,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,50,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1989,,,,,,2,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,88500,16565,200,0,,,230,,105495,0,0,0,,,,,43,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,8088262005,,CONTRACT LOCATOR,NO,NO,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,404-584-4910,rslagle@southernco.com,"AN EXCAVATOR (LGM SERVICES LLC.) INSTALLING FIBER OPTIC COMMUNICATIONS CONDUIT BY DIRECTIONAL DRILLING STRUCK AN ATLANTA GAS LIGHT COMPANY 2-INCH PE 45 PSIG NATURAL GAS MAIN DURING A BORE.  AN ADJACENT SEWER MAIN WAS ALSO DAMAGED.  THE DISTANCE BETWEEN THE DAMAGE TO THE GAS MAIN AND THE DAMAGE TO THE SEWER MAIN WAS APPROXIMATELY 4 FT., 6 IN.  GAS LEAKING FROM THE 2-INCH GAS MAIN ENTERED UNDERGROUND SEWER FACILITIES THROUGH THE DAMAGED PORTION OF THE SEWER MAIN AND THEN TRAVELED TO THE SEWER LATERAL FOR THE COFFEE SHOP LOCATED AT 23 E. DAME AVE., HOMERVILLE, GA.  AN INSPECTION OF THE COFFEE SHOP REVEALED AN IMPROPERLY PLACED P-TRAP, WHICH IS THE LIKELY PATH OF ENTRANCE OF THE NATURAL GAS INTO THE COFFEE SHOP.  THE GAS THAT ENTERED THE COFFEE SHOP THROUGH THE LATERAL WAS THEN IGNITED BY AN UNKNOWN IGNITION SOURCE.  THERE ARE NO GAS FACILITIES GOING TO THE COFFEE SHOP.    THREE (3) INDIVIDUALS IN THE STRUCTURE WERE INJURED RESULTING IN HOSPITALIZATION.  IN ADDITION TO THE DAMAGE TO THE COFFEE SHOP STRUCTURE ITSELF, TWO PARKED VEHICLES WERE DAMAGED.    LOCATES WERE REQUESTED BY THE EXCAVATOR IN THE GENERAL AREA OF THEIR WORK.  HOWEVER, THE EXCAVATOR WAS DIRECTIONAL DRILLING OUTSIDE OF THE SCOPE OF THOSE LOCATE REQUEST(S).  THERE WAS NO LOCATE REQUEST MADE FOR THE AREA WHERE THE DAMAGE TO THE GAS MAIN OCCURRED. IT APPEARED THAT THERE WAS NO INDICATION THAT THE EXCAVATOR HAD WHITE LINED THE AREA OF THE DRILL PATH OR WHERE THE DAMAGE TO THE GAS MAIN OCCURRED, BUT THE EXCAVATOR HAD PLACED WHITE FLAGS IN OTHER NEARBY AREAS.      ADDITIONAL NRC REPORT NUMBER 1222363 WAS CREATED FOR THE SAME EVENT AFTER A 48 HOUR SUPPLEMENTAL CALL WAS PLACED WITH THE NRC."
09-07-2018,2018,20180083,31878,SUPPLEMENTAL FINAL,31467,"UGI CENTRAL PENN GAS, INC",1 UGI DRIVE ,DENVER,PA,17517,08-09-2018 11:08,,,304 TOMBS RUN ROAD,JERSEY SHORE,LYCOMING,PA,17740,41.25732,-77.27101,,,,,,,,,,08-09-2018 15:22,1221035,,NATURAL GAS,,15992,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,3,08-09-2018 11:05,,,,08-09-2018 11:34,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1961,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.156,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 1 LOCATION,0,15500,187000,0,,,37263,,239763,0,0,1,,,,,326,327,350,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY EXCAVATION DAMAGE AND EMERGENCY RESPONSE WAS PROMPTLY HANDLED BY UGI'S CONTACT CENTER AND DISPATCH.  CONTROLLER ACTION AND CONTROL ROOM ISSUES DID NOT CREATE THE INCIDENT NOR IMPACT EMERGENCY RESPONSE.,,,,,,,,,,,,,NO,,,YES,2,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,COUNTY ROAD,,,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,NATURAL GAS,YES,20181062791,,UTILITY OWNER,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRANK BENNETT,DIRECTROR ENGINEERING AND TECHNICAL SERVICES,fbennett@ugi.com,6107963567,,,,,KELLY BEAVER,VP ENGINEERING AND OPERATIONS SUPPORT,6107963601,kbeaver@ugi.com,"**THIS A SUPPLEMENTARY REPORT TO UPDATE THE TOTAL DAMAGE AND REPAIR COST IN PART D.2. A TYPO WAS ALSO FOUND IN THE 1-CALL TICKET NUMBER FOR THE WORK IN PART G3.9, THE REPORT INCORRECTLY STATED 2014062791 WHEN IT SHOULD HAVE BEEN 2018062791. THIS SUPPLEMENTARY REPORT WILL BE THE LAST REPORT FILED FOR THIS EVENT. **    A CONTRACTOR WAS INSTALLING A NEW GAS PIPELINE TO REPLACE AN EXISTING GAS PIPELINE.  THE CONTRACTOR HIT A SERVICE LINE, AND PULLED THE SERVICE TAP OFF THE EXISTING MAIN.  THREE HOUSES IN THE VICINITY OF THE LINE HIT WERE EVACUATED AND ELECTRIC POWER WAS SHUT OFF.     VALVES COULD HAVE BEEN CLOSED TO PROMPTLY ISOLATE THE  LEAK, AND IF THIS WAS DONE, THE INCIDENT REPORTING CRITERIA WOULD NOT HAVE BEEN MET. CLOSING VALVES WOULD HAVE RESULTED IN LOSS OF GAS SERVICE TO OVER 2000 CUSTOMERS INCLUDING 2 HOSPITALS. UGI MADE THE DECISION TO ALLOW THE GAS TO VENT TO A SAFE AREA WHILE A TEMPORARY BYPASS WAS INSTALLED.     THE NRC WAS CALLED WHEN GAS LOSS CALCULATIONS INDICATED THAT OVER 3000 MCF WOULD BE VENTED.  THE COST OF INSTALLING THE BYPASS ALSO EXCEEDED $50,000."
8/25/2018,2018,20180080,30975,SUPPLEMENTAL FINAL,4060,DOMINION ENERGY OHIO,1201 EAST 55TH STREET ,CLEVELAND,OH,44103,7/26/2018 19:55,,,W.150TH & PURITAS AVE.,CLEVELAND,CUYAHOGA,OH,44135,41.43362,-81.80123,,,,,,,,,,7/27/2018 10:41,1219656,,NATURAL GAS,,4774,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/26/2018 19:55,,,,7/26/2018 20:40,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1968,,,,,,8,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,968,1187,0,,,21532,,23687,0,0,0,,,,,81,81,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,OTHER COMPRESSION TYPE FITTING,STYLE 38 COMPRESSION,,,DRESSER,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,INADEQUATE SUPPORT,YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFERY BURDETTE,TECHNICAL SPECIALIST III,jeffery.l.burdette@dominionenergy.com,330-754-5524,,,,,JEFFERY BURDETTE,TECHNICAL SPECIALIST III,330-754-5524,jeffery.l.burdette@dominionenergy.com,"THE 1968 STEEL 8"" SYSTEM IS BEING REPLACED WITH 8"" HD PLASTIC.  DUE TO ONGOING REPLACEMENT WORK BEING PERFORMED, THE LINE HAD NOT YET BEEN BACKFILLED IN THE FAILED AREA.  AN EXISTING 8"" STEEL TO STEEL STYLE 38 DRESSER COUPLING PULLED APART.  THE EXISTING COUPLING APPEARS TO HAVE SEPARATED DUE TO LACK OF SUPPORT."
8/23/2018,2018,20180078,30847,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,7/26/2018 9:00,,,4245 WAYSHARA AVE.,REDDING,SHASTA,CA,96001,40.57992,-122.427875,,,,,,,,,,7/28/2018 10:50,1219782,,NATURAL GAS,,740,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,614,7/28/2018 10:10,,,,7/27/2018 1:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1971,,,,,,,,,PLASTIC,,,,,UNKNOWN,,,,UNKNOWN,,LEAK,,,OTHER,FOUND 4 METERS MELTED,,,,,,CLASS 3 LOCATION,0,229000,810000,0,COSTS ARE FOR THE EMERGENCY RESPONSE FOR THE ENTIRE SHASTA COUNTY.,,2220,,1041220,0,0,614,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS DUE TO A WILDFIRE BEYOND OPERATORS CONTROL.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,REGULATORY COMPLIANCE,e1bo@pge.com,925-357-7889,,,,,SUSIE RICHMOND,REGULATORY COMPLIANCE MANAGER,925-786-0267,gsr8@pge.com,"ON JULY 26, 2018 AT 0900 HOURS (OPERATIONAL AT 1400 HOURS), THE NORTH VALLEY OPERATIONS EMERGENCY CENTER (OEC) WAS ACTIVATED TO SUPPORT THE CARR FIRE IN REDDING. DURING THE NIGHT OF JULY 25-26, THE FIRE INCREASED IN SIZE. GAS EMERGENCY CENTER (GEC) WAS ACTIVATED TO SUPPORT THE EVENT. AS OF 7/27/18 AT 1300 HOURS, 468 GAS  CUSTOMERS WERE PROACTIVELY SHUT IN. DURING THE NIGHT OF JULY 27-28, CREWS CONTINUED TO ASSESS ADDITIONAL AREAS. AS OF 7/28/18 AT 0600 HOURS, THE CREW SHUT-IN AN ADDITIONAL 71 GAS CUSTOMER SERVICES AND CUT-OFF 17 GAS SERVICES. AS OF 7/29/18 AT 1500 HOURS, ALL KNOWN PRESSURIZED RISERS WITHOUT A HOME HAVE BEEN CUT-OFF. PG&E CREWS CUT OFF RISERS WITHOUT HOMES IN THE DEPRESSURIZED ZONES. RESTORATION AND SUBSEQUENT RELIGHTS WERE COMPLETED FOR HOMES THAT WERE ABLE TO BE RESTORED BY 8/5/18. 32 REMAINING CUSTOMERS WERE LEFT A SERVICE REPORT ADVISING THEM TO CALL THE CONTACT CENTER TO BE RESTORED AT THEIR CONVENIENCE. THERE WERE APPROXIMATELY 614 CUSTOMERS WHO HAD THEIR GAS SERVICE IMPACTED. AS THE EVACUATION COVERED A VAST AREA OF SHASTA-TRINITY COUNTY AND THE EVACUATION TOTAL IS UNDETERMINED AT THE TIME OF THIS REPORT. THERE WERE NO REPORTED INJURIES OR FATALITIES INVOLVING NATURAL GAS. PG&E REPORTED THIS INCIDENT TO THE DOT AND CPUC DUE TO THE UNINTENTIONAL RELEASE OF GAS AND ESTIMATED REPAIR COSTS GREATER THAN $50K. THIS WAS DETERMINED ON 7/28/18 AT 1010 HOURS. AN UPDATE WAS PROVIDED TO THE DOT (1219914) ON 7/30/18 AT 0922 HOURS."
8/24/2018,2018,20180079,32257,SUPPLEMENTAL FINAL,2412,CITIZENS GAS UTIL DIST,12519 SCOTT HWY.  P.O. BOX 320 ,HELENWOOD,TN,37755,7/25/2018 21:30,,,UNKNOWN,JELLICO,CAMPBELL,TN,37762,36.5761,-84.19916,,,,,,,,,,7/26/2018 9:20,1219541,,NATURAL GAS,,382,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,NO,0,7/25/2018 22:30,,,,7/25/2018 23:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,OTHER,CONSUMER OWNED UTILITY DISTRICT,OTHER,BLOW-OFF PIPE FOR DRIP GAS,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,3.1,1,,CLASS 1 LOCATION,0,600,600,0,,,1200,,2400,0,0,0,,,,,180,180,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRIS PIERCE,,cpierce@citizensgas.org,423-539-0391,423-569-5303,,,,GREG BELL,GENERAL MANAGER,423-569-4457,citgasgb@highland.net,"UPDATE FOR SUPPLEMENTAL REPORT:  NO NEW INFORMATION HAS BECOME AVAILABLE TO US FOR THIS REPORT.  AT THIS TIME WE HAVE STILL BEEN UNABLE TO VERIFY THE DETAILS OF WHAT HAPPENED AND THE ACTUAL INJURIES THAT MAY HAVE OCCURRED DURING THIS EVENT.  OUR EMPLOYEES WERE TOLD THAT ONE OR MORE INDIVIDUALS WERE TAKEN TO THE LOCAL EMERGENCY ROOM AND THEN FLOWN OUT TO A TRAUMA CENTER FOR BURN INJURIES.    ORIGINAL DESCRIPTION:  PLEASE NOTE THAT MOST INFORMATION, OTHER THAN INCURRED DAMAGE IS HERESAY.  LOCAL POLICE DEPARTMENTS WERE CONTACTED IN ORDER TO GATHER MORE INFORMATION AND CONFIRM ANY INFORMATION WE HAD, HOWEVER NO POLICE REPORTS WERE FILED AND THEY HAD NO ADDITIONAL OR CONFIRMING INFORMATION.  ON THE EVENING OF JULY 25TH, TWO INDIVIDUALS WERE APPARENTLY TRESPASSING ON PRIVATE PROPERTY AND ON CITIZENS GAS UTILITY DISTRICT RIGHT-OF-WAY.  THE INDIVIDUALS WERE RIDING IN A SIDE BY SIDE UTV AND IT APPEARS AS IF THEY STRUCK A 1"" PIPE THAT HAD PREVIOUSLY BEEN USED TO EXPEL DRIP GAS FROM THE PIPELINE.  WHEN OUR CREW ARRIVED THEY FOUND THE SIDE BY SIDE HAD BEEN ON FIRE AND THE INDIVIDUALS IN QUESTION HAD LEFT THE SCENE WITH ANOTHER THIRD PARTY AND BEEN TAKEN TO THE LOCAL HOSPITAL.  WE ARE UNCERTAIN OF THE EXTENT OF INJURIES TO THE INDIVIDUALS INVOLVED IN THE INCIDENT.  NOTHING ELSE IN THE AREA APPEARED TO HAVE BEEN ON FIRE.  THE 1"" LINE HAD BEEN BROKEN BELOW AN INSTALLED SHUT OFF VALVE, BUT THE PIPELINE HAD ALMOST BLOWN DOWN BY THE TIME OUR CREW ARRIVED DUE TO THE PLACEMENT OF A CHECK VALVE IN THE MAIN LINE AND A VALVE BEING SHUT OFF AT THE GAS SOURCE AT A NEARBY COMPRESSOR STATION THAT IS OPERATED BY ANOTHER ENTITY."
8/22/2018,2018,20180077,31458,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,7/22/2018 8:31,,,8000 FOOTHILLS BLVD,ROSEVILLE,PLACER,CA,95747,38.785644,-121.318716,,,,,,,,,,7/24/2018 11:34,1219376,,NATURAL GAS,,837,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/22/2018 8:31,,,,7/22/2018 8:53,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1998,,,,,,4,ASTM D2513,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,RUPTURE,,,,,LONGITUDINAL,,4,12,,CLASS 3 LOCATION,0,50000,0,0,"COSTS FOR THIS EVENT ARE STILL BEING EVALUATED, BUT ARE ESTIMATED TO BE >$50K",,2500,,52500,1,0,0,,,,,480,45,60,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,REGULATORY COMPLIANCE,e1bo@pge.com,925-357-7889,,,,,SUSIE RICHMOND,REGULATORY COMPLIANCE MANAGER,925-328-5776,gsr8@pge.com,"ON JULY 22, 2018 AT 0831 HOURS, PG&E WAS NOTIFIED OF A SERVICE LINE RUPTURE AT A PARKING LOT AT 9100 FOOTHILLS BLVD IN ROSEVILLE. THE ACTUAL SERVICE LINE THAT RUPTURED WAS 8000 FOOTHILLS BLVD. PG&E'S GAS SERVICE REPRESENTATIVE ARRIVED ON-SITE AT 0853 HOURS. PG&E'S CREW STOPPED THE FLOW OF GAS BY SHUTTING IN THE STATION AT 1033 HOURS. THE AREA WAS UNCOVERED AND DETERMINED THAT THE 4"" PLASTIC SERVICE HAD RUPTURED FROM A POTENTIAL MAOP EXCEEDANCE. THERE WAS NO PRESSURE MONITORING/RECORDING ON THIS LINE, THEREFORE THE EXACT PRESSURE REACHED AT THE TIME OF THE RUPTURE IS UNKNOWN. THE CAUSE OF THE OVERPRESSURE EVENT WAS A MALFUNCTION OF THE CONTROL EQUIPMENT. ONE CUSTOMER'S GAS SERVICE WAS IMPACTED. THE CUSTOMER'S GAS SERVICE WAS RESTORED USING COMPRESSED NATURAL GAS (CNG) PORTABLE TANKS ON 7/23/18 AT 0700 HOURS. THE RUPTURED SERVICE PIPE IS PLANNED TO BE DEACTIVATED, AND A NEW SERVICE IS TO BE INSTALLED FROM AN EXISTING DISTRIBUTION MAIN. CONSTRUCTION IS PENDING. THERE WERE NO INJURIES, FATALITIES OR IGNITION ASSOCIATED WITH THIS INCIDENT. FIRE DEPARTMENT WAS REPORTED ON-SITE. THIS INCIDENT WAS REPORTED TO THE CPUC DUE TO A MAOP EXCEEDANCE EVENT, WHICH WAS DETERMINED ON 7/22/18 AT 1748 HOURS. ON 7/24/18 AT 1120 HOURS, IT WAS DETERMINED THAT REPAIR COSTS WOULD EXCEED $50K. ON 7/24/18 AT 1134 HOURS, THIS INCIDENT WAS REPORTED TO THE DOT DUE TO THE $50K CRITERIA.  GAS EQUIPMENT AFFECTED"
8/20/2018,2018,20180076,33006,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,7/21/2018 14:45,,,365 W. NORTHWEST HWY & LAS COLINAS,IRVING,DALLAS,TX,75039,32.87923,-96.94119,,,,,,,,,,7/21/2018 19:18,1219129,,NATURAL GAS,,36.5,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/21/2018 14:55,,,,7/21/2018 16:29,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,358,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2018,,,,,,6,API 5L,UNKNOWN,STEEL,,LONGITUDINAL ERW - HIGH FREQUENCY,HFW,0.28,,,,,,,MECHANICAL PUNCTURE,0.2,0.2,,,,,,,,CLASS 3 LOCATION,0,167075,2881,0,,,214,,170170,0,0,0,,,,,305,305,500,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,NOTIFICATION FROM 2ND PARTY CONTRACTOR,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,9,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,NATURAL GAS,YES,1870250110,TEXAS811,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE MISERENDINO,OPERATIONS SUPERVISOR,bruce.miserindino@atmosenergy.com,214-206-2387,,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC REPORT NUMBER 1219291    AT 2:55 PM ON JULY 21, 2018, A SECOND PARTY CONTRACTOR WORKING ON A REPLACEMENT PROJECT FOR ATMOS ENERGY DAMAGED A 6-INCH STEEL HIGH PRESSURE GAS LINE WHILE DIRECTIONAL DRILLING. THE LINE WAS LOCATED PRIOR TO EXCAVATION, HOWEVER, THE CONTRACTOR FAILED TO POT-HOLE AND IDENTIFY THE EXACT LOCATION OF THE GAS LINE. THE ACCESS ROAD IN FRONT OF NORTHWEST HWY AND AN ADJACENT PARKING LOT WERE BLOCKED OFF TO VEHICULAR TRAFFIC. AN ATMOS SERVICE TECH ARRIVED AT 4:29 PM AND VERIFIED THE RELEASE OF GAS. THE LEAK WAS ELIMINATED AT 6:32 PM BY CLOSING AN ABOVE-GROUND VALVE. THE DAMAGED SECTION OF THE PIPE WAS REPLACED AND PLACED BACK IN SERVICE ON OCTOBER 26, 2018."
8/20/2018,2018,20180075,31230,SUPPLEMENTAL FINAL,6141,NEW MEXICO GAS COMPANY,7120 WYOMING BLVD N.E. SUITE 20 ,ALBUQUERQUE,NM,87109,7/19/2018 15:58,,,INTERSECTION OF LOS ALAMITOS HEIGHTS RD & LOBO CANYON RD,GRANTS,CIBOLA,NM,87020,35.17504,-107.815644,,,,,,,,,,7/19/2018 18:16,1218911,,NATURAL GAS,,138.5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,7/19/2018 11:45,,,,7/19/2018 11:59,NO,UTILITY RIGHT-OF-WAY / EASEMENT,TRANSITION AREA,SOIL/AIR INTERFACE,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1978,,,,,,4,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,2,1,,,,,,,,CLASS 3 LOCATION,280299,31843,500,0,TOTAL LOSS OF BORE MACHINE,,264,,312906,0,0,96,,,,,49,49,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,4,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"CREWS WERE MAKING REPAIRS TO 4"" STEEL LINE AFTER CONTRACTORS BORE MACHINE STABILIZER.  WHILE MAKING REPAIRS AN IGNITION OCCURRED UNDER BORE MACHINE THAT ENGULFED THE MACHINE RESULTING IN TOTAL LOSS.  CAUSE OF IGNITION IS UNKNOWN.",,,,YES,"CREWS WERE MAKING REPAIRS TO 4"" STEEL LINE AFTER CONTRACTORS BORE MACHINE STABILIZER.  WHILE MAKING REPAIRS AN IGNITION OCCURRED UNDER BORE MACHINE THAT ENGULFED THE MACHINE RESULTING IN TOTAL LOSS.  CAUSE OF IGNITION IS UNKNOWN.",NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANDREA MARTINEZ,PIPELINE SAFETY MANAGEMENT SYSTEMS MANAGER,andrea.martinez@nmgco.com,505-697-3518,,,,,TOM BULLARD,VP ENG-GAS MGMT-TECH SERVICES,505-697-3599,tom.bullard@nmgco.com,"ON JULY 19, 2018, AT 11:45 NMGC CREWS WERE CALLED OUT TO A 3RD PARTY DAMAGE AT THE INTERSECTION OF LOS ALAMITOS HEIGHTS ROAD AND LOBO CANYON RD.  A 4"" STEEL GAS MAIN WAS PUNCTURED BY BORE MACHINE STABILIZER.  WHILE MAKING REPAIRS AN IGNITION OCCURRED UNDER BORE MACHINE THAT ENGULFED THE MACHINE AND WAS A TOTAL LOSS APPROXIMATE COST OF CONTRACTOR BORE MACHINE IS $280,299 AND $31,843.00 IN OPERATORS PROPERTY DAMAGE AND REPAIR COSTS.  COST OF TOTAL LOSS OF BORE MACHINE CAUSED REPORTABLE INCIDENT. INVESTIGATION IS COMPLETE, HOWEVER,  CAUSE OF IGNITION IS UNKNOWN."
8/15/2018,2018,20180074,32921,SUPPLEMENTAL FINAL,30769,SPIRE MISSOURI INC. WEST,700 MARKET STREET ,SAINT LOUIS,MO,63101,7/16/2018 10:23,,,1106 PASEO BOULVARD,KANSAS CITY,JACKSON,MO,64106,39.10005,-94.564111,,,,,,,,,,7/16/2018 13:06,1218524,,NATURAL GAS,,0.58,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,7/16/2018 10:32,,,,7/16/2018 10:55,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1983,,,,,,2,3408,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,OTHER,,,,,,,,,GAS ESCAPING FROM A PLASTIC INLINE SERVICE TEE DUE TO IMPROPERLY STOPPING FLOW OF GAS.,CLASS 3 LOCATION,0,2566,500,0,,,3,,3069,0,0,3,,,,,1.1,1.1,2.2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,FAILURE TO FOLLOW PROPER PROCEDURE WHILE PERFORMING A SERVICE LINE REPLACEMENT.,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICOLE CHRISTIANER,MANAGER PIPELINE SAFETY,nicole.christianer@spireenergy.com,314-349-2929,,,,,CRAIG HOEFERLIN,VP OPERATIONS SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"A COMPANY CONTRACTOR WAS ABANDONING A STEEL SERVICE LINE TO 1106 PASEO BOULEVARD, KANSAS CITY, MO.  THE 2-INCH STEEL SERVICE LINE WAS CONNECTED TO A 3-INCH PLASTIC MAIN WITH A PLASTIC INLINE TEE AND A TRANSITION FITTING TO THE STEEL SERVICE.  WHILE IN THE PROCESS OF ABANDONING THE STEEL SERVICE LINE, THE CREW MEMBER CUT THE PLASTIC PIPE BETWEEN THE OUTLET OF THE INLINE SERVICE TEE AND THE TRANSITION FITTING WITHOUT STOPPING THE FLOW OF GAS. THE CREW MEMBER THEN ATTEMPTED TO CUT THE EXISTING STEEL SERVICE LINE WITH AN ELECTRIC RECIPROCATING SAW IN A LIVE GAS CONDITION.  THE NATURAL GAS IGNITED INJURING TWO CREW MEMBERS.  THE CREW MEMBERS DID NOT FOLLOW THE PROCEDURES OUTLINED IN THE COMPANY STANDARD ""PREVENTION OF ACCIDENTAL IGNITION.""  THE TWO CREW MEMBERS WERE TAKEN TO THE HOSPITAL AND ONE OF THE CREW MEMBERS REQUIRED INPATIENT HOSPITALIZATION, THE OTHER WAS TREATED AND RELEASED.  THE CONTRACTOR MANAGEMENT VERBALLY REQUESTED THAT THE HOSPITAL PERFORM A DRUG AND ALCOHOL TEST FOR THE TWO CREW MEMBERS TAKEN TO THE HOSPITAL.  HOWEVER, THE HOSPITAL ONLY PERFORMED AN ALCOHOL TEST.    NRC INCIDENT REPORT WAS UPDATED ON JULY 18, 2018 AT 10:12 A.M., REPORT NUMBER 1218726."
