REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
5/23/2018,2018,20180058,33073,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,4/23/2018 15:45,,,13210 HOLLOWAY ROAD,LOST HILLS,KERN,CA,93249,35.707755,-119.82419,,,,,,,,,,4/23/2018 18:08,1210125,,NATURAL GAS,,0.87,,NO,,,,,,0,YES,0,3,0,0,0,3,YES,,,,,NO,0,4/23/2018 15:45,,,,4/23/2018 15:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2018,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,LEAK,,,OTHER,UNDER INVESTIGATION,,,,,,CLASS 1 LOCATION,0,0,60000,0,,,5,,60005,0,1,0,,,,,390,390,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,YES,3,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,INADEQUATE PROCEDURE,YES,,,,,OTHER MAINTENANCE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRYON WALSH,PIPELINE SAFETY AND COMPLIANCE ADVISOR,bwalsh@semprautilites.com,619-992-1473,,,,,BRYON WALSH,PIPELINE SAFETY AND COMPLIANCE ADVISOR,619-992-1473,bwalsh@semprautilites.com,"AT APPROXIMATELY 3:50 PM, ON MONDAY 04-23-2018, THREE CONTRACTORS WORKING ON AN ABOVE GROUND METER SET WERE INJURED WHEN NATURAL GAS WAS BRIEFLY IGNITED. THE INCIDENT SITE WAS AT 13210 HOLLOWAY ROAD, LOST HILLS.  ALL THREE CONTRACTORS WERE WEARING FULL-FACE AIR MASK RESPIRATOR SUITS WHEN THE INCIDENT OCCURRED.  THEY WERE ALL TRANSPORTED TO A LOCAL HOSPITAL WITH BURN INJURIES.  THE CAUSE OF THE INCIDENT IS STILL UNDER INVESTIGATION.    THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO A RELEASE OF GAS AND INJURIES NECESSITATING HOSPITALIZATION.     UPDATE 05/24/2018:  UPDATED COSTS OF EMERGENCY RESPONSE TO 60K.       UPDATE 01/23/2019:   INVESTIGATION IS ON-GOING.    UPDATE 04/30/2019:  VALVE INSPECTION AND TESTING OCCURRED ON APRIL 18, 2018.  IT REVEALED THAT THE VALVE CONTAINED RUST AND/OR OTHER PARTICULATE MATTER AND WAS PARTIALLY OPEN.  THE VALVE COULD NOT BE EITHER OPENED OR CLOSED FROM THAT POSITION USING A TORQUE WRENCH SET AT VALVE MANUFACTURER'S SPECIFICATION, WHICH APPEARED TO BE DUE TO THE PRESENCE OF THE PARTICULATES.  ROOT CAUSE TBD.    UPDATE 9/12/2019:  THE TECHNICAL ROOT CAUSE ANALYSIS IS COMPLETE.  PRELIMINARY INVESTIGATION SHOWED THE STRUCTURE BUILT AROUND THE FACILITY WAS THE CAUSAL FACTOR OF THE INCIDENT.  THE INCIDENT EVALUATION PROCESS IS STILL ON-GOING.      UPDATE 12/13/19: SOCALGAS ALLOWED A FILTER SEPARATOR WITH LEAKING VALVES, TO BE TURNED OVER TO A CONTRACTOR WHO ALTERED THE JOB BY INSTALLING A TENT OVER THE FILTER SEPARATOR.    FOR ANY FURTHER QUESTIONS, CONTACT BRYON WALSH AT (619) 992 1473."
5/22/2018,2018,20180057,32902,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,4/21/2018 23:58,,,900 N. O'NEAL ST.,CALDWELL,BURLESON,TX,77836,30.52648,-96.71029,,,,,,,,,,4/22/2018 10:23,1209969,,NATURAL GAS,,70,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,3,4/22/2018 8:10,,,,4/22/2018 8:45,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,155000,3380,1910,0,,,435,,160725,0,0,1,,,,,33,33,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT COULD NOT BE SEEN BY CONTROLLERS,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,NUT FOLLOWER,,COUPLING,,UNKNOWN,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND PLASTIC",,,,,,,,,,,,,,,,,,,,,,,YES,SEPARATION,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DARYL TALLEY,OPERATIONS SUPERVISOR,daryl.talley@atmosenergy.com,979-774-2502,979-774-2521,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"ON APRIL 22, 2018 AT 08:10 ATMOS ENERGY RECEIVED NOTICE OF AN INCIDENT THAT HAD OCCURRED AT 900 N. O'NEAL STREET IN CALDWELL TEXAS AT 23:58 THE PREVIOUS DAY (APRIL 21).  ATMOS ENERGY REPRESENTATIVES ARRIVED ON SITE AT 08:45 ON APRIL 22 AND DISCOVERED INDICATIONS OF NATURAL GAS PRESENT UNDER O'NEAL STREET AND IN THE SEWER.  THE RESIDENTS OF 901 AND 904 O'NEAL STREET WERE EVACUATED AS A PRECAUTION WHILE ATMOS ENERGY COMPLETED ITS INVESTIGATION ALONG WITH REPRESENTATIVES FROM THE TEXAS RAILROAD COMMISSION.  AT APPROXIMATELY 13:30 ATMOS ENERGY CREWS IDENTIFIED A LEAK NEAR THE LOCATION WHERE THE SERVICE LINE FOR 901 O'NEAL TAPPED INTO THE GAS MAIN.  THE LEAK WAS ELIMINATED, THE SERVICE LINE TO 901 O'NEAL WAS REPLACED, AND GAS SERVICE WAS RESTORED BY 20:00 ON APRIL 22.    IN THE COURSE OF THE COMPANY'S INVESTIGATION, A THIRD PARTY CONDUCTED AN EXAMINATION AND TESTING OF THE FACILITIES.  THE RESULTS OF THE EXAMINATION AND TESTING WERE CONSISTENT WITH OTHER INFORMATION, WHICH INDICATED THAT THE SOURCE OF THE FUGITIVE NATURAL GAS WAS ASSOCIATED WITH THE INTERIOR DRESSER FITTING OF THE 900 COUPLING ASSEMBLY."
5/17/2018,2018,20180055,30982,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,4/17/2018 17:23,,,2312 EASTWAY ROAD,DECATUR,DEKALB,GA,30033,33.795252,-84.294737,,,,,,,,,,4/18/2018 11:00,1209624,,NATURAL GAS,,1825,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/17/2018 17:23,,,,4/17/2018 18:03,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2003,,,,,,2,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,OTHER,,,,,,,,,"1-1/2"" HOLE IN 2"" PE CAUSED BY WATER LEAK (100 PSIG)",CLASS 3 LOCATION,32875,490165,19786,0,PIPE REPLACEMENT,,7092,,549918,0,0,130,,,,,40.5,40.5,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"WATER LEAKAGE FROM ADJACENT 100 PSIG WATER MAIN ABRADED AN APPROXIMATE 1-1/2"" HOLE IN A 2"" PE GAS MAIN.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"ADDITIONAL NRC REPORT NUMBER (1209884) OBTAINED FROM NRC FOR THIS INCIDENT ON 04/20/18 @ 18:41.      WATER LEAKAGE FROM ADJACENT 8"" CAST IRON WATER MAIN WITH A WATER PRESSURE OF 100 PSIG ABRADED AN APPROXIMATE 1-1/2"" HOLE IN A 2"" PE GAS MAIN.  WATER INFILTRATED THE GAS SYSTEM RESULTING IN THE LOSS OF GAS SERVICE TO 130 RESIDENTIAL CUSTOMERS.  DUE TO ISSUES WITH THE WATER IN THE SYSTEM AND THE HARDSHIP OF EVACUATING THE WATER FROM THE SYSTEM, 2,521' OF 2"" PE PLASTIC PIPE AND 1,618' OF 4"" PE PLASTIC PIPE WAS REPLACED. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT REPAIRS TO THE AFFECTED PIPELINE WOULD EXCEED THE $50,000 THRESHOLD FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME."
5/17/2018,2018,20180056,35992,SUPPLEMENTAL FINAL,11824,LOUISVILLE GAS & ELECTRIC CO,"220 W MAIN ST, PO BOX 32010 ",LOUISVILLE,KY,40202,4/17/2018 12:04,EASTERN,NO,INTERSECTION OF HURSTBOURNE LANE AND TAYLORSVILLE ROAD,LOUISVILLE,JEFFERSON COUNTY,KY,40214,38.215802,-85.5912,,,,,,,YES,,,4/19/2018 14:39,1209754,,NATURAL GAS,,1940,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,4/17/2018 12:00,,,,4/17/2018 13:06,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,108,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1962,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,0,511394,0,,3.8332,7436,0,518830,0,0,0,0,0,0,0,55,55,60,192.619(A)(2),9/18/1962,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THERE WAS NO CONTROL ROOM OR SCADA INVOLVEMENT WITH THE INCIDENT OR RESPONSE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,STATE,AUGER,POLE,YES,1804171010,,CONTRACT LOCATOR,YES,UNKNOWN/OTHER,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOE RYAN,DIRECTOR GAS ASSET INTEGRITY MGMT AND COMPLIANCE,joe.ryan@lge-ku.com,502-376-5944,,,,,J. GREGORY CORNETT,DIRECTOR LEGAL SERVICES ASSOCIATE GENERAL COUNSEL,502-627-2756,greg.cornett@lge-ku.com,"ON APRIL 17, 2018, LG&E WAS NOTIFIED AT 12:04AM OF THIRD PARTY DAMAGE TO AN 8"" STEEL DISTRIBUTION MAIN AT THE INTERSECTION OF HURSTBOURNE LANE AND TAYLORSVILLE ROAD (NW CORNER) IN JEFFERSON COUNTY, KENTUCKY.  THE PIPELINE WAS DAMAGED BY AN AUGER BEING USED BY THAT THIRD PARTY TO PREPARE TO POUR A FOUNDATION FOR A UTILITY POLE (NOT AN LG&E POLE).  A PERIMETER WAS ESTABLISHED AND GAS SAFELY VENTED UNTIL IT WAS SHUT OFF AT APPROXIMATELY 11:00 AM ON APRIL 18, 2018.  NO INJURIES OCCURRED AND NO CUSTOMERS LOST SERVICE."
5/15/2018,2018,20180053,32422,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,4/15/2018 17:30,,,INTERSECTION OF DITTO AVE. AND DUGAN ST.,ARLINGTON,TARRANT,TX,76014,32.73395668,-97.09631264,,,,,,,,,,4/15/2018 18:59,1209422,,NATURAL GAS,,46,,NO,,,,,,0,YES,0,0,1,0,0,1,YES,,,,,NO,0,4/15/2018 15:26,,,,4/15/2018 16:02,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,29,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1981,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,150000,13143,7010,0,,,286,,170439,0,0,14,,,,,24,24,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE BY 3RD PARTY,,,,,,,,,,,,,YES,4,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,IGNITION SOURCE INTRODUCED INTO HAZARDOUS ENVIRONMENT,,,YES,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LYNN MILLER,OPERATIONS SUPERVISOR,lynn.miller@atmosenergy.com,469-261-2037,817-375-7979,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"48 HR. NRC REPORT NO. 1209590    AT 3:26 PM ON APRIL 15, 2018, ATMOS ENERGY RECEIVED A CALL FROM THE ARLINGTON FIRE DEPARTMENT REPORTING THAT A GAS MAIN HAD BEEN STRUCK AT THE INTERSECTION OF DITTO AND DUGAN IN ARLINGTON, TX.  AN ATMOS ENERGY SERVICE TECHNICIAN ARRIVED AT 4:02 PM AND DETERMINED THAT A GAS MAIN AND A WATER LINE HAD BEEN DAMAGED DURING A CITY PROJECT TO EXCAVATE THE WATER LINE.  THE EXCAVATED TRENCH WAS FILLING WITH WATER, AND THE GAS LINE WAS LEAKING UNDERNEATH THE WATER.  AN ATMOS ENERGY CONSTRUCTION CREW ARRIVED AT 4:20 PM TO REPAIR THE GAS LEAK AND, AFTER FIRST CONFIRMING NO GAS WAS PRESENT IN THE ATMOSPHERE, BEGAN PUMPING WATER FROM THE TRENCH USING GASOLINE-FIRED WATER PUMPS PROVIDED BY THE CITY. AFTER SOME TIME, AN ACCIDENTAL IGNITION OCCURRED. BECAUSE THIS ACTION LED TO THE CIRCUMSTANCE THAT MADE THIS A REPORTABLE INCIDENT, THE CAUSE OF THIS INCIDENT IS LISTED AS ""INCORRECT OPERATIONS.""  AT APPROXIMATELY 5:30 PM, THE GAS IGNITED OVER THE TRENCH DAMAGING A BACKHOE THAT WAS ADJACENT TO THE TRENCH. A FLASH OCCURRED INJURING A CITY EMPLOYEE AND TWO FIRE FIGHTERS. THE INJURY OF ONE OF THE FIRE FIGHTERS RESULTED IN HOSPITALIZATION; THEREFORE, ATMOS ENERGY REPORTED THIS AS AN INCIDENT.  ATMOS ENERGY CREWS ELIMINATED THE GAS LEAK AT 9:40 PM AND THE GAS MAIN WAS REPAIRED AND PLACED BACK INTO SERVICE ON APRIL 17, 2018 AT 5:00 PM."
04-12-2018,2018,20180042,35601,SUPPLEMENTAL FINAL,20170,"UNION UTILITY DEPT, CITY OF",101 SHARPE AVE. P.O. BOX 987 ,UNION,SC,29379,04-11-2018 01:30,EASTERN,NO,101 TOSCHES CREEK CIRCLE,UNION,UNION,SC,29379,34.7186781,-81.6378851,,,,YES,,,,,,04-11-2018 13:30,1209064,,NATURAL GAS,,2,0,NO,,,,,,0,YES,0,0,0,0,1,1,YES,04-11-2018 01:35,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1.9,NO,15,04-11-2018 01:35,,,,04-11-2018 01:50,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,1996,,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,NO,,,,STEEL,,OTHER,THREAD JOINT ABOVE GROUND,0.128,,,,,,,LEAK,,,OTHER,VANDALISM-CRACK IN RISER,,,,,,CLASS 1 LOCATION,5000,2842,812,0,,24,48,0,8702,1,0,0,0,0,0,1,30,30,60,192.619(A)(2),7/31/1996,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SCADA DID NOT DETECT CHANGE IN GAS PRESSURE,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,VANDALISM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOE F. NICHOLS,CITY ADMINISTRATOR,jnichols@cityofunion.org,,,,,,JOE F. NICHOLS,CITY ADMINISTRATOR,864-429-1700,jnichols@cityofunion.org,"APRIL 11, 2018 AT 1:30 AM 911 DISPATCH CALLED WATER PLANT FOR FIRE AT DAYS INN AT TOSCHES CREEK CIRCLE, UNION, SC.  AT 1:35AM PATRICK RUSSELL, GAS STANDBY PERSONNEL ARRIVED AT SCENE AND FOUND FIRE AT GAS METER.  FIRE DEPARTMENT WAS ALREADY ON THE SCENE.  FIRE WAS CONTAINED AT 1:40 AM AND FIRE EXTINGUISHED AROUND 1:55 AM.  ADDITIONAL GAS EMPLOYEES WERE DISPATCHED AT 1:41 AM TO ASSIST (MAXIE SANDERS, BRYAN WEST, CHAD FERRELL, AND DUSTIN AUSTIN).  15 DAYS INN OCCUPANTS WERE EVACUATED APPROXIMATELY AT 1:40 AM.  GAS RISER WAS BENT BACK AND GAS FLOW WAS RESTRICTED AND COMPLETELY RESTRICTED AT 2:15AM.  JOHNNY EUSTACE WITH SC ORS WAS NOTIFIED BY PHONE OF INCIDENT AT APPROXIMATELY 2:30AM. AT THIS TIME WE WERE NOT AWARE OF ANY MEDICAL ATTENTION FOR INJURIES.  DAYS INN OCCUPANTS WERE ALLOWED TO RETURN APPROXIMATELY AT 3:00AM.  GAS PERSONNEL NOTICED THAT PSO HAD A SUSPECT ON THE SCENE IN PATROL CAR IN HANDCUFFS.    AT APPROXIMATELY 4:30AM GAS PERSONNEL REVIEWED SECURITY VIDEO AT DAYS INN THAT SHOWS A PERSON INTENTIONALLY KICKING GAS METER UNTIL GAS RISER CRACKED RELEASING GAS AT BROKEN THREADS.    GAS METER, RISER, REGULATOR, AND PIPING WERE REPLACED AND GAS SERVICE TO BUILDING WAS RESTORED AT 5:15AM.   GAS PERSONNEL WAS NOTIFIED THAT SUSPECT WAS LATER TAKEN TO AUGUSTA BURN CENTER AND ORS ADVISED NRC REPORTING WAS REQUIRED.  REPORT WAS FILED AT 1:30PM 04-11-2018"
05-10-2018,2018,20180052,31422,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,04-10-2018 12:11,,,INTERSECTION OF TOPANGA CYN BLVD & POEMA PL,CHATSWORTH,LOS ANGELES,CA,90290,34.278506,-118.604442,,,,,,,,,,04-12-2018 10:30,1209161,,NATURAL GAS,,193,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,04-10-2018 12:11,,,,04-10-2018 12:31,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,40,,YES,,,,,YES,UNCASED,,,,,,INVESTOR OWNED,,MAIN,,1987,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,4,1,,,,,,,,CLASS 3 LOCATION,0,221696,200,0,,,1158,,223054,0,0,429,,,,,40,40,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,18086013,DIGALERT,UTILITY OWNER,YES,YES,YES,26,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRYON WALSH,PIPELINE SAFETY AND COMPLIANCE ADVISOR,bwalsh@semprautilities.com,619-992-1473,,,,,BRYON WALSH,PIPELINE SAFETY AND COMPLIANCE ADVISOR,619-992-1473,bwalsh@semprautilities.com,"ON APRIL 10, 2018, A THIRD-PARTY CONTRACTOR STRUCK A 6-INCH GAS STEEL DISTRIBUTION LINE WHILE PERFORMING TRENCHING FOR A NEW SEWER LINE. THIS RESULTED IN AN ESCAPE OF GAS.  CREW RESPONDED AND WAS ABLE TO CONTROL THE GAS THROUGH CLOSING A VALVE.  THERE WERE NO INJURIES THAT RESULTED FROM THIS INCIDENT.     INVESTIGATION SHOWED THAT PRIOR TO THE INCIDENT, THE THIRD-PARTY CONTRACTOR HAD A USA TICKET AND THE LINE WAS PROPERLY MARKED BY THE UTILITY OWNER.  AT THE TIME OF THE INCIDENT, THE THIRD-PARTY CONTRACTOR DID HAVE A VALID USA TICKET FOR THE EXCAVATION ACTIVITIES PERFORMED.  IN ADDITION, THE THIRD-PARTY CONTRACTOR FAILED TO POT HOLE THE FACILITIES BY HAND.      THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO ESTIMATED DAMAGE AMOUNT EXCEEDING $50,000.    ON 05/23/2018, CHANGED THE NOTIFICATION TIME (PART A) TO THE NRC FROM 1330 TO 1030.     FOR ANY FURTHER QUESTIONS, CONTACT BRYON WALSH-(619) 992-1473.    FINAL REPORT BOX CHECKED"
05-10-2018,2018,20180051,30491,SUPPLEMENTAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,1800 LARIMER STREET ,DENVER,CO,80202,04-10-2018 08:35,,,12445 HIGHWAY 50,SALIDA,CHAFFEE,CO,81201,38.52153,-106.10621,,,,,,,,,,04-10-2018 11:23,1208951,,NATURAL GAS,,85,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,04-10-2018 08:35,,,,04-10-2018 08:35,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,40,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,UNKNOWN,,,,,,1,UNKNOWN,UNKNOWN,STEEL,,FURNACE BUTT WELDED,FURNACE BUTT WELD,0.166,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,0.6,0.1,,CLASS 2 LOCATION,0,9774,15068,300000,OUTAGE RESTORATION,,261,,325103,456,0,3461,,,,,493,505,550,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",EMPLOYEE WAS ON SITE AT TIME OF INCIDENT. CONTROLLER MERELY CONFIRMED AND MONITORED CONDITIONS.,,,,,,,,,,,,,YES,1,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,OTHER,BRITTLE FRACTURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,DYNAMIC LOADING,,YES,,,,OTHER,UNEXPECTED BRITTLE FAILURE UNDER NORMAL SERVICE CONDIITONS,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE NOONE,SENIOR ENGINEER,michael.j.noone@xcelenergy.com,303-571-3610,,,,,MARK NOLAN,PRINCIPAL ENGINEER,303-571-3931,mark.nolan@xcelenergy.com,"ON 4/10/18 DURING THE ANNUAL VALVE INSPECTION OF HFV-40247 THE OPERATOR FOUND NATURAL GAS READINGS IN THE VALVE BOX.  DURING REPAIR EFFORTS THE THREADED SERVICE PIPE FAILED AT THE INLET TO THE VALVE.  BASED ON METALLURGICAL AND FAILURE ANALYSIS BY THIRD PARTY LABORATORY, THE FAILURE SURFACE EXHIBITS SIGNS CONSISTENT WITH A BRITTLE FRACTURE.  DYNAMIC LOADING IS SUSPECTED AS A POSSIBLE CAUSE, BUT IS NOT CONCLUSIVE.  HOWEVER, BASED ON PRELIMINARY INVESTIGATION THE FAILURE IS NOT BELIEVED TO BE A RESULT OF DIRECT CONTACT WITH EXCAVATION EQUIPMENT.  INSTALLATION STRESS MAY BE A CONTRIBUTING FACTOR, AS THE CONNECTION FAILED WHEN SOIL WAS REMOVED FROM AROUND THE VALVE AND SERVICE LINE AND COULD HAVE RESULTED IN SUDDEN MOVEMENT."
05-07-2018,2018,20180049,36313,SUPPLEMENTAL FINAL,4473,ATMOS ENERGY CORPORATION - WEST TEXAS,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,04-09-2018 14:05,CENTRAL,YES,#30 VISTA CREST COURT,ODESSA,ECTOR,TX,79762,31.88333,-102.30167,,,,,,YES,,,,04-09-2018 16:15,1208894,,NATURAL GAS,,42,0,NO,,,,,,0,NO,,,,,,0,YES,04-09-2018 13:52,ALLOWED TO BURN OUT,,42,YES,1,04-09-2018 13:52,NO,,,04-09-2018 14:13,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,30,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2005,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,0.75,UNKNOWN,DRISCO PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,0.7,0.7,,,,,,,,CLASS 2 LOCATION,3312,1800,1200,0,,4.7619,200,0,6512,0,0,2,0,0,1,0,35,35,60,192.619(A)(2),06-01-2005,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,580928120,LONE STAR 811,CONTRACT LOCATOR,NO,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE CULP,COMPLIANCE MANAGER,mike.culp@atmosenergy.com,8062206849,,MIKE CULP,mike.culp@atmosenergy.com,8062206849,MIKE CULP,COMPLIANCE MANAGER,8062206849,mike.culp@atmosenergy.com,"AT&T CONTRACTOR INSTALLING PHONE CABLE BY DIRECTIONAL BORE HIT A GAS SERVICE LINE UNDER A CONCRETE DRIVEWAY. THE GAS MAIN IN THE AREA WAS MARKED BUT THE SERVICE LINE THAT WAS DAMAGED WAS NOT MARKED BY THE ATMOS LOCATE CONTRACTOR. GAS MIGRATED INTO THE ADJACENT HOUSE AND AT APPROXIMATELY 14:40 CAUSED A SMALL EXPLOSION INSIDE THE HOUSE IN THE GARAGE AREA. ONE PERSON WAS IN THE HOUSE BUT WAS NOT INJURED. DAMAGE TO SOME SHEET ROCK WALLS AND CEILINGS OCCURRED.     HEATH CONSULTANTS, THE ATMOS ENERGY LOCATE CONTRACTOR COMPLETED AN INVESTIGATION OF THE INCIDENT AND FOUND THAT SOME SERVICE LINES IN THE AREA REQUESTED TO BE LOCATED WERE NOT MARKED. THEY FOUND THEIR TECHNICIAN DID NOT FOLLOW THEIR COMPANY PROCEDURES AND TERMINATED HIS EMPLOYMENT. THIS EMPLOYEE WAS NOT DRUG AND ALCOHOL TESTED AS THE COMPLETED WORK HAPPENED OVER A WEEK BEFORE THE INCIDENT.     HEATH HAS COMPLETED A SAFETY REVIEW WITH THEIR EMPLOYEES SERVING THE ATMOS WTX DIVISION WHICH INCLUDED A REVIEW OF THERE PROCEDURES. THEY ALSO COMMITTED TO ADDING THIS TO THEIR SAFETY MEETING TOPICS.     THE NRC NUMBER FOR THE 48 HOUR RESPONSE IS 1209053.     NOTE:  DATE OF MOST RECENT SURVEY WAS ON 12/01/2017, THIS DATE ENTRY CONVERTS TO 0012 ON THE PHMSA SITE, REPORTED TO TANYA DAVIS ON 6/21/2017.    PDF COPY OF ACTUAL REPAIR COST BY STAR INSURANCE CLAIM SERVICE WAS EMAILED ON   5-25-2018 TO THE FOLLOWING INDIVIDUALS:    BRIAN E. PIERZINA, P.E.    SR. ACCIDENT INVESTIGATOR  ACCIDENT INVESTIGATION DIVISION  US DOT/PHMSA    STEPHANIE WEIDMAN; TEXAS RAILROAD COMMISSION ACCIDENT COORDINATOR    SENT EMAIL ON 6-21-2017 PDF COPY OF UPDATED REPORT TO LARRY SNELSON AND TO RRC SAFETY ADDRESS SAFETY@RRC.TEXAS.GOV     UPDATED SUBPART G3 QUESTION 1.  DATE OF MOST RECENT LEAK SURVEY CONDUCTED ON   12-2-2017"
05-07-2018,2018,20180050,31172,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5420 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,04-07-2018 13:00,,,433 MYRTLE DR.,HURST,TARRANT,TX,76053,32.8157,-97.17772,,,,,,,,,,04-07-2018 15:41,1208763,,NATURAL GAS,,47.9,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,3,04-07-2018 13:18,,,,04-07-2018 14:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"A VEHICLE STRUCK THE METER AND RISER, AND BECAME LODGED ON TOP OF THE METER.  THE METER SET WAS BROKEN AND GAS ESCAPED RESULTING IN A FIRE.  THE FIRE BURNED FOR 2 HOURS, MELTING THE METER, REGULATOR AND RISER. DUE TO THE DAMAGE AND THE AMOUNT OF TIME THE METER SET WAS UNDER FIRE, THERE IS NO WAY TO DETERMINE IF THE SOURCE OF THE ESCAPING GAS WAS AT THE RISER BELOW GROUND OR A BROKEN REGULATOR.",CLASS 3 LOCATION,223128,3156,100,0,,,298,,226682,0,0,1,,,,,37,37,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE CAUSED BY 3RD PARTY,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID DRAPER,OPERATIONS SUPERVISOR,david.draper@atmosenergy.com,214-415-0482,817-685-1295,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC REPORT NO. 1208878    ON SATURDAY, APRIL 7, 2018, AT APPROXIMATELY 1300 HOURS, A VEHICLE LEFT THE ROADWAY AND STRUCK THE HOUSE AT 433 MYRTLE DR. IN HURST, TX, DAMAGING THE METER SET LOCATED ON THE HOUSE WHICH CAUSED THE UNCONTROLLED ESCAPE OF NATURAL GAS.  AS THE METER WAS LOCATED DIRECTLY ON THE HOUSE AND THUS SIGNIFICANTLY AWAY FROM ANY ROADWAY, THIS WAS NOT ""VEHICULAR DAMAGE THAT MAY BE ANTICIPATED"" AS DESCRIBED IN SECTION 192.353.  THE HOUSE IGNITED, CAUSING EXTENSIVE DAMAGE.  AT 1318 HOURS, THE INITIAL CALL WAS MADE TO ATMOS ENERGY TO REPORT A GAS LEAK/FIRE.  AT 1334 HOURS AN ATMOS ENERGY TECHNICIAN WAS ENROUTE, AND ARRIVED ONSITE AT 1400 HOURS.  THE TECHNICIAN IMMEDIATELY BEGAN AN INVESTIGATION TO MAKE SURE THE AREA WAS SAFE AND THE RELEASE OF GAS WAS LOCALIZED TO THE DAMAGED PIPE.  THERE WERE THREE PEOPLE IN THE HOUSE WHEN THE GAS IGNITED AND ALL WERE TAKEN TO THE HOSPITAL. ONE PERSON WAS TREATED AND RELEASED AND THE OTHER TWO WERE ADMITTED AND TREATED FOR BURNS.  AT 1530 HOURS, AFTER EXPOSING THE PROPERTY STOP, THE CONSTRUCTION CREW WAS ABLE TO SHUT THE VALVE AND ELIMINATE THE SOURCE OF GAS, CAUSING THE FIRE TO SUBSIDE."
05-02-2018,2018,20180047,30387,SUPPLEMENTAL FINAL,14210,"OKLAHOMA NATURAL GAS COMPANY, A DIVISION OF ONE GAS, INC.",401 N. HARVEY AVE ,OKLAHOMA CITY,OK,73102,04-06-2018 11:27,,,32ND ST AND 113TH WEST AVENUE,SAND SPRINGS,TULSA,OK,74063,36.1176,-96.11907,,,,,,,,,,04-07-2018 08:10,1208724,,NATURAL GAS,,5292,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,04-06-2018 11:27,,,,04-06-2018 11:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1952,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.33,,,,,,,MECHANICAL PUNCTURE,3,2,,,,,,,,CLASS 2 LOCATION,0,4731,16818,0,,,20918,,42467,1,0,19,,,,,40,40,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,DEVELOPER,UNKNOWN/OTHER,ROAD WORK,NO,,,,,,YES,5,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RYAN OWENS,ENGINEER,ryan.owen@onegas.com,4054642196,,,,,SEAN BLAIR,DIRECTOR OF ENGINEERING,4055302560,sean.blair@onegas.com,"A&A ASPHALT DAMAGED ONG'S 8"" STEEL MAIN WHILE GRADING THE SURFACE DURING ROAD CONSTRUCTION. SERVICE WAS RESTORED THE NEXT DAY. AMENDMENT MADE FROM THE REPORT SUBMITTED ON 05/02/18."
05-04-2018,2018,20180048,31452,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,04-05-2018 09:55,,,101 PANORAMIC WAY,BERKELEY,ALAMEDA,CA,94704,37.869219,-122.248805,,,,,,,,,,04-05-2018 11:44,1208561,,NATURAL GAS,,83.67,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,04-05-2018 09:55,,,,04-05-2018 10:35,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,3,TR-418,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,,0.304,,418,MECHANICAL PUNCTURE,3.7,2,,,,,,,,CLASS 3 LOCATION,0,42500,36500,0,,,252,,79252,0,0,220,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,735500270,811,UTILITY OWNER,YES,NO,YES,11,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,REGULATORY COMPLIANCE,e1bo@pge.com,925-357-7889,,,,,SUSIE RICHMOND,REGULATORY COMPLIANCE MANAGER,925-786-0267,gsr8@pge.com,"ON THURSDAY 4/5/18 AT APPROXIMATELY 0955 HOURS, PG&E WAS NOTIFIED OF A DIG-IN AT 101 PANORAMIC WAY, BERKELEY. EBMUD STRUCK AND DAMAGED A 3"" PLASTIC MAIN . ALTHOUGH EBMUD HAD A VALID USA TICKET (W735500270) TO PERFORM EXCAVATION AT THE JOBSITE, THE FACILITY WHICH WAS STRUCK AND DAMAGED WAS NOT PROPERLY MARKED PURSUANT TO THE USA TICKET . AN EMERGENCY SHUTDOWN ZONE WAS UTILIZED TO ISOLATE THE GAS IN THE DISTRIBUTION SYSTEM. PG&E ARRIVED ON SITE AT 1035 HOURS. M&C PERSONNEL STOPPED THE FLOW OF GAS AT 1111 HOURS BY USING A SHUT-OFF VALVE. REPAIR CREWS REPLACED 4' OF 3"" PLASTIC. THE FIRE DEPARTMENT WAS REPORTED ON SITE. THERE WAS APPROXIMATELY 220  CUSTOMER IMPACTED. ALL BUT 29 CGI CUSTOMERS HAVE BEEN RESTORED BY 4/5/18 AT 2300 HOURS.  THERE WERE NO INJURIES, FATALITIES OR IGNITION ASSOCIATED WITH THIS INCIDENT.  THIS INCIDENT WAS REPORTED TO THE DOT (#1208561) AND THE CPUC AS IT IS DEEMED A SIGNIFICANT EVENT IN THE JUDGMENT OF THE OPERATOR DUE TO THE LARGE NUMBER OF AFFECTED CUSTOMERS. A 48 HOUR UPDATE WAS CALLED INTO THE DOT ON 4/6/18 AT 1434 HOURS (#1208690)."
4/26/2018,2018,20180045,31451,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,3/28/2018 14:53,,,56 SOUTH MCDONNELL RD,SOUTH SAN FRANCISCO,SAN MATEO,CA,94030,37.613331,-122.392387,,,,,,,,,,4/17/2018 10:18,1209558,,NATURAL GAS,,531,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,1,3/28/2018 14:53,,,,3/28/2018 15:10,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,40,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1996,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,2,0.5,,,,,,,,CLASS 3 LOCATION,0,99000,11000,0,,,1593,,111593,1,0,0,,,,,46,46,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA AT THIS LOCATION.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE BUSINESS,,,,,,,,UNKNOWN/OTHER,BACKHOE/TRACKHOE,UNKNOWN/OTHER,YES,805201511,811,UTILITY OWNER,YES,YES,YES,11,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,REGULATORY COMPLIANCE,e1bo@pge.com,925-357-7889,,,,,SUSIE RICHMOND,MANAGER OF REGULATORY COMPLIANCE,925-786-0267,gsr8@pge.com,"ON WEDNESDAY, MARCH 28, 2018 AT 1453 HOURS, PG&E WAS NOTIFIED OF A THIRD PARTY DIG IN AT 56 SOUTH MCDONNELL RD, IN THE CITY OF SOUTH SAN FRANCISCO. A THIRD PARTY CONTRACTOR, TEICHERT CONSTRUCTION, STRUCK A 6' STEEL MAIN WITH A BACKHOE. THERE WAS A VALID USA TICKET NUMBER (X805201511) AND THE GAS LINE WAS LOCATED & DAY-LIGHTED, BUT THE EXCAVATOR MISTAKENLY BELIEVED IT TO BE AN ABANDONED WATER MAIN AND HAD INSTRUCTED THE EXCAVATION CREW TO REMOVE IT. WHILE EXCAVATING TO REMOVE THE GAS MAIN STUB, THE STUB WAS DAMAGED CAUSING AN UNINTENTIONAL RELEASE OF GAS.  THE  REPAIR CREW ARRIVED ON-SITE AT 1510 HOURS AND STOPPED THE FLOW OF GAS BY CLOSING THE 3 VALVES BY 1638 HOURS.  THE CREW DEACTIVATED 29 FEET OF 6"" STEEL MAIN AND WELDED ON (2) 6"" DEAD END CAPS. ON 3/29/18, THE CREW INSTALLED 40' OF 6"" STEEL MAIN AND TIED IT BACK INTO SERVICE. POLICE AND FIRE DEPARTMENT WERE REPORTED ON SITE. SERVICE WAS IMPACTED TO 1 CUSTOMER. THERE WERE NO INJURIES, NO FATALITIES, AND NO IGNITION ASSOCIATED WITH THIS INCIDENT. THIS INCIDENT IS BEING REPORTED DUE TO THE UNINTENTIONAL RELEASE OF GAS AND PRESENCE OF CHANNEL 7 MEDIA HELICOPTER OBSERVED AT 1657 HOURS. ON 4/17/18 AT 1003 HOURS, PG&E DETERMINED THAT THE ESTIMATED REPAIR COSTS EXCEEDED THE >50K CRITERIA AND REPORTED THE INCIDENT TO THE DOT ON 4/17/18 AT 1016 HOURS (DOT REPORT NUMBER 1209558). A 48 HOUR UPDATE WAS REPORTED TO THE DOT ON 4/18/18 AT 0748 HOURS (DOT REPORT NUMBER 1209623)."
4/27/2018,2018,20180046,30969,SUPPLEMENTAL FINAL,11800,ATMOS ENERGY CORPORATION - LOUISIANA,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,3/28/2018 12:08,,,13505 US HWY 90,BOUTTE,ST CHARLES,LA,70039,29.90064,-90.3881,,,,,,,,,,3/28/2018 13:55,1207899,,NATURAL GAS,,9.7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,5,3/28/2018 11:07,,,,3/28/2018 11:50,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,UNKNOWN,,,,,,1,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,1.3,4.1,,,,,,,,CLASS 3 LOCATION,450000,1500,5500,0,,,4547,,461547,1,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,5,0,YES,5,1,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BORING,NATURAL GAS,YES,180147050,LOUISIANA 811,CONTRACT LOCATOR,NO,NO,YES,1,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY COULD NOT BE FOUND/LOCATED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL WAGUESPACK,COMPLIANCE MANAGER,daniel.waguespack@atmosenergy.com,504 849 4363,,,,,DANIEL WAGUESPACK,COMPLIANCE MANAGER,504 849 4363,daniel.waguespack@atmosenergy.com,"ON MARCH 28, 2018 AN ATMOS ENERGY CONTRACTOR, WAS INSTALLING A NEW SERVICE LINE BY DIRECTIONAL BORE WHEN IT STRUCK AN EXISTING 1"" POLYETHYLENE (PE) PIPELINE SERVING A DOMINO'S PIZZA RESTAURANT LOCATED AT 13505 US HIGHWAY 90, BOUTTE, LA.  THE CONTRACTOR HAD BEEN UNABLE TO LOCATE THE EXISTING 1"" SERVICE LINE DUE TO A TRACER WIRE THAT WAS MISSING OR BROKEN.  THE DAMAGE OCCURRED AT 11:07 AM UNDERNEATH A PAVED PARKING LOT ADJACENT TO THE RESTAURANT.  ALL OCCUPANTS OF THE RESTAURANT WERE PROMPTLY EVACUATED.  AN ATMOS ENERGY CREW WAS WORKING TO SQUEEZE OFF THE DAMAGED PIPELINE WHEN A FLASH OCCURRED IN THE FRONT PORTION OF THE RESTAURANT AT APPROXIMATELY 12:08 PM.  THERE WERE NO INJURIES.  THE DAMAGED SERVICE LINE WAS ISOLATED AND GAS WAS SHUT OFF AT 12:18 PM."
4/19/2018,2018,20180043,31394,SUPPLEMENTAL FINAL,18308,NV ENERGY,PO BOX 10100 ,RENO WASHOE,NV,89520,3/22/2018 20:17,,,624 EUREKA AVENUE,RENO,WASHOE,NV,89512,39.534873,-119.804895,,,,,,,,,,3/22/2018 22:49,1207485,,NATURAL GAS,,54,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,30,3/22/2018 20:25,,,,3/22/2018 21:02,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,20,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,2018,,,,,,0.75,ASTM A197 & ASTM A53,UNKNOWN,OTHER,BLACK IRON,,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,322526,20,25646,4500,COMPENSATION FOR EVACUEES,,261,,352953,0,0,1,,,,,37,37,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,NATURAL GAS,YES,802900026,,CONTRACT LOCATOR,YES,YES,YES,14,EXCAVATION PRACTICES NOT SUFFICIENT,,,,IMPROPER BACKFILLING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAY WIGGINS,MANAGER GAS OPS AND COMPLIANCE,jwiggins@nvenergy.com,775-834-7850,,,,,JAY WIGGINS,MANAGER GAS OPS AND COMPLIANCE,775-834-7850,jwiggins@nvenergy.com,"ON MARCH 22, 2018 AT 20:17, THE RENO FIRE DEPARTMENT WAS NOTIFIED OF A BUILDING FIRE AT 624 EUREKA AVENUE IN RENO, NEVADA.  AT 20:25 NV ENERGY (NVE) WAS CONTACTED BY THE CITY OF RENO PUBLIC SAFETY DISPATCH NOTIFYING OF A ""WORKING FIRE"" AT 624 EUREKA AVENUE IN RENO, NEVADA.  NVE GAS DISPATCH SENDS GAS SERVICEMEN TO INVESTIGATE.  AT 20:51 THE CITY OF RENO PUBLIC SAFETY DISPATCH CONTACTED NVE AGAIN TO REPORT THAT THERE WAS AN EXPLOSION AT THIS LOCATION, POSSIBLY FROM THE FURNACE.      AT 21:02 THE FIRST NVE PERSONNEL ARRIVE AT THE SITE AND FOUND THE HOME AT 624 EUREKA AVE DAMAGED BY WHAT APPEARED TO BE A GAS EXPLOSION WITH INDICATIONS OF UNDERGROUND GAS READINGS.  RENO FIRE DEPARTMENT AND NVE PERSONNEL EVACUATE THE NEIGHBORHOOD AND MONITOR GAS CONCENTRATIONS WHILE OTHER NVE PERSONNEL EXPOSE THE SERVICE TEE AND SECURE THE GAS LEAK.      THE LEAK OCCURRED AT THE THREADED JOINT BETWEEN A 3/4"" BLACK IRON PIPE NIPPLE AND A 3/4"" BLACK IRON 90 DEGREE ELBOW AT THE SERVICE TEE CONNECTION TO 614 EUREKA AVENUE.  BASED UPON THE RENO FIRE DEPARTMENT INCIDENT REPORT, NATURAL GAS LEAKING FROM THE SERVICE TEE APPEARS TO HAVE TRAVELED THROUGH A SERVICE TRENCH INTO THE BASEMENT OF 624 EUREKA.  THE LEAKING GAS WAS IGNITED IN THE BASEMENT BY THE FURNACE, EXPLODED, AND DAMAGED THE HOME.  TWO INDIVIDUALS WERE IN THE RESIDENCE AT THE TIME OF THE EXPLOSION BUT NO INJURIES WERE SUSTAINED.  THE CAUSE OF THE FAILURE IS STILL UNDER INVESTIGATION AND A SUPPLEMENTAL REPORT WILL BE FILED WHEN THE CAUSE IS DETERMINED.     AT 22:36 THE NVE DUTY SUPERVISOR ON SCENE DETERMINED THAT THE PROPERTY DAMAGE COSTS WOULD EXCEED $50,000.  THE INITIAL NOTIFICATION TO THE NATIONAL RESPONSE CENTER (NRC) WAS MADE AT 22:49 AND WAS GIVEN NRC INCIDENT REPORT # 1207485.  NVE PROVIDED AN UPDATE TO THE NRC ON MARCH 23, 2018 AT 15:44 AND WAS GIVEN NRC INCIDENT REPORT # 1207546.    SUPPLEMENTAL UPDATE:  FURTHER ANALYSIS HAS DETERMINED THAT THE PIPE-TO-ELBOW JOINT FAILED DUE TO OVERLOAD FROM AN EXTERNAL BENDING LOAD AND NOT DUE TO A MATERIAL OR MANUFACTURING DEFECT ASSOCIATED WITH THE PIPES OR FITTINGS.  THE EXTERNAL BENDING LOAD AT THE FAILED PIPE-TO-ELBOW JOINT OCCURRED AS A RESULT OF LOADING IMPARTED TO THIS JOINT DURING COMPACTION AROUND THE TEMPORARY SERVICE CONNECTION.  NV ENERGY'S CONTRACTOR WAS PERFORMING BACKFILL AND COMPACTION ACTIVITIES ON THIS TEMPORARY SERVICE CONNECTION ONE DAY PRIOR TO THE INCIDENT OCCURRING.       FINAL UPDATE:  ANALYSIS HAS CONCLUDED AND THE INCIDENT WAS CAUSED BY A LEAK FROM A CRACK IN THE BLACK IRON PIPE USED FOR THE TEMPORARY SERVICE CONNECTION FOR THE NEIGHBORING PROPERTY 614 EUREKA AVENUE. THE GAS MIGRATED INTO THE BASEMENT OF THE INCIDENT HOUSE WHERE IT FOUND AN IGNITION SOURCE, MOST LIKELY THE HOUSE FURNACE. THE DIRECT CAUSE OF THE CRACK IN THE PIPE WAS MECHANICAL OVERLOADING OF THE HORIZONTAL SECTION OF THE TEMPORARY SERVICE CONNECTION.  THE MECHANICAL OVERLOADING WAS LIKELY CAUSED DURING COMPACTION OF SAND AROUND THE TEMPORARY SERVICE CONNECTION, DUE TO INSUFFICIENT COVER (SAND ABOVE THE PIPE) DURING COMPACTION."
04-09-2018,2018,20180041,31608,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,03-10-2018 11:03,,,2101 BEL AIR AVE,SAN JOSE,SANTA CLARA,CA,95128,37.331404,-121.937411,,,,,,,,,,03-10-2018 22:57,1206479,,NATURAL GAS,,459.08,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,1,03-10-2018 11:03,,,,03-10-2018 11:22,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1951,,,,,,0.5,UNKNOWN,UNKNOWN,COPPER,,,,,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,594675,15586,26249,0,,,1962,,638472,0,0,1,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THERE IS NO SCADA AT THIS SITE, GAS CONTROL WAS NOTIFIED BY GAS DISPATCH.",,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,INTERNAL CORROSION,INTERNAL CORROSION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GENERAL CORROSION,,,,,,YES,COPPER SULFIDATION DUE TO NORMAL SULFUR CONTENT IN NATURAL GAS,,YES,,,,,,YES,AT COPPER SERVICE DOWNSTREAM OF TRANSITION FITTING BETWEEN STEEL TO COPPER,NO,NO,01-01-2018,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,PROGRAM MANAGER,e1bo@pge.com,925-357-7889,,,,,SUSIE RICHMOND,MANAGER OF GAS OPS COMPLIANCE AND RISK,925-786-0267,gsr8@pge.com,"ON MARCH 10, 2018 AT APPROXIMATELY 1103 HOURS, PG&E WAS NOTIFIED OF A STRUCTURE FIRE AT 2101 BEL AIR AVE IN SAN JOSE. THE GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON-SITE AT 1122 HOURS. PER THE FIRE DEPARTMENT, WITNESSES REPORTED AN EXPLOSION FOLLOWED BY A STRUCTURE FIRE.  IT WAS REPORTED THAT THE FIRE MAY HAVE STARTED WHEN A CUSTOMER STRUCK A MATCH IN THE BATHROOM.  AN INJURY WAS REPORTED AS MINOR BURNS.  IT WAS LATER DETERMINED THAT THE INJURY NECESSITATED AN IN-PATIENT HOSPITALIZATION.  ONCE THE FIRE WAS PUT OUT, THE GSR REQUESTED FOR LEAK SURVEY DUE TO RESIDUAL READS IN THE AREA. LEAK SURVEY DETECTED GAS NEXT DOOR (2109 BEL AIR AVE) AND AT THE STREET LOCATION. THE NEXT DOOR HOUSE'S GAS WAS SHUT OFF AND THE HOME WAS EVACUATED DURING THE INVESTIGATION. AT 1653 HOURS, THE INCIDENT WAS REPORTED TO THE CPUC DUE TO MEDIA AND SUSPECTED INVOLVEMENT OF NATURAL GAS IN THE VICINITY OF PG&E FACILITIES   PG&E CREWS INVESTIGATED AND IDENTIFIED A LEAK AT THE STEEL TO COPPER TRANSITION FITTING FOR 2108 BEL AIR AVE.  THE CREW ISOLATED THE LEAK AND STOPPED THE FLOW OF GAS BY 2051 HOURS.  MEDIA, POLICE AND FIRE DEPARTMENT WERE REPORTED ON-SITE.  AT 2245 HOURS, IT WAS DETERMINED THAT THERE WAS GAS MIGRATION TOWARD THE HOUSE IN THE AREA WHERE THE EXPLOSION OCCURRED.  AT 2257 HOURS, THE INCIDENT WAS REPORTED TO THE DOT (#1206479) DUE TO AN UNINTENTIONAL RELEASE OF GAS AND ESTIMATED PROPERTY DAMAGES EXCEEDING $50K.  ON 3/11/18 BY 1330 HOURS, THE CREW COMPLETED REPAIRS BY REPLACING THE ENTIRE SERVICE AT 2108 BEL AIR AVE.  FOUR CUSTOMER'S GAS SERVICE WAS IMPACTED AS A RESULT OF THE INCIDENT.  GAS SERVICE WAS RESTORED TO THE CUSTOMERS THAT WERE ABLE TO RECEIVE SERVICE."
