REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
04-03-2018,2018,20180039,30152,SUPPLEMENTAL FINAL,12684,MONTANA - DAKOTA UTILITIES CO,400 NORTH FOURTH STREET ,BISMARCK,ND,58501,03-05-2018 14:45,,,747 TIMMONS BLVD,RAPID CITY,PENNINGTON,SD,57703,44.077564,-103.150081,,,,,,,,,,03-05-2018 15:30,1205947,,NATURAL GAS,,38.65,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,03-05-2018 14:45,,,,03-05-2018 15:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2005,,,,,,,,,OTHER,REGULATOR BODY AND ASSOCIATED PIPING,,,,,,,,,,LEAK,,,OTHER,OTHER OUTSIDE FORCES,,,,,,CLASS 3 LOCATION,45500,2386,4390,0,,,173,,52449,1,0,0,,,,,50,50,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOSH SANDERS,MANAGER OF STANDARDS AND COMPLIANCE,josh.sanders@mdu.com,701-222-7773,,,,,JOSH SANDERS,MANAGER OF STANDARDS AND COMPLIANCE,701-222-7773,josh.sanders@mdu.com,"ON 3/5/2018 AT 14:45 MST A TRAILER HAULING A CAR DETACHED FROM A PICKUP TRUCK HITCH LEFT THE ROAD WAY AND CROSSED THROUGH ROAD DITCH, ACROSS ROW BERM AND CRASHED INTO A GROCERY STORE LOCATED AT 747 TIMMONS BLVD.  THE DETACHED TRAILER STRUCK THE BUILDING'S PAD MOUNTED ELECTRICAL TRANSFORMER AND SURROUNDING FENCE.  THE FLYING DEBRIS FROM THE ACCIDENT DAMAGED THE ABOVE GROUND GAS METER SET RESULTING IN GAS RELEASE AND IGNITION OF A FIRE AT THE METER LOCATION ON THE SIDE OF THE BUILDING.  AT APPROXIMATELY 15:00 MDU SERVICE TECHNICIAN ARRIVED ON SCENE THE SAME TIME AS RAPID CITY FIRE DEPARTMENT.  MDU CONSTRUCTION PERSONNEL ALONG WITH MDU SUPERVISORS ARRIVED BETWEEN 15:15 AND 15:30.  LOCAL SUPERVISION INFORMED MDU GENERAL OFFICE OF THE ACCIDENT AND IT WAS DECIDED THAT DUE TO THE RELEASE AND DAMAGE RESULTING IN POSSIBLY MORE THAN $50,000 OF DAMAGE THAT A REPORT WAS MADE TO NRC AT 15:30.  GAS RELEASE WAS CONTROLLED AT 16:05 WHEN THE 4"" MDPE MAIN THAT PROVIDED THE FEED TO THE STORE'S SERVICE LINE WAS SQUEEZED OFF.  A FOLLOW UP REPORT WAS SUBMITTED TO THE NRC ON MARCH 6, 2018 AT 11:44.  THE FOLLOW UP REPORT NUMBER IS 1206023.  A NEW METER SET WAS CONSTRUCTED AND INSTALLED PRIOR TO SERVICE BEING COMPLETELY RESTORED TWO DAYS AFTER THE ACCIDENT ON 3/7/2018 AT 15:06 WHEN THE BUILDING'S NON-JURISDICTIONAL APPLIANCE PIPING DOWNSTREAM OF THE METER HAD BEEN REPAIRED AND INSPECTED BY THE LOCAL JURISDICTION.  THIS EVENT RESULTED IN NO INJURIES OR FATALITIES, AND ONLY THE AFFECTED GROCERY STORE WAS TAKEN OUT OF SERVICE AS A RESULT OF THE ACCIDENT."
04-01-2018,2018,20180038,30136,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,03-02-2018 16:04,,,3400 OLD ALABAMA ROAD,JOHNS CREEK,FULTON,GA,30022,34.022936,-84.2617,,,,,,,,,,03-02-2018 18:00,1205665,,NATURAL GAS,,1926.8,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-02-2018 16:08,,,,03-02-2018 16:55,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,54,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1974,,,,,,6,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,1.5,1.5,,,,,,,,CLASS 3 LOCATION,0,43569,21932,0,,,3275,,68776,2,0,2,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TRAFFIC SIGNAL,YES,2138300576,,CONTRACT LOCATOR,YES,YES,YES,9,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@southernco.com,"A 6-INCH STEEL MAIN WAS RUPTURED BY A CONTRACT CREW WHILE DIRECTIONAL DRILLING TO INSTALL A TRAFFIC SIGNAL CONDUIT. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT REPAIRS TO THE AFFECTED PIPELINE WOULD EXCEED THE $50,000 THRESHOLD FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE WHERE THE MAIN WAS CORRECTLY LOCATED, HOWEVER, THE EXCAVATOR FAILED TO VERIFY LOCATION BY TEST-HOLE (POT-HOLING)."
3/29/2018,2018,20180037,30178,SUPPLEMENTAL FINAL,14330,ORANGE & ROCKLAND UTILITY INC,ONE BLUE HILL PLAZA ,PEARL RIVER,NY,10965,2/27/2018 15:51,,,21  THAMSEN DRIVE,STONY POINT,ROCKLAND,NY,10980,41.2407615,-73.986778,,,,,,,,,,2/28/2018 8:12,1205411,,NATURAL GAS,,7.8,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,2/27/2018 15:51,,,,2/27/2018 16:03,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2014,,,,,,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,"MOTOR VEHICLE STRUCK THE METER SET, UNKNOWN INITIAL FAILURE""POSSIBLY CRUSHED"", METER EVENTUALLY MELTED.",CLASS 2 LOCATION,75000,600,3086,0,,,28,,78714,0,0,1,,,,,60,60,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DONALD  HIGGINS,SECTION MANAGER GAS EMERGENCY RESPONSE,higginsd@oru.com,845-577-3014,845-577-3166,,,,DONALD HIGGINS,SECTION MANAGER GAS EMERGENCY RESPONSE,845-577-3014,higginsd@oru.com,"ON 2/27/18 AT APPROXIMATELY 1551 HOURS THE ROCKLAND COUNTY 911 CENTER NOTIFIED ORANGE & ROCKLAND UILITIES OF A MOTOR VEHICLE INTO A BUILDING, POSSIBLE GAS METER INVOLVED AT 21 THAMSEN DRIVE, STONY POINT, NY.  O&R EMERGENCY RESPONSE ARRIVED AT 1603 HOURS, AT THAT TIME IT WAS VERIFIED THAT A VEHICLE OPERATED BY THE HOMEOWNER HELEN LAVELLE HAD BEEN DRIVEN INTO THE GAS METER SET AND THE HOUSE .  UPON ARRIVAL THE VEHICLE, GAS METER SET AND THE HOUSE WERE ALL ON FIRE.  AT 1613 HOURS THE RISER VALVE ""WINGCOCK"" ON THE GAS SERVICE RISER WAS SHUT OFF TO 21 THAMSEN  AND THE FIRE WAS SUBSEQUENTLY EXTINGUISHED.  THE 3/4 INCH GAS SERVICE TO THE HOUSE WAS RETIRED THAT EVENING.  THERE WERE NO INJURIES OR EVACUATIONS ASSOCIATED WITH THE EVENT.  PRELIMINARY ESTIMATES INDICATE DAMAGE IN EXCESS OF $50,000.00"
3/27/2018,2018,20180036,30966,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,290 W NATIONWIDE BLVD ,COLUMBUS,OH,43215,2/25/2018 0:12,,,613 FLEMING FALLS RD.,MANSFIELD,RICHLAND,OH,44905-1430,40.7851556,-82.49163333,,,,,,,,,,2/25/2018 2:17,1205179,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,9,2/25/2018 0:33,,,,2/25/2018 1:15,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,UNKNOWN,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,UNKNOWN PLEASE SEE NARRATIVE,CLASS 3 LOCATION,54000,1200,322000,15000,LABORATORY GAS ANALYSIS,,0,,392200,0,0,2,,,,,76,76,86,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,MANAGER OF COMPLIANCE,rrsmith@nisource.com,6148182110,6148182151,,,,ROB SMITH,MANAGER OF COMPLIANCE,6148182110,rrsmith@nisource.com,"ON FEBRUARY 25, 2018, RICHLAND COUNTY 911 REPORTED A FIRE AND POSSIBLE EXPLOSION AT 613 FLEMING FALLS ROAD IN MANSFIELD, OHIO AT 12:33 AM TO COLUMBIA GAS OF OHIO, INC (""COLUMBIA""). COLUMBIA'S SERVICE TECHNICIAN WAS DISPATCHED AT 12:42 AM AND ARRIVED ON SITE AT 01:15 AM AND FOUND THAT GAS HAD BEEN SHUT OFF AT THE METER VALVE BY THE FIRE DEPARTMENT. ADDITIONAL COLUMBIA RESOURCES ARRIVED ON SITE AT 1:50 AM TO ASSIST IN THE RESPONSE TO THE INCIDENT. COLUMBIA EMPLOYEES SET UP A PERIMETER AND EVACUATED THE NEIGHBORING HOME AT 605 FLEMING FALLS WHERE NATURAL GAS READINGS WERE DISCOVERED IN THE BASEMENT. COLUMBIA VERIFIED THAT THE SYSTEM PRESSURE WAS WITHIN THE MAOP ESTABLISHED FOR THAT SYSTEM AND THAT ODORANT WAS COMPLIANT WITH STATE AND FEDERAL REQUIREMENTS. ELECTRIC METERS WERE REMOVED TO ELIMINATE SOURCES OF IGNITION AND COLUMBIA BEGAN TO SEARCH FOR LEAKAGE AND ENSURE SAFETY.    THE NIGHT OF THE INCIDENT THERE WAS A TREMENDOUS AMOUNT OF RAIN  THAT CAUSED THE SANITARY LIFT PUMPS TO FAIL  AND MAY HAVE POTENTIALLY PUSHED A SLUG OF SEWER GAS  INTO THE BASEMENT VIA FLOOR DRAINS THAT WERE FOUND TO BE TIED DIRECTLY TO THE SANITARY SEWER FOR 605 AND 613 FLEMING FALLS RD. THE EXPLOSION THAT OCCURRED APPEARS TO BE A LOW LEVEL EXPLOSION. COLUMBIA LOCATED AND REPAIRED A TOTAL OF FOUR LEAKS OF WHICH WE BELIEVE TO BE NON-CAUSAL. THE CLOSEST BEING APPROXIMATELY 290' AWAY AND THE FURTHEST BEING APPROXIMATELY 1300' AWAY FROM THE INCIDENT. THE SURFACE LEVEL OF THE SOUTH SIDE OF THE STREET IS APPROXIMATELY 12'  LOWER THAN THE SURFACE LEVEL OF THE STREET IN FRONT OF THE INCIDENT SITE.  COLUMBIA CREATED A TEMPORARY BYPASS TO KEEP CUSTOMERS IN SERVICE, ABANDONING APPROXIMATELY 775' OF BARE STEEL HIGH PRESSURE MAINLINE ON THE SOUTH SIDE OF THE STREET.    COLUMBIA PRESSURE TESTED THE BARE STEEL MAIN ON THE SOUTH SIDE OF THE STREET ALONG WITH THE SERVICES (WITH NO DROP IN PRESSURE AT 76 PSIG) AND RAN A CAMERA INSIDE THEM TO ENSURE ALL SERVICE TEES WERE ACCOUNTED FOR AND TO LOOK FOR ANOMALIES. COLUMBIA TESTED APPROXIMATELY 448' OF HIGH DENSITY POLY ETHYLENE (HDPE) MAIN LINE AND 6 SERVICES ON THE NORTH SIDE OF THE STREET AND IT SUCCESSFULLY PASSED SEVERAL PRESSURE TESTS AT 76 PSIG (OPERATING PRESSURE), 15 INCHES WATER COLUMN AND 150 PSIG. IN ADDITION COLUMBIA TESTED APPROXIMATELY 1,175' OF HDPE MAIN LINE AND SERVICE ON THE STREET BEHIND INCIDENT SITE. AT 613 FLEMING FALLS RD., COLUMBIA PRESSURE TESTED THE SERVICE LINE AND CHECKED THE SERVICE REGULATOR FOR LOCK UP AND FLOW WITHOUT ISSUE AND NO LEAKAGE DETECTED. THE SERVICE LINE AT THE NEIGHBORING HOME (637  FLEMING FALLS RD) WAS ALSO TESTED AND FOUND TO BE LEAK FREE. COLUMBIA DID EXPLORATORY EXCAVATION AROUND THE AREA TO ENSURE CONDUITS DID NOT EXIST THAT COULD CONVEY MIGRATING GAS. COLUMBIA ALSO RAN A CAMERA IN THE SANITARY MAIN AND SEWER LATERALS TO ENSURE THAT A CROSS BORE DID NOT EXIST. UN-COLLAPSED STORM SEWERS WERE VIDEOED AS WELL TO ENSURE A CROSS BORE DID NOT EXIST.     COLUMBIA WORKED WITH THE PUCO, STATE FIRE MARSHALL, A THIRD-PARTY CAUSE AND ORIGIN SPECIALIST, AND A GEOLOGIST TO DETERMINE A CAUSE. LABORATORY GAS ANALYSES AND OUR GEOLOGIST'S INTERPRETATION INDICATE THAT THE STRAY GAS SAMPLES HAD A COMPARABLE ISOTOPIC COMPOSITION AND MOLECULAR PROFILE, AND IS SIMILAR IN ORIGIN TO COLUMBIA'S PIPELINE GAS, HOWEVER, NATURALLY OCCURRING METHANE CONTAINING SIMILAR MOLECULAR AND ISOTOPIC PROFILE CANNOT BE COMPLETELY RULED OUT AS A POTENTIAL SOURCE. THE GEOLOGIST THEORIZES THAT GROUND WATER, IN COMBINATION WITH THE ABUNDANCE OF RAIN WATER, LIKELY CREATED CONDITIONS FAVORABLE FOR GAS MIGRATION TOWARD THE STRUCTURES AT 605 AND 613 FLEMING FALLS RD.     COLUMBIA HAS DETERMINED THAT THE CAUSE OF THIS INCIDENT CANNOT BE FULLY ASCERTAINED. PLEASE CONSIDER THIS REPORT A FINAL REPORT.    NOTE: UPDATED LATITUDE AND LONGITUDE 9-21-18"
3/23/2018,2018,20180034,35120,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5420 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,2/23/2018 6:38,CENTRAL,NO,3534 ESPANOLA DR.,DALLAS,DALLAS,TX,75220,32.868106,-96.859732,,YES,,,,,,,,2/23/2018 7:34,1205026,1205177,NATURAL GAS,,1.14,0.04,YES,0,0,0,0,1,1,NO,,,,,,0,YES,2/23/2018 6:38,OTHER,"A FIRE DID NOT OCCUR, AND WE ARE UNABLE TO ACCURATELY ESTIMATE VOLUME OF GAS CONSUMED BY THE FIRE.",1,YES,42,2/23/2018 6:42,YES,OPERATOR,2/23/2018 6:42,2/23/2018 6:42,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,48,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1946,UNKNOWN,,,,,2,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.15,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,199000,13835,1353,0,,7.19,8,0,214196,0,0,42,4,0,42,0,25,25,55,192.619(A)(2),01-01-1946,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,5,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO ABNORMAL CHANGES IN PRESSURE,,,,,,,,,,,,,YES,31,0,YES,12,0,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,03-07-2017,NO,,,,,,,,,,,,,NO,YES,OTHER,,,,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),NO,,,,,,DATA NOT COLLECTED,,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL BROOKS,DIRECTOR REGULATORY AND COMPLIANCE,bill.brooks@atmosenergy.com,806-787-9422,,TOMMY LOONEY,tommy.looney@atmosenergy.com,469-261-7387,MARLO SUTTON,VICE PRESIDENT TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ON 2/23/2018, A NATURAL GAS EXPLOSION OCCURRED AT 3534 ESPANOLA DRIVE, DALLAS, TEXAS AT 6:38 A.M.  MULTIPLE 911 CALLS CAME INTO THE DALLAS FIRE-RESCUE DISPATCH CENTER REPORTING THE EXPLOSION.  FIVE FAMILY MEMBERS WERE IN THE HOUSE AT THE TIME OF THE ACCIDENT.  ONE RESIDENT'S INJURIES WERE FATAL. THE OTHER FOUR RESIDENTS SUSTAINED NON-LIFE-THREATENING INJURIES.    AT THE TIME OF THE EXPLOSION, ATMOS PERSONNEL WERE IN THE AREA WORKING TO REPAIR A NON-HAZARDOUS LEAK IN THE 3500 BLOCK OF ESPANOLA. AN ATMOS OPERATIONS SUPERVISOR HEARD THE EXPLOSION AND TOOK IMMEDIATE ACTION TO PROTECT LIVES AND MAKE THE AREA SAFE.  HE DIRECTED HIS CREW TO START EVACUATING A TWO-BLOCK AREA, NORTH AND SOUTH OF THE ACCIDENT HOUSE.  FIREFIGHTERS AND ATMOS CREWS WENT DOOR-TO-DOOR ADVISING RESIDENTS TO EVACUATE AND TO REFRAIN FROM STARTING CARS OR SWITCHING ON LIGHTS.  THE EVACUATION WAS COMPLETED IN 12-15 MINUTES WITH THE ASSISTANCE OF DALLAS FIRE-RESCUE.  THE ATMOS ONSITE OPERATIONS SUPERVISOR, WORKING WITH THE OPERATIONS MANAGER AND THE DIRECTOR OF OPERATIONS, COORDINATED THE SHUT-DOWN OF THE MAIN LINE IN THE ALLEY BEHIND 3534 ESPANOLA.     THE NATIONAL TRANSPORTATION SAFETY BOARD (NTSB) ARRIVED ONSITE ON 2/25/2018. ATMOS ENERGY, THE TEXAS RAILROAD COMMISSION (RRC), PIPELINE & HAZARDOUS MATERIALS SAFETY ADMINISTRATION (PHMSA), AND DALLAS FIRE - RESCUE ASSISTED WITH THE NTSB'S INVESTIGATION.       THE PROBABLE CAUSE OF THE EXPLOSION AT 3534 ESPANOLA DRIVE WAS THE IGNITION OF AN ACCUMULATION OF NATURAL GAS THAT LEAKED FROM THE GAS MAIN THAT WAS DAMAGED DURING A SEWER REPLACEMENT PROJECT 23 YEARS EARLIER.  POST-ACCIDENT EXCAVATION CONFIRMED THE 2"" MAIN WAS CRACKED IN THE AREA IT HAD BEEN GOUGED, BENT, AND DENTED BY MECHANIZED EQUIPMENT.  THE THIRD-PARTY DAMAGE WAS NEVER REPORTED TO ATMOS."
3/15/2018,2018,20180033,30047,ORIGINAL,13480,NIAGARA MOHAWK POWER CORP,300 ERIE BOULEVARD WEST,SYRACUSE,NY,13202,2/14/2018 14:15,,,381-383 WEST MAIN STREET,LITTLE FALLS,HERKIMER,NY,13365,40.6732956,-73.5181833,,,,,,,,,,2/15/2018 8:39,1204403,,NATURAL GAS,,63.5,,NO,,,,,,0,NO,,,,,,0,NO,,,,,YES,7,2/14/2018 14:30,,,,2/14/2018 14:21,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,UNKNOWN,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,INCIDENT IS UNDER INVESTIGATION AND CAUSE HAS NOT BEEN DETERMINED AS OF YET.,CLASS 3 LOCATION,200000,0,7142,0,,,153,,207295,0,0,3,,,,,19.64,22,24,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS NOT THE RESULT OF AN OPERATION THAT THE CONTROL ROOM CAN PERFORM.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE D. BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,6317703549,corinne.byrnes@nationalgrid.com,"NATIONAL GRID DISPATCH RECEIVED NOTIFICATION FROM HERKIMER COUNTY 911 CENTER OF A POSSIBLE DISTURBANCE AT THE RESIDENCE OF 383-387 W. MAIN ST. LITTLE FALLS, NY 13365. THREE PREMISES WERE DAMAGED AS A RESULT OF THIS INCIDENT:  381-383, 389, AND 399 W. MAIN STREET.  SEVEN CUSTOMERS HAVE HAD THEIR GAS SERVICE SHUT OFF FOR SAFETY REASONS.  NO REPORTED INJURIES AT THE PRESENT TIME.  INVESTIGATIONS BY  NATIONAL GRID AND LOCAL AUTHORITIES ARE ONGOING.  CAUSE OF THE INCIDENT AND, IF GAS-RELATED, LOCATION OF GAS FAULT REMAINS UNDETERMINED.    NOTE:  UNDER PART D, ESTIMATED COST OF PRIVATE AND NON-OPERATOR DAMAGE VALVES WERE DETERMINED FROM INTERNET SOURCES.  THIS IS A PRELIMINARY ASSESSMENT AND SUBJECT TO REVISION VIA SUPPLEMENTAL REPORT."
03-09-2018,2018,20180032,30323,SUPPLEMENTAL FINAL,4060,DOMINION ENERGY OHIO,1201 EAST 55TH STREET ,CLEVELAND,OH,44103,02-08-2018 23:52,,,200 FOX HOLLOW DRIVE,MAYFIELD HEIGHTS,CUYAHOGA,OH,44124,41.511057,-81.450219,,,,,,,,,,02-09-2018 04:02,1203924,,NATURAL GAS,,105,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,48,02-08-2018 23:52,,,,02-09-2018 00:39,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1988,,,,,,,,,OTHER,SERVICE REGULATOR,,,,,,,,,,LEAK,,,OTHER,ICE ACCUMULATED AT VENT,,,,,,CLASS 3 LOCATION,80000,5311,370,0,,,273,,85954,0,0,36,,,,,31,31,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROZEN COMPONENTS,",,,",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFERY BURDETTE,TECHNICAL SPECIALIST III,jeffery.l.burdette@dominionenergy.com,330-754-5524,,,,,JEFFERY BURDETTE,TECHNICAL SPECIALIST III,330-754-5524,jeffery.l.burdette@dominionenergy.com,"DUE TO THAWING AND FREEZING TEMPERATURES, ICE ACCUMULATED AROUND THE SERVICE REGULATOR VENT FROM IMPROPERLY MAINTAINED GUTTERS ON THE APARTMENTS AT 200 FOX HOLLOW DRIVE, MAYFIELD HEIGHTS, OHIO.  THE PROPERTY OWNERS STATED THAT THEY HAD BEEN AWARE OF THE DRAINAGE PROBLEM.  THE ICE ACCUMULATION AROUND THE VENT CAUSED THE SERVICE REGULATOR TO INTRODUCE EXCESSIVE HOUSELINE PRESSURES TO THE DOWNSTREAM APPLIANCES WHICH RESULTED IN AN APARTMENT FIRE.  THE RESULTING DAMAGES FROM THE FIRE, ALONG WITH THE WATER DAMAGES FROM THE EFFORTS TO EXTINGUISH THE FIRE, EXCEEDED THE $50,000 REPORTABLE INCIDENT THRESHOLD."
03-07-2018,2018,20180031,30061,SUPPLEMENTAL FINAL,31632,NORTHWESTERN CORPORATION,3010 W. 69TH ST. ,SIOUX FALLS,SD,57108,02-06-2018 10:14,,,507 N 2ND ST,ABERDEEN,BROWN,SD,57401,45.470957,-98.490929,,,,,,,,,,02-06-2018 13:25,1203737,,NATURAL GAS,,5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,02-06-2018 10:14,,,,02-06-2018 10:23,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,24,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1956,,,,,,,,,STEEL,,,,0.156,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,85000,150,500,25000,FIRE INVESTIGATION/RENTAL OF GROUND THAW BLANKET TO REMOVE FROST,,50,,110700,0,0,2,,,,,23,23,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,STRUCTURAL MOVEMENT OF BUILDING WALL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MELISSA BARUTH,DOT SUPERVISOR,melissa.baruth@northwestern.com,6053537462,,,,,MELISSA BARUTH,DOT SUPERVIOSR,6053537462,melissa.baruth@northwestern.com,"EVENTS ON FEB 6 2018  NORTHWESTERN ORIGINALLY REPORTED TO THE NRC WITH THE NOTIFICATION TIME OF 8:58.  THIS WAS AN ERROR IN REPORTING.  THE TIME NORTHWESTERN RECEIVED THE FIRST NOTIFICATION FROM 911 WAS 10:14 CST.  THIS TIME WAS RETRIEVED FROM OUR INCOMING CALL LONG AND VERIFIED TO BE ACCURATE.  THE INCORRECT TIME OF 8:58 INCORRECTLY REPORTED REPRESENTED THE DATE/TIME STAMP IN CUSTOMER INFORMATION SYSTEM AND IS IN MST TIME ZONE.  THE INCIDENT LOCATION IS IN CST TIME ZONE.  IN ADDITION THE DATE/TIME STAMP WAS INCORRECTLY ATTACHED TO TWO CONSECUTIVE ORDERS BY THE CUSTOMER SERVICE REPRESENTATIVE.      10:14 CST NORTHWESTERN RECEIVED A CALL FROM 911 REQUESTING ASSISTANCE AT 207 N 2ND IN ABERDEEN SD.  HOUSE WAS A VACANT PREMISE WITH NO ONE OCCUPYING THE STRUCTURE.      10:23 CST NORTHWESTERN ARRIVED ON SITE.    10:28 CST POWER SHUT OFF TO PREMISE AT THE POLE.    10:50 CST ADJACENT STRUCTURES CHECKED WITH FIRE DEPARTMENT     10:55 CST FIRE DEPARTMENT REQUESTED SERVICE LINE TO BE SHUT OFF    11:20 CST SERVICE WAS SQUEEZED OFF APPROXIMATELY 40 FT. FROM HOME DUE TO FIRE.      11:28 TO 12:00 CST SD PUC NOTIFIED.  ODORMETER, LEAK SURVEY AND ADDITIONAL BAR HOLING COMPLETED.  NO EVIDENCE OF ADDITIONAL GAS ISSUES FOUND.    12:00 TO 17:00 CST AREA MONITORED AND TECHNICIANS ON SITE TO ASSIST FIRE DEPARTMENT AS NEEDED.  13:25 CST NRC NOTIFIED.  DUE TO HEAVY GROUND FROST A THAW BLANKET WAS APPLIED TO BE USE TO THAW THE GROUND TO COMPLETE THE FULL RETIREMENT OF THE SERVICE ON FEB 12 2018.    FEB 7 2018  PREMISE HISTORICALLY A RENTAL HOME WITH NO OCCUPANTS AT THIS TIME.  LAST KNOWN OCCUPANTS INTERVIEWED BY FIRE MARSHALL AND NORTHWESTERN REPRESENTATIVE.  OCCUPANTS INDICATED NO NOTICEABLE GAS SMELL INSIDE THE HOME.  OCCUPANTS' WASHER AND DRYER LOCATED IN THE BASEMENT ON THE WALL DIRECTLY ASSOCIATED WITH NATURAL GAS METER.  OCCUPANTS DESCRIBED AN ISSUE WITH THE BASEMENT WALL CRACKING DUE TO WALL MOVEMENT AND CREATING A DRAFT IN THE HOME.  LANDLORD SUPPLIED CAULKING TO OCCUPANTS TO FILL IN CRACKS CREATED BY BASEMENT WALL MOVEMENT.  METER RETRIEVED AND OBTAINED BY NORTHWESTERN.  PER FIRE MARSHALL REQUEST PRESSURE TEST ATTEMPTED FROM SQUEEZE POINT TO METER AND FAILED.  SITE RELEASED BY FIRE MARSHALL TO HOME OWNER INSURANCE.    FEB 9 2018  ATTEMPTED TO RETIRE SERVICE FROM SQUEEZE OFF POINT THE MAIN IN ALLEY AS THAW BLANKET HAD BEEN ON SINCE FEB 6 2018.  INSUFFICIENT THAW.  THAW BLANKET PUT BACK ON MAIN/SERVICE AREA.    FEB 12 2018  SUFFICIENT THAW.  SERVICE RETIRED AT THE MAIN.    FEB 21 2018  COORDINATED INVESTIGATION WITH ALL CONCERNED PARTIES INCLUDING THE SD PUC TO DIG UP SERVICE PIPE FROM SQUEEZE OFF POINT TO METER.  THAW BLANKETS PUT ON SERVICE THE WEEK PRIOR.  EXCAVATED PARTIAL AREA.  DUE TO UNFORESEEN CONCRETE PATIO INSUFFICIENT THAW AROUND METER AREA.  REAPPLIED THE THAW BLANKET.      FEB 23 2018  COORDINATED INVESTIGATION WITH ALL CONCERNED PARTIES INCLUDING THE SD PUC TO RESUME EXCAVATION.  SERVICE AND RISER AREA FULLY EXCAVATED.  FRACTURE FOUND AT THE RISER CONNECTION TO A 90 DEGREE ELBOW.  DAMAGED RISER AND ELBOW REMOVED FROM THE GROUND.  PRESSURE TEST FROM PIPE REMOVAL ELBOW TO SQUEEZE OFF POINT SUCCESSFUL.  NO FURTHER DAMAGE.  DUE TO THE FRACTURED SURFACE OF THE ELBOW AND PIPE, NORTHWESTERN AND OUTSIDE INVESTIGATION RETAINED BY NORTHWESTERN BELIEVE THE EVIDENCE SUPPORTS THE FRACTURE TO BE CAUSE BY AN OUTSIDE FORCE, LIKELY THE BASEMENT WALL MOVEMENT, CREATED THE FORCE ON THE PIPE TO CAUSE THE FRACTURE."
03-01-2018,2018,20180030,31988,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5420 LBJ FREEWAY,DALLAS,TX,75240,1/30/2018 11:40,,,INTERSECTION OF COLLINS AND ROGERS,ARLINGTON,TARRANT,TX,76014,32.74607,-97.09763,,,,,,,,,,1/30/2018 12:39,1203193,,NATURAL GAS,,200,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/30/2018 11:40,,,,1/30/2018 11:40,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,42,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1996,,,,,,4,PE 2406,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,150000,16916,0,0,,,1078,,167994,0,0,0,,,,,35,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DRILLING,POLE,NO,,,,,,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LYNN MILLER,OPERATIONS SUPERVISOR,lynn.miller@atmosenergy.com,469-261-2037,817-375-7979,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC REPORT NO. 1203367    ON JANUARY 30, 2018 AT APPROX. 11:40, A THIRD PARTY CONTRACTOR DRILLING A HOLE FOR THE INSTALLATION OF A LIGHT POLE HIT A 4"" POLY MAIN.  THE CONTRACTOR DID NOT CALL IN FOR LOCATES. THE OPERATOR ABANDONED THE RIG WHILE RUNNING, WHICH IGNITED THE GAS AND BURNED THE UNIT.  AT 14:30, THE MAIN WAS ISOLATED USING SQUEEZE TOOLS.  THE LINE IS A DUAL FEED, SO IT WAS NOT NECESSARY TO SHUT DOWN THE LINE, AND NO CUSTOMERS WERE INTERRUPTED.  THE MAIN WAS REPAIRED AT ON JANUARY 31, 2018, BY REPLACING 5 FEET OF 4"" MAIN."
2/23/2018,2018,20180029,30183,SUPPLEMENTAL FINAL,13360,"ENTERGY NEW ORLEANS, LLC",3700 TULANE AVENUE ,NEW ORLEANS,LA,70119,1/26/2018 8:25,,,1505 BASIN STREET,NEW ORLEANS,ORLEANS,LA,70116,29.963473,-90.07146,,,,,,,,,,1/26/2018 12:43,1202904,,NATURAL GAS,,0.9,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,1/26/2018 8:25,,,,1/26/2018 8:57,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,SEAMLESS,SEAMLESS,0.145,,,,,,,OTHER,,,,,,,,,LIVE NATURAL GAS SERVICE LINE CUT IN TWO WITH RECIPROCATING SAW.,CLASS 3 LOCATION,303086,0,0,0,,,0,,303086,1,0,1,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",READILY APPARENT KNOWLEDGE THAT CONTROLLERS OR CONTROL ROOM ISSUES DID NOT CONTRIBUTE TO THE INCIDENT.,,,,,,,,,,,,,NO,,,YES,2,1,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,YES,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LEON T HINSON,SENIOR ENGINEER - REGULATORY COMPLIANCE,lhinson@entergy.com,504-595-3722,504-593-3440,,,,MICHELLE P BOURG,DIRECTOR - GAS DISTRIBUTION BUSINESS,504-593-3434,mpivach@entergy.com,"NOTE ALL TIMES CENTRAL STANDARD TIME (CST)    AT APPROXIMATELY 8:30 AM 1/26/2018, ENTERGY GAS PERSONNEL WERE NOTIFIED BY AN ENTERGY CONTRACTOR FOREMAN WHOSE CREWS WERE PERFORMING METER CONVERSIONS AT 1505 BASIN STREET, AND BY NEW ORLEANS FIRE DEPARTMENT (NOFD) OF A HOUSE FIRE AT THE SAME ADDRESS IN THE TREM? NEIGHBORHOOD OF NEW ORLEANS.  AFTER NOTIFICATION   ENTERGY PERSONNEL ARRIVED ON SCENE BETWEEN 8:55 AM AND 9:15 AM.  NOFD HAD ALREADY EVACUATED TWO INDIVIDUALS AND A DOG FROM INSIDE THE STRUCTURE. NO INJURIES WERE REPORTED BY THE CONTRACTORS OR THE PUBLIC.     THE FIRE WAS FULLY INVOLVED WHEN ENTERGY PERSONNEL ARRIVED.  NOFD HAD CONTROL OF THE SCENE AND RESTRICTED ACCESS TO THE STRUCTURE.  IN THE INTERIM, ENTERGY PERSONNEL INTERVIEWED CONTRACTOR EMPLOYEES PERFORMING METER CONVERSIONS JUST PRIOR TO THE FIRE.  BASED ON THE INTERVIEWS IT WAS SUSPECTED THAT THE CONTRACTOR EMPLOYEES AND NATURAL GAS WERE CONTRIBUTORS TO THE FIRE.   PHMSA STATE PARTNER, DEPARTMENT OF NATURAL RESOURCES, OFFICE OF CONSERVATION, PIPELINE DIVISION (DNR PIPELINE DIVISION) WAS NOTIFIED TO THAT EFFECT.  ENTERGY INFORMED ITS CONTRACTOR THE EMPLOYEES IN QUESTION MUST BE DRUG TESTED.    BETWEEN 11:30 AM AND NOON, NOFD GRANTED ENTERGY PERSONNEL A SHORT WINDOW OF ACCESS TO ITS FACILITIES ONLY.  PERSONNEL WERE ACCOMPANIED BY FIREMEN AS THEY PERFORMED THE INSPECTION.  ENTERGY TURNED OFF GAS SERVICE VALVE, REMOVED THE METER HEADER THAT HAD BEEN CUT AND CONFIRMED THE FIRE WAS GAS RELATED.  ONCE CONFIRMED, ENTERGY COMPLIANCE COORDINATOR WAS CONTACTED WHO SUBSEQUENTLY CONTACTED THE NATIONAL RESPONSE CENTER (NRC) REPORTING THE INCIDENT.  THE NOTIFICATION WAS RECORDED BY NRC AT 12:43 PM.    ENTERGY CONTRACTOR PERSONNEL KNOWINGLY USED AN UNAUTHORIZED TOOL WHILE PERFORMING A METER CONVERSION AT THE RESIDENCE. THE CONTRACT PERSONNEL DID NOT FOLLOW PROCEDURES WHILE PERFORMING THE TASK, ALTHOUGH HE WAS QUALIFIED TO PERFORM THE TASK. THE USE OF THIS UNAUTHORIZED TOOL INTRODUCED AN IGNITION SOURCE THAT ULTIMATELY IGNITED ESCAPING GAS.    ENTERGY WAS UNABLE TO ESTIMATE THE AMOUNT OF GAS LOSS BECAUSE WATER SPRAYED ON THE FIRE STOPPED OFF THE LOW PRESSURE GAS FLOW."
2/16/2018,2018,20180028,32182,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,1/20/2018 11:14,,,4643 CLELAND AVENUE,LOS ANGELES,LOS ANGELES,CA,90065,34.11119,-118.21657,,,,,,,,,,1/20/2018 13:25,1202430,,NATURAL GAS,,0,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,3,1/20/2018 11:14,,,,1/20/2018 11:31,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,46,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1925,,,,,,3,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,36508,360109,18978,0,,,0,,415595,0,0,1,,,,,18,18,20,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,,,,,,YES,LOCALIZED,,,YES,,,,YES,NO,,YES,NO,,,,,,,,,YES,COAL TAR,,,,,,,,,,,,,,,,,,,,,,2/15/2017,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,amatin@semprautilities.com,909-919-0463,,,,,TROY BAUER,PIPELINE SAFETY AND COMPLIANCE MANAGER,909-335-7915,tbauer@semprautilities.com,"SOCALGAS RECEIVED REPORT OF A STRUCTURE FIRE AT 4643 CLELAND AVE IN LOS ANGELES ON 1/20/2018. THE COMPANY CREW RESPONDED AND FOUND UNDERGROUND INDICATIONS. AFTER FURTHER INVESTIGATION, THE CREW FOUND A LEAK, MADE THE REPAIRS, AND CONTINUED TO AERATE UNTIL ANY HAZARDOUS CONDITION HAD BEEN ELIMINATED.     THE MAIN REPLACEMENT AS A PERMANENT REPAIR HAS BEEN COMPLETED. THE CAUSE OF THE LEAK WAS EXTERNAL CORROSION.     THIS INCIDENT WAS REPORTED TO THE DOT AND TO THE CPUC DUE TO THE POTENTIAL INVOLVEMENT OF GAS ASSOCIATED TO AN INJURY AND THE DAMAGE COST EXCEEDING $50,000. THE 48-HOUR NOTIFICATION WAS COMPLETED PER NRC #1202558.    FOR ANY FURTHER QUESTIONS, PLEASE CONTACT IK SONG AT (818) 279-5388.    UPDATE (7/16/18): UPDATED THE TOTAL COST INFORMATION ON PART D OF THE REPORT.  UPDATE (5/22/19): UPDATED THE APPARENT CAUSE ON PART G OF THE REPORT. FOR ANY FURTHER QUESTIONS, PLEASE CONTACT ALI MATIN AT (909) 919-0463."
2/16/2018,2018,20180026,30073,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,170 DATA DRIVE ,WALTHAM,MA,2451,1/20/2018 8:15,,,151 BAY 49TH STREET,BROOKLYN,KINGS,NY,11214,40.5864732,-73.9868439,,,,,,,,,,1/20/2018 15:46,1202427,,NATURAL GAS,,35,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,9,1/20/2018 8:45,,,,1/20/2018 9:21,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1927,,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,75000,24000,7342,0,,,216,,106558,0,0,1,,,,,0.3,0.31,0.43,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS NOT THE RESULT OF ANY OPERATION THAT THE CONTROL ROOM CAN PERFORM.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROST HEAVE,",,,",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE D. BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE D. BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,6317703549,corinne.byrnes@nationalgrid.com,"ON THE MORNING OF SATURDAY, JANUARY 20, 2018, THE COMPANY RECEIVED NOTIFICATION OF A POTENTIAL GAS FIRE AT A TWO-STORY RESIDENTIAL BUILDING IN THE GRAVESEND SECTION OF BROOKLYN.  FDNY RESPONDED TO THE INCIDENT AND EXTINGUISHED THE FIRE WITHIN MINUTES.  ON ARRIVAL, CMS DETECTED ELEVATED GAS READINGS AT VARIOUS LOCATIONS IN AND AROUND THE PREMISES.  AT  APPROX.14:30, FIELD OPERATIONS SUBSEQUENTLY LOCATED AND REPAIRED A CRACK ON A SIX-INCH CAST IRON MAIN LOCATED IN FRONT OF THE BUILDING, THEREBY CONFIRMING THE DISCOVERY OF AN OUTSIDE LEAK POTENTIALLY CAUSING THE INCIDENT.   APPARENT INCIDENT CAUSE IS FROST HEAVE.    FOUR INDIVIDUALS REPORTEDLY SUSTAINED INJURIES IN THE FIRE.  ONE WAS TAKEN TO THE HOSPITAL WITH BURNS TO HIS LEGS (NOTE:  THE EXTENT OF ANY TREATMENT/HOSPITALIZATION IS NOT KNOWN AT THIS TIME),  THE OTHERS WERE TREATED AT THE SCENE.  THE BUILDING SUSTAINED MODERATE STRUCTURAL DAMAGE.    THE FIRE MARSHAL HAS PUBLICLY INDICATED THE INCIDENT WAS CAUSED BY A GAS LEAK THAT IGNITED WHEN AN OCCUPANT TURNED ON A LIGHT SWITCH IN A SECOND FLOOR APARTMENT.  AT THIS POINT, THE INCIDENT IS STILL UNDER INVESTIGATION.    **PLEASE NOTE THAT FOR PART C QUESTION 2A, INSTALLATION DATE WAS A RANGE OF TIME BETWEEN 1913 AND 1927."
2/15/2018,2018,20180025,30066,SUPPLEMENTAL FINAL,4473,ATMOS ENERGY CORPORATION - WEST TEXAS,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,1/20/2018 2:30,,,INTERSECTION OF NE 24TH AND FOLSOM,AMARILLO,POTTER,TX,79110,35.236628,-101.724335,,,,,,,,,,1/20/2018 4:45,1202383,,NATURAL GAS,,1059,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/20/2018 2:30,,,,1/20/2018 3:00,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"2"" CONNECTION FOR A BLOW DOWN VALVE WAS BROKEN WHEN VEHICLE STRUCK STATION.",CLASS 3 LOCATION,5000,2644,1784,0,,,3442,,12870,0,0,0,,,,,200,200,215,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS DUE TO 3RD PARTY DAMAGE AND THE PRESSURE ON THE SYSTEM REMAIN CONSTANT AT NORMAL OPERATING PRESSURE DURING THE INCIDENT TIME FRAME.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE CULP,COMPLIANCE MANAGER,mike.culp@atmosenergy.com,8062206849,8067984495,,,,MIKE CULP,COMPLIANCE MANAGER,8062206849,mike.culp@atmosenergy.com,"ABOVE GROUND NATURAL GAS FACILITY WAS STRUCK BY A VEHICLE AFTER LEAVING THE ROADWAY AT AN INTERSECTION. SPEED AND ALCOHOL WERE FACTORS IN THE INCIDENT. THE ABOVE GROUND STATION WAS STRUCK AND A 2"" BLOW DOWN VALVE WAS BROKEN. THE SETTING WAS VALVED OFF AND GAS FLOW BY-PASSED TO MAINTAIN PRESSURE ON THE SYSTEM DOWNSTREAM. THE SETTING IS REPAIRED AND THE BROKEN SECTION HAS BEEN TAKEN OUT OF SERVICE.     THIS FACILITY IS LOCATED AT A T-INTERSECTION IN A RURAL AREA EAST OF AMARILLO. FLOOD LIGHTING TO HELP DRIVERS IDENTIFY THE STATION IS BEING ADDED TO THE LOCATION. THE COUNTY HAS BEEN ASKED TO ADD ROAD SIGNS NOTING THE DEAD END OF THE STREET. THE BROKEN SECTION OF THE FACILITY HAS BEEN REMOVED AND GAS FLOW REDIRECT THROUGH ANOTHER PART OF THE STATION THAT IS NOT IN THE DIRECT PATH OF TRAFFIC IF THEY EXIT THE DEAD END INTERSECTION.     IT WAS ORIGINALLY THOUGHT THAT THE PERSON INJURED IN THE INCIDENT REQUIRED HOSPITALIZATION BUT IT WAS LATER DETERMINED THAT HE WAS TREATED AT THE HOSPITAL EMERGENCY ROOM AND RELEASED WHERE HE WAS ARRESTED ON CHARGES OF DUI."
2/16/2018,2018,20180027,30260,SUPPLEMENTAL FINAL,13480,NIAGARA MOHAWK POWER CORP,170 DATA DRIVE ,WALTHAM,MA,2451,1/19/2018 5:53,,,1700 BROAD STREET,UTICA,ONEIDA,NY,13501,43.0955314,-75.1975277,,,,,,,,,,1/23/2018 10:45,1202624,,NATURAL GAS,,4863,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,15,1/19/2018 5:53,,,,1/19/2018 7:15,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,42,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1971,,,,,,4,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,UNKNOWN,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,250000,5800,27400,0,QUESTION 2A IS PENDING EVALUATION BY CLAIMS ADJUSTER.,,13269,,296469,7,0,0,,,,,23,23,24,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS NOT THE RESULT OF ANY OPERATION THAT THE CONTROL ROOM CAN PERFORM.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,STAB,,,,UNK,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND PLASTIC",,,,,,,,,,,,,,,,,,,,,,,YES,UNKNOWN AT THE PRESENT TIME.  FITTING SUBMITTED TO THIRD PARTY LABORATORY FOR ANALYSIS.  ALSO DO NOT KNOW CAUSE OF THE FITTING FAILURE (QUESTION 25),,YES,,,,OTHER,UNKNOWN AT THIS TIME,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE D. BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE D. BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,6317703549,corinne.byrnes@nationalgrid.com,"5/2/2018  SUPPLEMENTAL REPORT ISSUED TO REFLECT DATE AND TIME OF IGNITION, NOT IDENTIFICATION OF INCIDENT, AND BELOWGROUND FACILITY (ALTHOUGH THE INCIDENT OCCURRED ABOVEGROUND).   AT 08:01 ON 1/19/2018 NATIONAL GRID WAS MADE AWARE OF A STRUCTURE AND PIPELINE FACILITY FIRE AT 1700 BROAD STREET.  GAS WAS SHUT OFF AT 13:48 TO MAKE THE AREAS SAFE.  THE SECTION OF PIPE WAS EXPOSED AND ISOLATED IN ORDER TO LOCATE LEAK AND DETERMINE THE LEAK CAUSE AT APPROX. 17:50 ON 1/19. NINE (9) PEOPLE FROM THREE (3) BUILDINGS WERE EVACUATED.  A SMALL SECTION OF PIPE WAS INSTALLED  23:00 ON 1/19 TO RESTORE SERVICE VIA A ONE-WAY FEED.  UPON AIR TEST, THE SOURCE OF THE LEAK WAS DETERMINED TO BE A PL-PL COMPRESSION COUPLING ON A 4"" MAIN, AS DETERMINED ON 1/24.  NRC WAS NOTIFIED ON 1/23 AT 10:45 BASED ON THE POSSIBILITY OF EXCEEDING THE $50,000 INCIDENT CRITERIA."
2/14/2018,2018,20180023,30116,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,211 NW RIVERSIDE DRIVE ,EVANSVILLE,IN,47708,1/16/2018 23:15,,,413 GRANDVIEW DRIVE,ANDERSON,MADISON,IN,46017-1208,40.117316,-85.5998397,,,,,,,,,,1/17/2018 8:37,1202105,,NATURAL GAS,,79,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,10,1/17/2018 4:40,,,,1/17/2018 0:08,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,44,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.18,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,57000,9063,970,0,NONE,,327,,67360,0,0,4,,,,,36,36,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,01-01-2015,NO,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,SEWER (SANITARY/STORM),NO,,,,,,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JO COHORST,MANAGER GAS COMPLIANCE AND QMP,jcohorst@vectren.com,812-491-5743,,,,,NANCY CONDER,DIRECTOR COMPLIANCE AND QUALITY ASSURANCE,812-491-4545,nconder@vectren.com,"VECTREN WAS CONTACTED BY CHESTERFIELD INDIANA FIRE DISPATCH REGARDING RESIDENTIAL FIRE AT 413 GRANDVIEW DRIVE, ANDERSON, INDIANA ON 1/16/18 AT 11:30 PM. UPON ARRIVAL, NATURAL GAS APPEARED TO BE FEEDING THE FIRE; NATURAL GAS READINGS WERE FOUND UNDERGROUND NEAR THE RESIDENTIAL STRUCTURE. A LEAK WAS FOUND ON A 2 INCH BARE STEEL NATURAL GAS DISTRIBUTION MAIN OPERATING AT APPROXIMATELY 36 PSIG. THE LEAK OCCURRED AT A PVC SEWER LATERAL WHICH CROSSED UNDERNEATH THE NATURAL GAS MAIN. THE MAIN EXHIBITED A BOW SHAPE PRIOR TO REPAIR. THE LEAK WAS REPAIRED WITH A LEAK CLAMP AND THE INSTALLATION OF A REINFORCING ""PUMPKIN"" SLEEVE.  THIS MAIN IS INCLUDED IN A BARE STEEL REPLACEMENT PROJECT CURRENTLY SCHEDULED FOR 2019.    INVESTIGATION INDICATED THAT NEGLIGENT INSTALLATION OF SEWER LINE BY A THIRD PARTY CONTRACTOR APPROXIMATELY 15 YEARS AGO DISPLACED THE NATURAL GAS MAIN DISTRESSING AND FATIGUING THE MATERIAL.    PLEASE NOTE THAT THE ADDRESS, 413 GRANDVIEW DRIVE, ANDERSON, IN 46017, IS ALSO KNOWN AS 413 WESTERN DRIVE, ANDERSON, IN 46017, WITH ""GRANDVIEW"" AND ""WESTERN"" REFERRING TO THE EASTERN AND WESTERN SIDES OF THE SAME ROAD."
