REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
2/13/2018,2018,20180022,30794,SUPPLEMENTAL FINAL,13299,NEW JERSEY NATURAL GAS CO,1415 WYCKOFF ROAD ,WALL,NJ,7719,1/16/2018 11:04,,,360 CARTY AVENUE,FORT MONMOUTH,MONMOUTH,NJ,7703,40.31906,-74.0379,,,,,,,,,,1/16/2018 12:00,1202034,,NATURAL GAS,,68,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/16/2018 11:22,,,,1/16/2018 11:16,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,24,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1993,,,,,,1,ASTM D2513,"PHILLIPS DRISCOPIPE, INC.",PLASTIC,,,,,POLYETHYLENE (PE),,9.33,,,3408,MECHANICAL PUNCTURE,10,2.8,,,,,,,,CLASS 3 LOCATION,595000,4638,491,0,,,652,,600781,0,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,TRENCHER,WATER,YES,173411986,,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MOBEEN KHAN,DIRECTOR - SYSTEM ENHANCEMENT,mukhan@njng.com,732-919-8035,732-919-0936,,,,MOBEEN KHAN,DIRECTOR - SYSTEM ENHANCEMENT,732-919-8035,mukhan@njng.com,"ON JANUARY 16, 2018, A THIRD PARTY EXCAVATOR WAS OPERATING TRENCHING EQUIPMENT IN A ROADWAY TO INSTALL A WATER MAIN WHEN IT STRUCK THE GAS SERVICE LINE TO 360 CARTY AVENUE IN OCEANPORT, NEW JERSEY. THE INCIDENT OCCURRED IN AN AREA OF FORT MONMOUTH, A FORMER INSTALLATION OF THE US DEPARTMENT OF THE ARMY, WHICH WAS UNDERGOING REDEVELOPMENT ACTIVITIES. OCEANPORT POLICE CONTACTED NEW JERSEY NATURAL GAS (""NJNG"") AT 11:04 A.M. TO REPORT A POTENTIALLY BROKEN MAIN OR SERVICE AT THIS LOCATION AND ADVISED THAT A VEHICLE WAS ON FIRE. NJNG PERSONNEL WERE DISPATCHED AT 11:05 A.M. AND ARRIVED ONSITE AT 11:16 A.M. WHERE POLICE AND FIRE PERSONNEL WERE ALREADY ONSITE. AT 11:22 A.M., NJNG PERSONNEL CONFIRMED THERE WAS A GAS LEAK AND IGNITION AS A RESULT OF DAMAGE TO THE ONE INCH PLASTIC SERVICE LINE CAUSED BY THE TRENCHER. THE IGNITION RESULTED IN THE TRENCHING MACHINE CATCHING FIRE WHICH ULTIMATELY DESTROYED THE MACHINE.    THE AREA WAS MADE SAFE AT 12:49 P.M. BY SQUEEZING OFF THE 4 INCH PLASTIC MAIN. THE SERVICE TO 360 CARTY AVENUE, A VACANT STRUCTURE, WAS THEN RETIRED AT THE MAIN. THERE WERE NO OUTAGES AS A RESULT OF THE SHUTDOWN AND NO EVACUATIONS WERE NEEDED AS THE BUILDINGS IN THIS AREA WERE VACANT. AFTER RETIRING THE SERVICE LINE, GAS WAS REINTRODUCED TO THE MAIN AT 4:45 P.M. ON JANUARY 16, 2018. NO NEW SERVICE LINE WAS INSTALLED.    THE SUBSEQUENT INVESTIGATION DETERMINED THE NATURAL GAS SERVICE LINE WAS PROPERLY MARKED OUT (NEW JERSEY ONE CALL TICKET NUMBER 173411986), THE MARKS WERE WITHIN TOLERANCE, AND THE SERVICE LINE HAD 23.5 INCHES DEPTH OF COVER. THE THIRD PARTY EXCAVATOR FAILED TO USE HAND TOOLS WHERE REQUIRED AND STRUCK THE SERVICE LINE WITH A MECHANIZED TRENCHER."
2/14/2018,2018,20180024,16803,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,1/15/2018 18:13,,,HAWK SPRINGS AND MESA PARK DR,LAS VEGAS,CLARK COUNTY,NV,89135,36.0881,-115.32332,,,,,,,,,,1/15/2018 22:04,1202010,,NATURAL GAS,,190,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/15/2018 18:13,,,,1/15/2018 17:52,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2005,,,,,,4,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,4710,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,12278,6659,92783,0,,,520,,112240,2,0,1766,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,2005,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,,,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALYSE BAKER,COMPLIANCE SPECIALIST,alyse.baker@swgas.com,702-365-2077,702-365-2205,,,,THOMAS CARDIN,DIRECTOR OF GAS OPERATIONS,702-365-2028,thomas.cardin@swgas.com,"OPERATOR RESPONDED TO AN ODORS COMPLAINT RECEIVED AT 17:00 PDT LOCATED IN A CUL-DE-SAC NEAR 5454 BRISTOL BEND COURT IN LAS VEGAS, NV.  A HAZARDOUS GRADE 1 LEAK WAS DISCOVERED ON A 4-INCH M8100 PIPE LOCATED NEAR THE INTERSECTION OF HAWK SPRINGS ROAD AND MESA PARK DRIVE IN LAS VEGAS, NV. THE FLOW OF GAS TO THE SECTION OF PIPE WAS TAKEN OUT OF SERVICE WHILE REPAIRS WERE COMPLETED WHICH RESULTED IN A SERVICE OUTAGE OF 1768 CUSTOMERS.    BASED ON COMMUNICATIONS THAT THE PUBLIC UTILITIES COMMISSION OF NEVADA'S REGULATORY OPERATIONS STAFF HAD WITH THE PIPELINE AND HAZARDOUS MATERIALS SAFETY ADMINISTRATION'S ACCIDENT INVESTIGATION DIVISION, PART A - 4 ""LOCAL TIME AND DATE OF THE INCIDENT"" REFLECTS THE TIME OPERATOR PERSONNEL IDENTIFIED AND REPORTED A GRADE 1 LEAK ON THE PIPELINE.  AT THAT TIME, NO INCIDENT REPORTING CRITERIA WAS MET.    THE SHUTDOWN TIME REPORTED IN PART A, 13A (21:49) IS THE EARLIEST DATE AND TIME A REPORTING CRITERIA WAS MET.  DUE TO THE SHUTDOWN OF THE PIPELINE, THE INCIDENT WAS ESTIMATED TO REACH PROPERTY DAMAGE OF $50,000 OR MORE.  TELEPHONIC NOTIFICATION WAS MADE WITHIN ONE HOUR OF THE SHUTDOWN TIME.    PART A, 6:  SOUTHWEST GAS NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) TELEPHONICALLY OF THE INCIDENT ON JANUARY 15, 2018 AT 22:04 PDT.  THE NRC ISSUED REPORT NUMBER 1202010 FOR THE INCIDENT.  SOUTHWEST GAS PROVIDED A 48-HOUR UPDATE TELEPHONICALLY TO THE NRC ON JANUARY 17, 2018 AT 14:28 PDT. THE NRC ISSUED REPORT NUMBER 1202162 FOR THE UPDATED REPORT."
02-12-2018,2018,20180021,16798,ORIGINAL FINAL,30769,SPIRE MISSOURI INC. WEST,700 MARKET STREET ,SAINT LOUIS,MO,63101,1/13/2018 16:14,,,150 NW COLBERN ROAD,LEE'S SUMMIT,JACKSON,MO,64086-5701,38.945987,-94.386923,,,,,,,,,,1/15/2018 14:07,1201975,,NATURAL GAS,,348.3,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/13/2018 16:14,,,,1/13/2018 16:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,OTHER,IN CREEK UNDER WATER,,,YES,,,,,,,YES,UNCASED,UNKNOWN,UNKNOWN,,INVESTOR OWNED,,MAIN,,1929,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,LEAK NOT EXPOSED,,,,,,CLASS 3 LOCATION,0,234673,500,0,,,1942,,237115,0,0,0,,,,,146,146,155,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE VOLUME OF GAS RELEASED WAS NOT DETECTABLE BY THE SCADA SYSTEM AND THE CONTROLLER(S) TOOK NO ACTIONS THAT WOULD HAVE CONTRIBUTED TO OR CAUSE THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICOLE CHRISTIANER,MANAGER OF PIPELINE SAFETY DISTRIBUTION,nicole.christianer@spireenergy.com,314-349-2929,,,,,CRAIG HOEFERLIN,VP OF OPERATIONS SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"A GAS LEAK WAS DISCOVERED ON A 10-INCH DISTRIBUTION MAIN WEST OF 150 NW COLBERN RD ON JANUARY 13, 2018 AT 4:14 PM.  THE LEAK WAS UNDER A SMALL UNNAMED CREEK AND THE NATURAL GAS WAS ESCAPING UP THROUGH THE WATER AND INTO THE ATMOSPHERE.  NO UNDERGROUND MIGRATION OCCURRED.  STOPPER FITTINGS WERE INSTALLED ON EACH SIDE OF THE LEAK AND THE LEAKING MAIN WAS TAKEN OUT OF SERVICE ON JANUARY 18, 2018.  THE WORK WAS DELAYED DUE TO EXTREME WEATHER CONDITIONS, BUT SPIRE EMPLOYEES WERE ONSITE MONITORING THE LEAK CONTINUOUSLY UNTIL THE PIPELINE WAS TAKEN OUT OF SERVICE.  THE CAUSE WAS NOT ABLE TO BE DETERMINED DUE TO THE INACCESSIBILITY OF THE LEAKING PIPE, THEREFORE ""UNKNOWN"" WAS SELECTED IN THE REPORT.  SPIRE DETERMINED THIS WOULD BE A REPORTABLE INCIDENT AT APPROXIMATELY 2:00 PM ON JANUARY 15, 2018 DUE TO THE REPAIR COSTS EXCEEDING $50,000.    NRC INCIDENT REPORT UPDATED ON JANUARY 17, 2018 AT 8:18 A.M., REPORT NUMBER 1202099."
02-09-2018,2018,20180020,34350,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,4 TECHNOLOGY DRIVE ,WESTBOROUGH,MA,1581,01-11-2018 23:15,,,334-336 PARK STREET,LAWRENCE,ESSEX,MA,1841,42.715755,-71.174819,,,,,,,,,,01-12-2018 02:10,1201687,,NATURAL GAS,,0,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,13,01-12-2018 00:02,,,,01-12-2018 00:35,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,ABOVE AND BELOW SEE PART H,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,MAIN AND HOUSE PIPING,UNKNOWN,,,,,,,,,OTHER,CAST IRON MAIN,,,,,,,,,,LEAK,,,OTHER,"MAIN CRACK, HOUSE PIPE LEAKS",,,,,,CLASS 3 LOCATION,252406,4934,520,40000,CATEGORIZED AS CONTENT ON THE FIRE DEPARTMENTS REPORT,,0,,297860,0,0,1,,,,,88,88,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MEGGAN BIRMINGHAM,DIRECTOR SAFETY COMPLIANCE AND RISK MANAGEMENT,mbirmingham@nisource.com,,,,,,MEGGAN BIRMINGHAM,DIRECTOR SAFETY COMPLIANCE AND RISK MANAGEMENT,508.468.9956,mbirmingham@nisource.com,"THE FIRE DEPARTMENT RECEIVED THEIR FIRST ALARM AT 23:15 ON 1/11/2018. THE FIRE DEPARTMENT NOTIFIED THE COMPANY OF A FIRE AT 00:02 ON 1/12/2018. THE COMPANY'S FIRST RESPONDER ARRIVED ON SITE AT 00:35. THE COMPANY WAS MADE AWARE OF A POTENTIAL EXPLOSION AT 01:35. FIRE DEPARTMENT SHUT OFF GAS AT METER VALVE PRIOR TO THE COMPANY ARRIVING ON SITE AND THUS THE MADE SAFE TIME IN 13A IS THE SAME AS THE ON SITE TIME IN 17B.     THE SERVICE IMPACTED DURING THE INCIDENT WAS TIED TO A 99 PSIGáCOATED STEEL MAIN.á THEREáALSO WAS A DUAL CAST IRON MAIN RUNNING UNDER THE STREET.áTHE FIRE MARSHALL'S INVESTIGATION FOUND THATáTHE HOUSE PIPING IN THE BASEMENTáHADáSEVERAL LEAKS.á IN ADDITION,áTHERE WAS A PRE-EXISTING CRACK IN THE FOUNDATION OF THE BUILDING AND THE COMPANY FOUNDáA LEAK ON THE CAST IRON MAIN.á THEáFIRE MARSHALLá(REPORT NUMBER 2018-117-55) WAS UNABLE TO DETERMINE WHETHER THE SOURCE OF THE NATURAL GAS THAT WAS INVOLVED IN THE FIRE AND EXPLOSION WAS LEAKING HOUSE PIPING OR GAS THAT MAY HAVE MIGRATED INTO THE BASEMENT FROM THE CAST IRON MAIN THROUGH THE CRACK IN THE FOUNDATION.á THE FIRE MARSHALL ALSOáCOULD NOT DETERMINE THE CAUSE OF THE FIRE AND EXPLOSION.á THE COMPANYáWAS ALSO UNABLE TO DETERMINEáTHEáSOURCE OF THE GASáINVOLVED IN THE INCIDENT.ááBECAUSE THE SOURCE OF THE GAS IS UNKNOWN, AN ESTIMATE OF THE VOLUME OF GAS RELEASED AND ITS ESTIMATED COST CANNOT BE DETERMINED AND THUS DEFAULT VALUES WERE UTILIZED BASED ON THE FIELD COMPLETION REQUIREMENT."
02-08-2018,2018,20180019,31922,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,01-09-2018 05:30,,,765 ASHLEY ROAD,MONTECITO,SANTA BARBARA,CA,93108,34.44606,-119.65253,,,,,,,,,,01-09-2018 17:38,1201468,,NATURAL GAS,,327,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,01-09-2018 05:30,,,,01-09-2018 06:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1939,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"PIPE SEVERED DUE TO MUDSLIDE, HEAVY RAIN WEATHER, DEBRIS.",CLASS 3 LOCATION,214956,3733687,2155021,0,,,1962,,6105626,0,0,6,,,,,44.5,45,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,MUDSLIDE,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,amatin@semprautilities.com,9099190463,,,,,TROY BAUER,PIPELINE SAFETY AND COMPLIANCE MANAGER,9093357915,tbauer@semprautilities.com,"SOCALGAS FOUND THE HOUSE AT 765 ASHLEY ROAD TO HAVE BEEN DEMOLISHED FROM A MUDSLIDE CAUSED BY EXTREME WEATHER CONDITIONS IN SANTA BARBARA COUNTY AND CONTROLLED THE GAS BY SHUTTING THE RISER OFF AT THIS LOCATION. HUNDREDS OF HOMES IN THE MONTECITO AREA WERE FOUND TO HAVE ALSO BEEN EITHER DESTROYED OR DAMAGED AS A RESULT OF THESE MUDSLIDES. AT THE REQUEST OF SANTA BARBARA COUNTY FIRE (SBCF) TO SUPPORT SAFETY IN THE COMMUNITY OF MONTECITO, SOCALGAS TEMPORARILY ISOLATED NATURAL GAS SERVICE TO SPECIFIC AREAS IDENTIFIED BY SBCF. THE MAJORITY OF THE MONTECITO AREA WAS IMPACTED BY THIS ACTION.    THROUGHOUT THE WEEKS OF RESPONSE, SOCALGAS SAFELY ISOLATED THE AFFECTED AREAS, ASSESSED SYSTEM IMPACTS, INCLUDING TO THE DISTRIBUTION SYSTEM, MADE NECESSARY REPAIRS, AND ULTIMATELY RESTORED SERVICE TO OVER 3,000 INDIVIDUAL HOMES AND BUSINESSES AFTER REPAIRING AND READYING THE SYSTEM AS THE EVACUATION WAS GRADUALLY LIFTED.    THIS INCIDENT WAS REPORTED TO THE DOT AND TO THE CPUC DUE TO THE POTENTIAL RELEASE OF GAS, THE DAMAGE COST EXCEEDING $50,000, AND MEDIA ATTENTION. AFTER CONSULTATION WITH SED, THIS SECOND INCIDENT IN THE MONTECITO AREA HAS BEEN REPORTED AND IS BEING TRACKED AS A SEPARATE INCIDENT FROM THE TRANSMISSION RELATED EVENTS (NRC #1201382) RESULTING FROM THE WEATHER CONDITIONS. THE TOTAL COST IN RESPONSE TO THIS EVENT IS PENDING AND WILL BE PROVIDED ONCE AVAILABLE. THE 48-HOUR NOTIFICATION WAS COMPLETED PER NRC #1201513.     FOR ANY FURTHER QUESTIONS, PLEASE CONTACT IK SONG AT (818) 279-5388.    UPDATE 8/27/2018: PRELIMINARY YTD TOTAL COST INFORMATION (NOT FINALIZED); SYSTEM RESTORATION TIME.  UPDATE 1/7/2019: UPDATED YTD TOTAL COST INFORMATION (NOT FINALIZED).  UPDATE 4/8/2019: UPDATED YTD TOTAL COST INFORMATION (FINALIZED) AND ESTIMATED GAS LOSS.  NUMBER OF PEOPLE EVACUATED DUE TO INCIDENT IS UNKNOWN AS THE ENTIRE AREA WAS UNDER MANDATORY AND VOLUNTARY EVACUATION PROTOCOLS.  FOR ANY FURTHER QUESTIONS, PLEASE CONTACT ALI MATIN AT (909) 919-0463."
02-05-2018,2018,20180018,31005,SUPPLEMENTAL,12438,MIDDLE TENNESSEE NATURAL GAS UTIL DIST,"P.O. BOX 670, 1030 WEST BROAD ST ",SMITHVILLE,TN,37166,01-08-2018 20:25,,,266 ROMA DRIVE,CROSSVILLE,CUMBERLAND,TN,38555,35.9194,-85.039,,,,,,,,,,01-08-2018 21:25,1201373,,NATURAL GAS,,2.86,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,3,01-08-2018 20:34,,,,01-08-2018 20:40,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,30,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1976,,,,,,0.75,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,UNKNOWN,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 2 LOCATION,200000,2500,6500,0,,,17,,209017,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,9/29/2016,NO,,,,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,DRAINAGE,NO,,,,,,DATA NOT COLLECTED,,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MATT STENNETT,VICE PRESIDENT - ENGINEERING,mstennett@mtng.com,615-597-0515,615-597-6331,,,,JAMES E. HODGES,EXECUTIVE VICE PRESIDENT AND C.E.O.,615-597-4300,jhodges@mtng.com,"ON JANUARY 8, 2018, FIRE CONSUMED A PERSONAL RESIDENCE LOCATED AT 266 ROMA DRIVE, CROSSVILLE, TENNESSEE.  AN EXPLOSION WAS REPORTED IN CONJUNCTION WITH THE FIRE.  THERE WERE THREE (3) OCCUPANTS IN THE HOME AT THE TIME OF THE INCIDENT.  ONE OCCUPANT RECEIVED INJURIES REQUIRING HOSPITALIZATION.      AT APPROXIMATELY 8:34 P.M. (CST), MIDDLE TENNESSEE NATURAL GAS UTILITY DISTRICT (MTNGUD) RECEIVED A REPORT OF A FIRE AND EXPLOSION AT 266 ROMA DRIVE, CROSSVILLE, TENNESSEE.  AT APPROXIMATELY 8:40 P.M. (CST) TWO MTNGUD SERVICE TECHNICIANS ARRIVED AT THE SCENE.  THE FIRE DEPARTMENT AND OTHER EMERGENCY SERVICE PROVIDERS WERE ON THE SCENE.  THE HOUSE WAS IN FLAMES.    AT APPROXIMATELY AT 8:45 P.M. (CST), THE SERVICE TECHNICIANS CUT AND CAPPED THE THREE-QUARTER INCH (3/4"") P.E. SERVICE LINE APPROXIMATELY THIRTY (30) FEET FROM THE HOUSE.  A REMOTE METHANE LEAK DETECTION SURVEY WAS PERFORMED TO DETERMINE THE PRESENCE OF NATURAL GAS.  THE SURVEY DETECTED A SLIGHT READING WHICH DISSIPATED FOLLOWING THE CAPPING OF THE SERVICE LINE.  BEFORE THE SERVICE TECHNICIANS LEFT THE SCENE THEY REMOVED THE GAS METER AND REGULATOR WHICH WERE DAMAGED BEYOND USE IN THIS INCIDENT.  MTNGUD TECHNICIANS DID NOT INVESTIGATE ANY PIPE DOWNSTREAM OF THE GAS METER.    ON JANUARY 9, 2018, MTNGUD PERSONNEL CONDUCTED AN ODORANT TEST NEAR THE INCIDENT SITE.  THE ODORANT WAS IN AN ACCEPTABLE RANGE.      ON JANUARY 11, 2018, AN AIR TEST ON THE SERVICE LINE INDICATED A FAILURE OF THE SERVICE LINE.  EXCAVATION UNDER A CONCRETE SLAB LED TO DISCOVERY OF A SERVICE LINE REPAIR BY USE OF A COMPRESSION COUPLING.  THIS REPAIR LOCATION WAS DIRECTLY UNDERNEATH A FOUR-INCH PVC DRAIN PIPE.  ONE END OF THE SERVICE LINE WAS DISCONNECTED FROM THE COUPLING.  IT IS UNKNOWN IF THIS DISCONNECTION OCCURRED BEFORE OR DURING THE EXPLOSION.    FURTHER INVESTIGATION REVEALED TWO (2) ADDITIONAL DAMAGED AREAS ON THE SERVICE LINE.  IN 2006, AN EXCAVATOR HIT AND CUT THE LINE.  THIS DAMAGE HAD BEEN REPAIRED BY USE OF A STAB FITTING.  THIS REPAIR WAS INTACT.  THE SIGHT OF A CROSSING OF THE SERVICE LINE WITH A CABLE TV LINE REVEALED THAT THE SERVICE LINE HAD BEEN STRUCK AND PULLED WITH FORCE LEAVING MARKS AND DISTORTION ON THE LINE.  THE LINE REMAINED SERVICEABLE AT THIS DAMAGE LOCATION.  AN MTNGUD SERVICE TECHNICIAN WAS ONSITE AT THIS METER ON 12/5/17 FOR A REGULAR ANNUAL PRESSURE CONFIRMATION AND THERE WERE NO INDICATIONS OF IRREGULARITIES OR ABNORMAL OPERATING CONDITIONS AT THAT TIME.    WEATHER IN CROSSVILLE, TENNESSEE, PRIOR TO THIS INCIDENT WAS UNUSUALLY COLD WITH FREEZING AND THAWING OF THE GROUND IN THE VICINITY, WHICH MAY HAVE CONTRIBUTED TO THE COUPLING TO SERVICE LINE FAILURE.  PREVIOUS EXCAVATION DAMAGE MAY ALSO HAVE COMPROMISED THE INTEGRITY OF THIS CONNECTION.  THE SEPARATION OF THE COUPLING FROM THE SERVICE LINE WAS SO COMPLETE, IT RAISES ISSUES OF THE TIME AND CAUSE OF THE SEPARATION."
1/31/2018,2018,20180017,31243,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,01-01-2018 04:57,,,INTERSECTION OF COLGATE LANE AND O'CONNOR RD.,IRVING,DALLAS,TX,75062,32.8511,-96.9504,,,,,,,,,,01-01-2018 07:25,1200886,,NATURAL GAS,,465,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,5,12/31/2017 21:20,,,,12/31/2017 22:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1972,,,,,,6,PE2306,NIPAK,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,254000,24672,8756,0,,,3128,,290556,0,0,1,,,,,36,36,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SCADA SYSTEM DID NOT DETECT THE INCIDENT DUE TO THE RELATIVELY SMALL DROP IN PRESSURE CAUSED BY THE INCIDENT,,,,,,,,,,,,,YES,3,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,OTHER COMPRESSION TYPE FITTING,COUPLING,OTHER,BOLTED,UNKNOWN,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND PLASTIC",,,,,,,,,,,,,,,,,,,,,,,YES,SEPARATION,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEN PARKS,OPERATIONS MANAGER,james.parks@atmosenergy.com,817-375-7902,817-375-7979,,,,MARLO SUTTON,VICE PRESIDENT TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC REPORT NO. 1200977    AT 7:55 PM ON 12-31-2017, ATMOS ENERGY RECEIVED A CALL FROM THE IRVING FIRE DEPARTMENT REPORTING THE SMELL OF NATURAL GAS ALONG O'CONNOR ROAD IN IRVING, TEXAS.  A SERVICE TECHNICIAN WAS DISPATCHED AT 8:23 PM TO INVESTIGATE, AND PROCEEDED TO LOCATE AN UNDERGROUND GAS LEAK NEAR THE INTERSECTION OF COLGATE LANE AND O'CONNOR ROAD AT APPROXIMATELY 9:20 PM.  A CONSTRUCTION CREW ARRIVED ONSITE AT APPROXIMATELY 10:00 PM.  AFTER COMPLETING LINE LOCATES, THE CONSTRUCTION CREW BEGAN EXCAVATING ALONG A 6"" POLY MAIN IN O'CONNOR ROAD TO PINPOINT AND REPAIR THE LEAK.  THE CREW REQUESTED ASSISTANCE FROM THE IRVING FIRE DEPARTMENT, WHICH ARRIVED ONSITE AT APPROXIMATELY 3:15 AM ON 1-1-2018.  THE CONSTRUCTION CREW CONTINUED WORKING TO ISOLATE AND REPAIR THE LEAK UNTIL APPROXIMATELY 5:00 AM WHEN THE RESIDENCE AT 3567 COLGATE LANE IGNITED.  ALL OCCUPANTS WERE EVACUATED FROM THE RESIDENCE WITHOUT INJURY.  ONCE THE FIRE WAS EXTINGUISHED, THE CONSTRUCTION CREW RESUMED WORK AND ELIMINATED THE LEAK AT APPROXIMATELY 6:30 AM BY ""SQUEEZING OFF"" APPROXIMATELY 80' OF THE POLY MAIN.  WITH THE EXCEPTION OF THE RESIDENCE WHERE THE FIRE OCCURRED, GAS SERVICE IN THE AREA WAS NOT DISRUPTED.  AT 7:06 AM, AN ATMOS ENERGY REPRESENTATIVE DETERMINED THAT THE CRITERIA FOR A REPORTABLE INCIDENT MAY HAVE BEEN REACHED AND A TELEPHONIC REPORT WAS MADE TO PHMSA (NRC 1200886) AT 7:25 AM AND THE TEXAS RAILROAD COMMISSION (TRRC 1693) AT 7:35 AM.  AT APPROXIMATELY 11:25 AM THE LOCATION OF THE LEAK WAS EXPOSED AND IT WAS DETERMINED THAT THE 6"" POLY MAIN HAD SEPARATED FROM ONE END OF A MECHANICAL, BOLTED FITTING THAT WAS USED TO JOIN THE MAIN.  THE CREW COMPLETED REPAIRS BY FUSING A 5' SECTION OF 6"" POLY TO REPLACE THE MECHANICAL BOLTED COUPLING AND PLACED THE 80' SECTION OF THE 6"" POLY MAIN BACK IN SERVICE AT 4:00 PM."
1/26/2018,2017,20180015,16812,SUPPLEMENTAL FINAL,1640,BOSTON GAS CO,170 DATA DRIVE ,WALTHAM,MA,2451,12/31/2017 18:20,,,340 HYDE PARK AVENUE,BOSTON,SUFFOLK,MA,2130,42.2893068,-71.117988,,,,,,,,,,12/31/2017 20:35,1200871,,NATURAL GAS,,31963,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,20,12/31/2017 18:20,,,,12/31/2017 18:20,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,84,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1934,,,,,,10,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,520000,417922,0,,,159643,,1097565,0,0,3,,,,,9.9,15,22,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",EVENT WAS NOT CAUSED BY CONTROLLER ACTION(S).,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,",,,CIRCUMFERENTIAL BREAK FOUND UPON EXCAVATION OF MAIN.  AT THE TIME, SEVERE COLD TEMPERATURE SNAP WAS UNDERWAY FOR SEVERAL DAYS.  SUSPECTED THERMAL STRESS OR FROST HEAVE.",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE D. BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE D. BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,6317703549,corinne.byrnes@nationalgrid.com,"NE DISPATCH AND SCHEDULING RECEIVED SEVERAL LEAK NOTIFICATIONS STARTING AT 19:57 ON 12/31 FROM FIELD OPS.   FURTHER INVESTIGATION SHOWED A CIRCUMFERENTIAL BREAK IN MAIN, WHICH RESULTED IN A FIRE.  NATIONAL GRID EMPLOYEES WERE TRANSPORTED TO BRIGHAM AND WOMEN'S HOSPITAL, AND SUBSEQUENTLY NOT SENT FOR DRUG TESTING BECAUSE IMMEDIATE MEDICAL RESPONSE AND TREATMENT FOR THE INJURED EMPLOYEES WAS THE PRIORITY AT THAT TIME.  PER THE REGULATIONS, A SUPERVISOR WRITTEN RECORD FORM, DOCUMENTING THE REASON FOR NOT TESTING, WAS COMPLETED AND SENT TO THE DRUG AND ALCOHOL PROGRAM MANAGEMENT TEAM. THE FIRE IN THE HOLE WAS EXTINGUISHED AT  13:30 ON 1/2/2018, WHILE AN 8"" BYPASS WAS BUILT TO OFFSET THE FLOW AND PRESERVE CONTINUITY OF SERVICE. TWENTY (20) PEOPLE WERE EVACUATED FOR SAFETY REASONS FROM THE FOLLOWING NEARBY DWELLINGS: 340, 344-346, AND 348-350 HYDE PARK AVENUE (TOTAL 3 BUILDINGS/SERVICES).    THE LEAK ON A  10""  CI MAIN WAS TEMPORARILY REPAIRED USING AN 8"" PL  BYPASS.  PERMANENT REPAIRS WERE COMPLETED BY 1/3/2018.  PERMANENT REPAIR  CONSISTED OF  APPROXIMATELY 55 FEET OF REPLACEMENT  PIPE USING CI/ST INSUL. COUPLINGS."
1/26/2018,2017,20180016,16770,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,12/28/2017 5:01,,,41140 NONA COURT,HEMET,RIVERSIDE,CA,92544-0000,33.72657,-116.943,,,,,,,,,,12/28/2017 9:34,1200667,,NATURAL GAS,,11,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,12,12/28/2017 7:16,,,,12/28/2017 7:16,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1984,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,FAILED ILLEGAL BYPASS,CLASS 3 LOCATION,250000,1882,200,0,,,66,,252148,0,0,7,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,THEFT OF TRANSPORTED COMMODITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL BARRINGER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,mbarringer@semprautilities.com,7144780745,,,,,MICHAEL BARRINGER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,7144780745,mbarringer@semprautilities.com,"ON DECEMBER 28TH, SOCALGAS RESPONDED TO A STRUCTURE FIRE AT A SINGLE-FAMILY HOME LOCATED AT 41140 NONA COURT IN THE CITY OF HEMET. UPON ARRIVAL CREWS FOUND THE IGNITED GAS BLOWING FROM THE RISER AND THE HOME ENGULFED IN FLAMES. THE GAS RELEASE WAS CONTROLLED BY PINCHING 2' PLASTIC MAIN. NO INJURIES OR FURTHER DAMAGE RESULTED FROM THIS INCIDENT.     REPAIRS TO THE DAMAGED RISER WERE COMPLETED AND IT WAS LEFT CLAMPED AND PLUGGED AT THE SERVICE VALVE.    INVESTIGATION OF THE INCIDENT SHOWED THAT THE METER FOR THIS CUSTOMER HAD BEEN REMOVED ON APRIL 15, 2014 DUE TO NON-PAYMENT. THE SERVICE VALVE WAS LEFT IN A LOCKED CLOSED POSITION. AT SOME POINT AFTER THE METER WAS REMOVED THE CUSTOMER TAMPERED WITH THE SERVICE VALVE AND INSTALLED A BYPASS AND REGULATOR TO SUPPLY GAS TO THE HOUSELINE.     THIS INCIDENT WAS REPORTED DUE TO MEDIA COVERAGE DAMAGES IN EXCESS OF $50,000. THIS INCIDENT WAS ALSO REPORTED TO THE CPUC."
1/26/2018,2017,20180013,16767,ORIGINAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,12/27/2017 4:38,,,CONSUMERS ENERGY REGULATOR STATION 66079,FLINT,GENESEE,MI,48505,43.051734,-83.679589,,,,,,,,,,12/27/2017 10:20,1200584,,NATURAL GAS,,11960,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/27/2017 4:38,,,,12/27/2017 8:09,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1978,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,BLOWING RELIEF VALVE,CLASS 3 LOCATION,0,0,660,550,INCIDENT INVESTIGATION - (1/24/2018 OVERHAUL REGULATOR STATION INVESTIGATE),,34385,,35595,0,0,0,,,,,133,118,125,,,"PRESSURE EXCEEDED MAOP, BUT DID NOT EXCEED THE APPLICABLE ALLOWANCE IN 192.201",,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,,,,JASON PIONK,SENIOR ENGINEERING TECHINICAL ANALYST LEAD,989-791-5749,jason.pionk@cmsenergy.com,"ON DECEMBER 27, 2017 AT APPROXIMATELY 04:38 HOURS CONSUMERS ENERGY GAS CONTROL RECEIVED A HIGH-HIGH ALARM AT IDAHO AND ST. JOHN REGULATOR STATION (REGULATOR STATION 66079).  THE REGULATOR STATION IS LOCATED IN FLINT, MICHIGAN (GENESEE COUNTY)    THE GAS CONTROLLER CONTACTED THE ROYAL OAK WORK MANAGEMENT CENTER (GAS DISPATCH) WHO NOTIFIED THE REGULATION FIELD LEADER AND THE GAS MECHANIC AT 04:48 AND 04:59 RESPECTIVELY.    THE GAS MECHANIC (GM) ARRIVED ONSITE AT APPROXIMATELY 08:21.  THE RESPONSE TIME WAS DELAYED DUE TO VEHICLE ISSUES RESULTING FROM THE EXTREME COLD WEATHER.  THE EMPLOYEE CONTACTED THE GARAGE FOR ASSISTANCE.  AN ACTION PLAN TO ADDRESS PROTOCOLS TO FOLLOW WHEN A SITUATION PROHIBITS AN EMPLOYEE FROM RESPONDING TO AN EMERGENCY IN A TIMELY MATTER IS BEING DEVELOPED AND SHOULD MINIMIZE REOCCURRING RESPONSE DELAYS.    UPON ARRIVAL THE GM OBSERVED THE RELIEF VALVE BLOWING AT STATION 66079 AND IMMEDIATELY BEGAN TO ISOLATE EACH OF THE TWO REGULATION RUNS AND FOUND THEY WERE NOT THE CAUSE. THE GM CONTACTED GAS SYSTEM PLANNING WHO ADVISED THE GM TO CHECK THE REGULATION EQUIPMENT AT REGULATOR STATION 66044.  REGULATOR STATION 66044 IS ON THE SAME HIGH PRESSURE LOOP TO THE SOUTH.    WHILE EN-ROUTE TO REGULATOR STATION 66044 THE GM RECEIVED A CALL FROM PERSONNEL ONSITE AT REGULATOR STATION 66079 ADVISING THE BLOWING RELIEF RESET ITSELF AND WAS NO LONGER BLOWING.    THE GM PERFORMED LOCK-OFF TEST AT BOTH STATIONS (66079 AND 66044) AND BOTH STATIONS PASSED LOCK-OFF TESTING. BOTH STATIONS WERE CHECKED AND FOUND TO BE OPERATING PROPERLY SO BOTH STATIONS WERE LEFT IN OPERATION DUE TO EXTREME COLD WEATHER CONDITIONS.     ON JANUARY 24, 2018 AN INTERNAL EXAMINATION OF THE REGULATORS WAS CONDUCTED. GREASE AND OTHER DEBRIS PARTICLES WERE FOUND AND MAY HAVE BEEN A CONTRIBUTING FACTOR FOR THE ABNORMAL OPERATING CONDITION.  AN APPARENT CAUSE WAS COMPLETED AND THE CAUSE IS UNDETERMINED.      THE REGULATORS WERE CLEANED AND ONE DIAPHRAGM WAS REPLACED."
1/18/2018,2017,20180011,16795,SUPPLEMENTAL FINAL,15259,UGI PENN NATURAL GAS,1 UGI DRIVE ,DENVER,PA,17517,12/22/2017 20:52,,,41 SPRING ST,WILKES-BARRE,LUZERNE,PA,18702,41.24539978,-75.86124569,,,,,,,,,,12/23/2017 2:34,1200395,,NATURAL GAS,,834,,NO,,,,,,0,YES,1,0,0,0,0,1,NO,,,,,NO,0,12/22/2017 20:52,,,,12/22/2017 20:52,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,"10"" BOTTOM OUT FITTING",2015,,,,,,,,,STEEL,,OTHER,SMAW,0.365,,,,,,,OTHER,,,,,,,,,THE STOPPER FITTING DISLODGED WHILE UNDER PRESSURE RESULTING IN A RELEASE OF NATURAL GAS.,CLASS 3 LOCATION,0,21900,3500,0,,,2000,,27400,67,0,24,,,,,162,162,282,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS NOT RELATED TO THE CONTROLLER OR CONTROL ROOM.,,,,,,,,,,,,,YES,3,0,NO,,,INCORRECT OPERATION,WRONG EQUIPMENT SPECIFIED OR INSTALLED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WRONG EQUIPMENT SPECIFIED OR INSTALLED,,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN TOUMEH,COMPLIANCE ENGINEER,jtoumeh@ugi.com,7176754606,,,,,KELLY BEAVER,VP  ENGINEERING AND OPERATIONS SUPPORT,610-796-3601,kbeaver@ugi.com,"~THIS IS A SUPPLEMENTAL REPORT BEING SUBMITTED. THE TIME THE INCIDENT OCCURED IN QUESTION A.4 HAS BEEN UPDATED TO THE TIME AND DATE THE STOPPER FITTING FAILED. ALSO, QUESTION A.6 WAS CHANGED TO ORIGINAL NRC REPORT NUMBER AND NOT THE UPDATED NUMBER RECEIVED WHEN UGI PROVIDED AN UPDATE. ~    BASED ON QUESTIONS RAISED BY PHMSA, A SUPPLEMENTAL REPORT IS BEING FILED. UGI EMPLOYEES WERE PERFORMING A STOPPING OPERATION ON A HIGH PRESSURE GAS MAIN USING AN EXISTING BOTTOM OUT FITTING. THE STOPPING OPERATION WAS BEING PERFORMED TO ABANDON A SECTION OF MAIN THAT WAS REPLACED.  A BOTTOM OUT STOPPER FITTING WAS USED TO STOP THE FLOW OF GAS FROM THE BOTTOM OF STOPPER FITTING.  AFTER PERFORMING THE STOPPING OPERATION, AND OBSERVING A 30 MINUTE WAIT PERIOD TO ENSURE PROPER STOP OFF, A 3 FOOT SECTION OF THE 10"" MAIN WAS REMOVED.  WHILE PREPARING TO WELD ON A 10"" CAP, GAS WAS DETECTED BYPASSING THE STOPPER.  AN EMPLOYEE TRIED TO TIGHTEN THE STOPPER, AND THE STOPPER DISLODGED RESULTING IN A RELEASE OF GAS.  LATER THE EMPLOYEE COMPLAINED OF SHOULDER PAIN AND WAS TAKEN TO THE EMERGENCY ROOM.  HE WAS ADMITTED OVERNIGHT AND THEN RELEASED.      AFTER REVIEW, IT WAS DETERMINED THAT UGI PROCEDURES AND THE MANUFACTURER INSTRUCTIONS WERE NOT FOLLOWED. THE STOPPER THAT WAS SELECTED WAS ONLY DESIGNED TO STOP FLOW FROM ABOVE THE STOPPER, AND SHOULD NOT HAVE BEEN USED TO STOP THE FLOW  OF GAS COMING FROM BELOW THE STOPPER.     UGI IS ISSUING A COMPANYWIDE ADVISORY TO  PREVENT REOCCURRENCE OF A SIMILAR INCIDENT."
1/19/2018,2017,20180012,16821,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,12/21/2017 0:27,,,1001 BENCH MARK ROAD,MCDONOUGH,HENRY,GA,30252,33.466092,-84.048312,,,,,,,,,,12/21/2017 14:00,1200257,,NATURAL GAS,,60428.16,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/21/2017 0:30,,,,12/21/2017 1:46,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,60,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,4-INCH POSI-HOLD COUPLING,2010,,,,,,,,,OTHER,4-INCH POSI-HOLD COUPLING,,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,39415,49995,0,,,170332,,259742,0,0,211,,,,,300,300,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,OTHER COMPRESSION TYPE FITTING,STYLE 700 POSI-HOLD,,,DRESSER,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,"BASED ON AN INTERNAL LAB REVIEW, PROBABLE CAUSE WAS UNDERINFLATION OF POSIHOLD FITTING RESULTING IN REDUCED PIPE RESTRAINT.",YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@southernco.com,"A 4-INCH HP STEEL MAIN WITH A BULL PLUG END CONNECTED BY A STYLE 700 POSI-HOLD COMPRESSION COUPLING SEPARATED FROM THE MAIN. AS A RESULT OF THE SEPARATION, GAS SERVICE TO 211 CUSTOMERS WAS INTERRUPTED TO MAKE REPAIRS TO THE MAIN. AT THIS POINT IT WAS DETERMINED THAT THE INCIDENT RESULTED IN A COST THAT EXCEEDED THE $50,000 THRESHOLD FOR REPORTING. THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME."
01-12-2018,2017,20180007,16757,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,12/20/2017 9:42,,,8615 E APACHE TRAIL C-63,MESA,MARICOPA,AZ,85207,33.41276,-111.64512,,,,,,,,,,12/20/2017 13:49,1200173,,NATURAL GAS,,187,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,6,12/20/2017 9:42,,,,12/20/2017 10:02,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1966,,,,,,2,ASTM D 2661,UNKNOWN,PLASTIC,,,,,ACRYLONITRILE BUTADIENE STYRENE (ABS),,,,UNKNOWN,,MECHANICAL PUNCTURE,1,2,,,,,,,,CLASS 3 LOCATION,0,52016,3500,0,,,469,,55985,0,0,697,,,,,36,40,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,4,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,NATURAL GAS,YES,20170800871,,CONTRACT LOCATOR,YES,NO,YES,12,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR DIVISION COMPLIANCE,shawn.brink@swgas.com,6024845489,6024845322,,,,MICHAEL CHASE,GENERAL MANAGER OPERATIONS,4807303700,michael.chase@swgas.com,"P/L # 2017-0431  SOUTHWEST GAS CORPORATION (SWG) RESPONDED TO A REPORT OF A LINE BREAK AT 8615 E APACHE TRAIL IN MESA ARIZONA. SWG WAS NOTIFIED OF THE INCIDENT ON DECEMBER 20, 2017 AT 09:42 BY MESA FIRE DEPARTMENT. FIRE DEPARTMENT EVACUATED 6 PEOPLE FROM 5 MOBILE HOMES. SWG CREWS RESPONDED AND CONTROLLED THE FLOW OF GAS BY UTILIZING VALVES RESULTING IN AN OUTAGE OF 697 SERVICES.  THERE WERE NO INJURIES OR FATALITIES AS A RESULT OF THE INCIDENT.  SWG NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) ON DECEMBER 20, 2017 AT 13:49 AND WAS GIVEN NRC REPORT #1200173. SWG PROVIDED AN UPDATE WITH REVISED OUTAGE OF 697 TO THE NRC ON DECEMBER 21, 2017 AT 14:10 AND WAS GIVEN NRC REPORT #1200270."
1/17/2018,2017,20180010,30520,SUPPLEMENTAL FINAL,25000,ZIA NATURAL GAS CO,NATURAL GAS PROCESSING COMPANY P.O. BOX 541,WORLAND,WY,82401,12/19/2017 11:03,,,641 SUDDERTH DRIVE,RUIDOSO,LINCOLN,NM,88345,33.32378,-105.65083,,,,,,,,,,12/19/2017 11:48,1200061,,NATURAL GAS,,57,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,62,12/19/2017 9:09,,,,12/19/2017 9:16,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,53,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2010,,,,,,2,ASTM D2513,COEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,1,2.5,,,,,,,,CLASS 3 LOCATION,50000,4644,2146,0,,,216,,57006,1,0,0,,,,,40,40,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,UTILITY,AUGER,POLE,YES,270924,,UTILITY OWNER,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KAJEN STOCKERT,REGULATORY COMPLIANCE TECH,kstockert@zngc.com,(575)378-4277,(575)378-7011,,,,LESLIE GRAHAM,DIVISION MANAGER,(575)915-1556,lgraham@zngc.com,"ZIA NATURAL GAS COMPANY  FORM 7100.1  INCIDENT DESCRIPTION:    AT 9:09AM ON DECEMBER 19, 2017, ZIA NATURAL GAS COMPANY ('ZIA') RECEIVED AN EMERGENCY NOTIFICATION PHONE CALL FROM PUBLIC SERVICE COMPANY OF NEW MEXICO ('PNM') THAT THERE WAS BLOWING GAS FROM A HIT LINE AT 641 SUDDERTH DR, RUIDOSO, LINCOLN COUNTY, NM.  PNM IS THE LOCAL ELECTRIC COMPANY AND WAS THE EXCAVATOR ON SITE.  ZIA PERSONNEL ARRIVED ON SCENE AT 9:16AM AND ASSESSED THE SITUATION.  A 16' CORE BARREL AUGER UTILIZED TO DRILL A HOLE FOR A POWER POLE HAD STRUCK A 2' PE DISTRIBUTION GAS MAIN APPROXIMATELY 53' DEEP.  AT THE TIME OF THE HIT, PNM HAD IMMEDIATELY SHUT DOWN THE AUGER EQUIPMENT AND LEFT IT IN PLACE.  THE GAS MAIN HAD A TWO-WAY SUPPLY AT THE LOCATION OF THE DAMAGE.  ZIA PERSONNEL DETERMINED THAT THE BUILDING AT 641 SUDDERTH DR. WAS VACANT.  ZIA PERSONNEL EXCAVATED THE MAIN ON EACH SIDE OF THE DAMAGE TO SQUEEZE OFF THE LINE AND SHUT OFF THE FLOW OF GAS.   BETWEEN 9:45AM AND 9:55AM, ZIA PERSONNEL WERE ABLE TO EXCAVATE THE MAIN ON THE EAST SIDE OF THE DAMAGE AND INSTALL SQUEEZE OFF EQUIPMENT.  AT APPROXIMATELY 9:55AM, ZIA PERSONNEL REQUESTED A MECHANICAL EXCAVATOR TO ASSIST WITH EXCAVATING THE MAIN ON THE WEST SIDE OF THE DAMAGE DUE TO MULTIPLE LAYER OF ASPHALT AND GRAVEL.  AT APPROXIMATELY 10:41AM, ZIA PERSONNEL REQUESTED TRAFFIC CONTROL ASSISTANCE FROM LOCAL EMERGENCY RESPONDERS WHICH ARRIVED AT 10:45AM.  AT APPROXIMATELY 11:05AM, AN EXPLOSION AT 641 SUDDERTH DR OCCURRED.  IMMEDIATELY FOLLOWING THE EXPLOSION, THE AREA WAS EVACUATED.  AT APPROXIMATELY 11:20AM, THE MAIN WAS MECHANICALLY SQUEEZED SHUT AND THE FLOW OF GAS WAS STOPPED.  POST-INCIDENT, ZIA PERSONNEL PERFORMED A LEAK SURVEY OF THE AREA AND CHECKED SYSTEM PRESSURE TO VERIFY NO ADDITIONAL ABNORMAL OPERATING CONDITIONS.  THE DAMAGE TO THE GAS MAIN WAS REPAIRED ON DECEMBER 28, 2017 AND FLOW WAS RE-ESTABLISHED THROUGH THE MAIN.    AN INVESTIGATION OF THE EXCAVATION DAMAGE REVEALED THAT THE MOST RECENT LINE LOCATE TICKET, 17NV270924, HAD EXPIRED ON DECEMBER 13, 2017.  THE MARKS WERE STILL VISIBLE ON THE GROUND AND WERE ACCURATE.  PNM HAD EXPOSED AN ABANDONED STEEL LINE WITH YELLOW COATING APPROXIMATELY 12' AWAY FROM THE ACTIVE 2' PE GAS LINE.   ZIA DETERMINED THAT PNM VIOLATED NMAC 18.60.5.15 (B)(2), FAILURE TO MAINTAIN 18' CLEARANCE WITH MECHANICAL EQUIPMENT FROM MARKED FACILITIES, AND NMAC 18.60.5.10, EXCAVATOR SHALL MAKE A LOCATE REQUEST PRIOR TO EXCAVATION."
01-05-2018,2017,20180004,16752,SUPPLEMENTAL FINAL,4483,ENSTAR NATURAL GAS CO,3000 SPENARD ROAD ,ANCHORAGE,AK,99503,12/15/2017 10:37,,,2405 OLD GLENN HIGHWAY,PALMER,MATANUSKA-SUSITNA BOROUGH,AK,99645-7553,61.60719,-149.059311,,,,,,,,,,12/15/2017 11:57,1199761,,NATURAL GAS,,142,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,12/15/2017 10:37,,,,12/15/2017 10:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,72,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1997,,,,,,2,ASTM D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,2,6.3,,,,,,,,CLASS 3 LOCATION,60000,2135,3720,0,,,2078,,67933,1,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE RUPTURE WAS DUE TO THIRD PARTY DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,01-01-2016,NO,,,YES,YES,,,,,,,,,NO,YES,OTHER,,,,,,YES,,,,CONTRACTOR,DRILLING,ENGINEERING/SURVEYING,YES,2017500024,NO,UTILITY OWNER,YES,YES,YES,7,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RUSTY ALLEN,COMPLIANCE ENGINEER,rusty.allen@enstarnaturalgas.com,9073347765,,,,,STEVE COOPER,DIRECTOR OF OPERATIONS,9073347730,steve.cooper@enstarnaturalgas.com,A THIRD PARTY CONTRACTOR DRILLING ENVIRONMENTAL MONITORING WELLS RUPTURED A 2 INCH PE MAIN. THE NATURAL GAS IGNITED AND CONSUMED THE DRILLING RIG IN FLAMES. THE CONTRACTOR WAS WORKING UNDER A VALID LOCATE TICKET HELD BY THE PROJECT OWNER. THE PROJECT OWNER FAILED TO MAINTAIN THE LOCATE MARKS AND FAILED TO OPERATE WITH PROPER REGARD FOR PUBLIC SAFETY AND FAILED TO TAKE ALL THE PROPER STEPS TO PREVENT DAMAGE TO NATURAL GAS FACILITY'S.
01-12-2018,2017,20180008,16758,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,290 W NATIONWIDE BLVD ,COLUMBUS,OH,43215,12/14/2017 0:18,,,14852 LINCOLN ST. WEST,NORTH LAWRENECE,STARK,OH,44618-0494,40.797129,-81.634377,,,,,,,,,,12/14/2017 7:07,1199588,,NATURAL GAS,,139,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,12/14/2017 1:25,,,,12/14/2017 3:33,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2007,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,VEHICLE STRUCK A METER SETTING SHEARING THE INLET PIPING JUST DOWN STREAM OF THE SHUT OFF VALVE.,CLASS 3 LOCATION,12000,1000,1500,0,,,481,,14981,1,0,0,,,,,49.7,49.7,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,MANAGER OPERATIONS COMPLIANCE,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB SMITH,MANAGER OPERATIONS COMPLIANCE,614-818-2110,rrsmith@nisource.com,"A 3/4 TON PICKUP TRUCK WAS TRAVELING DOWN A SNOW-COVERED ROAD AND LOST CONTROL, TRAVELING OFF THE ROAD, HITTING A FENCE, AND STRIKING THE METER SETTING, WHICH RESULTED IN A GAS FED FIRE.  THE TRUCK ROLLED OVER AND CAME TO REST ON THE DRIVER'S SIDE DOOR WITH THE FIRE IMPINGING ON THE CAB AND BED OF THE TRUCK. THE DRIVER WAS TRANSPORTED TO THE HOSPITAL WITH THIRD-DEGREE BURNS.  ACCORDING TO THE STATE HIGHWAY PATROL'S REPORT, THE DRIVER TRAVELED AT AN UNSAFE SPEED FOR THE WEATHER CONDITIONS (HIGH WINDS, BLOWING SNOW, AND BLACK ICE), FAILED TO CONTROL HIS VEHICLE, CROSSED THE CENTERLINE, AND TRAVELED 18 FEET, 9 INCHES OFF THE ROAD BEFORE HITTING THE METER SETTING.   PLEASE CONSIDER THIS REPORT FINAL."
