REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
01-10-2018,2017,20180005,16753,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,12-12-2017 05:21,,,1814 MORRO ST,SAN LUIS OBISPO,SAN LUIS OBISPO,CA,93401,35.27515,-120.65664,,,,,,,,,,12-12-2017 09:00,1199461,,NATURAL GAS,,8,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,12-12-2017 05:21,,,,12-12-2017 06:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2012,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,350000,345,200,0,,,48,,350593,0,0,1,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE BARRINGER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,mbarringer@semprautilities.com,714-478-0745,,,,,MIKE BARRINGER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,714-478-0745,mbarringer@semprautilities.com,"ON DECEMBER 12, 2017 A VEHICLE STRUCK A UTILITY POLE CAUSING IN HIGH VOLTAGE POWER LINES TO HIT THE GROUND. THE RESULTING ELECTRICAL SURGE INTO STRUCTURE AT 1814 MORRO ST. CAUSED A SHORT IN THE GAS METER RESULTING IN AN IGNITED PINHOLE LEAK. THE IGNITED LEAK AT THE GAS METER CAUSED FIRE DAMAGE TO THE STRUCTURE. THE GAS LEAK WAS CONTROLLED BY RESPONDING FIRE DEPARTMENT PERSONNEL CLOSING THE SERVICE VALVE. NO INJURIES OR FURTHER DAMAGE RESULTED FROM THIS INCIDENT.     SOCALGAS CREWS ARRIVING ON SCENE PERFORMED BAR HOLE SAMPLING TO CONFIRM NO GAS WAS LEAKING FROM THE SERVICE. THE METER SET ASSEMBLY WAS REMOVED AND THE SERVICE VALVE WAS LEFT CLOSED POSITION AND LOCKED TO PREVENT UNAUTHORIZED OPERATION.     THIS INCIDENT WAS REPORTED TO THE DOT AND THE CPUC DUE TO THE RELEASE OF GAS AND THE ESTIMATED DAMAGE EXCEEDING $50,000.    FOR ANY FURTHER QUESTIONS, CONTACT MIKE BARRINGER AT (714) 478-0745."
01-10-2018,2017,20180006,30868,SUPPLEMENTAL FINAL,18104,CPS ENERGY,500 MCCULLOUGH ,SAN ANTONIO,TX,78215,12-11-2017 18:29,,,2131 LIME BLOSSOM,SAN ANTONIO,BEXAR,TX,78247,29.549072,-98.461436,,,,,,,,,,12-11-2017 20:38,1199404,,NATURAL GAS,,45,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,2,12-11-2017 19:19,,,,12-11-2017 19:43,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,INSIDE A RESIDENTIAL HOME,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1979,,,,,,1.315,ASTM D2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,58000,4200,1800,0,,,160,,64160,0,0,1,,,,,9,9,33,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,1979,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,YES,,,,,,,,,YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL R. FUENTES,DIRECTOR GAS OPERATIONS AND CONSTRUCTION,mrfuentes@cpsenergy.com,2102191309,2103535807,,,,MICHAEL R. FUENTES,DIRECTOR GAS OPERATIONS AND CONSTRUCTION,2102191309,mrfuentes@cpsenergy.com,"THE SAN ANTONIO POLICE DEPARTMENT REPORT STATED THAT THE TWO RESIDENTS OF THE HOME SMELLED THE ODOR OF GAS IN THE HOME FOR A WEEK.  THE MALE RESIDENT WENT INTO A BACK ROOM OF THE HOME AND LIT A CANDLE.  UPON LIGHTING THE CANDLE, AN IGNITION AND SUBSEQUENT EXPLOSION OCCURRED.  THE MALE RESIDENT WAS TRANSPORTED TO THE HOSPITAL FOR BURNS TO HIS ARMS AND HANDS.    CPS ENERGY GAS TROUBLEMAN CONDUCTED AN OUTSIDE LEAK INVESTIGATION AND FOUND GAS READS UNDER THE SLAB, IN THE YARD AND IN THE SEWER VENT.  CPS ENERGY LEAK CREWS FOUND THE CAUSE OF THE GAS LEAK TO BE A CRACKED POLYETHYLENE BUTT FUSE ON THE 1"" GAS SERVICE SERVING THE HOUSE NEXT DOOR.  THE AREA AROUND THE CRACKED POLYETHYLENE BUTT FUSE WAS SURROUNDED BY DENSE TREE ROOTS.    CPS ENERGY LEAK SURVEYED THE SURROUNDING AREA INCLUDING THE ENTIRE 2K GRID MAP THAT IS ON THE LEAK SURVEY CYCLE."
01-05-2018,2017,20180003,30764,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,12-08-2017 19:20,,,47-55 37 STREET,NEW YORK,QUEENS,NY,11101-1803,40.7406859,-73.928386,,,,,,,,,,12-08-2017 20:03,1199191,,NATURAL GAS,,30,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12-08-2017 19:20,,,,12-07-2017 14:04,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1907,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,25000,15000,25055,0,,,78,,65133,2,0,2,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"A COMPANY EMPLOYEE FAILED TO MAINTAIN ADEQUATE CLEARANCE FROM UNDERGROUND ELECTRIC FACILITIES WHILE USING A TOWABLE BACKHOE TO REMOVE LARGE PIECES OF CONCRETE FROM THE EXCAVATION.  THE BACKHOE DAMAGED A SECONDARY CABLE, CAUSING AN ARC, WHICH IGNITED THE GAS THAT WAS LEAKING FROM THE CRACKED MAIN.",,,YES,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-824-2219,,,,NICKOLAS HELLEN,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,hellenn@coned.com,"AT 19:20 ON DECEMBER 8, 2017, A SUPERVISOR FROM CON EDISON'S QUEENS GAS CONSTRUCTION DEPARTMENT REPORTED A GAS IGNITION TO CON EDISON'S GAS EMERGENCY RESPONSE CENTER (GERC).  THE SUPERVISOR REPORTED THAT THE IGNITION - LOCATED IN AN EXCAVATION IN THE ROADWAY IN FRONT OF 47-55 37TH STREET IN QUEENS - OCCURRED WHILE CON EDISON EMPLOYEES WERE WORKING TO REPAIR A TYPE 1 GAS LEAK ASSOCIATED WITH A CRACKED 4-INCH LOW PRESSURE RADIAL CAST IRON GAS MAIN.  A COMPANY EMPLOYEE FAILED TO MAINTAIN ADEQUATE CLEARANCE FROM UNDERGROUND ELECTRIC FACILITIES WHILE USING A TOWABLE BACKHOE TO REMOVE LARGE PIECES OF CONCRETE FROM THE EXCAVATION.  THE BACKHOE DAMAGED A SECONDARY CABLE, CAUSING AN ARC, WHICH IGNITED THE GAS THAT WAS LEAKING FROM THE CRACKED MAIN.  THE FIRE DEPARTMENT OF THE CITY OF NEW YORK (FDNY) RESPONDED TO THE IGNITION AND PROVIDED ASSISTANCE.  A MULTIPLE RESOURCE RESPONSE EVENT (""CODE MURRE"") WAS INITIATED BY THE GERC AND ADDITIONAL CREWS FROM GAS CONSTRUCTION AND GAS DISTRIBUTION SERVICES (GDS) WERE DISPATCHED, TOGETHER WITH SUPERVISORS, FROM QUEENS, BRONX AND WESTCHESTER.  CON EDISON CREWS BEGAN DIGGING A FIRE BANK EXCAVATION IN FRONT OF 47-31 37TH STREET TO ALLOW FOR STOPPER INSTALLATION AND ISOLATION OF THE 4-INCH RADIAL GAS MAIN.  AT 20:26, WHILE MONITORING THE AREA, GDS DETECTED A 0.7% GAS READING IN THE ATMOSPHERE INSIDE THE BUILDING AT 47-55 37TH STREET AND A 1% GAS READING IN THE BASEMENT OF THAT BUILDING AT THE ELECTRIC SERVICE POINT-OF-ENTRY.  THE BUILDING AT 47-55 37TH STREET WAS THEN VENTED BY GDS, AND THE GERC NOTIFIED CON EDISON'S ELECTRIC OPERATIONS DEPARTMENT TO RESPOND.  GDS ALSO REPORTED DETECTING A 6% GAS READING IN ELECTRIC MANHOLE M17797.  THE ADJACENT ELECTRIC MANHOLES WERE CHECKED WITH NO GAS READINGS DETECTED, AND POWER VENTILATION EQUIPMENT WAS INSTALLED ON MANHOLE M17797.  THE ATMOSPHERIC READINGS IN 47-55 37TH STREET VENTED DOWN TO 0% AND THE ELECTRIC POINT-OF-ENTRY VENTED DOWN FROM 1% TO 0.1%.  AT 22:15, STOPPERS WERE INSTALLED, ELIMINATING THE GAS LEAK AND EXTINGUISHING THE FIRE.  AT 22:18, M17797 WAS CONFIRMED VENTED TO 0%.  FOUR GAS SERVICES WERE INTERRUPTED: TWO COMMERCIAL BUILDINGS, A SIXTEEN-FAMILY RESIDENTIAL BUILDING, AND A THREE-FAMILY RESIDENTIAL BUILDING.  GAS CONSTRUCTION WORKED TO RESTORE GAS SERVICE TO THE AFFECTED BUILDINGS.  THREE CON EDISON EMPLOYEES SUSTAINED MINOR BURN INJURIES AND WERE TREATED ON LOCATION.  FIRE-RELATED DAMAGE SUSTAINED BY A PRIVATE VEHICLE AND CON EDISON'S TOWABLE BACKHOE, TOGETHER WITH CON EDISON'S RESPONSE COSTS, ARE ESTIMATED TO BE IN EXCESS OF $50,000.  DRUG AND ALCOHOL TESTING WAS ADMINISTERED.  THERE WERE NO REPORTED EVACUATIONS.  NEW YORK CITY EMERGENCY MANAGEMENT, FDNY, AND THE NEW YORK CITY DEPARTMENT OF TRANSPORTATION RESPONDED.  THE NATIONAL RESPONSE CENTER, THE NEW YORK STATE DEPARTMENT OF PUBLIC SERVICE, AND THE NEW YORK CITY DEPARTMENT OF ENVIRONMENTAL PROTECTION WERE NOTIFIED AND UPDATED.  THE OCCUPATIONAL SAFETY AND HEALTH ADMINISTRATION AND THE NEW YORK STATE DEPARTMENT OF PUBLIC SERVICE WERE ON LOCATION."
01-04-2018,2017,20180002,16749,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,12-05-2017 16:28,,,BURNETT FERRY ROAD @ RADIO SPRINGS ROAD SW,ROME,FLOYD,GA,30165,34.241614,-85.266947,,,,,,,,,,12-06-2017 01:01,1198937,,NATURAL GAS,,323.51,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12-05-2017 16:38,,,,12-05-2017 17:04,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2002,,,,,,,,,OTHER,2-INCH AG REGULATOR STATION,,,,,,,,,,MECHANICAL PUNCTURE,2,3,,,,,,,,CLASS 3 LOCATION,5200,75782,31136,0,,,912,,113030,0,0,69,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@southernco.com,"A 2-INCH ABOVE GROUND REGULATOR STATION WAS DAMAGED BY AN OUT OF CONTROL VEHICLE WHERE IT WAS IDENTIFIED THAT THE DRIVER WAS TRAVELING TOO FAST FOR CONDITIONS. THE ESCAPING GAS IGNITED CAUSING THE VEHICLE TO BURN. ONCE THE INCIDENT WAS MADE SAFE AND ALL COST ESTIMATES ASSOCIATED WITH THE INCIDENT WERE IDENTIFIED, IT WAS DETERMINED THAT THE INCIDENT EXCEEDED THE $50,000 THRESHOLD FOR REPORTING. THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. THERE WERE NO FATALITIES OR INJURIES REQUIRING HOSPITALIZATION.    THE 2-INCH REGULATOR STATION WAS PROTECTED BY A FENCE WHICH TOGETHER WITH THE STATION, STOPPED THE VEHICLE."
01-03-2018,2017,20180001,30383,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,290 W NATIONWIDE BLVD ,COLUMBUS,OH,43215,12-03-2017 16:40,,,1323 LENORE AVE.,COLUMBUS,FRANKLIN,OH,43224-3359,40.03575,-82.97868,,,,,,,,,,12-03-2017 18:07,1198707,,NATURAL GAS,,262,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,12-03-2017 16:49,,,,12-03-2017 17:18,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,22,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,CUSTOMER OWNED SERVICE LINE,1949,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,LOCALIZED CORROSION,,,,,,CLASS 3 LOCATION,59000,0,1500,0,0,,907,,61407,0,0,1,,,,,0.45,0.45,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,MANAGER OF OPERATIONS COMPLIANCE,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB SMITH,MANAGER OF OPERATIONS COMPLIANCE,614-818-2110,rrsmith@nisource.com,"ON DECEMBER 03, 2017 A DETACHED GARAGE EXPLODED WHEN THE HOMEOWNER STARTED THEIR VEHICLE PARKED IN THE GARAGE.  THE HOME WAS SERVED BY A 1.25 INCH BARE STEEL CUSTOMER OWNED SERVICE LINE.  THE SERVICE LINE WAS LEAK SURVEYED IN 2015 AND NO LEAKS WERE FOUND.   THE COMPANY'S RECORDS SHOW NO RECENT CALLS FROM EITHER THE CUSTOMER OR ANYONE ELSE IN THE IMMEDIATE VICINITY CONCERNING AN ODOR OF GAS.  THE LEAKING CUSTOMER OWNED SERVICE LINE THAT RAN PAST THE GARAGE WAS LEAKING DUE TO EXTERNAL CORROSION AND THE ESCAPED GAS HAD MIGRATED INTO THE GARAGE.  THE HOMEOWNER SUSTAINED MINOR INJURIES AND WAS TREATED AND RELEASED.  PLEASE CONSIDER THIS REPORT FINAL."
12/21/2017,2017,20170117,31497,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,11/27/2017 9:57,,,3976 MISSION STREET,SAN FRANCISCO,SAN FRANCISCO,CA,91344,37.734279,-122.425643,,,,,,,,,,11/27/2017 11:50,1198192,,NATURAL GAS,,525,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,20,11/27/2017 9:57,,,,11/27/2017 10:20,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1992,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,UNKNOWN,,,,UNKNOWN,,LEAK,,,OTHER,ON THE SERVICE TEE,,,,,,CLASS 3 LOCATION,777000,144000,8000,0,,,1575,,930575,0,0,464,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,A RUBBER X-PANDER PLUG THAT HAD BEEN INSERTED INTO THE SERVICE TEE DISLODGED ON 11/27/17,,,YES,,,CONSTRUCTION,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,REGULATORY COMPLIANCE,e1bo@pge.com,,,,,,SUSIE RICHMOND,MANAGER GAS OPS COMPLIANCE AND RISK,925-328-5776,gsr8@pge.com,"ON MONDAY, NOV. 27, 2017, AT 0957 HOURS PG&E RECEIVED A CALL ABOUT A GAS ODOR IN THE 3900 BLOCK OF MISSION STREET IN SAN FRANCISCO. A GSR WAS DISPATCHED AT 1004 HOURS. AT 1016 HOURS, PG&E WAS NOTIFIED THAT AN EXPLOSION IN THAT VICINITY HAD BLOWN OUT WINDOWS AND RESULTED IN ADDITIONAL PROPERTY DAMAGE TO RESIDENTIAL STRUCTURES. THE GSR ARRIVED ON SITE AT 1020 HOURS. AT 1033 HOURS, MULTIPLE PG&E GAS CREWS ARRIVED ON THE SCENE AND WORKED TO MAKE THE SITUATION SAFE. BY 1250 HOURS, CREWS HAD SHUT OFF GAS AND GAS WAS ISOLATED WITH 2 VALVES AND 2 SQUEEZE LOCATIONS. THIS GAS SHUT-IN IMPACTED 464 CUSTOMERS WHO LOST GAS SERVICE. IN RESPONSE TO THIS INCIDENT, PG&E ACTIVATED AN OEC TO EXPEDITE RESTORATION OF SERVICE TO THE AFFECTED CUSTOMERS. THE CREWS TIED THE MAIN BACK IN AT MISSION AND COLLEGE AND MISSION COLLEGE TERRACE. ON 11/28/17 AT 1345 HOURS, THE 6"" MAIN WAS PRESSURE TESTED. ON 11/28/17 AT 1515 HOURS, THE MAIN WAS RE-PRESSURIZED. AS OF 11/29/17, 448 CUSTOMERS HAD BEEN PUT BACK IN SERVICE, THE REMAINING 16 WERE 'CANT GET INS' (CGIS)  AND HAD 2 TO 3 ATTEMPTED RELIGHTS EACH. POLICE, FIRE DEPARTMENT AND MEDIA WERE REPORTED ON-SITE. THERE WERE NO REPORTS OF INJURIES, FATALITIES OR IGNITION ASSOCIATED WITH THIS INCIDENT.  THE INCIDENT IS BEING REPORTED TO THE DOT (1198192) AND CPUC DUE TO THE UNINTENTIONAL RELEASE OF GAS AND DAMAGES ESTIMATED TO BE OVER $50,000."
12/13/2017,2017,20170114,16725,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,11/15/2017 6:57,,,2315 UNIVERSITY AVE,NEW YORK,BRONX,NY,10468,40.86163,-73.906349,,,,,,,,,,11/15/2017 9:03,1197341,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,11/15/2017 6:57,,,,11/15/2017 7:22,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM METER,,,,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,100000,0,700,0,,,10,,100710,0,0,1,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OSCAR LEON,GAS EMERGENCY RESPONSE CENTER-OPER. GEN'L. SUPV.,leono@coned.com,718-319-2310,718-904-4607,,,,NICHOLAS HELLEN,GAS EMERGENCY RESPONSE CENTER DEPARTMENT MANAGER,718-319-2341,hellenn@coned.com ,"AT 06:57 ON NOVEMBER 15, 2017, THE FIRE DEPARTMENT OF THE CITY OF NEW YORK (FDNY) NOTIFIED CON EDISON'S GAS EMERGENCY RESPONSE CENTER (GERC) OF A GAS-FED FIRE IN APARTMENT 2B AT 2315 UNIVERSITY AVENUE IN THE BRONX.  A CON EDISON GAS DISTRIBUTION SERVICES (GDS) MECHANIC AND SUPERVISOR WERE THEN DISPATCHED TO THE LOCATION.  AT 06:59, THE FDNY CALLED BACK AND REPORTED THAT THEY HAD TURNED OFF GAS SERVICE TO THE ENTIRE BUILDING AND THAT THERE WERE NO REPORTED INJURIES.  AT 07:22, CON EDISON'S GDS MECHANIC AND SUPERVISOR ARRIVED ON LOCATION AND BEGAN INVESTIGATING.  FDNY CHIEF MCCORMACK OF DIVISION 7 WAS ON LOCATION.  THE GDS SUPERVISOR REPORTED THAT THE FDNY HAD CLOSED THE METER CONTROL VALVE IN APARTMENT 2B PRIOR TO GDS' ARRIVAL AND THAT GAS SERVICE WAS NOT SHUT OFF TO THE ENTIRE BUILDING, AS HAD BEEN INITIALLY REPORTED.  GDS INVESTIGATED APARTMENT 2B AND THE ADJACENT APARTMENTS (2A, 2C, 3B & 1B) AND DETECTED NO NATURAL GAS ODORS OR READINGS IN ANY OF THE APARTMENTS.  NO GAS PIPING DAMAGE WAS OBSERVED INSIDE APARTMENT 2B, AND ALL POINTS-OF-ENTRY WERE CLEAR OF NATURAL GAS READINGS.  PRESSURE AND ODORANT READINGS WERE MONITORED AT AN ADJACENT APARTMENT (2C) AND WERE WITHIN THE ACCEPTABLE RANGE (6.2"" WATER COLUMN AND 0.33% GAS-IN-AIR, RESPECTIVELY).  GDS CLOSED, PLUGGED AND LOCKED THE METER BAR, AND THE SHUTDOWN WAS VERIFIED.  A WARNING TAG WAS ALSO ISSUED.  AT 08:37, THE CON EDISON GDS SUPERVISOR REPORTED THAT THE FACE OF THE GAS METER WAS MELTED, WITH THE METER NUMBER TAGS DAMAGED BY THE FIRE.  THE FDNY FIRE MARSHAL INVESTIGATED AND DETERMINED THAT THE  PRIMARY FIRE AND SOURCE OF IGNITION WERE RELATED TO ELECTRICAL WIRING IN THE KITCHEN.  THE OCCUPANT OF THE APARTMENT, MR. ESTANIS LAO CRUZ (AGE 90), WAS SLEEPING IN A BEDROOM WHEN HE SMELLED SMOKE AND VACATED THE APARTMENT.  THERE WERE NO REPORTED INJURIES OR ILLNESSES.  THE NY STATE DEPARTMENT OF PUBLIC SAFETY (NYSDPS), NY CITY DEPARTMENT OF ENVIRONMENTAL PROTECTION (NYCDEP), AND THE NATIONAL RESPONSE CENTER (NRC) WERE NOTIFIED.  NYSDPS RESPONDED TO LOCATION, AND AN UPDATE WAS PROVIDED TO THE NRC WITHIN 48 HOURS."
12/18/2017,2017,20170115,30525,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,211 NW RIVERSIDE DRIVE ,EVANSVILLE,IN,47708,11/13/2017 11:05,,,10871 WALNUT GROVE BEND,CAMBY,HENDRICKS,IN,46113,39.633933,-86.328748,,,,,,,,,,11/13/2017 13:13,1197183,,NATURAL GAS,,42,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,11/13/2017 11:05,,,,11/13/2017 11:34,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1998,,,,,,1,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,300000,7000,1000,0,,,220,,308220,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,1710254520,,CONTRACT LOCATOR,NO,NO,YES,5,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JO COHORST,MANAGER GAS COMPLIANCE AND QMP,jcohorst@vectren.com,620-755-5903,,,,,NANCY CONDER,DIRECTOR COMPLIANCE AND QUALITY ASSURANCE,812-491-4545,nconder@vectren.com,"ON MONDAY, NOVEMBER 13, 2017, A CONTRACTOR INSTALLING TELECOMMUNICATION FACILITIES USING BORING EXCAVATION EQUIPMENT, STRUCK AND DAMAGED A 1 INCH PLASTIC NATURAL GAS SERVICE LINE TO 10871 WALNUT GROVE BEND IN CAMBY, INDIANA.  THE RESULTING RELEASE OF NATURAL GAS IGNITED CAUSING AN EXPLOSION AND FIRE WHICH DESTROYED THE HOUSE, ALSO RESULTING IN PARTIAL FIRE DAMAGE TO THE HOUSES ON EITHER SIDE. VECTREN PERSONNEL ISOLATED THE ESCAPING NATURAL GAS ON THE SERVICE LINE AND MADE IT SAFE.    ASSOCIATED NRC REPORT NUMBERS: 1197183 (INITIAL), 1197261 (48 HOUR), 1197265 (UPDATE/CORRECTION)"
11/30/2017,2017,20170110,16703,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,11-02-2017 15:46,,,47071 BAYSIDE PARKWAY,FREMONT,ALAMEDA,CA,94538-6517,37.47661389,-121.9383551,,,,,,,,,,11-02-2017 21:25,1195070,,NATURAL GAS,,1000,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11-02-2017 15:46,,,,11-02-2017 16:00,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1984,,,,,,3,UNKNOWN,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,1.5,1.5,,,,,,,,CLASS 3 LOCATION,0,15000,50000,0,N/A,,3000,,68000,300,0,41,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROL ROOM OPERATED AS INTENDED,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,AUGER,STREET LIGHT,YES,721201560,USA NORTH,UTILITY OWNER,NO,YES,YES,8,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,GAS ENGINEER,s3rc@pge.com,925-413-7311,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON 11/2/17 AT APPROXIMATELY 1546 HOURS, PG&E WAS NOTIFIED OF A DIG-IN AT 47071 BAYSIDE PARKWAY, FREMONT. A THIRD PARTY CONTRACTOR, EXPERICON CONSTRUCTION, HIT A 3-INCH PLASTIC MAIN WITH AN AUGER. THE CONTRACTOR PROVIDED AN EXPIRED USA TICKET (NUMBER W721201560) AND FAILED TO REQUEST REMARK WHEN WORK LOCATION WAS CHANGED. PG&ES GSR ARRIVED ONSITE AT 1600 HOURS. A PG&E GAS CREW ARRIVED ONSITE AND SHUTIN A DISTRIBUTION REGULATOR STATION AT 1937 HOURS TO STOP THE FLOW OF GAS. THIS LEFT 341 CUSTOMERS WITHOUT GAS.  REPAIRS WERE COMPLETED BY REPLACING 3 FEET OF PLASTIC MAIN.  PG&E ACTIVATED AN OEC TO EXPEDITE RESTORATION OF SERVICE TO THE AFFECTED CUSTOMERS. POLICE AND FIRE DEPARTMENT WERE REPORTED ON SITE. NO REPORTS OF ONSITE MEDIA, FATALITIES, OR INJURIES WERE ASSOCIATED WITH THIS INCIDENT. THIS EVENT WAS REPORTED TO THE DOT (1195070) AND CPUC DUE TO ESTIMATED COST EXCEEDING $50,000."
11/27/2017,2017,20170109,16717,SUPPLEMENTAL FINAL,12036,MADISONVILLE GAS SYSTEM,209 HWY 22 ,MADISONVILLE,LA,70447,11-01-2017 11:00,,,INTERSECTION OF PINECREST AND MISTLETOE DR.,COVINGTON,ST. TAMMANY,LA,70433,30.423614,-90.116869,,,,,,,,,,11-01-2017 12:45,1194884,,NATURAL GAS,,8,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,11-01-2017 11:00,,,,11-01-2017 11:05,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1965,,,,,,1.5,SCH 40,UNKNOWN,STEEL,,OTHER,WELDED,0.145,,,,,,,LEAK,,,OTHER,VALVE CRACKED IN HALF,,,,,,CLASS 3 LOCATION,2500,5000,5000,5000,MEDICAL EXPENSES,,100,,17600,0,0,375,,,,,40,40,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,6,1,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,PROCEDURES FOR WORKING ON LEAKS WHILE GAS IS PRESENT NEEDS TO BE MORE IN DEPTH.,YES,,,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"NO, BUT THEY WERE PERFORMING THE TASK(S) UNDER THE DIRECTION AND OBSERVATION OF A QUALIFIED INDIVIDUAL",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KYLE MATTHEWS,PUBLIC WORKS DIRECTOR,kylem@townofmadisonville.org,985-264-9862,,,,,KYLE MATTHEWS,PUBLIC WORKS DIRECTOR,985-264-9862,kylem@townofmadisonville.org,"10/30/2017 KIRK OSTENDORF CALLED OUT TO VALVE LEAKING AT MISTLETOE AND PINECREST DR.  10/31/2017 KIRK, KYLE MATTHEWS, AND TROY HALEY GREASED THE VALVE AND IT STOPPED LEAKING.  THAT NIGHT THE VALVE STARTED LEAKING AGAIN. 11/1/2017 KIRK, TROY, HUEY BYERS DUG UP THE VALVE TO INVESTIGATE THE PROBLEM.  AS THEY EXCAVATED THE DIRT FROM AROUND THE VALVE IT GRADUALLY STARTED LEAKING MORE AND MORE UNTIL IT EVENTUALLY CRACKED OPEN.  BRYAN RAIFORD AND JOHN MORSE CAME OUT TO HELP.  WE DECIDED TO CUT THE BLOWING  VALVE OUT AND SLIDE ON A COMPRESSION COUPLING TO STOP THE FLOW OF GAS.  IN THE PROCESS THE GAS IGNITED.  KIRK, HUEY, TROY, BRYAN, AND JOHN WERE INJURED.  I THEN CUT OFF GAS TO THE ENTIRE NEIGHBORHOOD OF 375 CUSTOMERS.  I NOTIFIED WAYNE STEWART  AND THE NRC.  ALL EMPLOYEES WERE DISCHARGED FROM THE HOSPITAL WITHIN A FEW HOURS. WE THEN LOCKED OFF ALL CUSTOMER METERS. FELICIANA WELDERS REPAIRED THE BROKEN SECTION WITH A NEW VALVE AND SECTION OF PIPE. STARTED RE CONNECTING SERVICE ON 11/2/2017 AT 10:00. ALSO JUST WANTED TO STATE THAT THE EMPLOYEE WHO HAD A POSITIVE DRUG SCREEN WAS DUE TO THE FACT THAT HE WAS ADMINISTERED MORPHINE BEFORE THE DRUG SCREEN WAS ADMINISTERED.  THE MEDICAL RECORDS PROVIDE THIS TIMELINE."
11/15/2017,2017,20170107,30738,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,10/21/2017 16:31,,,KASSON RD AND DURHAM FERRY RD,TRACY,SAN JOAQUIN,CA,95304,37.6672,-121.2787,,,,,,,,,,10/21/2017 20:48,1193949,,NATURAL GAS,,357,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,10/21/2017 16:31,,,,10/21/2017 17:06,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1999,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,VEHICLE IMPACT TO REG STATION,CLASS 1 LOCATION,0,1218000,177000,0,N/A,,1000,,1396000,0,1,3,,,,,700,54,60,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,GAS ENGINEER,s3rc@pge.com,925-413-7311,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON OCTOBER 21, 2017 AT APPROXIMATELY 1631 HOURS, PG&E WAS NOTIFIED OF A VEHICLE IMPACT NEAR THE INTERSECTION OF KASSON RD AND DURHAM FERRY RD, IN THE CITY OF TRACY.  THE VEHICLE DROVE THROUGH THE FENCING & BOLLARDS AND STRUCK DISTRICT REG STATION TYHP-75, SPECIFICALLY THE SENSING LINES, RESULTING IN AN UNINTENTIONAL RELEASE OF GAS AND SUBSEQUENT OVERPRESSURE OF THE DISTRIBUTION SYSTEM DOWNSTREAM OF THE REG STATION.   THE STATION IS FED OFF LINE 108 NEAR MILE POINT (MP) 5.70.  PG&E GSR ARRIVED ON-SITE AT 1706 HOURS.  PG&E M&C ARRIVED ON-SITE AND STOPPED THE FLOW OF GAS BY CLOSING THE STATION VALVES BY 1755 HOURS.   THE OVERPRESSURIZATION OF THE 6-INCH PLASTIC DISTRIBUTION MAIN DOWNSTREAM OF THE REG STATION RESULTED IN A FUSION FAILURE NEAR 560 E DURHAM FERRY RD.  THE FUSION FAILURE WAS FIRST REPORTED AT 1948 HOURS.  APPROXIMATELY 9,500 FT OF 6-INCH PLASTIC MAIN AND 4 SERVICES WERE IMPACTED.  THE SERVICES THAT WERE IMPACTED ARE 560 E DURHAM FERRY RD, 120 E DURHAM FERRY RD, 272 W DURHAM FERRY RD, AND 492 W DURHAM FERRY RD.  THERE WERE NO REPORTED INJURIES, FATALITIES OR IGNITION.  FOUR CUSTOMERS GAS SERVICE WAS IMPACTED.   CNG TANKS WERE PROVIDED TO THE IMPACTED CUSTOMERS.   THE STATION REBUILD WAS COMPLETED ON 12/20/2017.  POLICE & FIRE DEPARTMENT WAS REPORTED ON-SITE.  NO MEDIA WAS REPORTED ON-SITE.  THIS INCIDENT WAS REPORTED TO THE DOT & CPUC DUE TO THE UNINTENTIONAL RELEASE OF GAS AND ESTIMATED DAMAGE COSTS EXCEEDING $50,000.  AN UPDATE ON THE GAS FLOW STOP TIME & VOLUME WAS PROVIDED TO THE DOT (1194060) ON 10/23/17.      PLEASE NOTE FOR THE PHMSA7100 REPORT THAT THE INCIDENT IS SPECIFIC TO THE VEHICLE IMPACT INCIDENT TO THE DISTRICT REG STATION. FOR PART E, THE MAOP OF THE DISTRICT REG STATION IS 720 AND OPERATING PRESSURE IS 700 PSIG.  THE MAOP OF THE DISTRIBUTION SYSTEM DOWNSTREAM OF THE DISTRICT REG STATION IS 60 PSIG AND OPERATING PRESSURE IS 54 PSIG.  THE DISTRIBUTION SYSTEM DOWNSTREAM OF THE DISTRICT REG STATION EXCEEDED 110% MAOP."
11/15/2017,2017,20170108,16746,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,10/16/2017 8:13,,,7433 LYNCH ROAD,OTTAWA LAKE,MONROE COUNTY,MI,49267,41.737495,-83.724526,,,,,,,,,,10/17/2017 9:30,1193478,,NATURAL GAS,,112,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,10/16/2017 8:13,,,,10/16/2017 8:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2010,,,,,,4,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.409,,UNKNOWN,MECHANICAL PUNCTURE,1,3.7,,,,,,,,CLASS 3 LOCATION,50000,4964,0,0,,,323,,55287,1,0,0,,,,,46,46,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,72760312,,CONTRACT LOCATOR,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KARLI MCNEILL,GENERAL ENGINEER II,karli.mcneill@cmsenergy.com,989-295-4218,,,,,JASON PIONK,SENIOR ENGINEERING TECHINICAL ANALYST LEAD,989-598-5031,"jason,pionk@cmsenergy.com","ON OCTOBER 16, 2017, THIRD-PARTY CONTRACTOR HANKS PLUMBING AND HEATING WERE EXCAVATING NEAR 7433 LYNCH RD, OTTAWA LAKE, MI FOR WATER MAIN WORK. AT APPROXIMATELY 8:13 AM, THE CONTRACTOR STRUCK A CONSUMERS ENERGY 4"" PLASTIC MAIN, SEVERING THE LINE. APPROXIMATELY 112 MCF OF GAS WAS LOST, AND ONE CUSTOMER WAS AFFECTED. THE EXCAVATOR THEN CAUGHT ON FIRE AND THE MACHINE OPERATOR OBTAINED INJURIES TO HIS HANDS AND VISITED THE HOSPITAL FOR THOSE INJURIES. THE EMPLOYEE WAS DISCHARGED AND RETURNED TO WORK THE SAME DAY, AND THIS REPORT HAS BEEN UPDATED TO REMOVE ANY INJURIES. THE EXCAVATOR WAS A COMPLETE LOSS. IN ADDITION TO THE EXCAVATOR, THE BUSINESS BUILDING HAD MELTING FIRE DAMAGE TO THE SIDING. CONSUMERS ENERGY REPLACED APPROXIMATELY 10 FEET OF 4"" PLASTIC MEDIUM PRESSURE MAIN AND RETURNED THE ONE CUSTOMER LOST BACK TO SERVICE THE NEXT MORNING.    THE SITE HAD BEEN MARKED FOR GAS ASSETS. A RETIRED MAIN WAS HAND-EXPOSED BY THE CONTRACTOR AND WAS THOUGHT TO BE THE ACTIVE MAIN, HOWEVER THE ACTIVE MAIN WAS PROPERLY MARKED AS SHOWN FROM A PRE-DIG PHOTO TAKEN OCTOBER 5. THE RETIRED MAIN THAT WAS HAND-EXPOSED WAS NOT MARKED."
11/13/2017,2017,20170103,16735,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,10/13/2017 12:34,,,HIGHWAY 42 @ BISCAYNE BLVD.,REX,CLAYTON,GA,30273,33.576644,-84.270017,,,,,,,,,,10/14/2017 12:24,1193254,,NATURAL GAS,,423.25,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,10/13/2017 12:48,,,,10/13/2017 13:14,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2008,,,,,,,,,OTHER,1-INCH AG REGULATOR STATION,,,,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,35000,44000,4055,0,,,1193,,84248,0,0,0,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@southernco.com,"A 1-INCH REGULATOR STATION WAS DAMAGED BY AN OUT OF CONTROL VEHICLE WHILE BEING CHASED BY LAW ENFORCEMENT. THE ESCAPING GAS IGNITED CAUSING THE VEHICLE TO BURN. ONCE THE INCIDENT WAS MADE SAFE AND ALL COST ESTIMATES ASSOCIATED WITH THE INCIDENT WERE IDENTIFIED, IT WAS DETERMINED THAT THE INCIDENT EXCEEDED THE $50,000 THRESHOLD FOR REPORTING. THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. IN ADDITION, AT THE TIME OF NOTIFICATION TO THE NRC IT WAS REPORTED THAT ONE PERSON WAS INJURED AND TAKEN TO THE HOSPITAL BUT WAS TREATED AND RELEASED INTO POLICE CUSTODY THE SAME DAY. HOWEVER, IT WAS DISCOVERED LATER THAT THE PERSON WAS TAKEN BACK TO THE HOSPITAL AFTER COMPLAINING OF INJURIES.     THE 1-INCH REGULATOR STATION WAS PROTECTED BY BOLLARDS WHICH TOGETHER WITH THE STATION, STOPPED THE VEHICLE.      ADDITIONAL NRC REPORT NUMBER 1193463 WAS CREATED FOR THE SAME EVENT AFTER A 48 HOUR SUPPLEMENTAL CALL WAS PLACED WITH THE NRC."
11-09-2017,2017,20170102,31516,SUPPLEMENTAL FINAL,15469,PHILADELPHIA GAS WORKS,800 W. MONTGOMERY AVENUE ,PHILADELPHIA,PA,19122,10-12-2017 11:23,,,8053 RODNEY STREET,PHILADELPHIA,PHILADELPHIA,PA,19150,40.06891,-75.175333,,,,,,,,,,10-12-2017 13:30,1193050,,NATURAL GAS,,0.06,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,10-12-2017 11:23,,,,10-12-2017 09:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,50,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1953,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,0,682,0,,,1,,683,0,0,0,,,,,0.23,0.23,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,YES,,,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,THOMAS PENDERGAST,DIRECTOR DISTRIBUTION MAINTENANCE AND CORROSION,thomas.pendergast@pgworks.com,215-684-6344,,,,,RAYMOND WELTE,VP FIELD OPERATIONS,215-684-6033,raymond.welte@pgworks.com,"ON WEDNESDAY, OCTOBER 11TH, 2017, PGW RECEIVED AN ODOR COMPLAINT AT 8053 RODNEY STREET IN FRONT OF THE PROPERTY. PGW RESPONDED TO INVESTIGATE THE AREA AND IT WAS DETERMINED THAT THE SOURCE OF THE LEAK WAS A RUSTED OUT STEEL SERVICE PIPE IN THE FOOTWAY. PGW DISCONNECTED THE SERVICE ADJACENT TO THE MAIN CONNECTION AND INSERTED PLASTIC TO THE FRONT WALL OF THE PROPERTY IN ORDER TO ELIMINATE THE LEAK AND RESTORE SERVICE TO THE CUSTOMER.  THE SERVICE CONNECTION TO THE MAIN WAS A STEEL NIPPLE COMING OFF THE SIDE OF A 6' LOW PRESSURE STEEL MAIN. THIS MAIN CONNECTION REQUIRED THE SERVICES OF A WELDER IN ORDER TO BE PERMANENTLY ABANDONED AND REPLACED WITH A NEW SERVICE TEE.  THE STEEL SERVICE CONNECTION WAS TEMPORARILY WRAPPED WITH WAX-TAPE AS A PREVENTATIVE MEASURE AND LEFT OVERNIGHT UNTIL A WELDER WAS AVAILABLE.     ON THURSDAY, OCTOBER 12TH, 2017, PGW DISPATCHED A MAINTENANCE CREW AND WELDER TO THE SITE TO ABANDON THE STEEL NIPPLE SERVICE CONNECTION AND INSTALL A NEW SERVICE TEE. BETWEEN 09:30 AND 11:00, THE CREW WORKED TO CONTINUE PREPARATION OF THE EXCAVATION AND MAIN FOR THE WELDER TO PERMANENTLY ABANDON THE SERVICE CONNECTION.  BETWEEN 11:00 AND 11:23, THE WELDER BEGAN HIS WORK BY CUTTING OFF THE STEEL NIPPLE SERVICE CONNECTION FLUSH WITH THE MAIN. HE PROCEEDED TO USE A SELF-TAPPING TAPERED SCREW PLUG TO ATTEMPT TO SEAL THE OPENING IN THE MAIN.  THE WELDER ATTEMPTED TO WELD THE PLUG SHUT AND IGNITED A SMALL AMOUNT OF GAS WHICH HE WAS UNAWARE WAS BYPASSING.  THE WELDER THEN ATTEMPTED TO ADJUST THE PLUG WITH A PIPE WRENCH INSTEAD OF EXTINGUISHING THE FLAME.  DURING THIS PROCESS, THE PLUG EVACUATED THE OPENING IN THE MAIN AND ALLOWED THE GAS FROM THE MAIN TO ESCAPE AND MAKE CONTACT WITH THE PREVIOUSLY IGNITED FLAME. WHILE HIS FR CLOTHING AND SAFETY GLASSES PROTECTED HIS UPPER TORSO AND EYES, THE PGW WELDER SUSTAINED BURNS TO HIS FACE AND NECK AND WAS TAKEN TO THE HOSPITAL BY THE PHILADELPHIA FIRE DEPARTMENT. THE FIRE WAS IMMEDIATELY EXTINGUISHED AND THE SERVICE CONNECTION WAS LATER ABANDONED AND REPLACED WITH A STREET TEE."
11-02-2017,2017,20170097,16675,ORIGINAL FINAL,15938,PUBLIC SERVICE CO OF NORTH CAROLINA,800 GASTON ROAD ,GASTONIA,NC,28056,10-09-2017 09:00,,,174 OAKLAND HEIGHTS,FOREST CITY,RUTHERFORD,NC,28160,35.33238897,-81.91716979,,,,,,,,,,10-09-2017 17:47,1192754,,NATURAL GAS,,1.93,,NO,,,,,,0,YES,1,0,0,0,0,1,NO,,,,,NO,0,10-09-2017 09:00,,,,10-09-2017 09:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,IN OR SPANNING AN OPEN DITCH,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1970,,,,,,2,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,OTHER,,,,,,,,,IMPROPER PROCEDURE / TOOL USED ON TAPPING EQUIPMENT RESULTED IN PLUG BLOWING OUT OF TAPPING FITTING.,CLASS 3 LOCATION,0,189,0,0,,,8,,197,0,0,0,,,,,60,60,66,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,OPERATOR EMPLOYEE DID NOT USE THE CORRECT TOOL TO INSERT A PLUG IN A MUELLER TAPPING FITTING.,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TOM BROOKSHIRE,SUPERVISOR - OPERATIONS,tbrookshire@scana.com,(828) 890-7553,,,,,SCOTT SWINDLER,GENERAL MANAGER - OPERATIONS AND MAINTENANCE,(704) 810-3230,mswindler@scana.com,"PSNC EMPLOYEES ARRIVE AT CONSTRUCTION SITE TO TAP/STOP 2-INCH SHORT STOP H-17190 MUELLER FITTING.  EMPLOYEES MADE THE TAP AND STOP OFF SO CONTRACTORS COULD TIE IN THE NEW MAIN EXTENSION.  THE FITTING WAS AIR TESTED BEFORE THE TAP WAS MADE.  AFTER THE TIE-IN WAS COMPLETED, EMPLOYEES STARTED THE COMPLETION PROCESS TO PUT THE PLUG BACK IN THE FITTING.  BOTH EMPLOYEES CHANGED OUT TOOLS ON THE D-5 MACHINE TO COMPLETE TAP/STOP AND INSTALLING COMPLETION PLUG.  WHILE INSTALLING THE COMPLETION PLUG EMPLOYEE 1 WAS OPERATING THE MACHINE, BOTH EMPLOYEES HEARD A LOUD POP.  ONCE THE POP WAS HEARD, EMPLOYEE 1 BEGAN TURNING THE MACHINE COUNTERCLOCKWISE IN ORDER TO BRING THE PLUG BACK OUT TO REMOVE THE MACHINE AND FIGURE OUT WHAT WENT WRONG.  WHEN THE MACHINE WAS REMOVED, THEY OPENED THE VALVE TO LOOK AT THE PLUG AND NOTICED IT WAS NOT PROPERLY SEATED IN THE FITTING.  THE VALVE WAS REMOVED FROM THE FITTING AND EMPLOYEES BOTH NOTICED THE PLUG WAS NOT TIGHT IN THE FITTING BECAUSE THE RUBBER O-RING WAS STICKING OUT OF THE TOP OF THE FITTING.  EMPLOYEE 1 ATTEMPTED TO TIGHTEN THE PLUG INTO THE FITTING BUT THE PLUG BLEW FROM THE FITTING AND METAL SHAVINGS BLEW INTO EMPLOYEES ARM.  EMPLOYEE REQUIRED 3 NIGHTS OF  HOSPITALIZATION TO MONITOR INFECTION.  SUBSEQUENT INVESTIGATION DETERMINED THAT INADEQUATE JOB PLANNING, NOT FOLLOWING PROCEDURES, AND USING THE INCORRECT EQUIPMENT/TOOLS FOR THE JOB ALL CONTRIBUTED TO THE TAPPING AND STOPPING OPERATION FAILING AND THE SUBSEQUENT INJURY."
12/20/2017,2017,20170116,31457,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,10-09-2017 07:29,,,8537 & 8531 SONOMA HIGHWAY,KENWOOD,SONOMA,CA,95452,38.426845,-122.551837,,,,,,,,,,10-09-2017 10:08,1192712,,NATURAL GAS,,376,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,10-09-2017 07:29,,,,10-09-2017 08:10,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,WILDFIRE,,,,,,CLASS 3 LOCATION,0,0,15700000,0,SEE NARRATIVE FOR FURTHER INFORMATION,,1128,,15701128,2,0,0,,,,,33,33,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,REGULATORY COMPLIANCE PROGRAM MANAGER,e1bo@pge.com,,,,,,SUSIE RICHMOND,MANAGER OF GAS OPERATIONS COMPLIANCE AND RISK,925-328-5776,gsr8@pge.com,"PLEASE NOTE, A GAS TRANSMISSION PHMSA 7100 WAS SUBMITTED ON  11/8/17 (PG&E INCIDENT NO. 20170101-17485 ). THE INCIDENT WAS INITIALLY REPORTED BASED ON THE INFORMATION AVAILABLE AT THE TIME IN ACCORDANCE WITH º191.15. UPON SUBSEQUENT INVESTIGATION, IT WAS DETERMINED THAT NO TRANSMISSION LINES FAILED DURING THIS INCIDENT AND AS SUCH, IT SHOULD BE REPORTED A GAS DISTRIBUTION INCIDENT REPORT.     SUMMARY:  IN THE EARLY MORNING HOURS OF OCTOBER 9, 2017, MULTIPLE WILDFIRES WERE REPORTED AS PART OF THE OCTOBER 2017 NORTHERN CALIFORNIA WILDFIRES. PG&E FIRST RECEIVED NOTIFICATION OF POSSIBLE GAS PIPELINE INVOLVEMENT AT 0729 HOURS WHEN IT RECEIVED NOTIFICATION OF GAS IGNITIONS NEAR 8537 AND 8531 SONOMA HIGHWAY IN THE CITY OF KENWOOD, SONOMA COUNTY.  PG&E'S GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON-SITE AT 0810 HOURS AND OBSERVED GAS HAD IGNITED FROM THE RISER AFTER THE METER HAD MELTED AWAY. THIS SERVICE RISER IS FED FROM A HIGH PRESSURE REGULATOR (HPR) OFF OF DISTRIBUTION FEEDER MAIN (DFM) 1305-01, WHICH IS FED FROM TRANSMISSION LINE L-21 LINE SERIES. ON 10/9/17 AT 1011 HOURS THIS GAS RELEASE INCIDENT WAS REPORTED TO THE DOT (1192712) AND CPUC (171009-8550). PER 191.5(C), PG&E PROVIDED AN UPDATE TO THE DOT (1192859) ON 10/10/17.    FOLLOWING THE INITIAL NOTIFICATION DESCRIBED ABOVE, PG&E RECEIVED OTHER REPORTS OF HPRS AND CUSTOMER METER SETS/RISERS IN MULTIPLE NORTHERN CALIFORNIA LOCATIONS AFFECTED BY THE WILDFIRES. IN RESPONSE, PG&E ACTIVATED THE LOCAL OEC, GEC AND EOC PER THE COMPANY'S GAS EMERGENCY RESPONSE PLAN. PG&E CREWS WERE DEPLOYED TO ASSESS, MAKE-SAFE, AND IF POSSIBLE, REPAIR GAS FACILITIES. ON 10/9/17, AT 2011 HOURS, L-21E WAS ISOLATED AND GAS WAS VENTED. IT WAS DETERMINED THAT THE GAS RELEASES MET THE CRITERIA OF A REPORTABLE INCIDENT UNDER BOTH THE DOT CRITERIA OF RELEASE OF GAS WITH PROPERTY DAMAGE IN EXCESS OF $50,000, AS WELL AS THE CPUC CRITERIA OF BOTH PROPERTY DAMAGE AND HAVING ATTRACTED PUBLIC ATTENTION. THERE ARE NO REPORTS OF INJURIES OR FATALITIES ASSOCIATED WITH PG&E GAS FACILITIES. IN TOTAL, APPROXIMATELY 42,500 GAS CUSTOMERS WERE ISOLATED IN THE AREAS IMPACTED BY THE OCTOBER 2017 NORTHERN CALIFORNIA WILDFIRES.    ON 10/12/17, AT 1700 HOURS, L-21E WAS RESTORED. BY 10/19/17, ALL AFFECTED CUSTOMERS WHOSE PROPERTY COULD ACCEPT GAS SERVICE WERE RESTORED OR HAD RECEIVED AT LEAST ONE ATTEMPTED RELIGHT.  ESTIMATED DAMAGE COST CALCULATIONS ARE ONGOING DUE TO THE LARGE SCALE NATURE OF THE WILDFIRES AND TOTAL COMPANY COSTS ARE NOT KNOWN AT THIS TIME. THE NUMBERS PROVIDED HEREIN ARE FOR ESTIMATION PURPOSES ONLY AND ARE THE BEST ESTIMATE AT THE TIME OF COMPLETING THIS REPORT.    NOTE: THE DATA FIELDS (SERVICE ADDRESS, PIPE VINTAGE, SIZE, MATERIAL, ETC.) IN THE ACCOMPANYING REPORT REFER TO THE GAS ASSETS AT THE LOCATION OF THE FIRST REPORTED GAS-RELATED"
