REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
11-03-2017,2017,20170101,16681,ORIGINAL FINAL,12876,DOMINION ENERGY UTAH/WYOMING/IDAHO,333 SOUTH STATE STREET P.O. BOX 45360,SALT LAKE CITY,UT,84111,10-04-2017 14:55,,,6580 S 3000 E,COTTONWOOD HEIGHTS,SALT LAKE COUNTY,UT,84121,40.63016,-111.807,,,,,,,,,,10-04-2017 16:09,1192313,,NATURAL GAS,,545,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,10-04-2017 16:06,,,,10-04-2017 15:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1984,,,,,,3,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,1,3,,,,,,,,CLASS 3 LOCATION,300000,12512,0,0,,,2538,,315050,0,0,0,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,72680035,,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAUREN SKUFCA,ENGINEER-PIPELINE COMPLIANCE,lauren.l.skufca@dominionenergy.com,2166338865,,,,,REID HESS,MANAGER-GAS OPERATIONS,8013243374,reid.hess@dominionenergy.com,"ON OCTOBER 4, 2017 DOMINION ENERGY UTAH (DEU) WAS NOTIFIED BY PHONE AT 14:55 THAT A 3RD PARTY EXCAVATOR HAD STRUCK A NATURAL GAS PIPELINE WHILE EXCAVATING CAUSING GAS TO ESCAPE AND IGNITE. MINOR INJURIES NOT REQUIRING MEDICAL ATTENTION WERE SUSTAINED BY THE EQUIPMENT OPERATOR AND THE EXCAVATING EQUIPMENT WAS DAMAGED. DEU ISOLATED THE DAMAGED PIPELINE BY SQUEEZING OFF THE LINE IN 2 LOCATIONS. THE LINE WAS ISOLATED AT 16:03.  IN ADDITION TO DEU, THE LOCAL FIRE AND HEALTH DEPARTMENT WERE CONTACTED AND DISPATCHED TO THE SITE. PURSUANT TO CFR 49 PART 191.5 DEU CONTACTED THE NATIONAL RESPONSE CENTER UPON DISCOVERY OF THE REPORTABLE INCIDENT DUE TO COST OF PROPERTY DAMAGE EXCEEDING $50,000. THE UTAH DIVISION OF PUBLIC UTILITIES- PIPELINE SAFETY WAS ALSO CONTACTED AND REPORTED TO THE SITE.    DUE TO THE RELEASE OF FLUIDS FROM THE DAMAGED EXCAVATING EQUIPMENT, THE SITE HAD TO BE REMEDIATED PRIOR TO THE PIPELINE REPLACEMENT. DEU REPLACED THE AFFECTED SECTION OF PIPELINE AND RETURNED TO SERVICE ON OCTOBER 27, 2017."
11-02-2017,2017,20170098,31740,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,10-03-2017 15:27,,,601 S. RIVERFRONT BLVD,DALLAS,DALLAS,TX,75207,32.76861,-96.81201,,,,,,,,,,10-04-2017 22:55,1192328,,NATURAL GAS,,1828,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10-03-2017 15:27,,,,10-03-2017 15:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1953,,,,,,16,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.341,,,,,,,MECHANICAL PUNCTURE,5,1,,,,,,,,CLASS 3 LOCATION,0,198971,16526,0,,,13182,,228679,0,0,0,,,,,22.5,22.5,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIRD PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,GRADER/SCRAPER,ROAD WORK,YES,1776364804,TEXAS811,CONTRACT LOCATOR,NO,UNKNOWN/OTHER,YES,45,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MONICA DAVIDSON,OPERATIONS SUPERVISOR,monica.davidson@atmosenergy.com,214-426-7082,214-426-7081,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC REPORT NUMBER 1192503    ON THE AFTERNOON OF OCTOBER 3, 2017, ATMOS ENERGY WAS NOTIFIED OF AN EVENT IN THE AREA OF 601 S. RIVERFRONT BLVD. IN DALLAS.  A THIRD PARTY CONTRACTOR PERFORMING GRADING WORK ALONG A LEVEE DAMAGED A 16-INCH STEEL DISTRIBUTION MAIN OWNED BY ATMOS ENERGY.  ATMOS ENERGY PERFORMED EMERGENCY ACTIONS NEEDED TO ELIMINATE GAS FLOW BY ISOLATING THE DAMAGED SECTION OF PIPE.  BY UTILIZING ENGINEERING CONTROLS, THE FLOW OF GAS WAS ELIMINATED AT 11:54 PM ON OCTOBER 4, 2017.  THE DAMAGED SECTION OF 16-INCH MAIN WAS REPLACED AND GAS FLOW REINSTATED ON THE EVENING OF OCTOBER 6, 2017.  THE REPORT OF THIS INCIDENT WAS ORIGINALLY MADE DUE TO THE EXPECTATION THAT THE GAS LOSS WOULD EXCEED THE REPORTING CRITERIA.  UPON FURTHER INVESTIGATION, IT WAS DETERMINED THAT ONLY THE REPAIR COST WOULD QUALIFY THIS AS A REPORTABLE INCIDENT.  THE FINAL GAS LOSS CALCULATION DID NOT EXCEED THE REPORTING CRITERIA.    THE ONE-CALL TICKET NUMBER IS 1776364804.  THE INVESTIGATION INDICATES THAT THE CONTRACTOR WAS WORKING OUTSIDE THE SCOPE OF THE TICKET.    THE LOCAL TIME AND DATE OF THE INCIDENT (PART A, ITEM 4.) AS ORIGINALLY SUBMITTED WAS THE TIME THAT ATMOS ENERGY DETERMINED THAT THE INCIDENT REPORTING CRITERIA HAD BEEN MET, AS PER THE PHMSA INSTRUCTIONS FOR FORM 7100.1.  AT PHMSA'S REQUEST, WE HAVE CHANGED PART A, ITEM 4. TO REFLECT THE TIME THAT THE LINE WAS DAMAGED."
11-02-2017,2017,20170100,16679,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,10-03-2017 15:26,,,MATT HIGHWAY @ POOLES MILL ROAD,BALL GROUND,FORSYTH,GA,30107,34.297784,-84.240202,,,,,,,,,,10-03-2017 23:09,1192225,,NATURAL GAS,,6561.7,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,1,10-03-2017 15:26,,,,10-03-2017 15:59,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1997,,,,,,6,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,2,3,,,,,,,,CLASS 3 LOCATION,0,46652,4200,0,,,18496,,69348,0,0,1,,,,,200,200,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,9197400116,,CONTRACT LOCATOR,YES,YES,YES,29,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@southernco.com,"A 6-INCH STEEL MAIN WAS RUPTURED BY A CONTRACT CREW WHILE INSTALLING A SEWER LINE. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT REPAIRS TO THE AFFECTED PIPELINE WOULD EXCEED THE $50,000 THRESHOLD FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE WHERE THE MAIN WAS CORRECTLY LOCATED, HOWEVER, THE EXCAVATOR FAILED TO MAINTAIN LOCATE MARKINGS.    AN ADDITIONAL NRC REPORT NUMBER WAS NOT CREATED FOR THE SAME EVENT AFTER A 48 HOUR SUPPLEMENTAL CALL WAS PLACED WITH THE NRC."
10/30/2017,2017,20170096,16726,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,9/30/2017 7:32,,,13698 S. AIRPORT RD,LANSING,CLINTON,MI,48906,42.8178,-84.6056,,,,,,,,,,10-01-2017 10:07,1191994,,NATURAL GAS,,422,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,6,9/30/2017 7:32,,,,9/30/2017 8:15,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2015,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,RELIEF VALVE CAUSED BY OVERPRESSURE,CLASS 3 LOCATION,120000,0,3800,0,,,1215,,125015,0,0,0,,,,,500,393,400,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROLLERS PERFORMED AS EXPECTED AND REPORTED ALARMS IMMEDIATELY UPON RECEIPT,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KARLI MCNEILL,G ENGINEER II,karli.mcneill@cmsenergy.com,9892954218,,,,,JASON PIONK,SENIOR ENGINEERING TECHNICAL ANALYST LEAD,9897915749,jason.pionk@cmsenergy.com,"AT 07:32 AM ON SEPTEMBER 30, 2017 CONSUMERS ENERGY GAS CONTROL RECEIVED A HIGH-HIGH ALARM ON THE OUTLET PRESSURE AT LANSING CITY GATE, AIRPORT RD, LOCATED AT 13698 S. AIRPORT RD, LANSING MI (CLINTON COUNTY). THIS ALARM IS SET TO 400 PSI, WHICH IS THE MAOP OF OUTLET OF THE FACILITY. THE HIGHEST PRESSURE RECORDED WAS 500 PSIG, HOWEVER THAT IS THE UPPER LIMIT OF THE TRANSDUCER SO PRESSURE MAY HAVE BEEN HIGHER THAN 500 PSIG.    CONSUMERS ENERGY PERSONNEL ARRIVED ONSIDE AT APPROXIMATELY 08:15. IT WAS FOUND THAT WITH THE RELEASE OF NATURAL GAS THROUGH THE RELIEF VALVE, AN OIL-LIKE SUBSTANCE WAS ALSO RELEASED. THIS SUBSTANCE AFFECTED 3 HOMES AND A FARMERS FIELD NEARBY. LAB ANALYSIS HAS DETERMINED THIS SUBSTANCE WAS COMPRISED OF MID-RANGE AND HEAVY HYDROCARBONS.    THE FACILITY WAS OPERATING PROPERLY ON THE SECONDARY RUN WHEN PERSONNEL ARRIVED WITHIN NORMAL OPERATING PRESSURES. THE REGULATOR FAILURE WAS CAUSED BY AN INFLUX OF HYDROCARBONS AFFECTING THE FUNCTION OF THE REGULATORS. CONSUMERS ENERGY CREW REBUILT THE PRIMARY AND SECONDARY RUN REGULATORS AND PILOTS AT THE CITY GATE AND RE-TESTED THE RELIEF VALVE. ADDITIONAL PERSONNEL COMPLETED LEAK SURVEY AND FOUND NO LEAKS. PERSONNEL ALSO CHECKED SURROUNDING REGULATOR STATIONS AND ALL WERE FOUND TO BE OPERATING CORRECTLY. ALL WORK WAS COMPLETED BY 19:15 ON SEPTEMBER 30, 2017.    CONSUMERS ENERGY HAS BEEN WORKING WITH A THIRD-PARTY CONTRACTOR FOR ENVIRONMENTAL CLEANUP. THE DEQ WAS NOTIFIED AT 13:00 ON SEPTEMBER 30, 2017. ENVIRONMENTAL CLEANUP HAS BEEN COMPLETED.     AFTER LAB ANALYSIS AND INVESTIGATION, THE CAUSE/SOURCE OF THE HYDROCARBONS IS BELIEVED TO BE A RESULT OF FREE LIQUIDS FROM STORAGE FIELDS, AND LIQUIDS NOT RECOVERED IN PIGGING OPERATIONS. CONSUMERS ENERGY HAS PROVIDED THESE SOURCES AND AFFILIATED ACTION PLANS TO THE MPSC."
10/28/2017,2017,20170095,31027,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,1  ENERGY PLAZA ,DETROIT,MI,48226,9/28/2017 3:45,,,20058 MONICA STRRET,DETROIT,WAYNE COUNTY ,MI,48221,42.441053,-83.144726,,,,,,,,,,9/28/2017 7:05,1191718,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,9/28/2017 3:45,,,,9/28/2017 4:05,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1953,,,,,,1,UNKNOWN,UNKNOWN,COPPER,,,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,21864,1000,5000,0,,,0,,27864,0,0,1,,,,,2,2,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN D LUEDERS,PRINCIPAL COMPLIANCE ENGINEER,john.lueders@dteenergy.com,616.632.2646,616.632.2687,,,,JOHN D LUEDERS,PRINCIPAL COMPLIANCE ENGINEER,616.632.2646,john.lueders@dteenergy.com,DETROIT FIRE AND ARSON HAS COMPLETED ITS INVESTIGATION. THE CAUSE OF THE EXPLOSION AND FIRE REMAINS UNKNOWN.
10/26/2017,2017,20170094,30616,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,9/27/2017 8:04,,,WIGWAM PARKWAY & JESSUP ROAD,HENDERSON,CLARK COUNTY,NV,89074,36.03489,-115.1102,,,,,,,,,,9/27/2017 11:34,1191661,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,4,9/27/2017 8:04,,,,9/27/2017 8:04,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,65,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1984,,,,,,4,ASTM D2513,CHEVRON,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,1200,799,110025,0,,,26,,112050,126,0,1966,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALYSE BAKER,COMPLIANCE SPECIALIST,alyse.baker@swgas.com,702-365-2077,702-365-2205,,,,ANTHONY HILLS,DIRECTOR OF GAS OPERATIONS,702-365-2049,anthony.hills@swgas.com,"A HAZARDOUS GRADE 1 LEAK WAS DISCOVERED BY CONTRACTOR PERSONNEL (HEATH CONSULTANTS, INC.). THE LEAK WAS DISCOVERED WHILE PERFORMING LEAK SURVEYING WORK IN EXCESS OF THE MINIMUM REQUIREMENTS OF 49 CFR PART 192. THE FLOW OF GAS TO THE SECTION OF PIPE WAS TAKEN OUT OF SERVICE WHILE REPAIRS WERE COMPLETED, WHICH RESULTED IN A SERVICE OUTAGE OF 2092 CUSTOMERS.    PART A, 6:  SOUTHWEST GAS NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) TELEPHONICALLY OF THE INCIDENT ON SEPTEMBER 27, 2017 AT 11:34 AM PDT.  THE NRC ISSUED REPORT NUMBER 1191661 FOR THE INCIDENT.  SOUTHWEST GAS PROVIDED A 48-HOUR UPDATE TELEPHONICALLY TO THE NRC ON SEPTEMBER 28, 2017 AT 4:29 PM PDT. THE NRC ISSUED REPORT NUMBER 1191822 FOR THE UPDATED REPORT.     PART A, 16: FOUR OCCUPANTS WERE EVACUATED FROM TWO STRUCTURES AS A RESULT OF THE INCIDENT.    PART G, 25: A CONTRIBUTING FACTOR WAS POOR SHADING (I.E., MATERIAL PLACED BETWEEN THE PIPE AND THE FIRST LAYER OF BACKFILL) WHICH WAS NOTED ADJACENT TO THE LEAK, WITH BACKFILL MATERIAL CONSISTING OF A MIXTURE OF SAND AND ROCK.    SUPPLEMENTAL:  BASED ON COMMUNICATIONS THE PUBLIC UTILITIES COMMISSION OF NEVADA'S REGULATORY OPERATIONS STAFF (""STAFF"") HAD WITH THE PIPELINE AND HAZARDOUS MATERIAL SAFETY ADMINISTRATION'S ACCIDENT INVESTIGATION DIVISION REGARDING THE INCIDENT REPORT - GAS DISTRIBUTION SYSTEMS FILED BY SOUTHWEST GAS CORPORATION FOR THE SEPTEMBER 27, 2017, FEDERAL REPORTABLE INCIDENT AT WIGWAM PARKWAY AND JESSUP ROAD; STAFF REQUESTED THAT SOUTHWEST GAS CORPORATION SUPPLEMENT THE REPORT TO UPDATE PART A- LINE 4 ""LOCAL TIME AND DATE OF THE INCIDENT.""    PART A, 4: INCIDENT REPORTING TIME HAS BEEN CHANGED FROM 11:19 TO 08:04. THE TIME REPORTED IN PART A,  4 (08:04) REFLECTS THE TIME OUR CONTRACTOR PERSONNEL (HEATH CONSULTANTS, INC.) IDENTIFIED AND REPORTED A GRADE 1 LEAK ON THE PIPELINE. AT THAT TIME, NO REPORTING CRITERIA HAD BEEN MET. THE SHUTDOWN TIME REPORTED IN PART A, 13A (11:19) IS THE EARLIEST DATE AND TIME A REPORTING CRITERIA WAS MET. DUE TO THE SHUTDOWN OF THE PIPELINE, THE INCIDENT WAS ESTIMATED TO REACH PROPERTY DAMAGE OF $50,000 OR MORE. TELEPHONIC NOTIFICATION WAS MADE WITHIN ONE HOUR OF THE SHUTDOWN TIME.      SUPPLEMENTAL 2:  PART D, 2C:  ESTIMATED COST OF OPERATOR'S EMERGENCY RESPONSE HAS BEEN UPDATED FROM $140,298 TO $110,025"
10/26/2017,2017,20170093,16670,ORIGINAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,4720 PIEDMONT ROW DR. ,CHARLOTTE,NC,28210,9/26/2017 12:00,,,1789 JONESTOWN ROAD,WINSTON-SALEM,FORSYTH,NC,27103,36.03787,-80.33379,,,,,,,,,,9/28/2017 13:40,1191780,,NATURAL GAS,,90.9,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/26/2017 14:11,,,,9/26/2017 14:43,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,55,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1980,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,0.8,0.8,,,,,,,,CLASS 3 LOCATION,0,167805,3817,0,,,272,,171894,1,0,0,,,,,273,275,275,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CITY OF WINSTON-SALEM WATER CREW TAPPED LINE THINKING IT WAS A WATER MAIN.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,CITY OF WINSTON-SALEM WATER CREW INSTALLED SADDLE TEE AND TAPPED IT THINKING THE GAS MAIN WAS A WATER MAIN.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,PIPELINE SAFETY AND COMP ANALYST,christopher.ransome@piedmontng.com,704-731-4680,,,,,FARRIS BERRY,MANAGER - PIPELINE SAFETY,704-731-4618,farris.berry@duke-energy.com,"THE WINSTON-SALEM WATER DEPARTMENT CREW TAPPED A NPS 8"" STEEL GAS PIPE MISTAKING IT FOR A WATER LINE. THE TAPPING BIT CUT THROUGH THE MAIN CAUSING A SMALL GAS LEAK BUT DID NOT RESULT IN A MAJOR FLOW OR PRESSURE  ISSUE.    A LOCATE REQUEST HAD BEEN MADE AND THE LINE WAS PROPERLY MARKED."
10/20/2017,2017,20170092,30683,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,9/20/2017 21:02,,,1847 E. LEVEE ST. AND TURTLE CREEK,DALLAS,DALLAS,TX,75207,32.7914,-96.8285,,,,,,,,,,9/20/2017 22:43,1191038,,,,1,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,9/20/2017 21:02,,,,9/20/2017 21:02,NO,OPERATOR-CONTROLLED PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2017,,,,,,16,API-5L 45TH-PSL2,CSI TUBULAR,STEEL,,,,0.375,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,0,0,0,152,2 OVERTIME HOURS FOR SR. FIELD CONSTRUCTION COORDINATOR,,7,,159,0,0,0,,,,,21,21,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO INVESTIGATION OF THE CONTROL ROOM WAS REQUIRED SINCE THE CONTROL OF PRESSURE DID NOT CONTRIBUTE TO THE INCIDENT.,,,,,,,,,,,,,NO,,,YES,8,0,EQUIPMENT FAILURE,OTHER EQUIPMENT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER EQUIPMENT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,ELECTRONIC MALFUNCTION IN THE SUL AIR COMPRESSOR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MONICA DAVIDSON,OPERATIONS SUPERVISOR,monica.davidson@atmosenergy.com,214-426-7082,214-426-7081,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC REPORT NUMBER 1191273    ON SEPTEMBER 20, 2017, GAS IGNITION OCCURRED WHILE PERFORMING A TIE-IN WELD ON A 16"" MAIN AT 1847 LEVEE ST. AND TURTLE CREEK IN DALLAS, TEXAS.  THERE WAS A MALFUNCTION WITH THE CONFIGURATION OF THE GAS MOVER SYSTEM AND THE STOPPLE VALVES, WHICH REINTRODUCED A SMALL AMOUNT OF GAS INTO THE PIPE NEAR WHERE THE WELDING OPERATIONS WERE OCCURRING.   THE AIR COMPRESSOR WAS IDENTIFIED TO BE THE SOURCE OF THE MALFUNCTION.  THE HOSES WERE THEN DISCONNECTED AND RECONNECTED TO A SECONDARY COMPRESSOR.  WHEN WELDING COMMENCED ON THE 16"" TIE-IN, THE FLASH/IGNITION OCCURRED WITHIN THE MAIN.   TWO EMPLOYEES OF DRIVER PIPELINE WERE INJURED AND TRANSPORTED BY AMBULANCE TO PARKLAND HOSPITAL.  ONE WELDER WAS RELEASED FROM THE EMERGENCY ROOM NOT REQUIRING HOSPITALIZATION, AND THE OTHER WELDER WAS HOSPITALIZED AND RELEASED ON THE AFTERNOON OF SEPTEMBER 23, 2017 WITH MINOR INJURIES."
9/15/2017,2017,20170083,31501,SUPPLEMENTAL FINAL,32061,"TEXAS COMMUNITY PROPANE, LTD.","2579 WESTERN TRAILS BLVD., SUITE 240",AUSTIN,TX,78745,9/14/2017 16:55,,,22320  CHIPOTLE PASS,SPICEWOOD,TRAVIS,TX,78669,30.35303,-98.08693,,,,,,,,,,9/14/2017 21:47,1190371,,PROPANE GAS,,88,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,9/14/2017 14:09,,,,9/14/2017 14:25,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,32,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2014,,,,,,2,PE2406 ASTM 2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,,0.25,,2406,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,175,2655,0,,,5194,,8024,0,0,25,,,,,30,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,HOMEBUILDER CALLED IN LEAK - HIS CONTRACTOR CAUSED DAMAGE,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"TCP EMPLOYEES WERE TO REPAIR A DAMAGED MAIN AND USED AN ELECTRICAL TOOL IN A GAS ENVIRONMENT, AGAINST COMPANY POLICY. THIS RESULTED IN AN IGNITION AND BURN INJURIES TO ONE EMPLOYEE.",,,YES,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JACKIE BURGE,OFFICE MANAGER,customerservicemanager@texascommunitypropane.com,5122725503,,,,,JACKIE BURGE,OFFICE MANAGER,5122725503,customerservicemanager@texascommunitypropane.com,"CONCRETE COMPANY DROVE A METAL STAKE INTO A SILT FENCE AND A BOBCAT IMPALED THE STAKE DOWN INTO THE 2 INCH MAIN, CAUSING A SLOW RELEASE. OPERATOR EMPLOYEES ARRIVED AND DURING ATTEMPTED REPAIR OF DAMAGED PIPE, CAUSED IGNITION, BURNING ONE EMPLOYEE, OTHER EMPLOYEE CLOSED ISOLATION VALVE SHUTTING GAS SUPPLY OFF. BURNED EMPLOYEE TAKEN TO HOSPITAL, MAIN WAS REPAIRED AND SERVICE RESTORED TO CUSTOMERS. BURNED EMPLOYEE RELEASED THE FOLLOWING MORNING.  BOTH EMPLOYEES WERE WRITTEN UP FOR NOT FOLLOWING POLICY AND BOTH ADMITTED THEY KNEW BETTER, BUT BELIEVED THEMSELVES TO BE OUT OF THE GAS ENVIRONMENT. ADDITIONALLY, BOTH EMPLOYEES WERE SUSPENDED WITHOUT PAY."
11-02-2017,2017,20170099,16678,SUPPLEMENTAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,9/14/2017 13:27,,,30W020 ESTES ST.,WARRENVILLE,DUPAGE,IL,60563,41.817045,-88.205295,,,,,,,,,,10-02-2017 18:04,1192128,,NATURAL GAS,,2549,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/14/2017 14:02,,,,9/14/2017 14:02,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,37,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1963,,,,,,12,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,17016,34032,0,,,8413,,59461,0,0,0,,,,,144,150,155,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,GRADING,YES,2152017,J.U.L.I.E.  ONE CALL CENTER TICKET IN 9A. STARTS WITH AN X BUT DB ONLY ALLOWS NUMBERS FOR ENTRY.,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,lquezad@southernco.com,630-388-2316,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,630-388-2316,lquezad@southernco.com,"WHILE GRADING PARALLEL TO A MAIN, WITHIN THE TOLERANCE ZONE, A THIRD PARTY EXCAVATOR STRUCK A 1"" GAUGE TEE LOCATED ON THE SIDE OF A 12"" STEEL MAIN AND CAUSED A RELEASE OF NATURAL GAS INTO THE ATMOSPHERE."
9/13/2017,2017,20170078,16695,SUPPLEMENTAL FINAL,5330,FLORIDA PUBLIC UTILITIES CO,208 WILDLIGHT AVE ,YULEE,FL,32097,09-12-2017 16:33,,,560 NE 36TH ST.,BOCA RATON,PALM BEACH,FL,33431,26.382656,-80.077226,,,,,,,,,,09-12-2017 19:06,1190081,,NATURAL GAS,,0.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,09-12-2017 16:33,,,,09-12-2017 17:09,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1991,,,,,,1.25,D2513,CHEVRON PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,10000,10000,1000,0,,,12,,21012,2,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,DOWNED PRIMARY ELECTRICAL LINE ARCED A HOLE IN THE GAS PIPE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL MCCARTY,COMPLIANCE AND MEASURMENT MANAGER,mmccarty@fpuc.com,8638457005,8632940629,,,,MICHAEL MCCARTY,COMPLIANCE AND MEASUREMENT MANAGER,8638457005,mmccarty@fpuc.com,"ORIGINALLY REPORTED TO THE OPERATOR AS 560 NE 35TH ST, BOCA RATON AND SUBSEQUENTLY REPORTED TO THE NRC. ACTUAL INCIDENT ADDRESS IS 560 NE 36TH ST., BOCA RATON, FL. AN ENERGIZED PRIMARY POWER LINE FELL FROM A POLE IN A REAR UTILITY EASEMENT STRIKING A METAL STORAGE SHED AND A METAL GUY WIRE FOR THE POLE THAT WAS ANCHORED IN THE GROUND. THE CURRENT FROM THE DOWNED POWER LINE ARCED A HOLE IN A 1.25"" PE GAS MAIN THAT WAS IN THE GROUND NEAR THE GUY WIRE ANCHOR CAUSING A HOLE AND IGNITED THE ESCAPING NATURAL GAS. THE RESULTING FIRE FROM THE STORAGE SHED AND THE GAS MAIN SCORCHED THE ROOF AND WALL OF A NEARBY HOUSE THAT WAS 5' AWAY FROM THE SHED.   OPERATOR CREWS DUG UP AND SQUEEZED OFF THE PE GAS MAIN STOPPING THE FLOW OF GAS AND EXTINGUISHING THE FLAMES.  HURRICANE IRMA HAD PASSED NEAR THE AREA TWO DAYS EARLIER ON SEPTEMBER 10TH, RESULTING IN MANY POWER LINES BEING DAMAGED.   DAMAGE ESTIMATES ARE PRELIMINARY AND MAY BE HIGHER THAN ACTUAL COSTS TO REPAIR AT THIS TIME. A SUPPLEMENTAL AND FINAL REPORT WILL BE FILED WHEN MORE DETAILS ARE KNOWN.  SUPPLEMENTAL - DUE TO ERROR ENTERING INCIDENT ADDRESS ON ORIGINAL REPORT.    11/15/17 - SUPPLEMENTAL AND FINAL REPORT - PART A (13B) PIPELINE RESTARTED AT 15:00 ON 9/15/17. PART C (5) CHANGED TO LEAK AND PINHOLE. PART D (2) ESTIMATED COST REVISED DUE TO MAJORITY OF DAMAGE ALREADY CAUSED BY PREVIOUS ELECTRICAL INCIDENT 2 DAYS PRIOR. PART G(4) CHANGED TO OTHER.    NEW REPORTS FROM BOCA RATON FIRE DEPARTMENT SHOW THAT TWO (2) INCIDENTS OCCURRED AT THIS RESIDENCE. INCIDENT #1 WAS ELECTRICAL IN NATURE WHEN THE ELECTRICAL SERVICE DROPPED ONTO THE ROOF OF THE STRUCTURE IGNITING A CANVAS AWNING AND ARCING IN THE ROOF AND EAVES OF THE STRUCTURE AND CAUSED EXTENSIVE DAMAGE TO THE STRUCTURE ON 9/10/17 AT 09:00 HOURS. FIRE DEPARTMENT DAMAGE ESTIMATES OF $40,000 FOR THE STRUCTURE AND $5000 FOR THE CONTENTS. NATURAL GAS WAS NOT INVOLVED IN THIS INCIDENT OR THE EXTENSIVE DAMAGE TO THE STRUCTURE.    INCIDENT #2, IN WHICH THE NATURAL GAS PIPELINE WAS INVOLVED, OCCURRED ON 9/12/17 AROUND 15:11 HOURS. THIS INCIDENT RESULTED FROM A DOWNED PRIMARY POWER LINE THAT DROPPED FROM A POWER POLE ONTO A METAL GUY WIRE ANCHORED IN THE GROUND IN CLOSE PROXIMITY TO THE NATURAL GAS MAIN IN A UTILITY EASEMENT AND ONTO A METAL SHED NEAR THE GAS MAIN. THE METAL SHED CONTAINED FLAMMABLE LIQUIDS AND MATERIAL AND IGNITED ALONG WITH ESCAPING NATURAL GAS FROM THE LINE DAMAGED BY THE DOWNED ELECTRICAL PRIMARY LINE. FIRE DEPARTMENT REPORTS PUT DAMAGE TO THE SHED AT $1000 AND CONTENTS AT $5000. THERE WAS ADDITIONAL SCORCHING DAMAGE TO THE CORNER OF THE HOUSE NEAR THE SHED. WE REVISE OUR ESTIMATE OF PROPERTY DAMAGE TO $10,000."
10-10-2017,2017,20170091,16665,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,09-11-2017 13:22,,,SONOMA BLVD AND MARITIME ACADEMY DRIVE,VALLEJO,SOLANO,CA,94590,38.077466,-122.233758,,,,,,,,,,9/26/2017 14:55,1189958,,NATURAL GAS,,4401,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,1,09-11-2017 13:22,,,,09-11-2017 13:22,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,49,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,4,TR-148,PLEXCO,PLASTIC,,,,,UNKNOWN,,,,UNKNOWN,,MECHANICAL PUNCTURE,3,0.5,,,,,,,,CLASS 3 LOCATION,0,36454,5000,0,,,13000,,54454,1,0,0,,,,,44,44,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,UTILITY,BORING,NATURAL GAS,YES,724901037,811,UTILITY OWNER,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,REGULATORY COMPLIANCE SENIOR PROGRAM MANAGER,e1bo@pge.com,925-357-7889,,,,,SUSIE RICHMOND,MANAGER OF GAS OPS COMPLIANCE AND RISK,925-786-0267,gsr8@pge.com,"ON MONDAY, SEPTEMBER 11, 2017, AT 1322 HOURS, PG&E WAS NOTIFIED OF A DIG IN AT SONOMA BLVD AND MARITIME ACADEMY DRIVE, VALLEJO. A PG&E GC CREW STRUCK A 4' PLASTIC DISTRIBUTION MAIN WITH BORING EQUIPMENT RESULTING IN AN UNINTENTIONAL RELEASE OF GAS. USA MARKED (MULTIPLE TICKETS INCLUDING W724901037). THE FLOW OF GAS WAS STOPPED AT 1605 HOURS BY SQUEEZING THREE ISOLATION POINTS. THERE WAS 1 CUSTOMER IMPACTED AND EVACUATED.  THERE WERE NO INJURIES, NO FATALITIES AND NO IGNITION.  FIRE DEPARTMENT, POLICE DEPARTMENT AND HIGHWAY PATROL WERE REPORTED ONSITE. THE CUSTOMER WAS RESTORED ON SEPTEMBER 12, 2017 AT 0430 HOURS.THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO DAMAGES EXPECTED TO EXCEED THE $50K THRESHOLD. AT 1457 HOURS THIS INCIDENT WAS REPORTED TO THE DOT (1189958) AND CPUC (170911-8516)."
10-06-2017,2017,20170089,32037,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,09-06-2017 16:01,,,6221 BRYNHURST AVE,LOS ANGELES,LOS ANGELES,CA,90043,33.983077,-118.334,,,,,,,,,,09-09-2017 10:39,1189796,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,09-06-2017 16:01,,,,09-06-2017 16:41,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1951,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,30738,0,158784,0,,,0,,189522,0,0,0,,,,,17,17,20,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,OTHER EQUIPMENT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER EQUIPMENT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,"A LEAK WAS FOUND APPROXIMATELY 1,200 FEET AWAY FROM THE LOCATION OF THE INCIDENT; UNKNOWN IF THE LEAK AND THE INCIDENT ARE RELATED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,amatin@semprautilities.com,909-919-0463,,,,,TROY BAUER,PIPELINE SAFETY AND COMPLIANCE MANAGER,9093357915,tbauer@semprautilities.com,"ON SEPTEMBER 6, 2017, SOCALGAS BECAME AWARE OF AN EXPLOSION THAT HAD OCCURRED INSIDE AN ELECTRICAL VAULT NEAR 6221 BRYNHURST AVE, LOS ANGELES. THE INITIAL REPORT SHOWED 6426 BRYNHURST AVE, LOS ANGELES. SOCALGAS CREW RESPONDED, INVESTIGATED, AND FOUND NO INDICATION OF GAS.     ADDITIONAL GAS FACILITIES WERE SURVEYED, AND GAS INDICATION WAS DETECTED NEAR 6544 BRYNHURST AVE, APPROXIMATELY 1,200 FEET SOUTH OF THE INCIDENT SITE. THE CREW IDENTIFIED AND REMEDIATED THE SOURCE OF THE LEAK. NO FURTHER DAMAGES OR INJURIES RESULTED FROM THIS INCIDENT.    INVESTIGATION OF THE CAUSE OF THE EXPLOSION IS ONGOING.     A REPORT WAS MADE TO THE CPUC DUE TO A POTENTIAL RELEASE OF GAS AND MEDIA COVERAGE, AND TO THE DOT DUE TO A POTENTIAL RELEASE OF GAS APPROXIMATELY 1,200 FEET AWAY AND ESTIMATED DAMAGE OF $50,000 OR MORE. THE 48-HOUR UPDATE WAS MADE TO THE DOT PER NRC #1189923.    FOR ANY FURTHER QUESTIONS, CONTACT IK SONG AT (818) 279-5388.    UPDATED ON 12/27/2017: UPDATED LATITUDE AND LONGITUDE ON PART A.   UPDATED ON 7/12/2018: UPDATED COST INFORMATION TO DATE ON PART D.  UPDATED ON 8/6/2018: UPDATED COST INFORMATION TO DATE ON PART D.  UPDATED ON 1/22/2019: INVESTIGATION IS ONGOING.  UPDATED ON 4/29/2019: NO UPDATES TO YTD COST INFORMATION AND INVESTIGATION IS ONGOING. FOR ANY FURTHER QUESTIONS, PLEASE CONTACT ALI MATIN AT (909) 919-0463."
9/29/2017,2017,20170088,30716,SUPPLEMENTAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,1111 LOUISIANA ST ,HOUSTON,TX,77002,09-01-2017 17:24,,,NECHES RIVER PIPELINE CROSIIING,VIDOR,ORANGE,TX,77662,30.078014,-94.076806,,,,,,,,,,09-01-2017 20:25,1189083,,NATURAL GAS,,14000,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,09-01-2017 17:24,,,,09-01-2017 17:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,OTHER,UNDERWATER CROSSING,,,YES,,,,,,,YES,UNCASED,NECHES RIVER,48,,PRIVATELY OWNED,,MAIN,,1975,,,,,,16,GRADE B,PHOENIX,STEEL,,SEAMLESS,SEAMLESS,0.5,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,16,16,,CLASS 3 LOCATION,0,1750000,300000,200000,USE OF CONTRACTORS & EQUIPMENT WHO SPECIALIZE IN UNDERWATER REPAIR AND REMOVAL.,,41000,,2291000,0,2,0,,,,,35.6,72,78,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,NO,NO,NO,NO,OTHER,KINDER MORGAN PIPELINE PERSONNEL,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SCADA SYSTEM FOR THIS PIPELINE WAS DOWN DUE TO HURRICANE HARVEY FLOODING,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY BOATS, BARGES, DRILLING RIGS, OR OTHER MARITIME EQUIPMENT OR VESSELS SET ADRIFT OR WHICH HAVE OTHERWISE LOST THEIR MOORING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY BOATS, BARGES, DRILLING RIGS, OR OTHER MARITIME EQUIPMENT OR VESSELS SET ADRIFT OR WHICH HAVE OTHERWISE LOST THEIR MOORING",,YES,YES,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,COMPLIANCE COORDINATOR II,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steve.yarbrough@centerpointenergy.com,"DURING HURRICANE/TROPICAL STORM HARVEY, PORTIONS OF SOUTH TEXAS INCLUDING THE BEAUMONT/VIDOR AREA EXPERIENCED RECORD FLOODING.  DURING THIS TIME THAT INCLUDED HIGH FLOOD WATERS AND SEVERE TURBULENCE IN THE NECHES RIVER THE INCIDENT DESCRIBED IN THIS REPORT OCCURRED.     CENTERPOINT ENERGY IS AWARE OF TWO LARGE SHIPS AND SEVERAL TUGBOATS NEAR THE LOCATION WHERE CENTERPOINT ENERGY'S PIPELINE WAS DAMAGED."
9/28/2017,2017,20170087,16691,SUPPLEMENTAL FINAL,31159,"KANSAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",7421 W 129TH ,OVERLAND PARK,KS,66213,09-01-2017 14:53,,,4550 SE 29TH STREET,TOPEKA,SHAWNEE,KS,66605,39.01507,-95.59237,,,,,,,,,,09-01-2017 16:11,1189057,,NATURAL GAS,,2,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,09-01-2017 14:58,,,,09-01-2017 15:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1968,,,,,,3,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.155,,,,,,,LEAK,,,OTHER,TAP TEE WAS REMOVED,,,,,,CLASS 3 LOCATION,0,0,150,0,,,10,,160,0,0,0,,,,,40,40,58,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"BASED ON ALL FACTS AVAILABLE TO KGS, INCLUDING INTERVIEWS, INSPECTIONS OF THE FACILITIES, AND PHOTOGRAPHS, THE COMPANY IS UNABLE TO DETERMINE THE SOURCE OF IGNITION.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY SPECTOR,DIRECTOR OF ENGINEERING,randy.spector@onegas.com,913-599-8931,,,,,RANDY SPECTOR,DIRECTOR OF ENGINEERING,913-599-8931,randy.spector@onegas.com,"BASED ON AVAILABLE INFORMATION, A CONTRACTOR EMPLOYEE HAD REMOVED AN EXISTING SERVICE TEE, AND INSTALLED A BOILER PIN INTO THE TAP HOLE.  THEN IT APPEARS THAT A CONTRACT WELDER BEGAN TO BUFF OFF THE PIPELINE AROUND THE BOILER PIN TO PREPARE FOR WELDING THE PIN INTO THE PIPELINE.  IT IS ASSUMED THAT DURING THE BUFFING OPERATION, THE BOILER PIN RELEASED FROM THE PIPELINE, AND IT IS FURTHER ASSUMED THAT THIS RESULTED IN A RELEASE OF GAS AND THIS GAS THEN IGNITED CAUSING BURNS TO THE WELDERS FACE AND LEFT ELBOW.  HOWEVER, THE COMPANY HAS NOT BEEN ABLE TO CONFIRM THESE ASSUMPTIONS WITH ANY REASONABLE AMOUNT OF CERTAINTY."
9/18/2017,2017,20170086,16697,SUPPLEMENTAL FINAL,31286,"ONEOK GAS TRANSPORTATION, LLC",100 WEST FIFTH STREET ,TULSA,OK,74103,8/22/2017 21:15,,,"SW/4 SEC 11, T13N, R16E",Not Within a Municipality,MUSKOGEE,OK,74450,35.61239,-95.5809,,,,,,,,,,8/22/2017 22:54,1188110,,NATURAL GAS,,4441,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,8/22/2017 21:15,,,,8/22/2017 21:49,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,1.31,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 1 LOCATION,0,0,500,0,,,11039,,11539,0,0,1,,,,,555,555,850,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,NOTIFICATION FROM THIRD PARTY - LOCAL DISTRIBUTION COMPANY,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","LEAK RESULTED IN SMALL VOLUME RELEASED, NOT DETECTED BY SCADA.",,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KAREN PEREZ,REGULATORY COMPLIANCE COORDINATOR,karen.perez@oneok.com,918-595-1703,,,,,WESLEY DUNBAR,VP NATURAL GAS PIPELINE OPS,918-588-7424,wesley.dunbar@oneok.com,"AT SOME TIME DURING THE EVENING OF 8-22-2017, LIGHTNING APPARENTLY STRUCK A FARM TAP RISER ON OGT LINE R-900. AT 21:15 ON 8-22-17, OGT PERSONNEL RECEIVED A CALL FROM A THIRD PARTY LOCAL DISTRIBUTION COMPANY THAT THERE WAS A METER IN AN AGRICULTURAL FIELD BLOWING GAS AND IT WAS ON FIRE. AT 21:49, OGT PERSONNEL ARRIVED ON LOCATION AND CONFIRMED THAT IT WAS AN OGT 1-INCH FARM TAP RISER. AT 23:54, OGT PERSONNEL CONTACTED NRC AFTER IT HAD BEEN DETERMINED THAT A SECTION OF LINE R-900 WOULD HAVE TO BE BLOWN DOWN TO COMPLETE A REPAIR.  AT 23:56, OGT PERSONNEL BEGAN TO ISOLATE THE LINE SECTION. AT 01:01 ON 8-23-2017, THE LINE WAS ISOLATED. AT 03:06, OGT PERSONNEL BEGAN BLOWING THE LINE DOWN. AT 07:00, OGT PERSONNEL EXTINGUISHED THE FIRE AND ISOLATED THE 1-INCH FARM TAP RISER.  2017-11-20 SUPPLEMENTAL/FINAL SUBMITTED TO CORRECT PART A, 7 LOCAL TIME; PART C, 5 LEAK TYPE; PART D, 2C ADDED EMERGENCY RESPONSE COSTS."
9/15/2017,2017,20170084,30032,SUPPLEMENTAL FINAL,18308,NV ENERGY,PO BOX 10100 ,RENO WASHOE,NV,89520,8/18/2017 18:43,,,2945 SANTA ANA DR.,RENO,WASHOE,NV,89502,39.489406,-119.753343,,,,,,,,,,8/18/2017 20:24,1187759,,NATURAL GAS,,35,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,8/18/2017 18:46,,,,8/18/2017 19:06,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1976,,,,,,,,,STEEL,,OTHER,ERW,0.133,,,,,,,OTHER,,,,,,,,,RESIDENTIAL METER AND RISER HIT BY VEHICLE.,CLASS 3 LOCATION,57000,1957,2439,0,,,133,,61529,0,0,1,,,,,87,87,90,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SUSAN BURNETTE,SR GAS COMPLIANCE ANALYST,sburnette@nvenergy.com,775-834-7278,,,,,JAY WIGGINS,GAS COMPLIANCE MANAGER,775-834-7850,jwiggins@nvenergy.com,"ON AUGUST 18, 2017 AT 18:43, A VEHICLE LEFT THE ROAD AND HIT A RESIDENTIAL HOME AND GAS METER IMMEDIATELY CAUSING AN IGNITION AND STRUCTURE FIRE. RENO FIRE DEPARTMENT DISPATCH CONTACTED NV ENERGY (NVE) GAS DISPATCH AT 18:46 TO REPORT THAT A VEHICLE HIT A GAS LINE AND A STRUCTURE CAUGHT ON FIRE. NVE GAS DISPATCH CONTACTS NVE GAS SERVICEMAN AND DUTY SUPERVISOR TO RESPOND. NVE DUTY SUPERVISOR IS FIRST NVE RESPONDER ON SCENE. RENO FIRE DEPARTMENT SECURED THE GAS FLOW BY CLOSING THE RISER METER VALVE. RENO FIRE DEPARTMENT EXTINGUISHED THE STRUCTURE AND VEHICLE FIRE. THE HOME, VEHICLE, AND GAS METER WERE SEVERELY DAMAGED BY FIRE.    NEWS REPORTS AND FIRE DEPARTMENT REPORT INDICATE THAT TWO VEHICLES WERE RACING, HIT EACH OTHER, AND ONE OF THE VEHICLES LOST CONTROL.  THERE WERE TWO INDIVIDUALS IN THE HOME WHEN THE INCIDENT OCCURRED AND THEY EXITED SAFELY. THERE WERE TWO INDIVIDUALS IN THE VEHICLE THAT HIT THE HOUSE AND THEY EXITED THE VEHICLE AFTER THE IMPACT WITH THE HOME. THE FIRE DEPARTMENT REPORT STATES THAT TWO INDIVIDUALS WERE TRANSPORTED TO THE HOSPITAL AND AMBULANCE SERVICE INFORMATION REPORTED THEM IN STABLE CONDITION. THEIR CONDITION IS UNKNOWN AT THIS POINT DUE TO CONFIDENTIALITY. NO POLICE REPORT WAS AVAILABLE AT THE TIME OF THIS INVESTIGATION.    ON AUGUST 18, 2017 AT 20:05 THE NVE DUTY SUPERVISOR ON SCENE DETERMINED THAT PROPERTY DAMAGE AND REPAIR COSTS EXCEEDED $50,000 FOR THIS EVENT.  NVE NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) AT 20:24 AND WAS GIVEN NRC INCIDENT REPORT # 1187759. NVE PROVIDED AN UPDATE TO THE NRC ON AUGUST 20, 2017 AT 15:58 AND WAS GIVEN NRC INCIDENT REPORT #1187900.    __  SUPPLEMENTAL REPORT SUBMITTED TO DOCUMENT DATE SERVICE RESTORED.      THE HOME AT 2945 SANTA ANA IN RENO, NV HAS BEEN REPAIRED.  A NEW GAS SERVICE LINE WITH AN EXCESS FLOW VALVE WAS INSTALLED ON MARCH 7, 2018.  SERVICE WAS RESTORED TO THIS CUSTOMER ON MARCH 8, 2017."
09-08-2017,2017,20170077,16674,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,08-10-2017 14:00,,,INTERSECTION OF POTTER RD. & STATE RD.,DAVISON,GENESEE,MI,48423,43.049037,-83.517821,,,,,,,,,,09-06-2017 14:30,1189560,,NATURAL GAS,,182,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,08-09-2017 05:24,,,,08-09-2017 05:56,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,60,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1968,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,200000,133,0,,,5374,,205507,0,0,0,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE RELEASE WAS NOT SIGNIFICANT ENOUGH TO CAUSE A PRESSURE DROP AND INITIATE A SCADA ALARM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,THE LIKELY CAUSE OF THE FAILURE AT THIS LOCATION IS THE WATER MAIN CONSTRUCTION DISTURBED THE AREA CAUSING THE ROAD TO SETTLE AND PLACED STRESS OF THE GAS COMPONENT RESULTING IN A GAS LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEER TECHNICAL ANALYST II,carmella.king@cmsenergy.com,734-513-6256,,,,,JASON PIONK,SR. ENG. TECH ANAL LEAD - GAS REGULATORY SERVICES,989-791-5749,jason.pionk@cmsenergy.com,"AT APPROXIMATELY 5:24 A.M ON AUGUST 9, 2017 CONSUMERS ENERGY GAS DISPATCH WAS NOTIFIED BY A PASSERBY OF A STRONG ODOR AT  THE INTERSECTION OF POTTER ROAD AND STATE ROAD (M-15), DAVISON, MICHIGAN  (GENESEE COUNTY).    CONSUMERS ENERGY PERSONNEL ARRIVE ONSITE AT APPROXIMATELY 5:56 A.M. TO INVESTIGATE AND MAKE SAFE. A WATER MAIN CONSTRUCTION PROJECT WAS UNDERWAY AND THE INITIAL ASSESSMENT WAS THE CONSTRUCTION MAY HAVE IMPACTED NEARBY UNDERGROUND GAS FACILITIES.     A DISTRIBUTION CREW WAS NOTIFIED AND ARRIVED ONSITE AT APPROXIMATELY 7:30 A.M. THE CREW WORKED THROUGHOUT THE DAY UNTIL THE LEAK SOURCE WAS IDENTIFIED AS A SEPARATION AT A  6""S-MP INSULATING FLANGE.      DUE TO UNSTABLE SOIL CONDITIONS AND EXCAVATION DEPTH AS WELL AS THE ON-GOING WATER MAIN CONSTRUCTION PROJECT, ACCESS AND REPAIR WAS DELAYED.  AN INCIDENT REPORT WAS MADE TO THE MICHIGAN PUBLIC SERVICE COMMISSION ON AUGUST 10, 2017 DUE TO ANTICIPATED GAS LOSS AND REPAIR COSTS EXPECTED TO EXCEED STATE REPORTING REQUIREMENTS.   THE LOCATION WAS CONTINUOUSLY MONITORED BY CONSUMERS ENERGY PERSONNEL UNTIL THE LEAKING SEGMENT WAS RETIRED SATURDAY, AUGUST 12, 2017 AT 3:25 P.M.    THE PIPELINE SEGMENT WAS ISOLATED (STOPPLE/CUT AND CAP) AT FOUR LOCATIONS BECAUSE OF LIMIT ACCESS TO LEAKING COMPONENT.  THE SYSTEM WILL BE TIED-IN ALLOWING FOR A TWO-WAY FEED ONCE WATER MAIN INSTALLATION IS COMPLETE.    THE FLANGE LOCATION WAS APPROXIMATELY 16'  FROM THE WATER CASING BORE AND MUCH OF THE AREA AND ROAD HAD SIGNIFICANT SETTLING.  THE LIKELY CAUSE  OF THE FAILURE AT THIS LOCATION IS THE WATER MAIN CONSTRUCTION DISTURBED THE AREA CAUSING THE ROAD TO SETTLE AND PLACED STRESS ON THE GAS COMPONENT RESULTING IN A LEAK."
