REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
09-01-2017,2017,20170075,16707,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,290 W NATIONWIDE BLVD ,COLUMBUS,OH,43215,08-02-2017 10:24,,,4149 CASE RD.,AVON,LORAIN,OH,44011-2107,41.42824,-82.0614,,,,,,,,,,08-02-2017 14:11,1186041,,NATURAL GAS,,150.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,08-02-2017 10:59,,,,08-02-2017 11:21,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,UNKNOWN,,,,,,2,ASTM D2513,CELANESE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,MECHANICAL PUNCTURE,1.5,2,,,,,,,,CLASS 3 LOCATION,64000,0,5261,14401,MAIN LINE CAMERA INSERTION AND VACUUM EXCAVATION FOR PROPERTY,,507,,84169,0,0,1,,,,,41,41,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,720601462,OHIO UTILITIES PROTECTION SERVICE,CONTRACT LOCATOR,NO,NO,YES,307,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"ON AUGUST 2, 2017, A THIRD-PARTY CONTRACTOR, WHO WAS INSTALLING A WATER LINE ON BEHALF OF THE PROPERTY OWNER, DAMAGED A 2-INCH GAS SERVICE LINE THAT WAS NOT MARKED BY COLUMBIA'S SECOND-PARTY LOCATOR DUE TO A LACK OF RECORDS ACCURATELY IDENTIFYING THE 2-INCH IDLE CUSTOMER-OWNED SERVICE LINE.  THE SECOND-PARTY LOCATOR IDENTIFIED AND MARKED THE ACTIVE GAS SERVICE LINE AT THE PROPERTY.  COLUMBIA HAS COMPLETED A SAFETY INSPECTION AT THE PROPERTY THAT INCLUDED THE USE OF AN IN-PIPE CAMERA TO ENSURE SAFETY OF THE COLUMBIA FACILITIES.  AT THIS POINT IN THE INVESTIGATION, COLUMBIA HAS ENOUGH INFORMATION TO FINALIZE THIS INCIDENT REPORT, AND HAS DETERMINED THAT INSUFFICIENT RECORDS LED TO THE FACILITY DAMAGE AND SUBSEQUENT PROPERTY DAMAGE AS A RESULT OF THE FIRE THAT ENSUED.  PLEASE CONSIDER THIS FILE CLOSED AND FINAL."
12-05-2017,2017,20170111,33303,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",1111 LOUISIANA ST  ,HOUSTON,TX,77002,08-02-2017 10:22,,,3100 W. RIVER PARKWAY,MINNEAPOLIS,HENNEPIN,MN,55406,44.946042,-93.205926,,,,,,,,,,08-02-2017 12:06,1186035,,NATURAL GAS,,0,,YES,0,0,0,0,2,2,YES,0,1,0,0,1,2,YES,,,,,YES,45,08-02-2017 10:22,,,,08-02-2017 10:25,NO,PRIVATE PROPERTY,TRANSITION AREA,OTHER,BASEMENT/ METER ROOM,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,1959,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,LIVE GAS PIPING WAS DISASSEMBLED.,CLASS 3 LOCATION,48000000,14622,8807,0,,,0,,48023429,1,0,0,,,,,10,10,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,2,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"KNOWING THAT THE GAS WAS STILL ON TO THE BUILDING, MASTER MECHANICAL'S JOURNEYMAN/PIPEFITTER FAILED TO RECOGNIZE THAT CENTERPOINT ENERGY'S JURISDICTIONAL VALVE WAS IN THE OPEN POSITION BEFORE HE AND HIS MASTER MECHANICAL HELPER DISASSEMBLED PIPING. THE MASTER MECHANICAL PERSONNEL ALSO FAILED TO PURGE THE JURISDICTIONAL PIPING DOWNSTREAM OF THE VALVE.",,,,YES,"PER MASTER MECHANICAL'S BID FOR THE WORK AT MINNEHAHA ACADEMY, MASTER MECHANICAL WAS HIRED TO ONLY WORK ON NON-JURISDICTIONAL CUSTOMER PIPING. WORK ON JURISDICTIONAL EQUIPMENT, INCLUDING THE PIPING THAT MASTER MECHANICAL ULTIMATELY DISASSEMBLED, WAS NOT WITHIN THEIR SCOPE OF WORK, AND CENTERPOINT ENERGY DID NOT REQUEST THEY WORK ON JURISDICTIONAL EQUIPMENT. MASTER MECHANICAL'S UNAUTHORIZED WORK ON JURISDICTIONAL PIPING UPSTREAM OF THE GAS METER LED TO THE GAS RELEASE THAT CAUSED THE INCIDENT.",OTHER MAINTENANCE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AARON ABRAHAMSON,OPERATIONS SPECIALIST II,aaron.abrahamson@centerpointenergy.com,6123215514,,,,,DEAN HEADLEE,MANAGER OF PIPELINE SAFETY AND COMPLIANCE,6123215366,dean.headlee@centerpointenergy.com,"SUPPLEMENTAL UPDATE 12/08/2017 - THE NTSB PRELIMINARY REPORT ADOPTED ON AUGUST 21, 2017 PUBLICLY DESCRIBES THE EVENT AS FOLLOWS: ON AUGUST 2, 2017, AT 10:22 A.M., A BUILDING AT THE MINNEHAHA ACADEMY (NORTH CAMPUS) IN MINNEAPOLIS, MINNESOTA, WAS DESTROYED BY A NATURAL GAS EXPLOSION. [REFERENCE TO FIGURE REMOVED]  AS A RESULT OF THE EXPLOSION, TWO INDIVIDUALS WERE KILLED AND NINE WERE INJURED. AT THE TIME OF THE EXPLOSION, TWO WORKERS WERE INSTALLING NEW PIPING TO SUPPORT THE RELOCATION OF GAS METERS FROM THE BASEMENT OF THE BUILDING TO THE OUTSIDE. TWO NEW METERS MOUNTED ON A WALL WERE READY FOR THE NEW PIPING TO BE CONNECTED. WHILE WORKERS WERE REMOVING THE EXISTING PIPING, A FULL-FLOW NATURAL GAS LINE AT PRESSURE WAS OPENED. THE WORKERS WERE UNABLE TO MITIGATE THE RELEASE OF THE GAS, SO THEY EVACUATED THE AREA. HTTPS://WWW.NTSB.GOV/INVESTIGATIONS/ACCIDENTREPORTS/PAGES/DCA17MP007-PRELIM-REPORT.ASPX     FINAL UPDATE AS OF 1/21/2020    ON DECEMBER 4, 2019, THE NTSB RELEASED THE PUBLIC DOCKET FOR ITS INVESTIGATION INTO THE INCIDENT.  AS DESCRIBED IN THE DOCUMENTS INCLUDED IN THE PUBLIC DOCKET, THE NTSB FOUND THAT THE RELEASE OF NATURAL GAS AT MINNEHAHA ACADEMY OCCURRED WHEN MASTER MECHANICAL DISASSEMBLED EXISTING PIPING IN THE ACADEMY'S BOILER ROOM.  THE MASTER MECHANICAL PERSONNEL BELIEVED A 3-INCH WALWORTH PLUG VALVE UPSTREAM OF THE DISASSEMBLED EXISTING PIPING WAS IN THE CLOSED POSITION ON THE DAY OF THE EXPLOSION, WHEN IN FACT IT WAS OPEN.  THE NTSB ALSO PERFORMED A POST-INCIDENT ANALYSIS OF EVIDENCE TAKEN FROM THE SCENE OF THE EXPLOSION AND FOUND THAT INDICATORS ON THE 3-INCH WALWORTH PLUG VALVE CONFIRMED THAT THE VALVE'S ORIENTATION WAS IN THE OPEN POSITION.  THE NTSB ALSO NOTED THAT ""CONFIRMATION OF WHETHER THE VALVE IS OPEN OR CLOSED IS THE RESPONSIBILITY OF THE CREW WORKING ON THE PIPING.  THIS CONFIRMATION WOULD ENTAIL REMOVAL OF THE HANDLE AND NOTING THE POSITION OF THE PLUG ASSEMBLY.""  THE MASTER MECHANICAL PERSONNEL DID NOT PERFORM EITHER OF THESE FUNCTIONS TO CONFIRM THE ORIENTATION OF THE VALVE ON THE DAY OF THE EXPLOSION. AS NOTED IN PARD D 2A OF THIS REPORT, THE EXPLOSION CAUSED AN ESTIMATED $48 MILLION IN ""PROPERTY DAMAGE"" (AS DEFINED IN PHMSA F7100.1) TO THE SCHOOL. THIS FIGURE IS BASED ON ESTIMATES FROM THE SCHOOL AND THE SCHOOL'S PROPERTY INSURER.    IN ITS DECEMBER 6, 2019 ACCIDENT BRIEF, THE NTSB STATED THAT ""THE PROBABLE CAUSE OF THE NATURAL GAS EXPLOSION AT THE MINNEHAHA ACADEMY WAS THE DISASSEMBLING OF PIPING UPSTREAM OF A GAS SERVICE METER IN THE BUILDING BY A PIPEFITTING CREW [MASTER MECHANICAL], RESULTING IN THE RELEASE OF NATURAL GAS, WHICH SUBSEQUENTLY IGNITED.  CONTRIBUTING TO THE ACCIDENT WAS THE LACK OF DETAILED DOCUMENTATION THAT CLEARLY ESTABLISHED THE SCOPE OF WORK TO BE PERFORMED."""
8/29/2017,2017,20170074,16634,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,08-01-2017 14:06,,,447 LOVE BRIDGE ROAD SE,CALHOUN,GORDON,GA,30701,34.501136,-84.869833,,,,,,,,,,08-01-2017 15:28,1185932,,NATURAL GAS,,374.7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,08-01-2017 14:06,,,,08-01-2017 14:40,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,42,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1991,,,,,,4,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,4.5,1,,,,,,,,CLASS 3 LOCATION,100000,2468,15466,0,,,1056,,118990,0,0,11,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,AUGER,POLE,YES,7117280036,,CONTRACT LOCATOR,YES,NO,YES,10,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@southernco.com,"A 4-INCH PLASTIC MAIN WITH ONE-WAY FEED WAS RUPTURED BY A CONTRACT CREW WHILE INSTALLING A POWER POLE. THE ESCAPING GAS IGNITED CAUSING EXTENSIVE DAMAGES TO THE CONTRACTOR'S VEHICLE. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE WHERE THE MAIN WAS LOCATED, HOWEVER, THE PIPE ITSELF WAS MIS-LOCATED BY 24 INCHES, 6 INCHES OUTSIDE THE STATE DEFINED TOLERANCE ZONE.     ADDITIONAL NRC REPORT NUMBER 1186139 WAS CREATED FOR THE SAME EVENT AFTER A 48 HOUR SUPPLEMENTAL CALL WAS PLACED WITH THE NRC."
8/27/2017,2017,20170073,16727,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,7/28/2017 15:59,,,7509 GLEN TERRA DR,LANSING,EATON COUNTY,MI,48917,42.734004,-84.660759,,,,,,,,,,7/28/2017 18:38,1185583,,NATURAL GAS,,26,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,NO,2,7/28/2017 15:59,,,,7/28/2017 16:22,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,2001,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,"5/8""",,,2708,OTHER,,,,,,,,,RELEASE CAUSED BY FIRE,CLASS 3 LOCATION,70000,1900,165,0,,,75,,72140,4,0,4,,,,,24.5,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KARLI MCNEILL,GENERAL ENGINEER II,karli.mcneill@cmsenergy.com,9892954218,,,,,JASON PIONK,SENIOR ENGINEERING TECHNICAL ANALYST LEAD,9897915749,jason.pionk@cmsenergy.com,"ON FRIDAY, JULY 28 2017 AT APPROXIMATELY 1600 HOURS, A HOUSE FIRE OCCURRED AT 7509 GLEN TERRA DRIVE, LANSING MICHIGAN. THE FIRE SPREAD TO THE GAS METER, CAUSING EQUIPMENT FAILURE AND NATURAL GAS TO IGNITE. TWO RESIDENTS WERE TAKEN TO THE HOSPITAL.     CONSUMERS ENERGY PERSONNEL PERFORMED A SQUEEZE-OFF PROCEDURE STOPPING THE FLOW OF GAS AT APPROXIMATELY 1815. NATURAL GAS SERVICE WAS INTERRUPTED TO 4 CUSTOMERS, AND WAS RESTORED TO THE TWO UNAFFECTED SERVICES AT 0200 ON 7/29/2017. DUE TO DAMAGE ON THE METERS AND SERVICE RISER, SERVICE WAS NOT RESTORED TO THE 2 REMAINING CUSTOMERS.     INITIAL DAMAGE TO THE HOME WAS CONTAINED TO ONE CORNER, HOWEVER THE FIRE REKINDLED THE NEXT MORNING AND ADDITIONAL SMOKE/FIRE DAMAGE WAS DONE TO THE REMAINDER OF THE HOME. DAMAGE TO THE HOME IS ESTIMATED TO $70,000, HOWEVER A TOTAL PRICE HAS NOT BEEN DETERMINED AT THIS TIME.    A JOINT SCENE INVESTIGATION ON AUGUST 18, 2017 WITH REPRESENTATIVES FROM FIRE FINDINGS, LLC, DELTA TOWNSHIP FIRE DEPARTMENT, HERNDON CONSULTANTS, CONSUMERS ENERGY, AND THE MPSC. THE FIRE DEPARTMENT LEFT THE CAUSE OF IGNITION AS UNDETERMINED, HOWEVER THE CONSUMERS ENERGY INVESTIGATOR CONCLUDED HOT ASHES FROM A CIGARETTE WERE DISCARDED IN COMBUSTIBLE MATERIALS (LEAVES, MULCH AND GARDEN MATERIALS) AT THE NORTH WEST CORNER OF THE PROPERTY NEAR THE PORCH AREA CAUSING AN IGNITION.á THE FIRE SPREAD THE SIDE OF THE HOME TO THE LOCATION OF CONSUMERS ENERGY GAS EQUIPMENT RESULTING IN EQUIPMENT FAILURE."
8/25/2017,2017,20170072,16630,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,7/27/2017 14:01,,,216 W TADDEI RD,ACAMPO,SAN JOAQUIN,CA,95220,38.190379,-121.321087,,,,,,,,,,7/27/2017 15:56,1185473,,NATURAL GAS,,4900,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,10,7/27/2017 14:17,,,,7/27/2017 14:41,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1946,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,ELECTRIC RESISTANCE WELDED,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,6,6,,,,,,,,CLASS 2 LOCATION,0,248476,0,0,,,14700,,263176,0,0,738,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","EVENT WAS CAUSED BY A 3RD PARTY DIG IN. THIRD PARTY CONTRACTOR WAS RIPPING/PLOWING THE FIELD AND SEVERED THE 6"" STEEL GAS MAIN.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,FARM EQUIPMENT,AGRICULTURE,YES,719900024,811,UTILITY OWNER,YES,YES,YES,22,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,SENIOR PROGRAM MANAGER,e1bo@pge.com,925-357-7889,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON JULY 27, 2017 AT 1401 HOURS, PG&E RECEIVED AN ERX ALARM IN ACAMPO. AT 1417 HOURS, PG&E WAS NOTIFIED OF A THIRD PARTY DIG-IN AT 216 W TADDEI RD, ACAMPO. THIRD PARTY CONTRACTOR WAS RIPPING/PLOWING THE FIELD AND SEVERED A 6' STEEL GAS MAIN, RESULTING IN AN UNINTENTIONAL RELEASE OF GAS. THERE WAS A VALID USA TICKET (#W719900024) AND PG&E FACILITIES WERE PROPERLY LOCATED & MARKED. THE DIG-IN WAS A RESULT OF FAILING TO RAISE THE RIPPER SHANK PRIOR TO DRIVING OVER THE GAS PIPELINE. IN ADDITION, THE EXCAVATOR DID NOT DETERMINE THE EXACT LOCATION OF THE LINE USING HAND TOOLS WITHIN THE TOLERANCE ZONE. PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SITE AT 1441 HOURS. THE FLOW OF GAS WAS STOPPED AT 1527 HOURS BY SHUTTING IN THE REG STATION AND CLOSING VALVES. APPROXIMATELY 738 CUSTOMER GAS SERVICES WERE IMPACTED. REPAIRS TO THE MAIN WERE COMPLETED BY 2030 HOURS. GSRS WERE DEPLOYED AND SERVICE RESTORATION OPERATIONS BEGAN ON 7/28/17 AT 1300 HOURS. ALL SERVICES HAVE BEEN RESTORED. FIRE DEPARTMENT, HIGHWAY PATROL AND THE LOCAL SHERIFF WERE REPORTED ON-SITE. MEDIA WAS REPORTED ON SITE ON 7/28/17. THERE WERE NO INJURIES, FATALITIES, OR IGNITION ASSOCIATED WITH THIS INCIDENT. APPROXIMATELY 4.9 MMCF OF NATURAL GAS WAS UNINTENTIONALLY RELEASED. THIS INCIDENT WAS REPORTED TO DOT (1185473) DUE TO THE LARGE CUSTOMER OUTAGE RESULTING IN DAMAGES GREATER THAN $50K AND UNINTENTIONAL RELEASE OF GAS GREATER THAN 3 MMCF. THE VOLUME UPDATE WAS PROVIDED TO THE DOT (1185576) ON 7/28/17."
08-04-2017,2017,20170067,16619,SUPPLEMENTAL FINAL,31159,"KANSAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",7421 W 129TH ,OVERLAND PARK,KS,66213,7/22/2017 23:50,,,4505 W 91ST STREET,PRARIE VILLAGE,JOHNSON,KS,66207,38.96345,-94.63854,,,,,,,,,,7/27/2017 15:45,1185458,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,7/23/2017 1:09,,,,7/23/2017 1:38,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1994,,,,,,,,,OTHER,ALUMINUM METER,,,,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,450000,500,100,0,,,50,,450650,0,0,1,,,,,0.5,0.5,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY SPECTOR,DIRECTOR OF ENGINEERING,randy.spector@onegas.com,913-599-8931,,,,,RANDY SPECTOR,DIRECTOR OF ENGINEERING,913-599-8931,randy.spector@onegas.com,"ON THE EVENING OF JULY 22ND, A STRONG THUNDERSTORM OCCURRED RESULTING IN HIGH WINDS AND NUMEROUS LIGHTING STRIKES.  IT APPEARS THAT LIGHTNING STRUCK THE GAS METER LOCATED ON THE WEST SIDE OF THE HOME LOCATED AT 4505 W. 91ST STREET.  THEN, EITHER THE GAS ESCAPING FROM THE METER WAS IGNITED CAUSING THE HOUSE TO CATCH FIRE, OR THE HOUSE CAUGHT FIRE AND IGNITED THE GAS ESCAPING FROM THE METER. KGS HAS PARTICIPATED IN AN INVESTIGATION WITH THE PRAIRIE VILLAGE FIRE DEPARTMENT, THE KANSAS CORPORATION COMMISSION AND THE HOMEOWNER'S INSURANCE CARRIER.  NO EVIDENCE OR INFORMATION HAS BEEN LOCATED WHICH CAN PROVIDE A DEFINITIVE DETERMINATION OF THE CAUSE OF THE FIRE OR THE RELEASE OF NATURAL GAS."
8/18/2017,2017,20170070,16623,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,7/21/2017 9:11,,,FIG TREE LN & AIRPORT RD,REDDING,SHASTA,CA,96002,40.491176,-122.295546,,,,,,,,,,7/21/2017 12:55,1184823,,NATURAL GAS,,2618,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/21/2017 9:11,,,,7/21/2017 9:11,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,60,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1973,,,,,,3,UNKNOWN,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,1,3,,,,,,,,CLASS 3 LOCATION,0,96800,0,0,N/A,,8000,,104800,10,0,372,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROL ROOM WAS NOT INVOLVED IN THE INCIDENT,,,,,,,,,,,,,YES,4,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,NATURAL GAS,YES,718400466,N/A,UTILITY OWNER,YES,YES,YES,6,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,GAS ENGINEER,s3rc@pge.com,925-413-7311,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON JULY 21, 2017 AT 0911 HOURS, PG&ES GAS CONSTRUCTION CREW WAS EXCAVATING TO INSTALL A NEW GAS MAIN AND STRUCK THE EXISTING 3-INCH PLASTIC GAS DISTRIBUTION MAIN RESULTING IN AN UNINTENTIONAL RELEASE OF GAS NEAR THE INTERSECTION OF FIG TREE AND AIRPORT ROAD IN REDDING. THERE WAS A VALID USA TICKET (#X718400466) AND GAS FACILITIES WERE PROPERLY LOCATED & MARKED.  THE DIG-IN WAS A RESULT OF NOT EXPOSING THE GAS LINE COMPLETELY USING HANDTOOLS PRIOR TO USING POWER DRIVEN EQUIPMENT.   GAS FLOW WAS STOPPED AT 1145 HOURS BY DIGGING AND SQUEEZING THE MAIN RESULTING IN 382 CUSTOMERS WITHOUT GAS SERVICE AND ACTIVATION OF THE OEC AT 1201 HOURS. AT THAT TIME, THIS EVENT WAS DEEMED SIGNIFICANT IN THE JUDGMENT OF THE OPERATOR. FOUR PG&E EMPLOYEES WERE ADMINISTERED FOR POST-ACCIDENT TESTING (PAT). REPAIRS TO THE MAIN WERE COMPLETED AT 1730 HOURS.  ALL SERVICES THAT WERE IMPACTED AS A RESULT OF THIS INCIDENT WERE RESTORED.  THERE WERE NO INJURIES, NO FATALITIES AND NO IGNITION ASSOCIATED WITH THIS INCIDENT. THERE WAS NO FIRE, POLICE OR MEDIA REPORTED.  THIS INCIDENT WAS REPORTED TO THE DOT AT 1300 HOURS (1184823) AND CPUC DUE SIGNIFICANT IN THE JUDGMENT OF THE OPERATOR AND ESTIMATED DAMAGES GREATER THAN $50K.  AN UPDATE WAS PROVIDED TO THE DOT ON 7/24/17 (1185098)."
11/13/2017,2017,20170104,16699,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,7/13/2017 19:15,,,14822 DELFBUSH STREET,MORENO VALLEY,RIVERSIDE,CA,92553,33.90539,-117.22782,,,,,,,,,,10/13/2017 10:22,1193174,,NATURAL GAS,,25.43,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,8,7/13/2017 19:15,,,,7/13/2017 19:40,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1973,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,221958,13,1768,0,,,153,,223892,0,0,2,,,,,44,45,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,IK SONG,PIPELINE SAFETY AND COMPLIANCE ADVISOR,isong@semprautilities.com,818-279-5388,,,,,TROY BAUER,PIPELINE SAFETY AND COMPLIANCE MANAGER,909-335-7915,tbauer@semprautilities.com,"AN RV STRUCK THE MSA AND THE SERVICE RISER OF 14822 DELFBUSH STREET, MORENO VALLEY, CAUSING A RELEASE OF GAS AND IGNITING THE RV AS WELL AS THE TWO HOUSES AT 14832 AND 14822 DELFBUSH STREET. SOCALGAS CREW RESPONDED AND CONTROLLED THE GAS BY 21:31 OF THE INCIDENT DATE. NO FURTHER DAMAGES OR INJURIES RESULTED FROM THIS EVENT.     ALL REPAIRS TO THE DAMAGED SERVICE WERE COMPLETED BY CUTTING THE DAMAGED SERVICE RISER, CLAMPING, AND PLUGGING THE STOPCOCK. THE SERVICES TO THE DAMAGED HOMES WILL BE RESTORED UPON COMPLETION OF REPAIRS AND AT THE REQUEST OF THE CUSTOMERS.    THIS INCIDENT WAS REPORTED TO THE DOT AND TO THE CPUC WHEN PIPELINE SAFETY AND COMPLIANCE BECAME AWARE THAT THE DAMAGE COST EXCEEDED $50,000. THE 48-HOUR UPDATE WAS SUBMITTED UNDER NRC 1193302.    FOR ANY FURTHER QUESTIONS, PLEASE CONTACT IK SONG AT (818) 279-5388."
08-07-2017,2017,20170068,16647,SUPPLEMENTAL FINAL,13480,NIAGARA MOHAWK POWER CORP,170 DATA DRIVE ,WALTHAM,MA,2451,07-10-2017 14:58,,,INTERSECTION BAKER STREET AND WATER STREET,WARREN,BRISTOL,RI,2885,41.7305439,-71.2852426,,,,,,,,,,07-11-2017 15:11,1183760,,NATURAL GAS,,1369,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,50,07-10-2017 13:29,,,,07-10-2017 13:29,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,24,,YES,,,,,YES,UNCASED,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,3,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,3,9.4,,,,,,,,CLASS 3 LOCATION,0,67019,0,0,,,1512,,68531,7,0,303,,,,,56.5,56,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROLLER ACTIONS WERE NOT A CONTRIBUTING FACTOR TO THIRD PARTY DAMAGE TO THE DISTRIBUTIONS SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,LIQUID PIPELINE,YES,20172300446,DIG SAFE,UTILITY OWNER,NO,YES,YES,7,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL GALLINARO,PRINCIPAL ENGINEER,michael.gallinaro@nationalgrid.com,718 963 5577,347 4298087,,,,MICHAEL GALLINARO,PRONCIPAL ENGINEER,718 963 5577,michael.gallinaro@nationalgrid.com,"ON 7/10/2017 AT 13:29, NATIONAL GRID DISPATCH RECEIVED CALL FOR A HIT MAIN.  CB UTILITIES WAS TRENCHING FOR INSTALL OF THEIR WATER MAIN AND HIT WITH A BACKHOE A NATIONAL GRID MARKED 3 INCH GAS MAIN THAT WAS DEAD ENDED AND CAPPED OFF.   THE CONTRACTOR HIT THE DRESSER END CAP WITH THE BACKHOE AND PULLED CAP OFF RESULTING IN BLOWING GAS FROM NATIONAL GRID'S 3 INCH, 60# GAS MAIN. DURING PIPE REPAIR PROCESS 310 CUSTOMERS WERE SHUT OFF. AFTER MAIN REPAIR WE RESTORED ALL 310 CUSTOMERS AFFECTED.    THE GAS MAIN WAS APPROPRIATELY MARKED PRIOR TO EXCAVATION, BUT THE CONTRACTOR FAILED TO MAINTAIN MARKS AS THEIR SPOIL PILE WAS COVERING THE MARKS FOR THE STUB THAT WAS HIT. NATIONAL GRID HAD THE C+M CREW CLEAR OUT THE SPOIL PILE FROM THE AREA OF THE DAMAGE AND MARKS WERE FOUND FOR THE STUB AND WERE ACCURATE IN REGARDS TO THE STUB LOCATION.  THERE WERE NO NATIONAL GRID PERSONNEL ON SITE AT THE TIME OF THE INCIDENT"
7/25/2017,2017,20170062,30650,SUPPLEMENTAL FINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,80 PARK PLAZA M/C - T18 ,NEWARK,NJ,07102-4194,07-07-2017 11:12,,,139 LINCOLN AVENUE,FAIR LAWN BOROUGH,BERGEN,NJ,7410,40.946678,-74.146751,,,,,,,,,,07-07-2017 19:15,1183417,,NATURAL GAS,,54,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,30,07-07-2017 11:12,,,,07-07-2017 11:35,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1970,,,,,,1.66,ASTM A53,UNKNOWN,STEEL,,OTHER,ERW,0.14,,,,,,,RUPTURE,,,,,LONGITUDINAL,,1.5,1.5,,CLASS 3 LOCATION,350000,1000,10000,1000,POLICE DEPARTMENT TRAFFIC CONTROL,,400,,362400,1,0,0,,,,,13.54,13.54,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,YES,,,YES,YES,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL DONOHUE,PRINCIPAL REGULATORY SPECIALIST,michael.donohue@pseg.com,908-608-4053,,,,,CHRIS LAROSSA,DISTRICT MANAGER- REGULATORY POLICY AND PROCEDURE,973-896-7617,christopher.laross@pseg.com,"ON FRIDAY, JULY 7, 2017, AT 11:12 AM, PSE&G RECEIVED A CALL FROM THE FAIR LAWN POLICE DISPATCH NOTIFYING OF A DOWNED POWER LINE IN FRONT OF THE VALLEY NATIONAL BANK AT 139 LINCOLN AVENUE, FAIR LAWN AND THE AREA OF THE DOWNED POWER LINE HAD IGNITED.  AT 11:35 AM, PSE&G ARRIVED ON THE SCENE AND DISCOVERED THE DOWNED POWER LINE HAD MADE CONTACT WITH THE CURB VALVE BOX LOCATED AT GRADE, FOR THE NATURAL GAS SERVICE FEEDING 139 LINCOLN AVENUE, CAUSING A RUPTURE OF THE UNDERGROUND GAS SERVICE AT THE AREA OF THE CURB VALVE.  THE IGNITION IN FRONT OF 139 LINCOLN AVENUE WAS NATURAL GAS FUELED AND IT WAS ALSO DISCOVERED THAT THE DOWNED POWER LINE CAUSED THE INSIDE METER SET TO RUPTURE FUELING A FIRE INSIDE THE BANK.  THE VALLEY NATIONAL BANK, LINCOLN AVENUE CAT HOSPITAL, AND SEVERAL HOMES WERE EVACUATED AT THE DISCOVERY OF THE IGNITION WITH THE HELP OF THE POLICE AND FIRE DEPARTMENTS, APPROXIMATELY 30 PEOPLE.  THE CATS THAT WERE CURRENTLY BOARDED IN THE LINCOLN AVENUE CAT HOSPITAL WERE RELOCATED TO ANOTHER VETERINARY FACILITY, UNHARMED.      THE FLAMES AT THE CURB VALVE BOX LOCATION WERE ONLY A FEW FEET FROM THE SERVICE CONNECTION TO THE MAIN, WHICH REQUIRED PSE&G TO THROTTLE THE 20 INCH CAST IRON, 15PSI GAS MAIN FOR THE SAFE DISCONNECTION OF THE DAMAGED SERVICE.  AT 5:38 PM, PSE&G AND THE FIRE DEPARTMENT WERE ABLE TO EXTINGUISH THE FLAMES IN FRONT OF 139 LINCOLN AVENUE AND CREWS WERE ABLE TO PHYSICALLY DISCONNECT THE SERVICE AT 6:25 PM.  EVACUEES WERE ALLOWED TO RETURN TO THEIR DWELLINGS DURING THE RESPONSE WHEN THE AREA WAS DECLARED SAFE AND THE IGNITION WAS CONFIRMED TO BE UNDER CONTROL, EXCEPT FOR THE VALLEY NATIONAL BANK, WHICH WAS DAMAGED FROM THE INSIDE FIRE AND THE FIRE DEPARTMENT'S WATER RESPONSE.  BY 6:43 PM, THE GAS MAIN FEEDING THE AREA WAS BACK AT FULL PRESSURE, AND THE ONLY SERVICE LEFT WITHOUT GAS WAS THE VALLEY NATIONAL BANK AT 139 LINCOLN AVENUE.  THERE WERE NO INJURIES OR FATALITIES AS A RESULT OF THIS INCIDENT.      AT APPROXIMATELY 7:00 PM, IT WAS DETERMINED THE EXTENT OF THE DAMAGE DUE TO THE NATURAL GAS FUELED IGNITION HAD MET PHMSA REPORTING CRITERIA AND THE INCIDENT REPORT- NRC #:  1183417 WAS MADE FRIDAY, JULY 7, 2017 @ 7:29 PM.    FOLLOW UP INCIDENT REPORT- NRC #:  1183576 MADE SUNDAY, JULY 9, 2017 @ 6:03 PM."
7/21/2017,2017,20170060,16599,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,07-07-2017 03:16,,,67TH AVENUE AND CAMELBACK ROAD,GLENDALE,MARICOPA,AZ,85301-7211,33.50884,-112.20291,,,,,,,,,,07-07-2017 10:34,1183372,,NATURAL GAS,,4,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-07-2017 03:40,,,,07-07-2017 03:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2011,,,,,,,,,STEEL,,SEAMLESS,SEAMLESS,0.237,,,,,,,OTHER,,,,,,,,,DISTRICT REGULATOR STATION STRUCK BY VEHICLE.,CLASS 3 LOCATION,0,51366,500,0,,,11,,51877,0,0,0,,,,,270,275,720,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR DIVISION COMPLIANCE,shawn.brink@swgas.com,602-484-5489,602-484-5322,,,,MICHAEL CHASE,GENERAL MANAGER OPERATIONS,602-484-5477,lynn.malloy@swgas.com,"P/L 2017-0342    SOUTHWEST GAS CORPORATION (SWG) RESPONDED TO A REPORT OF A VEHICLE STRIKING A DISTRICT REGULATOR STATION AT THE SOUTHEAST CORNER OF 67TH AVENUE AND CAMELBACK ROAD IN GLENDALE. SWG WAS NOTIFIED OF THE INCIDENT ON JULY 7, 2017 AT 03:16 BY THE PHOENIX FIRE DEPARTMENT. THE ENTIRE INTERSECTION OF 67TH AVENUE AND CAMELBACK ROAD WAS CLOSED BY THE FIRE DEPARTMENT. UPON ARRIVAL AT 03:40 SWG CONFIRMED THAT FIRE DEPARTMENT HAD SECURED THE FLOW OF GAS UTILIZING A CLIMAX PLUG. THERE WERE TWO PEOPLE TRANSPORTED TO THE HOSPITAL AS A RESULT OF THE VEHICLE ACCIDENT AND NOT DUE TO THE INCIDENT.     SWG NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) ON JULY 7, 2017 AT 10:34 AFTER DETERMINING THE SIGNIFICANCE OF THE EVENT WITH ESTIMATE REPAIR COSTS EXCEEDING $25,000 AND WAS GIVEN THE NRC REPORT #1183372. SWG PROVIDED AN UPDATE TO THE NRC ON JULY 8, 2017 AT 13:30 AND WAS GIVEN THE NRC REPORT #1183484."
08-03-2017,2017,20170066,16621,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,07-03-2017 23:06,,,878 VIA PANORAMA,BANNING,RIVERSIDE,CA,92220,33.93333,-116.89109,,,,,,,,,,07-04-2017 03:04,1183061,,NATURAL GAS,,40,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,07-03-2017 23:06,,,,07-03-2017 23:38,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1980,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"DEBRIS FROM THE COLLAPSING STRUCTURE DUE TO THE HOUSE EXPLOSION REPORTEDLY FELL ONTO THE MSA, SHEARING OFF THE STOPCOCK FROM THE SERVICE RISER, CAUSING A GAS LEAK.  SOURCE OF EXPLOSION STILL UNDER INVESTIGATION.",CLASS 3 LOCATION,200000,1583,200,0,,,240,,202023,0,0,1,,,,,40,40,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALEXANDER HUGHES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,ahughes@semprautilities.com,949-697-2539,,,,,ALEXANDER HUGHES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,949-697-2539,ahughes@semprautilities.com,"ON JULY 3RD, 2017, FIRE DEPARTMENT REPORTED AN EXPLOSION AND STRUCTURE FIRE AT A VACANT HOUSE LOCATED AT 878 VIA PANORAMA, BANNING.  DEBRIS FROM THE COLLAPSING STRUCTURE REPORTEDLY FELL ONTO THE MSA, BREAKING THE SERVICE RISER AT THE THREADS BELOW THE STOPCOCK, RESULTING IN AN ESCAPE OF GAS AND AN IGNITION AT THE RISER.    SOCALGAS CREW RESPONDED AND CONTROLLED THE GAS BY 2:48 AM OF 7/4/2017 BY PINCHING THE SERVICE.  THE STOPCOCK WAS FOUND IN THE OFF POSITION AND CLAM-SHELLED.  UNDERGROUND SAMPLES WERE NEGATIVE.  THE SERVICE TO THIS VACANT UNIT WAS ABANDONED, AND THE SERVICE TO THE NEXT DOOR NEIGHBOR AFFECTED BY THIS INCIDENT WAS RESTORED ON THE SAME DAY.  THERE WERE NO INJURIES THAT RESULTED FROM THIS INCIDENT.  INVESTIGATION REGARDING THE CAUSE OF THE STRUCTURE FIRE AND THE EXPLOSION IS ONGOING.  THIS WAS REPORTED TO DOT AND CPUC DUE TO DAMAGES EXCEEDING $50,000 AND A RELEASE OF GAS.    8/17/17 - AFTER FURTHER REVIEW AND RECEIVING A COPY OF THE CAL FIRE INVESTIGATION REPORT #0082038, THE ORIGIN, HEAT SOURCE, MATERIAL AND CAUSE OF THE FIRE HAVE BEEN FINALIZED AS UNDETERMINED.     FOR ANY FURTHER QUESTIONS, CONTACT ALEXANDER HUGHES (949)697 2539."
08-02-2017,2017,20170065,16666,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,07-03-2017 08:42,,,201 ESSEX STREET,CONCORD,CONTRA COSTA,CA,94520,38.025655,-122.028485,,,,,,,,,,07-03-2017 11:32,1183022,,NATURAL GAS,,340,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-03-2017 08:42,,,,07-03-2017 09:07,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,40,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1,0.5,,,,,,,,CLASS 3 LOCATION,0,16281,60922,86385,SERVICE RESTORATION,,1000,,164588,316,0,246,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,YES,YES,OTHER,,,,,,,,,,UTILITY,AUGER,POLE,YES,716700615,N/A,UTILITY OWNER,YES,YES,YES,11,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,GAS ENGINEER,s3rc@pge.com,925-413-7311,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON JULY 3, 2017, AT 0842 HOURS, PG&E WAS NOTIFIED OF A DIG-IN NEAR 201 ESSEX ST, CONCORD.  PG&E ELECTRIC CREW STRUCK A 2 IN. STEEL DISTRIBUTION MAIN WITH AN AUGER RESULTING IN AN UNINTENTIONAL RELEASE OF GAS. PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SITE AT 0907 HOURS.   THERE IS A VALID USA TICKET (X716700615) AND FACILITIES WERE PROPERLY LOCATED & MARKED.  THE CAUSE OF THE DIG-IN WAS FAILURE TO EXPOSE THE MARKED LINE PRIOR TO USING POWER EQUIPMENT.  THE FLOW OF GAS WAS STOPPED AT 1032 HOURS.  562 CUSTOMERS GAS SERVICES WERE IMPACTED.  THE REPAIR CREW REPLACED 3 SECTIONS OF THE 2 IN MAIN (DAMAGE POINT AND SQUEEZE POINTS) BY 2100 HOURS.  GSRS WERE DISPATCHED AND BEGAN RELIGHTING THE CUSTOMERS AT 2130 HOURS.  ALL IMPACTED CUSTOMERS GAS SERVICE THAT WAS ACCESSIBLE AND REQUESTED WERE RESTORED.  THERE WERE NO POLICE, FIRE DEPARTMENT, OR MEDIA REPORTED ONSITE.  THERE WERE NO INJURIES, FATALITIES, OR IGNITION ASSOCIATED WITH THIS INCIDENT.  THIS INCIDENT IS BEING REPORTED TO THE DOT (#1183022) AND CPUC DUE TO THE UNINTENTIONAL RELEASE OF GAS AND ESTIMATED COSTS GREATER THAN $50K (ASSOCIATED WITH CUSTOMER RELIGHTS).  THE TOTAL CUSTOMER OUTAGE TOTAL WAS PROVIDED TO THE DOT (SAME REPORT NUMBER) ON 7/5/17."
08-01-2017,2017,20170064,33969,SUPPLEMENTAL FINAL,20010,"UGI UTILITIES, INC",1 UGI DRIVE ,DENVER,PA,17517,07-02-2017 12:32,,,206 SPRINGDALE LANE,MILLERSVILLE,LANCASTER,PA,17551,39.99802,-76.37392,,,,,,,,,,07-02-2017 13:52,1182921,,NATURAL GAS,,120,,YES,1,0,0,0,0,1,YES,2,0,0,1,0,3,YES,,,,,YES,1,07-02-2017 10:26,,,,07-02-2017 11:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1998,,,,,,0.5,ASTM 2513,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,7,,,2406,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,1617000,27000,588000,0,,,230,,2232230,0,0,22,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE FAILURE OCCURRED ON A MEDIUM PRESSURE DISTRIBUTION SYSTEM. PRESSURES AND FLOW RATES WERE WITHIN NORMAL RANGES BEFORE, DURING, AND AFTER THE INCIDENT. ACTIONS BY THE CONTROL ROOM DID NOT IMPACT THE INCIDENT.",,,,,,,,,,,,,YES,8,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,BOLTED,,SERVICE OR MAIN TEE,,PERFECTION CORPORATION,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND PLASTIC",,,,,,,,,,,,,,,,,,,,,,,YES,"2 OUT OF 4 NYLON BOLTS ON A 2"" PERFECTION MECHANICAL TAPPING TEE FRACTURED ALLOWING THE TEE TO SEPARATE FROM THE MAIN, ALLOWING GAS TO ESCAPE.",,,YES,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN TOUMEH,SENIOR ENGINEER,jtoumeh@ugi.com,717 675 4606,,,,,HANS BELL,CHIEF OPERATING OFFICER,610 796-3450,hbell@ugi.com,"THIS IS A SUPPLEMENTAL AND FINAL REPORT BEING FILED TO PROVIDE UPDATED INCIDENT INFORMATION:    AFTER RESPONDING TO A GAS ODOR COMPLAINT AT 202 SPRINGDALE LANE, MILLERSVILLE, PA, UGI WORKERS DETECTED A NATURAL GAS LEAK NEAR 206 SPRINGDALE LANE. NATURAL GAS WAS TRACED TO AN AREA ABOVE A MECHANICAL TAPPING TEE THAT WAS BURIED UNDER APPROXIMATELY 3 FEET OF SOIL, NEAR 206 SPRINGDALE LANE.     DURING THE COMPANY RESPONSE, AT APPROXIMATELY 12:32 PM, THERE WAS AN EXPLOSION AT 206 SPRINGDALE LANE. AS A RESULT OF THE EXPLOSION, 1 EMPLOYEE FATALITY OCCURRED, AND 3 NON-FATAL INJURIES WERE SUSTAINED.    THE EXPLOSION AND SUBSEQUENT FIRE RENDERED THE DWELLING AT 206 SPRINGDALE LANE A TOTAL LOSS AND NEARBY RESIDENCES SUSTAINED VARYING DEGREES OF DAMAGE.     THE PROBABLE CAUSE OF THIS ACCIDENT WAS A LEAK IN THE CONNECTION OF A PERFECTION PERMALOCK MECHANICAL TAPPING TEE ASSEMBLY THAT CONNECTED THE GAS MAIN TO THE SERVICE LINE FOR 206 SPRINGDALE LANE, MILLERSVILLE, PA. FOR FURTHER DETAILS, PLEASE REFER TO NTSB PIPELINE ACCIDENT BRIEF PAB-19-01."
7/21/2017,2017,20170059,16773,SUPPLEMENTAL FINAL,31470,VECTREN ENERGY DELIVERY OF OHIO,211 NW RIVERSIDE DRIVE ,EVANSVILLE,IN,47708,6/22/2017 12:50,,,311 COUNTY ROAD 11,BELLEFONTAINE,LOGAN,OH,43311,40.347,-83.767,,,,,,,,,,6/22/2017 13:59,1181945,,NATURAL GAS,,345,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,80,6/22/2017 12:50,,,,6/22/2017 12:50,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,43,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1985,,,,,,4,ASTM D2513,PLEXCO PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,MECHANICAL PUNCTURE,2,4,,,,,,,,CLASS 3 LOCATION,200000,45000,25000,0,,,1085,,271085,1,1,4,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,714600077,OHIO UTILITIES PROTECTION SERVICE,CONTRACT LOCATOR,YES,YES,YES,21,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN SPINKS,MANAGER GAS COMPLIANCE AND QMP,jaspinks@vectren.com,937-440-1844,937-440-1818,,,,NANCY CONDER,DIRECTOR COMPLIANCE AND QUALITY ASSURANCE,812-491-4545,nconder@vectren.com,"ON THURSDAY, JUNE 22, 2017, VECTREN ENERGY DELIVERY OF OHIO WAS NOTIFIED BY THE BELLEFONTAINE FIRE DEPARTMENT OF A HIT NATURAL GAS MAIN AT THE INTERSECTION OF COUNTY ROAD 11 AND COUNTY ROAD 18 IN LOGAN COUNTY, OHIO. NATURAL GAS WAS VENTING FROM A DIRECTIONAL BORING EXCAVATION SITE. VECTREN PERSONNEL WERE DISPATCHED TO THE SCENE AND UPON ARRIVAL WITNESSED A STRUCTURE EXPLOSION AND ENSUING FIRE AT 311 COUNTY ROAD 11.  VECTREN PERSONNEL EVACUATED HOMES AND BUSINESSES IN THE IMMEDIATE VICINITY AND ISOLATED THE ESCAPING NATURAL GAS AT THE EXCAVATION SITE WITH A SHUTOFF VALVE."
7/14/2017,2017,20170057,16595,ORIGINAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,1800 LARIMER STREET ,DENVER,CO,80202,6/21/2017 5:08,,,HIGHWAY 24 AND HIGHWAY 300,LEADVILLE,LAKE,CO,80461,39.221466,-106.349158,,,,,,,,,,6/21/2017 12:58,1181851,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/21/2017 5:08,,,,6/21/2017 5:35,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1972,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.133,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,180000,50000,0,,,27,,230027,0,0,177,,,,,30,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL MAY,GAS ENGINEERING SUPERVISOR,daniel.l.may@xcelenergy.com,303-571-3191,303-571-0000,,,,MARK NOLAN,PRINCIPAL ENGINEER,303-571-3931,mark.nolan@xcelenergy.com,"DRIVER LOST CONTROL OF VEHICLE AND DAMAGED REGULATOR STATION, BUT WAS NOT INJURED. STATION WAS SHUT-IN, WHICH CAUSED CUSTOMER OUTAGE.  INCIDENT WAS TELEPHONICALLY REPORTED ONCE IT BECAME EVIDENT THAT COSTS OF RESPONSE, REPAIR, AND RESTORATION WOULD EXCEED INCIDENT CRITERIA."
7/24/2017,2017,20170061,16706,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,6/20/2017 19:23,,,4955 MARMOL DR,WOODLAND HILLS,LOS ANGELES,CA,91364,34.16021,-118.59018,,,,,,,,,,6/20/2017 20:47,1181797,,NATURAL GAS,,49,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,6/20/2017 19:23,,,,6/20/2017 19:38,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,20,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1966,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.3,0.3,,,,,,,,CLASS 3 LOCATION,1300000,2750,200,0,,,291,,1303241,0,0,1,,,,,40,40,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,HAND TOOLS,SEWER (SANITARY/STORM),NO,,,,,,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MATT BEZECK,PIPELINE SAFETY AND COMPLIANCE ADVISOR,mbezeck@semprautilities.com,858-547-2020,,,,,NADIA HANG,PIPELINE SAFETY AND COMPLIANCE ADVISOR,714-323-9825,nhang@semprautilities.com,"ON JUNE 20, 2017, A THIRD PARTY CONTRACTOR WAS EXCAVATING TO REPAIR A SEWER LINE WHEN HE STRUCK A 3/4 INCH STEEL NATURAL GAS SERVICE CAUSING A LEAK. CREWS RESPONDED, AT WHICH POINT THE HOUSE THAT HAD THE DAMAGED SERVICE EXPLODED. ONCE IT WAS DEEMED SAFE TO DO SO, SOCAL CREWS CONTROLLED THAT GAS. NO INJURIES RESULTED FROM THIS INCIDENT.     THE DAMAGED SERVICE WAS ABANDONED AND WILL NOT BE RESTORED UNTIL REPAIRS TO THE HOUSE HAVE BEEN MADE.         INVESTIGATION OF THE INCIDENT SHOWED THERE WAS NO VALID USA TICKET FOR THE CONTRACTOR.    THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO MORE THAN $50,000 OF DAMAGE ASSOCIATED WITH A RELEASE OF GAS.    FOR ANY FURTHER QUESTIONS, CONTACT MATT BEZECK AT (619) 328-8631."
