REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
4/21/2017,2017,20170036,31845,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5420 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,3/24/2017 11:30,,,200 BLOCK OF PECAN ST.,FORT WORTH,TARRANT,TX,76102,32.75828,-97.32871,,,,,,,,,,3/24/2017 12:10,1174002,,NATURAL GAS,,5408,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,300,3/24/2017 11:30,,,,3/24/2017 11:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,96,,YES,,,,,YES,BORED/DRILLED,,,,,,PRIVATELY OWNED,,MAIN,,2003,,,,,,12,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,3,3,,,,,,,,CLASS 4 LOCATION,0,129445,0,0,,,30296,,159741,7,0,55,,,,,28,28,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,1757295504,TEXAS811,CONTRACT LOCATOR,YES,YES,YES,22,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVE KLEIN,FIELD SUPERVISOR,william.klein@atmosenergy.com,469-261-2011,817-517-2088,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"ATMOS ENERGY RECEIVED PRIOR NOTIFICATION OF THE EXCAVATION ACTIVITY AND MARKED THE LOCATION OF THE LINE.  ON MARCH 24, 2017 AT APPROXIMATELY 11:30, THE THIRD PARTY CONTRACTOR FAILED TO EXPOSE THE ACTIVE PIPE PRIOR TO BORING AND BORED INTO AN ELECTRIC CONDUIT THEN INTO A 12"" GAS LINE/MAIN.  GAS THEN MIGRATED INTO THE ELECTRIC CONDUIT, TRAVELING UP A POLE AND IGNITING.  A REPRESENTATIVE FROM THE CITY OF FORT WORTH WAS AT THE LOCATION WHEN THE INCIDENT OCCURRED AND IMMEDIATELY NOTIFIED ATMOS ENERGY.  THE LINE WAS SHUTDOWN AT 22:13 ON MARCH 24, 2017 SO REPAIRS COULD COMMENCE.  APPROXIMATELY 300 PEOPLE WERE EVACUATED FROM NEARBY HOUSING.  REPAIRS WERE COMPLETED AND THE PIPELINE RESTARTED AT 19:15 ON MARCH 25, 2017.    THE NATIONAL RESPONSE CENTER REPORT NUMBER INDICATED ON THE ORIGINAL INCIDENT REPORT, 1174102, WAS INCORRECT.  THE REPORT NUMBER HAS BEEN CHANGED ON THIS SUPPLEMENTAL REPORT TO THE CORRECT NUMBER, 1174002."
4/21/2017,2017,20170035,31581,SUPPLEMENTAL FINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,375 NORTH SHORE DRIVE SUITE 600,PITTSBURGH,PA,15212,3/23/2017 15:45,,,111 CONVAIR DR,CORAOPOLIS,ALLEGHENY,PA,15108,40.51139,-80.22867,,,,,,,,,,3/23/2017 17:12,1173942,,NATURAL GAS,,21.9,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,3/23/2017 15:57,,,,3/23/2017 16:37,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,UNDETERMINED AT THIS TIME,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,UNDETERMINED AT THIS TIME AS PER ALLEGHENY COUNTY FIRE MARSHALL.,CLASS 3 LOCATION,139900,0,15161,0,,,178,,155239,0,0,2,,,,,0.4,0.4,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL P. KUEHN,MANAGER PROCESS WORK MANAGEMENT,daniel.kuehn@peoples-gas.com,724-444-3251,,,,,JOSEPH A. GREGORINI,SR. VICE PRESIDENT RATES - REGULATORY AFFAIRS,412-208-7905,joseph.a.gregorini@peoples-gas.com,"THERE WAS A FIRE/EXPLOSION AT 111 CONVAIR DRIVE, CORAPOLIS, PA 15108 AT APPROXIMATELY 15:45 ON THURSDAY MARCH 23, 2017.  NO RESIDENTS WERE PRESENT AT THE TIME OF THE EXPLOSION.  THE INCIDENT APPEARS TO HAVE BEEN A NATURAL GAS EXPLOSION THAT DESTROYED THE HOUSE.     THE ALLEGHENY COUNTY FIRE MARSHALL HAS CLOSED THEIR INVESTIGATION.  THE FINAL REPORT FILED BY THE ALLEGHENY COUNTY FIRE MARSHAL STATES THE CAUSE OF THE INCIDENT HAS BEEN CLASSIFIED AS UNDETERMINED."
4/15/2017,2017,20170034,16536,ORIGINAL,15348,PEOPLES GAS SYSTEM INC,PO BOX 2562 ,TAMPA,FL,33601,3/17/2017 6:30,,,10611 CHEVROLET WAY,ESTERO,LEE COUNTY,FL,33928,26.429885,-81.779997,,,,,,,,,,3/17/2017 9:45,1173420,,NATURAL GAS,,9.5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,150,3/17/2017 7:01,,,,3/17/2017 7:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2016,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,UNDER INVESTIGATION,,,,,,CLASS 4 LOCATION,25000,1000,3000,0,,,75,,29075,1,0,0,,,,,30,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK WITECKI,GAS COMPLIANCE MANAGER - REGULATORY AFFAIRS,mgwitecki@tecoenergy.com,813-228-4465,813-228-1770,,,,LUKE BUZARD,DIRECTOR OF PIPELINE SAFETY AND OPERATIONAL SVCS.,813-228-4733,labuzard@tecoenergy.com,"ESTERO FIRE RESCUE CONTACTED THE PEOPLES GAS SYSTEM (PGS) CALL CENTER AT APPROXIMATELY 7:01 A.M. ON MARCH 17, 2017, TO NOTIFY THEM OF A NATURAL GAS LEAK AND IGNITION INCIDENT AT THE HAMPTON INN LOCATED AT 10611 CHEVROLET WAY, ESTERO, FL 33928.  PGS IMMEDIATELY DISPATCHED STAFF, WHO ARRIVED ONSITE AT 7:45 A.M. BY THE TIME THE PGS EMPLOYEES ARRIVED AT THE SCENE, THE FIRE HAD BEEN EXTINGUISHED, AND THE GAS METER WAS TURNED OFF BY THE FIRE DEPARTMENT.  THE PGS EMPLOYEES PROCEEDED TO EXCAVATE THE SERVICE LINE THAT SUPPLIED THE GAS METER, SQUEEZED THE GAS LINE OFF, THEN REMOVED THE GAS METER AND RISER PIPE.  A NEW GAS METER AND RISER PIPE WERE INSTALLED, AND GAS SERVICE WAS RESTORED THE SAME DAY TO THE HAMPTON INN.      IT IS BELIEVED THAT MULCH UNDER AND AROUND THE METER CAUGHT FIRE DUE TO AN UNEXTINGUISHED CIGARETTE THAT WAS LEFT THERE BY AN UNIDENTIFIED INDIVIDUAL. WHEN THE MULCH IGNITED, THE FIRE COMPROMISED THE GAS METER, WHICH BREACHED THE CASING AND ALLOWED GAS TO ESCAPE."
04-07-2017,2017,20170032,16791,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,3/14/2017 12:50,,,159 THORNBURY ROAD,NEW ROCHELLE,WESTCHESTER,NY,10583,40.9831423,-73.7850393,,,,,,,,,,3/14/2017 14:11,1173223,,NATURAL GAS,,0.03,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,3/14/2017 13:16,,,,3/14/2017 13:16,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,2002,,,,,,,,,OTHER,ALUMINUM BODY OF SERVICE REGULATOR MELTE,,,,,,,,,,OTHER,,,,,,,,,"ALUMINUM BODY OF SERVICE REGULATOR MELTED FROM PRIMARY, NON-NATURAL GAS IGNITION.",CLASS 4 LOCATION,250000,100,450,0,,,2,,250552,0,0,1,,,,,65,65,89,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,(718) 319-2310,(718) 904-4607,,,,NICKOLAS HELLEN,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,(718) 319-2350,hellenn@coned.com,"AT 12:50 P.M. ON MARCH 14, 2017, CON EDISON'S GAS EMERGENCY RESPONSE CENTER (GERC) RECEIVED A REPORT FROM WESTCHESTER COUNTY FIRE CONTROL OF A BUILDING FIRE AT 159 THORNBURY ROAD IN NEW ROCHELLE.  THE GERC DISPATCHED PERSONNEL, INCLUDING SUPERVISION FROM CON EDISON'S GAS DISTRIBUTION SERVICES (GDS) DEPARTMENT.  AT 1:16 P.M., AS GDS PERSONNEL WERE ARRIVING AT THE LOCATION, WESTCHESTER COUNTY FIRE CONTROL PROVIDED UPDATED INFORMATION TO THE GERC INDICATING THAT THE FIRE WAS GAS FED, ACCORDING TO THE NEW ROCHELLE FIRE DEPARTMENT (NRFD).  ADDITIONAL PERSONNEL FROM CON EDISON'S GDS AND GAS CONSTRUCTION DEPARTMENTS WERE THEN DISPATCHED TO THE LOCATION.     THE RESIDENTIAL BUILDING INVOLVED WAS SUPPLIED BY A 0.5-INCH HIGH-PRESSURE POLYETHYLENE (HPPE) GAS SERVICE SUPPLIED FROM A 1.25-INCH HPPE GAS MAIN.  THE GERC IDENTIFIED THE LOCATION OF THE CURB AND MAIN VALVES TO ISOLATE THE AREA, IF REQUIRED.  AT 1:25 P.M., GDS REPORTED THAT THE NRFD HAD CLOSED THE SERVICE VALVE IN THE GARAGE, SECURING THE REPORTED GAS FED FIRE.  AT 1:42 P.M., GDS PROVIDED AN UPDATED REPORT TO THE GERC INDICATING THAT THE INCIDENT HAD INVOLVED A SECONDARY NATURAL GAS IGNITION CAUSED BY ANOTHER FIRE THAT HAD RESULTED FROM THE HOMEOWNER ATTEMPTING TO FILL A SNOW BLOWER WITH GASOLINE INSIDE THE GARAGE.  THE GASOLINE-RELATED PRIMARY IGNITION SPREAD TO A VEHICLE, THE GARAGE AND HOUSE.  THE CURB VALVE, WHICH COULD NOT INITIALLY BE LOCATED BECAUSE IT WAS COVERED WITH ICE AND SNOW, WAS LOCATED WITH ASSISTANCE FROM GDS SUPERVISION AND CLOSED AT 1:50 P.M.  AT 2:05 P.M., GDS SUPERVISION REPORTED TO THE GERC THAT THE GASOLINE-RELATED PRIMARY IGNITION APPEARED TO HAVE MELTED THE GAS SERVICE REGULATOR AND GAS METER, AND DAMAGED THE GAS METER PIPING, HOUSE PIPING, AND EXTENSION SERVICE.      ODORANT READINGS TAKEN AT 149 THORNBURY ROAD WERE WITHIN THE ACCEPTABLE RANGE (0.25% GAS-IN-AIR).  NO NATURAL GAS READINGS WERE DETECTED IN TEST POINTS CHECKED OUTSIDE THE BUILDING.  THE CURB VALVE AND SERVICE VALVE WERE LEFT OFF AND LOCKED, AND WERE VERIFIED TO BE HOLDING.  GAS CONSTRUCTION RESPONDED TO CUT AND CAP THE GAS SERVICE AT THE MAIN.  DAMAGE WAS ESTIMATED TO EXCEED $50,000.  NO INJURIES OR ILLNESSES WERE REPORTED.  CHANNEL 12 NEWS WAS ON LOCATION.  NOTIFICATIONS WERE MADE TO THE NEW YORK STATE PUBLIC SERVICE COMMISSION (NYSPSC) AND THE U.S. DEPARTMENT OF TRANSPORTATION (VIA THE NATIONAL RESPONSE CENTER).  THE NYSPSC INQUIRED AND WAS PROVIDED WITH AN UPDATE."
04-07-2017,2017,20170033,32424,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5420 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,03-10-2017 14:39,,,2121 MAIN ST.,DALLAS,DALLAS,TX,75201,32.78189,-96.79212,,,,,,,,,,03-10-2017 16:07,1172951,,NATURAL GAS,,105,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,25,03-10-2017 14:39,,,,03-10-2017 15:20,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2017,,,,,,6,HDPE,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,5,4,,,,,,,,CLASS 4 LOCATION,700000,19095,7625,0,,,588,,727308,2,0,0,,,,,23,23,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",3RD PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,AUGER,TRAFFIC SIGNAL,YES,1756101500,TEXAS 811,CONTRACT LOCATOR,NO,NO,YES,8,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TOMMY LOONEY,COMPLIANCE SUPERVISOR,tommy.looney@atmosenergy.com,214-426-7037,214-426-7081,,,,MARLO SUTTON,VICE PRESIDENT TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"AT 2:39 PM ON MARCH 10, 2017, ATMOS ENERGY WAS NOTIFIED BY DALLAS FIRE & RESCUE (DFR) OF AN EVENT IN THE 2100 BLOCK OF MAIN ST. IN DALLAS.  ATMOS ENERGY'S FIRST RESPONDERS ARRIVED ON-SITE AT 3:20 PM DISCOVERING A THIRD PARTY DAMAGE AND GAS IGNITION HAD OCCURRED ON A 6"" POLY MAIN STRUCK BY A TRUCK-MOUNTED AUGER NORTHWEST OF THE INTERSECTION OF MAIN STREET AND CESAR CHAVEZ BOULEVARD.  ATMOS ENERGY PERSONNEL  ELIMINATED GAS FLOW TO THE DAMAGED SECTION OF PIPE - ISOLATION POINTS WERE IDENTIFIED AND LOCATED, AND THE VALVES WERE CLOSED AT 4:09 PM.  ALL OF THE ROADS EXCEPT THE 2100 BLOCK OF MAIN STREET WERE REOPENED.  AS A RESULT OF THE MAIN ISOLATION, TWO COMMERCIAL SERVICES WERE TEMPORARILY INTERRUPTED.  GAS FLOW WAS REINSTATED AT 12:20 AM (MARCH11TH) ALLOWING THE INTERRUPTED SERVICES TO BE RESTORED.  APPROXIMATELY 29 YARDS OF MAIN WAS DEACTIVATED AS A RESULT OF THE INCIDENT.  THE 2100 BLOCK OF MAIN STREET WAS REOPENED UPON COMPLETION OF THE DEACTIVATION.    FIRST RESPONDERS WERE NOTIFIED BY DALLAS FIRE & RESCUE THAT APPROXIMATELY 25 PEOPLE WERE EVACUATED FROM THE ADDRESSES OF 2121 MAIN ST. AND 2108 MAIN ST.  AN AREA SURROUNDING THE LOCATION OF THE INCIDENT WAS CORDONED OFF, FROM US 75 TO PEARL STREET TO PACIFIC AVENUE TO JACKSON STREET.      THIS 6"" POLY MAIN HAD BEEN INSTALLED AND HAD BEEN PLACED IN SERVICE ON FEBRUARY 27, 2017.  THE CONTRACTORS ON ATMOS ENERGY'S PROJECT AND THE CITY OF DALLAS' PROJECT WERE WORKING SIMULTANEOUSLY IN THE SAME AREA IN THE MONTHS LEADING UP TO THE INCIDENT.  ATMOS ENERGY FOLLOWED IT APPROVED PROCEDURES, IN COMPLIANCE WITH PART 192.603(B), TO RECORD THIS NEW ASSET IN THE GIS ELECTRONIC MAPPING SYSTEM USED BY ITS LOCATORS.  DUE TO THE TIME IT TAKES TO COMPLETE THIS PROCESS, THIS ASSET WAS NOT REFLECTED IN THE ELECTRONIC MAPPING AT THE TIME THE LOCATE TICKET WAS COMPLETED IN THIS AREA ON MARCH 3, 2017.  AS A RESULT, THE NEW ASSET WAS NOT MARKED WITH THE LOCATE TICKET.  HOWEVER, THERE WERE EXISTING VISUAL INDICATORS IN PLACE, INCLUDING A FRESH DITCH LINE COVERED WITH NEW ASPHALT IN-LINE WITH THE POINT OF DAMAGE; VISIBLE AND YELLOW PAINTED GAS VALVE BOXES ON MAIN STREET 15 YARDS FROM THE POINT OF DAMAGE; AND A LARGE CAPACITY METER IN THE ALLEY FOR 2121 MAIN STREET.  BECAUSE THE THIRD-PARTY CONTRACTOR HAD AN OBLIGATION PER 18 TAC 18.4 TO MAKE A VISUAL CHECK FOR ANY UNMARKED UNDERGROUND PIPELINES, INCLUDING BUT NOT LIMITED TO ABOVE-GROUND PIPELINE VALVES, METER SETS, AND OTHER VISUAL MARKINGS, THE PRIMARY CAUSE THAT LED TO THE INCIDENT WAS DETERMINED TO BE INSUFFICIENT EXCAVATION PRACTICES.    A PROJECT TO REPLACE THE DEACTIVATED MAIN WAS COMPLETED ON AUGUST 16, 2017."
3/27/2017,2017,20170028,16568,SUPPLEMENTAL FINAL,31632,NORTHWESTERN CORPORATION,3010 W. 69TH ST. ,SIOUX FALLS,SD,57108,03-09-2017 02:11,,,2117 SOUTH LOCUST,GRAND ISLAND,HALL,NE,68801,40.900325,-98.339731,,,,,,,,,,03-09-2017 06:20,1172806,,NATURAL GAS,,11.29,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,03-09-2017 02:11,,,,03-09-2017 02:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,2002,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"CAR HIT 3/4"" ANODELESS METER RISER CAUSING IT TO BREAK",CLASS 3 LOCATION,50000,2500,200,0,,,39,,52739,1,0,0,,,,,28,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DENNIS PLACKE,OPERATIONS SUPERVISOR,dennis.placke@northwestern.com,3083854519,3083821105,,,,MELISSA BARUTH,DOT SUPERVIOSR,6053537462,melissa.baruth@northwestern.com,"A THIRD PARTY VEHICLE WAS TRAVELING SOUTH BOUND ON A ROAD BEHIND SONIC DRIVE IN AT 2117 SOUTH LOCUST STREET IN GRAND ISLAND NE.  THE VEHICLE JUMPED THE MEDIAN AND CONTINUED UNTIL THE VEHICLE STRUCK THE BUILDING.  BEFORE STRIKING THE BUILDING THE VEHICLE STRUCK AND BROKE A NATURAL METER SET AT THIS LOCATION AND CAUGHT ON FIRE.   THIS WAS ON A 1.1 M ROOTS METER SET AND IT BROKE OFF THE 3/4"" PIPING BELOW THE LOCK WING.  THE GAS CAUGHT FIRE AND HELPED FUEL THE FLAME UNTIL THE FIRE DEPARTMENT EXTINGUISHED IT.  NORTHWESTERN ENERGY PERSONNEL INSERTED A RUBBER PLUG AND STOPPED THE FLOW OF GAS.  THE GAS BLEW FOR 30 MINUTES AT APPROXIMATELY 28 PSI.  THIS INCIDENT OCCURRED AT 2:11 AM MARCH 9 2017.    AS INDICATED BY THE POLICE REPORT THE INDIVIDUAL WAS TRANSPORTED VIA POLICE CAR TO A MEDICAL FACILITY.  UNSURE IF THIS WAS FOR AN INJURY OR SUBSTANCE TESTING.  POLICE REPORT INDICATES AT THE TIME OF THE INCIDENT THE DRIVER HAD A BLOOD ALCOHOL LEVEL OF .081.    INCIDENT WAS REPORTED DUE TO THE OWNER OF SONIC DRIVE IN INITIAL ASSESSMENT FOLLOWING THE FIRE THAT REPAIRS WILL EXCEED $50,000.  FOLLOW UP CALL ON MARCH 21 2017 WITH THE OWNER OF SONIC -- STILL BELIEVED REPAIRS WOULD EXCEED $50,000."
3/27/2017,2017,20170029,16537,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,170 DATA DRIVE ,WALTHAM,MA,2451,03-03-2017 11:00,,,7117 ROOSEVELT AVENUE,JACKSON HEIGHTS,QUEENS,NY,11372,40.747104,-73.894374,,,,,,,,,,03-03-2017 11:45,1172376,,NATURAL GAS,,966,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-03-2017 10:30,,,,03-03-2017 10:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,43,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2006,,,,,,12.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.5,,,,,,,MECHANICAL PUNCTURE,6,6,,,,,,,,CLASS 4 LOCATION,0,8197,62249,0,NA,,9264,,79710,5,0,697,,,,,8.6,12,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS DUE TO A DAMAGE BY A THIRD PARTY CONTRACTOR.  CMS RESPONDED AND FIELD OPERATIONS AND INSTR. AND REGULATION RESPONDED.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,UNKNOWN/OTHER,NO,,,,,,YES,12,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MGR FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,6317703549,5164924469,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MGR FEDERAL PROGRAMS,6317703549,corinne.byrnes@gmail.com,"AT 10:20 ON 3/3/2017, NATIONAL GRID'S DISPATCH AND SCHEDULE RECEIVED NOTIFICATION BY THE FDNY OF A THIRD PARTY CONTRACTOR DAMAGE TO HP GAS MAIN IN FRONT OF 7117 ROOSEVELT AVE.  AT THE REQUEST OF FDNY, THE E, F, M, & R NYC MTA SUBWAY LINES WERE STOPPED IN ALL DIRECTIONS AS A PRECAUTION. CONTRACTOR WAS PERFORMING PILE BORING USING A BORING DRILL RIG. OUT OF AN ABUNDANCE OF CAUTION, EMERGENCY MOBILE COMMAND CENTER WAS SENT TO THE LOCATION.  UNDER DIRECTION FROM NATIONAL GRID'S GAS CONTROL, AT 11:30 ON 3/3/2017,  FIELD OPERATIONS AND I&R CLOSED TWO ISOLATION VALVES TO SECURE THE GAS, WITH 702 CUSTOMERS BEING TAKEN OUT OF SERVICE.   AT 23:00 ON 3/3/2017, FIELD OPERATIONS MADE REPAIRS TO THE MAIN.  AT APPROX. 13:41 ON 3/3/2017,ALL MTA TRAIN RESTRICTIONS HAVE BEEN LIFTED AND TRAIN SERVICE IS BACK TO RUNNING NORMAL.  ALL SERVICES WERE RESTORED NO LATER THAN 3/5/2017 AT 12:00."
04-05-2017,2017,20170031,31247,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,2287 COLLEGE ROAD PO BOX 2006,COUNCIL BLUFFS,IA,51502,03-02-2017 04:30,,,97 SUMAC CT,PAGOSA SPRINGS,ARCHULETA,CO,81147,37.2831,-107.1009,,,,,,,,,,03-06-2017 08:50,1172553,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,03-02-2017 04:02,,,,03-02-2017 04:49,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2016,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,385011,300,500,0,,,100,,385911,0,0,1,,,,,38,38,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,CUSTOMER NEGLIGENTLY ALLOWED SNOW TO PILE UP TO THE EAVE LEVEL OVER THE METER SET.  THE DOWNWARD FORCE OF THE ACCUMULATED SNOW CAUSED A CRACK IN AN ABOVE-GROUND PIPE SECTION JUST UPSTREAM OF THE METER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL STEPHENS,SR MGR COMPLIANCE CODES  STANDARDS,bill.stephens@blackhillscorp.com,3039816474,,,,,BILL STEPHENS,SR MGR COMPLIANCE CODES  STANDARDS,3039816474,bill.stephens@blackhillscorp.com,"AT APPROXIMATELY 4:30 AM ON MARCH 2, 2017 A FIRE OCCURRED AT THE RESIDENCE OF SAMUEL SITTON AT 97 SUMAC COURT, PAGOSA SPRINGS, COLORADO. GAS LEAKED FROM A CRACKED SECTION OF JURISDICTIONAL PIPE ABOVE THE RISER AND NEXT TO THE GAS METER. THIS GAS MIGRATED INTO THE RESIDENCE, WHERE IT WAS IGNITED. THERE WAS NO EXPLOSION, BUT A SUSTAINED FIRE CAUSED SUBSTANTIAL DAMAGE TO THE RESIDENCE. NO ONE WAS INJURED. BLACK HILLS WAS NOTIFIED AT 4:45_ A.M. AND RESPONDED TO THE SCENE AT 4:55 A.M. IT WAS CONFIRMED THAT GAS SERVICE TO THE RESIDENCE WAS OFF. INVESTIGATION REVEALED THAT THE HOMEOWNER NEGATIVE NEGLIGENTLY ALLOWED A LARGE ACCUMULATION OF SNOW, UP TO THE EAVE LEVEL, TO DEVELOP OVER THE GAS METER AND PIPING. THE GAS PIPE DEVELOPED A CRACK AS A RESULT OF THE DOWNWARD FORCE OF THE ACCUMULATED SNOW. THERE WERE NO REPAIRS UNDERTAKEN, AS THE HOMEOWNER DECIDED TO TEAR DOWN THE HOUSE AND CONSTRUCT A NEW HOUSE AT THIS LOCATION. BLACK HILLS REESTABLISHED NATURAL GAS SERVICE TO THE NEW HOUSE. THE ORIGINAL SERVICE LINE AND METER WERE NOT USED. A NEW SERVICE LINE AND METER WERE INSTALLED ONCE THE NEW HOUSE WAS CONSTRUCTED. IN ORDER TO PREVENT A RECURRENCE, THE NEW GAS METER WAS LOCATED ON THE GABLE END OF THE HOUSE."
3/27/2017,2017,20170030,16521,ORIGINAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,170 DATA DRIVE ,WALTHAM,MA,2451,2/27/2017 12:14,,,1583 VICTORY BOULEVARD,STATEN ISLAND,RICHMOND,NY,10314,40.6136543,-74.11528,,,,,,,,,,2/27/2017 14:42,1172040,,NATURAL GAS,,0.3,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,875,2/27/2017 11:23,,,,2/27/2017 10:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2015,,,,,,,,,OTHER,RELIEF VALVE,,,,,,,,,,LEAK,,,OTHER,FLANGE LEAK/RELIEF VALVE VENTG,,,,,,CLASS 4 LOCATION,0,0,0,0,,,5,,5,1,0,0,,,,,39.47,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT BEING RELATED TO CUSTOMER'S METER AND REGULATOR EQUIPMENT AND CUSTOMER OWNED PIPING (FLANGE) AND NOT BEING RELATED TO CONTROLLER ACTIONS OR CONTROL ROOM ISSUES.,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,631-770-3549,,,,,CORINNE BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,631-770-3549,corinne.byrnes@nationalgrid.com,"DISPATCH AND SCHEDULE WAS NOTIFIED BY THE FDNY TO RESPOND TO AN OUTSIDE GAS ODOR AT 1583 VICTORY BLVD. CUST. METER SERVICES (CMS) WAS DISPATCHED TO THE LOCATION. THERE ARE NO INJURIES REPORTED. CMS SUPERVISOR REPORTED THAT PRIOR TO NATIONALGRID'S ARRIVAL, THE PRINCIPAL OF THE SCHOOL (P.S . 029 BARDWELL) HAD EVACUATED APPROXIMATELY 875 STUDENTS AND FACULTY MEMBERS FOR SAFETY. CMS SUPERVISOR REPORTED THAT A COMPLETE INVESTIGATION REVEALED A GAS LEAK ON A 3"" FLANGE IN THE BASEMENT (SECONDARY CAUSE) AND ALSO A RELIEF VALVE (PRIMARY INCIDENT CAUSE) ON THE OUTSIDE M&R SETUP WAS VENTING. THE SERVICE PERSON LOCKED THE SERVICE VALVE AND AN ""A"" CLASS WARNING TAG WAS ISSUED FOR THE LEAK ON THE FLANGE. ALL OCCUPANTS HAVE BEEN ALLOWED BACK INTO THE BUILDING.     A PHMSA INCIDENT REPORT IS BEING FILED FOR THIS EVENT BECAUSE IT INVOLVED: LOSS OF SERVICE, EVACUATION OF   875 PEOPLE, INVOLVEMENT OF FDNY AND NYPD, AND MEDIA COVERAGE."
3/24/2017,2017,20170027,16662,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,2/24/2017 16:08,,,11074 E CONEJO AVE,KINGSBURG,FRESNO,CA,93631,36.5181,-119.58656,,,,,,,,,,2/24/2017 19:45,1171888,,NATURAL GAS,,2938,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/24/2017 16:08,,,,2/24/2017 16:47,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1992,,,,,,0.75,40-55,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 1 LOCATION,0,536674,0,0,,,17628,,554302,0,4,0,,,,,370,380,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"CASING WAS PUSHED ONTO A 0.75 INCH HIGH PRESSURE STEEL GAS SERVICE, CAUSE OF WHAT INITIALLY PUSHED THE CASING IS STILL UNDER INVESTIGATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,626-893-4536,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,626-893-4536,kle2@semprautilities.com,"ON FEBRUARY 24, 2017, SOCALGAS WAS NOTIFIED OF A GAS RELEASE AT 11074 E CONEJO AVE, KINGSBURG. INITIAL REPORT SHOWED 11301 E CONEJO AVE, KINGSBURG. CREW RESPONDED AND CONTROLLED THE GAS. THERE WERE NO INJURIES OR FURTHER DAMAGE THAT RESULTED FROM THE ESCAPED GAS.     ALL REPAIRS WERE COMPLETED AND THE AFFECTED CUSTOMERS WERE RESTORED.     INVESTIGATION SHOWED THAT A VALVE CASING WAS PUSHED ONTO A 0.75 INCH A HIGH PRESSURE STEEL GAS SERVICE CAUSING THE SERVICE TO LEAK.  INVESTIGATION INTO WHAT OUTSIDE FORCE INITIALLY PUSHED THE VALVE CASING IS ONGOING.    THIS INCIDENT WAS INITIALLY REPORTED DOT AND CPUC DUE TO THE POSSIBILITY THAT THE GAS LOSS ESTIMATE COULD EXCEED 3MILLION CUBIC FEET OF GAS.  HOWEVER, FURTHER ANALYSIS HAS DETERMINED THAT THE ESTIMATED GAS LOSS DID NOT EXCEEDED 3 MILLION CUBIC FEET OF GAS.      THIS INCIDENT IS NOW BEING REPORTED DUE TO THE ASSOCIATED COST EXCEEDING $50,000.      UPDATE 9-19-2017:  CHANGED DOT NOTIFICATION TIME TO 19:45 FROM 22:45, AS LOCAL TIME OF INITIAL TELEPHONIC REPORT.     FOR ANY FURTHER QUESTIONS, CONTACT KHOA LE AT (626) 893-4536."
3/20/2017,2017,20170025,30281,SUPPLEMENTAL FINAL,21220,"VICKSBURG, CITY OF",801 WASHINGTON STREET ,VICKSBURG,MS,39180,2/23/2017 9:33,,,3444 WISCONSIN AVE,VICKSBURG,WARREN,MS,39180,32.313615,-90.862901,,,,,,,,,,2/23/2017 12:43,1171759,,NATURAL GAS,,10.52,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,21,2/23/2017 9:33,,,,2/23/2017 9:33,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,2013,,,,,,,,,OTHER,"CONNECTION BETWEEN 1-1/4"" RISER & VALVE",,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,1000000,71,500,0,,,132,,1000703,1,0,0,,,,,26,26,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SYSTEM WAS ON MANUAL; PRESSURE POINT WAS BEING READ BY PERSONNEL.,,,,,,,,,,,,,YES,3,1,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,EMPLOYEE TRIED TO CHANGE GAS VALVE WITHOUT USING EXTRACTION TOOL,,,YES,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HAROLD DANE LOVELL,SUPERVISOR OF WATER AND GAS DEPT.,danel@vicksburg.org,601-415-5092,601-801-3624,,,,HAROLD DANE LOVELL,SUPERVISOR OF WATER AND GAS DEPT.,601-415-5092,danel@vicksburg.org,"ON FEB. 23, 2017, AT 8:33 AM, THE DISPATCHER SENT UNITS #2 AND #3 TO A SMELL ODOR COMPLAINT, AT 3444 WISCONSON AVE.  THE GUY ON UNIT 2 AND #3 WERE JERMAINE MALLORY, THORNE SIMMS, AND KENNETH KING.  THEY FOUND A LEAK ON THE VALVE ON THE METER SET.  THEY MADE A DECISION TO CHANGE IT.  AT 9:33 AM, JERMAINE CALLED ME AND TOLD ME THEY WERE CHANGING THE VALVE AT 3444 WISCONSIN AVE AND THE GAS IGNITED AND THE BUILDING WAS ON FIRE.  I TOLD JERMAINE TO CALL 911; HE SAID HE HAD.  I, DANE, ARRIVED ON SCENE AT 9:40 AM.  THEY HAD PUT A VALVE ON AND CUT THE GAS OFF AND THE FIRE DEPT WERE WORKING ON PUTTING THE FIRE OUT.  EMT WERE THERE GETTING KENNETH KING LOADED INTO THE AMBULANCE TO TRANSPORT TO THE EMERGENCY ROOM FOR BURNS ON HIS ARM.  THEN WE CHECKED THE SERVICE LINE COMING IN AND THE MAIN AT THE STREET.  ALSO THE PROPERTY AROUND THE BUILDING FOR ANY OTHER LEAKS."
3/23/2017,2017,20170026,31351,SUPPLEMENTAL FINAL,13840,NORTHWEST NATURAL GAS CO,250 SW TAYLOR ST ,PORTLAND,OR,97204,2/20/2017 13:43,,,23070 YAMHILL RIVER RD,WILLAMINA,POLK,OR,97396-9714,45.04997,-123.5014,,,,,,,,,,03-10-2017 10:50,1172923,,NATURAL GAS,,272,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,6,2/20/2017 13:43,,,,2/20/2017 14:06,NO,OPERATOR-CONTROLLED PROPERTY,UNDERGROUND,UNDER SOIL,,8,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1965,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 2 LOCATION,0,48345,22152,0,,,903,,71400,0,0,6,,,,,50,59,125,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FILLET WELD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FILLET WELD,,,,,BRANCH,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,YES,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,J.R. GONZALEZ,SR. MANAGER CODE COMPLIANCE,j9g@nwnatural.com,5032264211,,,,,JON HUDDLESTON,VP ENGINEERING AND UTILITY OPERATIONS,5032264211,jon.huddleston@nwnatural.com,"AT APPROXIMATELY 1:43PM ON FEBRUARY 20, 2016 NW NATURAL RECEIVED AN ODOR CALL TO A RESIDENCE AT 23070 YAMHILL RIVER RD. IN WILLAMINA. THERE WAS A LEAK ON A 2 INCH STEEL MAIN DUE TO A CRACKED WELD AT THE WILLAMINA-SHERIDAN REGULATOR STATION.     NWN FIRST RESPONDER ARRIVED ON SITE AT 2:06PM.  GAS WAS CONTROLLED AT 9:03AM ON FEBRUARY 21, 2017 BY ACTIVATING A BYPASS DISTRICT REGULATOR AND INSOLATED THE LEAKING SECTION OF PIPE. SIX SERVICES WERE INTERRUPTED AND RELIT BY 5:49PM FEBRUARY 21, 2017. REPAIRS WERE COMPLETED BY 5:50PM FEBRUARY 22, 2017 AND THE DISTRICT REGULATOR WAS REACTIVATED.     HIGH FLOW THROUGH A DISTRICT REGULATOR CAUSED ICING AND FROST HEAVE WHICH RESULTED IN A CRACKED FILLET WELD AT A 2"" LATERAL ON THE REGULATOR OUTLET PIPE.    NW NATURAL IS REPORTING THIS INCIDENT DUE TO COSTS OF RESPONSE AND REPAIR EXCEEDING $50,000. NW NATURAL COST DATA REFLECTED THIS AS OF FEBRUARY 28, 2017."
2/17/2017,2017,20170018,16775,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,211 NW RIVERSIDE DRIVE ,EVANSVILLE,IN,47708,02-07-2017 00:39,,,726 EAST 900 NORTH STREET,MAYS,RUSH,IN,46155,39.743558,-85.43199,,,,,,,,,,02-07-2017 02:33,1170417,,NATURAL GAS,,235,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,5,02-07-2017 00:39,,,,02-07-2017 00:39,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1983,,,,,,3,"ALDYL ""A""",DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,60000,14283,16000,0,,,759,,91042,2,0,0,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,"3"" ALDYL ""A"" 90 DEGREE ELBOW",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN SPINKS,MANAGER GAS COMPLIANCE AND QMP,jaspinks@vectren.com,937-440-1844,937-440-1818,,,,JIM FRANCIS,VICE PRESIDENT SAFETY AND SYSTEM INTEGRITY,812-491-4369,jmfrancis@vectren.com,"ON MONDAY EVENING, FEBRUARY 6, 2017 AT APPROXIMATELY 10:09 PM EST, VECTREN RESPONDED TO AN OUTSIDE ODOR CALL AT 8944 CROSSWAY DRIVE IN MAYS, INDIANA.  VECTREN'S FIRST RESPONDER DISCOVERED A GAS LEAK AGAINST THE BUILDING FOUNDATION AT THAT LOCATION AND INITIATED APPROPRIATE STEPS TO REMEDIATE THE LEAK.  WHILE THOSE STEPS WERE UNDERWAY,  AT APPROXIMATELY 12:39 AM, TUESDAY MORNING, FEBRUARY 7, 2017, THE FIRST RESPONDER WITNESSED WHAT HE DESCRIBED AS  AN EXPLOSION AT 726 EAST 900 NORTH STREET WHICH IS APPROXIMATELY 200 FEET AWAY FROM 8944 CROSSWAY DRIVE.  THE FIRST RESPONDER CONTACTED  911 AND NOTIFIED HIS SUPERVISION OF THE EVENT AND REQUESTED ADDITION SUPPORT.  VECTREN'S INDEPENDENT INVESTIGATION INTO THE ORIGIN OF THIS INCIDENT IS ONGOING.    UPDATE: FURTHER INVESTIGATION DISCOVERED A 3"" ELBOW CONNECTING TWO SECTIONS OF MAIN IN THE VICINITY OF THE INCIDENT WAS CRACKED. THE ELBOW WAS CUT OUT AND REPLACED. SUBSEQUENT TO THAT REPLACEMENT, ALL THE ALDYL ""A"" PIPING IN THE VICINITY HAS BEEN REPLACED."
2/24/2017,2017,20170024,16501,ORIGINAL,45,"ADAIRSVILLE, CITY OF",116 PUBLIC SQUARE ,ADAIRSVILLE,GA,30103,1/31/2017 16:45,,,APPX. 250 FEET SOUTH OF THE INTERSECTION OF HWY 140 AND HALL STATION ROAD,ADAIRSVILLE,BARTOW,GA,30103,34.37586,-84.94043,,,,,,,,,,1/31/2017 20:02,1169958,,,,0,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,1/31/2017 16:45,,,,1/31/2017 16:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,42,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,INCOMPLETE PURGE.,CLASS 3 LOCATION,0,0,0,0,,,0,,0,0,0,6,,,,,285,285,285,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVE SMITH,GAS SYSTEM MANAGER,ssmith@adairsville.net,7707732589,7707732587,,,,MAURICE CHANEY,ANALYST,7708513094,mchaney@gasauthority.com,"4:25 PM: I, STEVE SMITH, (CITY OF ADAIRSVILLE) ARRIVED ON SITE. BRADLEY ATKINS (SOUTHEASTERN NATURAL GAS SERVICES OF ROME) WAS IN THE HOLE AND HAD A 2"" STEEL GAS LINE EXPOSED WITH A SHORT SECTION CUT OUT. AT THE TIME I ARRIVED HE STILL HAD GAS BLEEDING FROM THE SOUTH END OF THE LINE WHERE HE WAS WELDING ON SOMETHING AND GAS FROM THE NORTH END OF THE LINE WHICH WAS OPEN AND HAD BEEN SET ON FIRE. I SPOKE WITH BRADLEY AND HE TOLD ME HE THOUGHT THERE MUST BE ANOTHER FEED ON THE NORTH END OF THE LINE SO I TOLD HIM I WOULD SEE IF I COULD FIND WHERE IT WAS COMING FROM.   4:35 PM: I ASKED SHANE FERGUSON TO PULL THE BACKHOE TO A VALVE ABOUT 100 FEET NORTH OF THE HOLE WHERE THE LINE WAS EXPOSED. I WAS TOLD THAT SOMEONE HAD TRIED TO OPERATE THE VALVE AND THEY THOUGHT IT WAS STRIPED. I INSTRUCTED SHANE TO DIG THE VALVE UP. ONCE THE VALVE WAS EXPOSED I PUT A PIPE WRENCH ON THE VALVE TO SEE IF IT WOULD MOVE AND PARTIALLY OPERATED IT.   4:45 PM: I RETURNED TO THE HOLE WHERE THE LINE WAS EXPOSED AND SOMEONE TOLD ME BRADLEY HAD BEEN BURNED.  BRADLEY WAS OVER AT HIS TRUCK SO I WALKED OVER AND ASKED HIM IF HE WAS OK, HE SAID HE WAS FINE BUT I TOLD HIM HE NEEDED TO GET CHECKED OUT. BRADLEY WANTED HIS WIFE TO DRIVE HIM TO THE DOCTOR SO WHILE WE WERE WAITING BRADLEY GAVE ME INSTRUCTIONS TO GIVE TO LONNIE TANNER WHO WAS COMING TO FINISH THE JOB. I WROTE THE INSTRUCTIONS DOWN ON A PIECE OF PAPER.   5:15 PM:  BRADLEY LEFT FOR THE HOSPITAL WITH HIS WIFE.    5:20 PM:  AT THIS TIME WE PINCHED OFF THE LINE WHICH WAS STILL BURNING ON THE NORTH SECTION OF THE CUT OUT SECTION AND THE GAS HAD BLED OFF OF THE SOUTH END OF THE LINE. I WALKED OVER ACROSS HIGHWAY 140 TO THE REGULATOR STATION FEEDING SHAW TO SEE IF I COULD FIGURE OUT WHERE THE GAS WHICH WAS STILL ON THE NORTH END OF THE LINE WAS COMING FROM. AT THE REGULATOR STATION SOUTHEASTERN NATURAL GAS SERVICES OF ROME HAD TAKEN OUT A 1/4"" PLUG ON THE INLET SIDE OF REGULATOR WHICH WAS STILL BLEEDING GAS OFF THE LINE ON THE NORTH SECTION OF LINE. A 2"" VALVE ON THE OUTLET SIDE TO SHAW HAD BEEN PREVIOUSLY TURNED OFF TRAPPING THE LINE PACK BETWEEN THE REGULATOR STATION AND SHAW WHICH IS ABOUT 350 FEET OF 4"" HDPE LINE.   5:35 PM:  I BLED THE GAS OFF ON THE SHAW SIDE OF REGULATOR STATION AND THE GAS ALSO STOPPED ON THE BLEEDING PLUG ON THE INLET SIDE SO THE GAS HAD BEEN BLEEDING BACK THROUGH A VALVE ON THE REGULATOR STATION. ALL THE GAS WAS OFF BOTH ENDS OF THE LINE BY 5:45 PM.  5:45 PM: WE WAITED FOR LONNIE TANNER TO ARRIVE.  6:15 PM:  LONNIE TANNER ARRIVED AND I GAVE HIM THE PAPER WITH THE INSTRUCTIONS WHICH BRADLEY HAD LEFT FOR HIM. LONNIE COMPLETED THE JOB PER THE INSTRUCTIONS.   7:30 PM:  AT THIS TIME I KNEW BRADLEY WAS ADMITTED TO THE HOSPITAL SO I CAME BACK TO THE OFFICE TO MAKE TELEPHONE CALLS.    7:35 PM:  I CALLED JEFF BAGGETT WITH GEORGIA PUBLIC SERVICE COMMISSION AND INFORMED HIM OF THE INCIDENT. 8:02 PM:  I CALLED THE NATIONAL RESPONSE CENTER TO INFORM THEM OF THE INCIDENT. THE CASE NUMBER I WAS GIVEN IS 1169958."
1/30/2017,2017,20170014,16785,SUPPLEMENTAL FINAL,8160,INTERMOUNTAIN GAS CO,"555 SOUTH COLE ROAD (POB 7608, 83707)",BOISE,ID,83709,1/25/2017 16:46,,,300 N 300 E,JEROME,JEROME,ID,83338,42.767656,-114.463375,,,,,,,,,,,NRC NOTIFICATION NOT REQUIRED,,,,48,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/25/2017 16:46,,,,1/25/2017 17:30,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,2002,,,,,,,,,OTHER,REGULATOR,,,,,,,,,,OTHER,,,,,,,,,REGULATOR FAILURE AND RELIEF BLOWING,CLASS 2 LOCATION,0,200,200,0,,,264,,664,0,0,0,,,,,437,350,380,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",REGULATOR FAILED AND RELIEF BLEW FOR SHORT DURATION AND THE INCIDENT WAS HANDLED AS EXPECTED.,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,YES,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LANCE ELROY,DIRECTOR OF OPERATIONS SERVICES,lance.elroy@intgas.com,2083776122,,,,,HART GILCHRIST,VP OF OPERATIONS,2083776086,hart.gilchrist@intgas.com,"PRIMARY REGULATOR FAILED DUE TO DEBRIS AND RELIEF DID NOT REACT AS QUICKLY DUE TO ICE BUILDUP. RELIEF PRESSURE WAS SET AT 416 PSIG AT THE TIME OF THE INCIDENT, JUST UNDER THE 418 PSIG LIMIT OF 110% OF MAOP; CORRECTIVE ACTION TAKEN TO CHANGE THE RELIEF SET PRESSURE TO 400 PSIG, AND BOTH PRIMARY AND SECONDARY RUNS WERE REBUILT AND SET TO 350 PSIG AND 330 PSIG RESPECTIVELY."
2/21/2017,2017,20170021,16498,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,1111 LOUISIANA ST ,HOUSTON,TX,77002,1/25/2017 11:02,,,445 HWY 36 N,ROSENBERG,FT. BEND,TX,77471,29.56291,-95.82322,,,,,,,,,,1/25/2017 12:32,1169490,,NATURAL GAS,,120.55,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,1/25/2017 11:02,,,,1/25/2017 11:02,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1996,,,,,,0.216,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,MECHANICAL PUNCTURE,3,1,,,,,,,,CLASS 3 LOCATION,0,1467,522,0,,,649,,2638,1,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,YES,YES,,,,CONTRACTOR,BACKHOE/TRACKHOE,NATURAL GAS,YES,570199464,LONE STAR 811,CONTRACT LOCATOR,YES,YES,YES,9,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,COMPLIANCE COORDINATOR II,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steven.yarbrough@centerpointenergy.com,"CONTRACTOR OPERATING BACKHOE DAMAGED 2"" PLASTIC SERVICE LINE AND ESCAPING GAS IGNITED, CONTRACT EMPLOYEE WAS INJURED BY FLASH-FIRE AND HOSPITALIZED."
2/23/2017,2017,20170023,16745,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,1/25/2017 9:22,,,EAST BIDWELL ST AND OAK AVE PARKWAY,FOLSOM,SACRAMENTO,CA,95630,38.664614,-121.13603,,,,,,,,,,1/25/2017 15:20,1169517,,NATURAL GAS,,40,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/25/2017 9:22,,,,1/25/2017 10:20,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,OVER PRESSURE EVENT,CLASS 3 LOCATION,0,1862000,1833000,0,,,150,,3695150,0,0,0,,,,,114,54,60,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROL ROOM OPERATED AS INTENDED,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,GAS ENGINEER,s3rc@pge.com,925-413-7311,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON JANUARY 25, 2017 AT 0922 HOURS, PG&E DETECTED AN OVERPRESSURE EVENT WITH THE SCADA SYSTEM NEAR 1717 DORNIE CIRCLE, FOLSOM.  THE REGULATOR AND MONITOR VALVES AT PG&E'S REGULATOR STATION A-55 NEAR THE INTERSECTION OF EAST BIDWELL STREET AND OAK AVENUE PARKWAY IN FOLSOM FAILED TO ACHIEVE LOCK-UP, RESULTING IN AN OVERPRESSURE EVENT.  THE MAOP PLUS ALLOWABLE WAS EXCEEDED AT 0941 HOURS.  PG&E CREWS ARRIVED ON-SITE AT 1020 HOURS.  WHEN PG&E CREWS ARRIVED ON-SITE, THE PRESSURE WAS READING AT 114 PSIG.  THE CREW SHUT IN TWO REG STATIONS TO REDUCE PRESSURE AND THE PRESSURE RETURNED TO NORMAL AT 1107 HOURS.  GAS SERVICE REPRESENTATIVES (GSRS), GPOM CREWS, M&C CREWS, AND LEAK SURVEY PERSONNEL WERE DISPATCHED AND STAGED TO PERFORM LEAK SURVEY, INSPECT FILTERS AND REG STATIONS, AND PERFORM ANY NECESSARY REPAIRS.    M&C COMPLETED REPAIRS ON ALL GRADE 1 LEAKS IDENTIFIED FROM THE POST-INCIDENT LEAK SURVEY AND THE REMAINING LEAKS ARE SCHEDULED FOR RECHECK/REPAIRS IN ACCORDANCE WITH PG&E PROCEDURES.  THE CAUSE OF THE INCIDENT IS EQUIPMENT FAILURE DUE TO PIPELINE DEBRIS FROM PIGGING OPERATIONS. THERE WERE NO REPORTED INJURIES, FATALITIES OR IGNITION.  CNG WAS MOBILIZED TO SUPPORT PEAK CONDITIONS.  THERE WAS NO CUSTOMER IMPACT.  THIS INCIDENT IS BEING REPORTED TO THE CPUC DUE TO AN UNPLANNED EVENT RESULTING IN AN OVERPRESSURE EVENT MAOP PLUS ALLOWABLE BUILDUP.  AT 1500 HOURS, IT WAS DETERMINED THAT COSTS ASSOCIATED WITH THE INCIDENT WOULD EXCEED $50,000.   AT 1520 HOURS, THE DOT WAS NOTIFIED DUE TO ESTIMATED COSTS EXCEEDING $50,000."
