REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
12/28/2016,2016,20160128,16794,SUPPLEMENTAL FINAL,8160,INTERMOUNTAIN GAS CO,"555 SOUTH COLE ROAD (POB 7608, 83707)",BOISE,ID,83709,12/14/2016 17:33,,,"4056  N CAN-ADA RD, NAMPA",Not Within a Municipality,ADA COUNTY,ID,83687,43.644039,-116.499927,,,,,,,,,,,NRC NOTIFICATION REQUIRED BUT NOT MADE,,NATURAL GAS,,12431,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/14/2016 17:39,,,,12/14/2016 19:15,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,2008,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,REGULATOR RELIEF BLOWING GAS,CLASS 1 LOCATION,0,9972,2493,0,,,70703,,83168,0,0,0,,,,,544,495,500,,,"PRESSURE EXCEEDED MAOP, BUT DID NOT EXCEED THE APPLICABLE ALLOWANCE IN 192.201",,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","SCADA WORKED AS INTENDED, ALARM DUE TO HIGH PRESSURE",,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LANCE ELROY,DIRECTOR OF OPERATIONS SERVICES,lance.elroy@intgas.com,208-377-6122,,,,,HART GILCHRIST,VP OPERATIONS,208-377-6086,hart.gilchrist@intgas.com,"PILOT REGULATOR FILTER FAILURE DUE TO CONTAMINANTS IN FILTER - CAUSED OVER PRESSURE AND THE RELIEF TO BLOW.    IGC REQUESTED THIS INCIDENT BE RETRACTED, AND WAS DENIED BY BRIAN PIERZINA, PHMSA ACCIDENT INVESTIGATOR.  IGC DISAGREES WITH THIS DECISION AND IS WORKING WITH INGAA, WHO IS SEEKING CLARIFICATION FROM PHMSA LEADERSHIP ON THE DEFINITION OF AN INCIDENT, SINCE THE RULEMAKING LANGUAGE IN 2010 SUPPORTS THAT REGULATOR STATION RELIEF'S IN EXCESS OF 3M CUBIC FEET SHOULD NOT BE REPORTED AS INCIDENTS.  -LANCE ELROY, IGC DIRECTOR OF OPERATIONS. 2-8-18."
01-11-2017,2016,20170003,31667,SUPPLEMENTAL FINAL,15469,PHILADELPHIA GAS WORKS,800 W. MONTGOMERY AVENUE ,PHILADELPHIA,PA,19122,12/14/2016 12:09,,,915 S. 49TH STREET,PHILADELPHIA,PHILADELPHIA,PA,19143,39.9460732,-75.2189365,,,,,,,,,,12/14/2016 17:56,1166398,,OTHER GAS,CO FROM SEPTA AND NATURAL GAS PRESENT,18,,NO,,,,,,0,YES,0,0,2,0,0,2,YES,,,,,NO,0,12/14/2016 7:07,,,,12/14/2016 7:29,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,36,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,OTHER,SEPTA ELECTRICAL LINES SHORTED,,,,,,CLASS 4 LOCATION,0,0,38376,0,,,38,,38414,0,0,0,,,,,0.28,0.28,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,5,0,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOSEPH HAWKINSON,VP FIELD OPERATIONS,joseph.hawkinson@pgworks.com,215-684-6342,,,,,RAYMOND WELTE,SR. VP FIELD OPERATIONS,215-684-6033,raymond.welte@pgworks.com,"ON WEDNESDAY, DECEMBER 14, 2016, BETWEEN 07:00 AND 08:00 HUNDRED HOURS PGW RECEIVED MULTIPLE CALLS FROM CUSTOMERS CONCERNING SMOKE/ODORS COMING FROM THE STREETS IN THE VICINITY OF 900 S. 49TH STREET. PGW RESPONDED WITH PERSONNEL TO INVESTIGATE THE AREA. UPON ARRIVAL AND INVESTIGATION ON THE SCENE PGW FOUND HIGH CARBON MONOXIDE READINGS IN VARIOUS STRUCTURES AND HEAVY SMOKE COMING FROM TWO SEPTA MANHOLES. THE CAUSE OF THE SMOKE AND ODORS WERE DETERMINED TO BE CAUSED BY AN UNDERGROUND SHORT IN SEPTA ELECTRICAL LINES CAUSING A BURN OUT.     BETWEEN 11:30 AND 12:00 HUNDRED HOURS TWO SEPTA EMPLOYEES ATTEMPTED TO VENTILATE A SEPTA MANHOLE IN FRONT OF 915 S. 49TH STREET AND THE MANHOLE IGNITED. THE TWO SEPTA EMPLOYEES WERE BURNED AND TAKEN TO THE HOSPITAL BY THE PHILADELPHIA FIRE DEPARTMENT. AN ELECTRIC VENTILATOR USED BY THE SEPTA EMPLOYEES MAY HAVE BEEN THE IGNITION SOURCE.     THROUGH INVESTIGATION PGW IDENTIFIED A LOCATION WITH HIGH NATURAL GAS READINGS NEAR THE SOUTH EAST CORNER OF 49TH STREET AND WARRINGTON STREET. PGW EXCAVATED AND FOUND A LEAKING 4 INCH CAST IRON MAIN THAT CROSSED OVER TOP OF THE SEPTA DUCT. ELECTRICAL ARCING FROM THE SEPTA WIRES CREATED A LARGE BURN HOLE IN THE BOTTOM OF THE 4 INCH CAST IRON GAS MAIN. A TEMPORARY REPAIR WAS MADE ON THE 4 INCH MAIN AS OF 16:20 HOURS ON 12/14/2016. THE MAIN WAS LATER ABANDONED PERMANENTLY."
01-09-2017,2016,20170002,16470,SUPPLEMENTAL FINAL,2432,FLORIDA CITY GAS,700 UNIVERSE BLVD ,JUNO BEACH,FL,33408,12-09-2016 15:01,,,251 E FLORIDA AVE,MELBOURNE,BREVARD,FL,32901,28.055878,-80.618263,,,,,,,,,,12-12-2016 19:22,1166238,,NATURAL GAS,,194.16,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12-09-2016 15:45,,,,12-09-2016 15:54,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,24,2,,,,,,,,CLASS 3 LOCATION,0,3478,126116,0,,,1126,,130720,167,0,721,,,,,50,51,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE CAUSE OF THE INCIDENT WAS THIRD PARTY EXCAVATION DAMAGE AND WAS NOT RELATED TO CONTROLLER ACTIVITIES.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,LANDSCAPING,YES,342610733,SUNSHINE ONE-CALL,UTILITY OWNER,NO,YES,YES,22,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QUALITY ASSURANCE,lquezad@southernco.com,(630)388-2316,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QUALITY ASSURANCE,(630)388-2316,lquezad@southernco.com,"LANDSCAPING CONTRACTOR WAS DIGGING OUTSIDE THE EXTENT/SCOPE OF THE ONE-CALL TICKET.  A 4"" STEEL MAIN WAS PUNCTURED WHICH RESULTED IN A RELEASE OF GAS AND SERVICE INTERRUPTION TO APPROXIMATELY 888 CUSTOMERS.    THE LOCATION OF THE DAMAGE WAS ABOUT 485 FEET AWAY FROM THE AREA REQUESTED FOR LOCATING ON THE ONE-CALL TICKET CALLED IN BY THE EXCAVATOR.  COMPANY LOCATORS ACCURATELY MARKED OUT THE COMPANY FACILITIES LOCATED WITHIN THE EXTENT OF THE ONE-CALL TICKET.  THERE WERE NO MARKS IN THE AREA OF THE HIT BECAUSE THE EXCAVATOR WAS DIGGING OUTSIDE THE EXTENT OF THE ONE-CALL TICKET."
01-06-2017,2016,20170001,33918,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,12-08-2016 07:33,,,4095 N GOLDEN STAVE BLVD,FRESNO,FRESNO,CA,93722,36.7943684,-119.86177,,,,,,,,,,12-09-2016 09:39,1165979,,NATURAL GAS,,329,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12-08-2016 07:33,,,,12-08-2016 08:15,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,348,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2016,,,,,,2,PE2406/2709,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,24,2,,,,,,,,CLASS 3 LOCATION,0,50000,8900,0,,,1000,,59900,1,0,0,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BORING,UNKNOWN/OTHER,YES,631300829,N/A,UTILITY OWNER,YES,YES,YES,25,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,PROGRAM MANAGER,e1bo@pge.com,925-357-7889,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON DECEMBER 8, 2016, AT 0733 HOURS, PG&E WAS NOTIFIED OF A THIRD PARTY DIG-IN NEAR 4095  N GOLDEN STATE BLVD IN FRESNO.  THE DIG-IN OCCURRED AT THE ASHLAND AVE ON-RAMP.  THIRD PARTY CONTRACTOR, MCM CONSTRUCTION STRUCK A 2"" PLASTIC MAIN WHILE PERFORMING HORIZONTAL DRILLING.  THERE WAS A VALID USA TICKET (X 631300829) AND PG&E FACILITIES WERE PROPERLY LOCATED AND MARKED PER PG&E PROCEDURES AND AGREEMENT WITH THE CONTACTOR; THE CONTRACTOR FAILED TO EXCAVATE WITHIN A SAFE DISTANCE TO PROTECT THE GAS MAIN FROM DAMAGE. PG&E'S GSR ARRIVED ON SITE AT APPROXIMATELY 0815 HOURS.  PG&E REPAIR CREWS ARRIVED ON SITE AND SHUT IN THE FLOW OF GAS AT 0917 HOURS.  THE REPAIR CREW INSTALLED A DEAD END AS A TEMPORARY REPAIR.  310 FEET OF NEW 2-IN PL WAS INSTALLED; CONNECTED TO 267 FEET OF EXISTING 2-IN PL AND THE SERVICE LINE; AND ALL PIPE WAS TESTED BEFORE RETURNING TO OPERATIONS ON 10/3/2019. ONE COMMERCIAL TRUCKING COMPANY CUSTOMER SERVICE (4011 W ASHLAN AVE, FRESNO) WAS IMPACTED. CNG WAS SET UP AND THE CUSTOMER WAS RESTORED ON 12/9/16 AT 1000 HOURS.   POLICE AND FIRE DEPARTMENT WERE REPORTED ON SITE. NO KNOWN INJURIES, FATALITIES, OR IGNITION HAVE BEEN REPORTED WITH THIS INCIDENT.  THIS INCIDENT IS BEING REPORTED TO THE CPUC DUE TO THE UNINTENTIONAL RELEASE OF GAS AND PRESENCE OF MAJOR MEDIA.  AFTER FURTHER REVIEW, ESTIMATED COSTS FOR REPAIRS ARE EXPECTED TO BE GREATER THAN $50,000.  THE ESTIMATED REPAIR COSTS WERE DETERMINED 12/9/16 AT APPROXIMATELY 0900 HOURS, AND REPORTED TO THE DOT ON 12/9/16 AT 0939 HOURS."
12/19/2016,2016,20160127,16589,SUPPLEMENTAL FINAL,12684,MONTANA - DAKOTA UTILITIES CO,400 NORTH FOURTH STREET ,BISMARCK,ND,58501,11/23/2016 16:15,,,1401 WEST 5TH STREET,SHERIDAN,SHERIDAN,WY,82801,44.808694,-106.974187,,,,,,,,,,11/23/2016 20:48,1164817,,NATURAL GAS,,466.64,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,11/23/2016 16:27,,,,11/23/2016 17:03,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,2000,,,,,,3,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,OTHER,,,,,,,,,"COMPLETE SEVER OF SERVICE LINE, DUE TO 3RD PARTY DIG IN.",CLASS 3 LOCATION,200000,4500,1500,0,NO OTHER COSTS WERE INCURRED,,200,,206200,2,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,YES,YES,,,,,,,YES,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,2016470065,,CONTRACT LOCATOR,YES,YES,YES,6,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MATT KLINGENSTEIN,STAFF ENGINEER,matt.klingenstein@mdu.com,7012227973,,,,,PAT DARRAS,VP OPERATIONS,7012227611,pat.darras@mdu.com,EXCAVATION SUB-CONTRACTORS DANIELS INC. WAS EXCAVATING IN THE AREA TO CONNECT A STORM SEWER SYSTEM WITH A LARGE EXCAVATOR WHEN THEY DUG THROUGH THE LIVE 3-PHASE ELECTRICAL PRIMARY AND 3 INCH PE GAS SERVICE FEEDING THE HOSPITAL. THE RESULTING DAMAGE TO THE GAS AND ELECTRICAL SERVICES CAUSED AN ESCAPE OF GAS AND EVENTUALLY A FIRE.  THE FIRE CONSUMED THE VACATED EXCAVATOR BEFORE THE FIRE COULD BE CONTROLLED BY FIRST RESPONDERS.  MDU DID NOT HAVE AN INSPECTOR ON SITE AT THE TIME OF THE INCIDENT.
12/16/2016,2016,20160126,31221,SUPPLEMENTAL FINAL,32513,AMEREN ILLINOIS COMPANY,10 EXECUTIVE DR. ,COLLINSVILLE,IL,62234,11/16/2016 17:44,,,50 N. 1ST AVENUE,CANTON,FULTON,IL,61520,40.556604,-90.033663,,,,,,,,,,11/16/2016 18:26,1164320,,NATURAL GAS,,33.29,,YES,1,0,0,0,0,1,YES,2,1,0,0,1,4,YES,,,,,YES,50,12/16/2016 16:06,,,,12/16/2016 16:13,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,26,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,2012,,,,,,1,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.099,,2406,MECHANICAL PUNCTURE,0.8,0.3,,,,,,,,CLASS 3 LOCATION,0,105000,128306,4150000,TOTAL PUBLIC DAMAGE COSTS ARE SHOWN IN THIS FIELD.,,140,,4383446,110,0,20,,,,,31.2,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,3143162,JULIE,CONTRACT LOCATOR,YES,YES,YES,69,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN BOZARTH,MANAGER - PIPELINE SAFETY AND QUALITY ASSURANCE,jbozarth@ameren.com,217-625-6854,314-613-2640,,,,JOHN BOZARTH,MANAGER - PIPELINE SAFETY AND QUALITY ASSURANCE,217-625-6854,jbozarth@ameren.com,"FINAL UPDATE 11/21/2018 - THE TOTAL DAMAGES IN PART D,2.D. ARE UPDATED TO SHOW BEST KNOWN PUBLIC DAMAGE ESTIMATES.    SUPPLEMENTAL UPDATE 06/01/2017 - THE NUMBER OF INJURIES REQUIRING INPATIENT HOSPITALIZATION WAS UPDATED, INCLUDING A MEMBER OF THE PUBLIC AND AN AMEREN ILLINOIS CONTRACT LOCATOR.  THE DOLLAR AMOUNT OF PUBLIC DAMAGES IS STILL THE BEST KNOWN ESTIMATE.     SUPPLEMENTAL UPDATE 03/16/2017 - ESTIMATE OF $5MM PUBLIC DAMAGE ADDED. THIS IS UNSUBSTANTIATED ESTIMATE AND WILL BE UPDATED ONCE BETTER INFORMATION IS KNOWN.     A THIRD PARTY CONTRACTOR WAS DIRECTIONAL BORING TO INSTALL TELECOMMUNICATION UTILITY FACILITIES AND HIT AN AMEREN ILLINOIS (AIC) GAS FACILITY. AIC RESPONDED TO THE HIT FACILITY AND HAD FOUR EMPLOYEES WORKING AT THE SCENE WHEN THE BUILDING AT 50 N 1ST AVENUE EXPLODED. ONE AIC EMPLOYEE WAS KILLED AND THREE WERE INJURED, TWO OF WHICH REQUIRED INPATIENT HOSPITALIZATION.    ADDITIONAL CONTRIBUTING FACTORS TO THE INCIDENT ARE CURRENTLY UNDER INVESTIGATION BY THE NATIONAL TRANSPORTATION SAFETY BUREAU (NTSB).     CLARIFICATION ON RESPONSES AS FOLLOWS:  A.12 - THERE WERE NEWS REPORTS OF 12 INJURIES INCLUDING AIC EMPLOYEES. AT THIS TIME WE ARE ONLY AWARE OF THE INJURIES TO AIC EMPLOYEES REQUIRING INPATIENT HOSPITALIZATION, AND ARE NOTE AWARE IF OTHER INJURIES REQUIRED INPATIENT HOSPITALIZATION.  A.16 - THE EAST SIDE OF THE SQUARE WAS EVACUATED BY EMERGENCY RESPONDERS AND THE TOTAL NUMBER OF INDIVIDUALS EVACUATED IS UNKNOWN AT THIS TIME. THE RESPONSE OF 50 IS AN UNSUBSTANTIATED ESTIMATE OF THE INDIVIDUALS IN AND AROUND THE SQUARE THAT WOULD HAVE BEEN EVACUATED.  D.2.A. - THE EXTENT OF PUBLIC DAMAGES TO PROPERTY WILL MOST LIKELY BE IN THE MILLIONS OF DOLLARS. AT THIS TIME, AIC DOES NOT HAVE A VALID ESTIMATION OF THIS AMOUNT.  G.13.A. - THIS DURATION REPRESENTS THE TIME THAT THE FIRST SYSTEM VALVES WERE CLOSED TO ISOLATE GAS MAINS TO THE TIME THE LAST GAS MAIN SEGMENT WAS REPRESSURIZED AND PUT BACK INTO SERVICE."
12/13/2016,2016,20160125,16456,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,11/14/2016 10:50,,,1154 PARK AVENUE,SAN JOSE,SANTA CLARA,CA,95126,37.325732,-121.913024,,,,,,,,,,12-12-2016 11:26,1166201,,NATURAL GAS,,1330,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11/14/2016 10:50,,,,11/14/2016 10:54,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,200000,28000,0,,,4230,,232230,0,0,13,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS LOCATION IS NOT PART OF SCADA,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,ELECTRIC,YES,630500538,USA NORTH,UTILITY OWNER,YES,YES,YES,650,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL QUIJANO,SENIOR GAS COMPLIANCE ENGINEER,c1dz@pge.com,925-328-5269,,,,,SUSIE RICHMOND,REGULATORY COMPLIANCE MANAGER,925-328-5776,gsr8@pge.com,"ON NOVEMBER 14, 2016 AT 1049 HOURS, PG&E WAS NOTIFIED OF A THIRD PARTY DIG IN AT 1154 PARKAVENUE, SAN JOSE. A THIRD PARTY CONTRACTOR, SIGNAL ELECTRIC, STRUCK A 6-INCH STEEL MAIN WITH AN AUGER. THERE WAS A VALID USA TICKET (W630500538) AND PG&E FACILITIES WERE PROPERLY LOCATED AND MARKED.  THE DIG-IN WAS A RESULT OF THE CONTRACTOR NOT EXPOSING THE LINE IN THE AREA OF WHERE THE BORE WOULD BE CONDUCTED.  PG&E'S GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SITE AT 1054 HOURS AND GAS WAS SHUT IN AT 1555 HOURS BY SQUEEZING THE 6-INCH STEEL MAIN AND CLOSING THE VALVE ON GRANT STREET, RESULTING IN THE LOSS OF GAS FOR 13 CUSTOMERS.  THE REPAIR CREW COMPLETED REPAIRS BY REPLACING A SECTION OF MAIN AND SERVICES WERE READY TO BE RESTORED BY 11/16/16 AT 1730 HOURS.  POLICE AND FIRE DEPARTMENTS WERE REPORTED ON SITE.  THERE ARE NO KNOWN INJURIES, FATALITIES, AND NO IGNITION ASSOCIATED WITH THIS INCIDENT.  THIS INCIDENT WAS INITIALLY ONLY REPORTED TO THE CPUC WHEN MEDIA WAS OBSERVED ONSITE AT APPROXIMATELY 1151 HOURS.  AFTER FURTHER INVESTIGATION, PG&E DETERMINED THAT THE ESTIMATED REPAIR COSTS EXCEEDED THE $50,000 CRITERIA ON 12/12/16 AT 1120 HOURS.  PG&E REPORTED THE INCIDENT TO THE DOT ON 12/12/16 AT 1126 HOURS."
12-02-2016,2016,20160124,16457,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,170 DATA DRIVE ,WALTHAM,MA,2451,11-10-2016 16:50,,,FOSTER AVE BETWEEN NEW YORK AVE AND NOSTRAND AVE,BROOKLYN,KINGS,NY,11210,40.63849,-73.947208,,,,,,,,,,11-10-2016 16:10,1163761,,NATURAL GAS,,113.47,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11-10-2016 13:19,,,,11-10-2016 13:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,30,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,MECHANICAL PUNCTURE,1.3,1.3,,,,,,,,CLASS 4 LOCATION,0,85000,113000,0,,,411,,198411,20,0,819,,,,,10.5,10.5,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,NATIONAL GRID WAS NOTIFIED OF DAMAGE AND CUSTOMER OUTAGES BY LOCAL POLICE,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS NOT THE RESULT OF ANY OPERATION THAT THE CONTROL ROOM CAN PERFORM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,01-01-2016,NO,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DRILLING,ENGINEERING/SURVEYING,YES,163091923,NEW YORK CITY ONE-CALL,CONTRACT LOCATOR,NO,NO,YES,20,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,5169030596,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER FEDERAL PROGRAMS,5169030596,corinne.byrnes@nationalgrid.com,"DISPATCH AND SCHEDULE WAS NOTIFIED BY NY FIRE DEPT THAT A 30"" HP 15LB MAIN WAS DAMAGED BY THIRD PARTY CONTRACTOR, SOILTESTING INC. PERFORMING TEST BORINGS FOR THE NY PARKS DEPT. CONTRACTOR  BORED THROUGH THE TOP OF THE 30"" CI MAIN WITH 1 1/2"" PILOT DRILL SUBSEQUENTLY CREATING THE RELEASE. UNDER DIRECTION FROM GAS CONTROL, FIELD OPERATIONS AND I&R NEEDED TO CLOSE 3 VALVES TO SHUT DOWN THE DISTRIBUTION PIPELINE.  A 30"" STYLE 50A FULL ENCIRCLEMENT SLEEVE WAS INSTALLED TO REPAIR THE DAMAGED AREA OF MAIN.  THE MAIN WAS INSTALLED UNDER EASEMENT ON PRIVATE PROPERTY AND THE MARK OUT CONTRACTOR NEGLECTED TO MARK OUT THE AREA INSIDE THE PRIVATE PROPERTY (BASKETBALL COURT).  APPLICABLE INTERSECTION DRAWINGS WERE ACCURATE AND UP TO DATE.  APPROX. 111 SERVICES SUPPLYING 839  CUSTOMERS HAVE BEEN AFFECTED. AS OF 11/30/2016 APPROX. 17 INDIVIDUAL CUSTOMER METERS ARE STILL OFFLINE; AND A BUILDING WITH MULTI-METER COOKING LOADS  STILL OUT OF SERVICE."
11/25/2016,2016,20160122,16653,SUPPLEMENTAL FINAL,31432,ALLIANT GAS,600 E. LAS COLINAS BLVD SUITE 2000 IRVING,IRVING,TX,75039,11-05-2016 20:11,,,201 E ZURICH DR.,PAYSON,GILA,AZ,85541,34.246887,-111.321156,,,,,,,,,,11-05-2016 22:11,1163392,,PROPANE GAS,,32.2,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,10,11-05-2016 20:11,,,,11-05-2016 17:50,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1974,,,,,,1.5,ASTM D2513,DUPONT - ALDYL-A PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,650000,20000,30000,0,,,1000,,701000,1,0,3,,,,,27,27.5,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,",,,,,,,,,,,,TREE ROOT ENCROACHING ON ALDYL-A PIPE CAUSING IT TO FAIL",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VINCE BEELER,SAFETY COMPLIANCE MANAGER,vbeeler@pinnpropane.com,928-474-2294,928-474-0909,,,,VINCE BEELER,SAFETY COMPLIANCE MANAGER,9289783182,vbeeler@pinnpropane.com,"ALLIANT GAS WAS NOTIFIED OF A LEAKING TANK OUTSIDE THE RESIDENCE OF 201 E ZURICH STREET IN PAYSON AZ, BY LOCAL EMERGENCY RESPONDERS AT AROUND 5:30 PM (MST) ON 11-5-16.  UPON ARRIVAL OF ALLIANT'S ON-CALL PIPELINE TECH, IT WAS DETERMINED THERE WAS NOT A TANK LEAK, BUT A POTENTIAL PROPANE GAS PIPELINE LEAK. ALLIANT'S PIPELINE TECH CALLED OUT ADDITIONAL SUPPORT TO INVESTIGATE THE POTENTIAL LEAK. WHILE CONDUCTING THE INVESTIGATION OF THE LEAK, AN EXPLOSION OCCURRED CAUSING INJURIES OF VARYING DEGREES TO BOTH THE BUILDING OCCUPANTS AND THE ALLIANT EMPLOYEES. 911 WAS CALLED AND THE FIRE DEPARTMENT RESPONDED TO FIGHT THE FIRE.  ALLIANT IMMEDIATELY BEGAN RESPONDING TO THE NEXT LEVEL OF THEIR EMERGENCY PLAN AND CALLING IN ADDITION RESOURCES.  ALLIANT CREWS WORKED TO ISOLATE ALL OF THE COMPANY'S PIPELINES IN THE AREA OF 201 ZURICH DRIVE AND WAS ABLE TO HAVE THE LEAK ISOLATED BY 0130 ON NOVEMBER 6, 2017.  AN INVESTIGATION WAS LAUNCHED AS SOON AS THE EMERGENCY RESPONSE WAS COMPLETED.  THE INVESTIGATION REVEALED THAT THE LEAK OCCURRED AS A RESULT OF AN INTERNAL FRACTURE OF THE ADYL A PIPE.  ALLIANT GAS HAS REVIEWED AND REVISED ITS EMERGENCY PLANS TO ENSURE THE SAFETY OF THE COMMUNITY.  ALLIANT HAS CONTINUED TO FOLLOW ITS DIMP PLAN FOR THE REPAIR AND REPLACEMENT OF THE ADYL A PIPE.      PART A  #4 IS CONFIRMED AT 11/05/2016 20:11 AZ TIME.  #7 IS CONFIRMED AT 11/05/2016 22:11 AZ TIME.  #13A IS CONFIRMED ALL THREE PIPELINES LEADING TO THE INCIDENT WERE SHUT DOWN 11/06/2016 01:30 AZ TIME.  #17A IS CONFIRMED AT 11/05/2016 20:11 AZ TIME WHEN INCIDENT MET ANY REPORTABLE CRITERIA.  #17B IS CONFIRMED AT 11/05/2016 17:50 AZ TIME IS WHEN ALLIANT'S TECH FIRST ARRIVED ON SITE TO EVALUATE AND FIND IT NOT TO BE A SINGLE FAMILY PROPANE TANK BUT A UNDERGROUND PIPELINE CALL.  PART F  #1 IS CONFIRMED UNDER PART 199.2 APPLICABILITY (B)(2) DOES NOT APPLY."
11/21/2016,2016,20160119,16437,ORIGINAL FINAL,2604,COLUMBIA GAS OF VIRGINIA INC,1809 COYOTE DRIVE ,CHESTER,VA,23836,10/29/2016 16:29,,,639 DAVIS RD,CHATHAM,PITTSYLVANIA,VA,24531,36.80512,-79.37849,,,,,,,,,,10/31/2016 16:00,1162978,,NATURAL GAS,,227,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,12,10/29/2016 16:34,,,,10/29/2016 17:34,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,37,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1987,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,LONGITUDINAL,0.237,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,10,0.2,,CLASS 1 LOCATION,0,0,59053,5000,MEALS AND HOTELS,,1350,,65403,212,0,94,,,,,285,285,433,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO BECAUSE THIS WAS A DAMAGED LINE BY UNKNOWN 3RD PARTY,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,01-01-2013,NO,,,,,,,,,,,,,NO,,,YES,PRIVATE EASEMENT,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,NO,,,,,,YES,25,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GUY DAILEY,OPERATIONS COMPLIANCE MANAGER,gdailey@nisource.com,(804)314-9390,,,,,GUY DAILEY,OPERATIONS COMPLIANCE MANAGER,(804)314-9390,gdailey@nisource.com,"PREVIOUS UNKNOWN DAMAGE BY UNKNOWN 3RD PARTY CAUSED GAS MAIN TO LEAK . WHILE CREW WAS INVESTIGATING SOURCE OF GAS LEAK, THE PIPE RUPTURED. FLOW OF GAS WAS SHUT OFF AT UPSTREAM STATION."
12-02-2016,2016,20160123,30427,SUPPLEMENTAL FINAL,20211,ATMOS ENERGY CORPORATION - KY/MID-STATES (MID-STATES),5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,10/26/2016 9:30,,,1147 ECKERTON DR,NOLENSVILLE,WILLIAMSON,TN,37135,35.94208,-86.65972,,,,,,,,,,10/26/2016 10:45,1162559,,NATURAL GAS,,68,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,10/26/2016 9:30,,,,10/26/2016 9:30,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2016,,,,,,2,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,500000,10000,10000,0,,,250,,520250,0,0,74,,,,,87,90,100,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,3,0,EQUIPMENT FAILURE,OTHER EQUIPMENT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER EQUIPMENT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,"THE LEAK  OCCURRED DURING THE ATTEMPTED INSTALLATION OF A 2' X 3/4' ELECTROFUSION TAP TEE ON TO A 2' HDPE MAIN.  ALL OF THE MATERIALS AND EQUIPMENT USED DURING THE ATTEMPTED INSTALLATION WERE DESTROYED BY FIRE, LEAVING NO EVIDENCE TO EXAMINE. THE ELECTROFUSION PROCESS PROVIDED HEAT THAT APPARENTLY COMPROMISED THE PIPE.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JACK M. SANDERS,MGR. COMPLIANCE,jack.sanders@atmosenergy.com,615 771-8387,,,,,JACK M. SANDERS,MGR. COMPLIANCE,615 771-8387,jack.sanders@atmosenergy.com,"THE LEAK  OCCURRED DURING THE ATTEMPTED INSTALLATION OF A 2' X 3/4' ELECTROFUSION TAP TEE ON TO A 2' HDPE MAIN.  ALL OF THE MATERIALS AND EQUIPMENT USED DURING THE ATTEMPTED INSTALLATION WERE DESTROYED BY FIRE, LEAVING NO EVIDENCE TO EXAMINE. THE ELECTROFUSION PROCESS PROVIDED HEAT THAT APPARENTLY COMPROMISED THE PIPE."
11/21/2016,2016,20160120,16438,ORIGINAL FINAL,1640,BOSTON GAS CO,170 DATA DRIVE ,WALTHAM,MA,2451,10/24/2016 7:54,,,SQUIRE RD AND ROUTE 1 NORTH SIDE,REVERE,SUFFOLK,MA,2151,42.4275728,-71.0235477,,,,,,,,,,10/25/2016 15:34,1162502,,NATURAL GAS,,4672,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/23/2016 23:07,,,,10/23/2016 23:23,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,32,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1952,,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.375,,,,,,,MECHANICAL PUNCTURE,2.3,2.5,,,,,,,,CLASS 3 LOCATION,0,33538,84786,0,,,5716,,124040,20,0,3571,,,,,93,95,100,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,OTHER,LOCAL POLICE CALLED NATIONAL GRID CALL CENTER,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS NOT CAUSED BY ANY ACTIONS OF THE CONTROL ROOM OR CONTROLLER(S).  IT WAS A THIRD PARTY DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,01-01-2016,,,,NO,,,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,20164103937,NA,CONTRACT LOCATOR,NO,NO,YES,16,EXCAVATION PRACTICES NOT SUFFICIENT,WORKING OUTSIDE OF SCOPE OF WORK - BEYOND MARK OUT AREA.  CONTRACTOR WAS INSTALLING GUARDRAILS AND DROVE THE GUARDRAIL IN DIRECTLY OVER A NATURAL GAS DISTRIBUTION PIPELINE.,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROG MGR OPERATIONS CODES AND POLICY,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER FEDERAL PROGRAMS,6317703549,corinne.byrnes@nationalgrid.com,"CMS DISPATCH WAS NOTIFIED BY REVERE POLICE ON 10/23 AT 23:07 THAT A PIPELINE DAMAGE OCCURRED.  A CMS CREW WAS SENT OUT AND TO INVESTIGATE AT 23:23 AND CMS DISPATCH WAS NOTIFIED ON 10/23 AT 23:27 THAT A CONTRACTOR INSTALLING A GUARDRAIL STRUCK A 12"" DIAMETER, 100 PSI NATURAL GAS DISTRIBUTION MAIN.  MAIN WAS SHUT DOWN AT 16:09 ON 10/24 USING A MECHANICAL FITTING.  A 60 PSI AND A 25 PSI REGULATOR STATION WERE SHUTDOWN AS WELL.  PERMANENT REPAIRS TO 12"" MAIN WERE COMPLETED ON 10/24 AT  21:37. IN TOTAL, 3000 HP AND 591 LP CUSTOMERS WERE OUT OF SERVICE (591 LP AND 23 HP SERVICES WERE OFFLINE.)  THE LAST CUSTOMER IMPACTED BY THIS OUTAGE WAS RESTORED ON 11/1/2016 AT 11:30."
11/22/2016,2016,20160121,16787,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,10/24/2016 0:05,,,2124 CHESHIRE BRIDGE ROAD,ATLANTA,FULTON,GA,20324,33.812904,-84.354262,,,,,,,,,,10/24/2016 10:23,1162352,,NATURAL GAS,,554.7,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,10/24/2016 0:35,,,,10/24/2016 1:34,NO,PUBLIC PROPERTY,ABOVEGROUND,OVERHEAD CROSSING,,,,YES,YES,CASED,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2009,,,,,,4,ASTM D2513,DRISCO PLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,OTHER,,,,,,,,,ENCASED 4-INCH PLASTIC MAIN MELTED DUE TO EXTERNALLY APPLIED HEAT FROM AN UNCONTROLLED FIRE.,CLASS 3 LOCATION,0,41053,12782,0,,,1570,,55405,27,1,0,,,,,41,45,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@southernco.com,"A LEAK CALL WAS RECEIVED BY THE COMPANY'S 24/7 EMERGENCY CALL CENTER WHERE IT WAS IDENTIFIED THAT THE CITY OF ATLANTA'S FIRE DEPARTMENT HAD PREVIOUSLY RESPONDED AND EXTINGUISHED AN OUT OF CONTROL FIRE UNDERNEATH A BRIDGE ALONG CHESHIRE BRIDGE ROAD AT SOUTH FORK PEACHTREE CREEK. UPON INVESTIGATION, IT WAS DETERMINED THAT A 4-INCH PE PLASTIC MAIN ONE-WAY FEED INSERTED INTO A 16-INCH STEEL CASING FAILED DUE TO EXTERNALLY APPLIED HEAT FROM THE UNCONTROLLED FIRE. THE FIRE CONSISTED OF BURNING MATTRESSES AND OTHER TYPES OF FURNITURE ASSOCIATED WITH PEOPLE WHO WERE LIVING UNDERNEATH THE BRIDGE.    IN ADDITION, APPROXIMATELY 2 1/2 HOURS AFTER GAS HAD BEEN SHUT OFF WHICH WAS AFTER THE FIRE DEPARTMENT'S EMERGENCY RESPONDERS HAD DETERMINED THAT THE INCIDENT WAS SAFE ENOUGH FOR THEM TO LEAVE, ONE PERSON WHO PREVIOUSLY WAS TOLD BY COMPANY CREWS TO STAY AWAY FROM THE INCIDENT SCENE, ENTERED UNDERNEATH THE BRIDGE ON THE OPPOSITE SIDE OF THE CREEK AND INITIATED A FLASH FIRE FROM AN UNKNOWN HEAT SOURCE WHERE THE INDIVIDUAL SUFFERED BURNS TO THE SKIN AND WAS TAKEN TO THE HOSPITAL AND ADMITTED. AN INVESTIGATION DETERMINED THAT THE FUEL SOURCE COULD NOT HAVE BEEN NATURAL GAS BASED ON THE LOCATION WHERE THE NATURAL GAS WAS BEING EMITTED OUTSIDE THE BRIDGE ABUTMENT THROUGH THE CASING. EVEN THOUGH THERE WERE NO REMAINING GASES TO DETERMINE THE EXACT SOURCE, IT WAS ORIGINALLY SUSPECTED AND REPORTED THAT THE GASES THAT IGNITED WERE DUE TO INCOMPLETELY COMBUSTIBLE GAS COMPOSITIONS, SUCH AS CARBON MONOXIDE OR OTHER TYPE OF GASEOUS COMPOUNDS TYPICAL OF THE TYPES OF MATERIALS BEING BURNED, GENERALLY FOUND IN SMOKE OR ""SMOKE GAS"". HOWEVER, THROUGH AN INVESTIGATION BY AN INDEPENDENT CONSULTANT IT WAS IDENTIFIED THAT THE FLASH FIRE WAS MORE LIKELY CAUSED BY THE INJURED PARTY'S IGNITION OF A FLAMMABLE SOURCE SUCH AS A BUG BOMB (MULTIPLE CANISTERS FOUND IN THE AREA) OR OTHER FLAMMABLE SUBSTANCE."
11/18/2016,2016,20160117,16779,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,10/20/2016 2:15,,,605 WEST 141 STREET,NEW YORK,NEW YORK,NY,10031-6905,40.8243619,-73.9528411,,,,,,,,,,10/20/2016 3:56,1162007,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,30,10/20/2016 2:15,,,,10/20/2016 2:27,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,2003,,,,,,,,,OTHER,RUBBER GASKETS AND ALUMINUM METER,,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 4 LOCATION,100000,50,312,0,,,4,,100366,0,0,30,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,NICHOLAS HELLEN,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,hellenn@coned.com,"ON OCTOBER 20, 2016 AT 02:15, NEW YORK CITY EMERGENCY MANAGEMENT REPORTED A FIRE ON THE TOP FLOOR OF THE SIX STORY BUILDING AT THIS LOCATION TO CON EDISON'S GAS EMERGENCY RESPONSE CENTER. CON EDISON GAS DISTRIBUTION SERVICES (GDS) AND ELECTRIC OPERATIONS PERSONNEL WERE DISPATCHED AT 02:17, ARRIVED AT 02:27 AND INVESTIGATED. THE BUILDING IS SUPPLIED BY A 3"" LOW PRESSURE POLYETHYLENE GAS SERVICE. AT 02:59, GDS REPORTED THIRTY OCCUPANTS WERE EVACUATED PRIOR TO THEIR ARRIVAL. NEW YORK CITY FIRE DEPARTMENT FIRE MARSHAL WILSON REPORTED THAT A SECONDARY GAS IGNITION OCCURRED IN APARTMENT #64 AS A RESULT OF THE GAS METER GASKETS MELTING DUE TO THE PRIMARY FIRE, WHICH WAS NOT GAS-RELATED. GAS METER #3410522 WAS LOCATED IN THE APARTMENT. DAMAGE WAS GREATER THAN $50,000 AND TWO FIRE FIGHTERS WERE TRANSPORTED VIA AMBULANCE TO AN UNKNOWN HOSPITAL WITH WHAT WAS BELIEVED TO BE MINOR INJURIES. IT WAS UNKNOWN IF THE INJURIES WERE RELATED TO THE BUILDING FIRE OR THE SECONDARY GAS IGNITION. GAS SUPPLY WAS TURNED OFF AT THE METER CONTROL VALVE IN THE APARTMENT AS WELL AS AT A RISER VALVE, WHICH ISOLATED COOKING GAS TO THIRTY OF SIXTY-FOUR TOTAL APARTMENTS IN THE BUILDING AS WELL AS THE BOILER'S PILOT GAS SUPPLY. AT 05:00, THE EVACUATION WAS TERMINATED. PRESSURE AND ODORANT READINGS WERE TAKEN AND WERE WITHIN THE ACCEPTABLE RANGE. CON EDISON'S LAW AND PHOTOGRAPHIC DEPARTMENTS WERE NOTIFIED AND CHANNEL 4 NEWS AND OTHER MEDIA WERE ON LOCATION. THE NATIONAL RESPONSE CENTER, THE  NEW YORK STATE DEPARTMENT OF PUBLIC SERVICE AND THE NEW YORK CITY DEPARTMENT OF ENVIRONMENTAL PROTECTION WERE NOTIFIED."
11/18/2016,2016,20160118,16728,SUPPLEMENTAL FINAL,13840,NORTHWEST NATURAL GAS CO,250 SW TAYLOR ST ,PORTLAND,OR,97204,10/19/2016 9:38,,,500 NW 23RD AVE,PORTLAND,MULTNOMAH,OR,97210-3712,45.526403,-122.698367,,,,,,,,,,10/19/2016 11:30,1161960,,NATURAL GAS,,52,,NO,,,,,,0,YES,0,0,1,0,0,1,YES,,,,,YES,50,10/19/2016 8:51,,,,10/19/2016 9:10,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1985,,,,,,1,UNKNOWN,UNKNOWN,STEEL,,,,0.133,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,15000000,35000,85000,0,,,182,,15120182,15,0,111,,,,,50,50,57,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,5,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,CABLE TV,YES,16229204,,CONTRACT LOCATOR,NO,NO,YES,32,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOE KARNEY,SENIOR MANAGER CODE COMPLIANCE,jsk@nwnatural.com,503-226-4211,,,,,J. R. GONZALEZ,SENIOR MANAGER CODE COMPLIANCE,503-226-4211,j9g@nwnatural.com,"AT APPROXIMATELY 8:51AM ON OCTOBER 19, 2016 NW NATURAL RECEIVED NOTIFICATION OF DAMAGE TO A 1"" SERVICE LINE AT NW 23RD AVENUE AND GLISAN STREET IN PORTLAND.  THE SERVICE WAS DAMAGED BY LOY CLARK DURING THE COURSE OF THEIR EXCAVATION FOR A THIRD PARTY. THE NATURAL GAS IGNITED AT 9:38AM RESULTING IN THE LOSS OF A STRUCTURE AT 500/510 NW 23RD AVENUE.    A NW NATURAL FIRST RESPONDER ARRIVED ON SITE AT 9:10AM.  GAS WAS CONTROLLED AT 9:52AM BY CLOSING A 2-INCH VALVE LOCATED AT THE INTERSECTION OF NW 22ND AVENUE AND NW GLISAN STREET.  GAS SERVICE WAS INTERRUPTED TO 126 CUSTOMERS.      ALL COSTS REPORTED IN PART D ARE PRELIMINARY ESTIMATES AND WILL BE UPDATED ON SUPPLEMENTAL REPORTS.    HISTORICAL PERSPECTIVE:    ON JULY 12TH 2016, A LOCATE REQUEST (TICKET 16173103) FOR INSTALLING ELECTRIC PRIMARY AND SERVICE WAS CALLED IN BY LOY CLARK AND, WAS ACCURATELY MARKED BY LOCATING INC. FOR THE AREA WHERE LOY CLARK WAS EXCAVATING ON OCTOBER 19TH, 2016. MARKS FROM THIS TICKET WERE STILL VISIBLE AND ACCURATE.    ON SEPTEMBER 12TH, 2016, A LOCATE REQUEST FOR REPLACING TELEPHONE AND CABLE TV MAINLINE WAS CALLED IN BY LOY CLARK.  THE LOCATE DESCRIPTION FOR THIS REQUEST WAS CLOSE TO, BUT DID NOT COVER, THE AREA WHERE LOY CLARK WAS EXCAVATING ON OCTOBER 19TH, 2016.  LOCATE TICKET NUMBER 16229204.    ON OCTOBER 19TH, 2016, DURING THE COURSE OF EXCAVATION ON PART OF THE SIDEWALK ON NW GLISAN WITHIN THE AREA COVERED BY THE JULY 12TH, 2016 LOCATE, AN EMPLOYEE WITH LOY CLARK PIPELINE HIT THE GAS SERVICE TO 500 NW 23RD WITH A BACK HOE CAUSING THE SERVICE LINE TO BE PULLED OUT OF AND SEPARATED FROM THE FITTING OF THE DRESSER VALVE.  THE OPERATOR DID NOT EMPLOY HAND TOOLS OR OTHER  NON-INVASIVE METHODS TO DETERMINE THE EXACT LOCATION OF THE UNDERGROUND SERVICE. LOY CLARK REPORTED THEY WERE PERFORMING COMMUNICATION WORK ON OCTOBER 19TH, 2016.   THE LOY CLARK EMPLOYEES WERE DIGGING OUTSIDE OF THE LOCATE AREA THAT HAD BEEN CALLED IN BY LOY CLARK FOR COMMUNICATIONS WORK (LOCATE TICKET NUMBER 16229204)."
11/15/2016,2016,20160115,16597,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,290 W NATIONWIDE BLVD ,COLUMBUS,OH,43215,10-12-2016 14:53,,,2730 COLUMBUS AVE,SPRINGFIELD,CLARK,OH,45503,39.936713,-83.76686999,,,,,,,,,,10-12-2016 16:28,1161404,,NATURAL GAS,,4147,,NO,,,,,,0,YES,0,1,0,0,0,1,NO,,,,,NO,4,10-12-2016 14:53,,,,10-12-2016 14:53,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,34,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,OTHER,,,,,,,,,A METALLIC STRAP FAILED TO RESTRAIN A UNRESTRAINED MECHANICAL COUPLING,CLASS 3 LOCATION,0,10000,27250,0,,,13187,,50437,8,0,0,,,,,111,111,125,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SEE NARRATIVE IN SECTION H FOR EXPLANATION.,,,,,,,,,,,,,NO,,,YES,1,0,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,BOLTED,,COUPLING,,DRESSER STYLE 38,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,THE MECHANICAL COUPLING WAS A SEAL ONLY DESIGN BUT HAD BEEN SECURED WITH STRAPS WELDED ACROSS THE JOINT THAT FAILED TO RESTRAIN THE PIPE.  A LABORATORY ANALYSIS WAS CONDUCTED AND IT WAS DETERMINED THAT THE STRAPS FAILED DUE TO AN OVER LOAD CONDITION.,,YES,,,,OTHER,UNKNOWN,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,OPERATION COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB SMITH,OPERATION COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"NARRATIVE FOR PART E-7: THE GAS CONTROLLER FIRST BECAME AWARE OF THE INCIDENT THROUGH A LOW PRESSURE ALARM UPSTREAM OF THE EVENT AT 16:12 HOURS.  IT WAS DETERMINED THAT GAS CONTROL PERSONNEL WERE NOT A CONTRIBUTING FACTOR IN CAUSING OR CONTRIBUTING TO THE INCIDENT.  AS A RESULT OF INITIAL PHONE COMMUNICATION IT WAS DETERMINED THAT DISCOVERY FOR GAS CONTROL OCCURRED AFTER FIELD OPERATIONS PERSONNEL WERE AWARE AND RESPONDING.  GAS CONTROL DOES NOT HAVE REMOTE CONTROL CAPABILITIES WITHIN THIS MARKET.     NARRATIVE FOR PART H: IN THE PROCESS OF STOPPING OFF A DEAD END SECTION OF 8-INCH COATED STEEL HIGH PRESSURE PIPE AN UNEXCAVATED MECHANICAL COUPLING UPSTREAM OF THE WORK LOCATION PULLED APART.  AS A RESULT OF THIS SEPARATION, TWO MEMBERS OF A CONTRACTOR CREW SUSTAINED INJURIES.  THE MECHANICAL COUPLING WAS A SEAL ONLY DESIGN BUT HAD BEEN SECURED WITH STRAPS WELDED ACROSS THE JOINT THAT FAILED TO RESTRAIN THE PIPE.  THE COMPONENTS IN QUESTION WERE SENT TO LABORATORY FOR FURTHER ANALYSIS.  THE INVESTIGATION DETERMINED THAT THE STRAPS FAILED DUE TO AN OVER LOAD CONDITION   AS A RESULT COLUMBIA HAS IMPLEMENTED PROTOCOLS TO PREVENT A RECURRENCE THAT INCLUDE AND ARE NOT LIMITED TO AN INVESTIGATION WHEN EXCAVATING AND WORKING ON METALLIC PIPE THAT MIGHT INCLUDE UNRESTRAINED FITTINGS.  PLEASE CONSIDER THIS INCIDENT REPORT FINAL."
11-11-2016,2016,20160114,16723,SUPPLEMENTAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,10-11-2016 19:33,,,91 STRAWFLOWER CT,ROMEOVILLE,WILL,IL,60446,41.620039,-88.129629,,,,,,,,,,10-11-2016 20:20,1161337,,NATURAL GAS,,566,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,YES,20,10-11-2016 14:59,,,,10-11-2016 15:20,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,43,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1998,,,,,,2,ASTM D2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,OTHER,,,,,,,,,MULTIPLE MECHANICAL PUNCTURES EVERY COUPLE OF INCHES FOR SEVERAL FEET ALONG THE LENGTH OF THE MAIN.,CLASS 3 LOCATION,1038000,72450,76067,0,,,2296,,1188813,0,0,8,,,,,56,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,12,0,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,2632375,"J.U.L.I.E.  NOTE THAT JULIE TICKETS NUMBER ABOVE START WITH AN ""A"".  SECOND AND THIRD TICKET IS A263335 AND A263391",CONTRACT LOCATOR,NO,NO,YES,316,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,lquezad@southernco.com,630-388-2316,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,630-388-2316,lquezad@southernco.com,"INCIDENT ORIGINALLY REPORTED TO THE NRC AS 77 STRAWFLOWER.  ACTUAL ADDRESS OF EXPLOSION IS 91 STRAWFLOWER CT.  A THIRD PARTY EXCAVATOR WAS INSTALLING CONDUIT VIA DIRECTIONAL DRILLING.  A MAIN WAS STRUCK MULTIPLE TIMES DURING THE PULLBACK.  THE RELEASE OF GAS WAS SECURED ABOUT 2 HOURS PRIOR TO THE INCIDENT.  SUBSEQUENTLY, THE EXPLOSION OCCURRED.      IN SECTION G3 QUESTION 14, ONLY ONE ROOT CAUSE CAN BE SELECTED;  HOWEVER, OUR INVESTIGATION INDICATED 2 ROOT CAUSES; LOCATING PRACTICES INSUFFICIENT AND EXCAVATION PRACTICES INSUFFICIENT."
