REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
10/27/2016,2016,20160109,16429,SUPPLEMENTAL FINAL,18736,SUNRAY UTILITIES SYSTEM,PO BOX 250 / 415 MAIN ST. ,SUNRAY,TX,79086,10-06-2016 14:53,,,6TH STREET AND AVENUE K ALLEYWAY,SUNRAY,MOORE,TX,79086,36.018809,-101.827624,,,,,,,,,,10-06-2016 15:10,1160949,,NATURAL GAS,,7,,NO,,,,,,0,YES,3,0,0,0,0,3,YES,,,,,NO,12,10-06-2016 14:45,,,,10-06-2016 14:45,NO,PUBLIC PROPERTY,ABOVEGROUND,IN OR SPANNING AN OPEN DITCH,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1937,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,OPERATORS WERE REPAIRING GRADE 3 LEAK DETECTED IN ANNUAL GAS LOSS AUDIT.,CLASS 3 LOCATION,0,200,10000,0,,,20,,10220,66,0,668,,,,,24,24,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,EMPLOYEE OPERATORS WERE REPAIRING A GRADE 3 LEAK LOCATED ON A 2 INCH NATURAL GAS STEEL LINE THAT WAS UNDER APPROXIMATELY 24 PSIG OF PRESSURE. THIS REPAIR WAS AN APPROXIMATE 8 FOOT SECTION WHERE POLYETHYLENE REPLACEMENT PIPE WAS BEING JOINED WITH COMPRESSION FITTINGS. THE LINE FLASH FIRED WHEN THE POLY PIPE WAS IN PLACE BUT NOT YET JOINED TO THE STEEL PIPE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBLEY D. ROACH,CITY MANAGER,rob.roach@cityofsunray.com,806-948-4111,806-948-4485,,,,ROBLEY D. ROACH,CITY MANAGER,806-948-4111,rob.roach@cityofsunray.com,"EMPLOYEE OPERATORS WERE REPAIRING A GRADE 3 LEAK LOCATED ON A 2 INCH NATURAL GAS STEEL LINE THAT WAS UNDER APPROXIMATELY 24 PSIG OF PRESSURE. THIS REPAIR WAS AN APPROXIMATE 8 FOOT SECTION WHERE POLYETHYLENE REPLACEMENT PIPE WAS BEING JOINED WITH COMPRESSION FITTINGS. THE LINE FLASH FIRED WHEN THE POLY PIPE WAS IN PLACE BUT NOT YET JOINED TO THE STEEL PIPE.     WHEN THE FLASH FIRE OCCURRED THERE WERE THREE EMPLOYEE OPERATORS IN THE EXPOSED EXCAVATION THAT WERE BURNED. ALL THREE WORKERS WERE TRANSPORTED FOR INPATIENT HOSPITALIZATION TREATMENT AT A REGIONAL BURN CENTER VIA AIR AMBULANCES.    THE TEXAS STATE FIRE MARSHALL AND REGIONAL REPRESENTATIVE FROM THE TEXAS RAILROAD COMMISSION WERE CALLED TO THE SCENE. PRELIMINARY INVESTIGATION INDICATES THE POSSIBLE IGNITION SOURCE OF THE NATURAL GAS TO BE STATIC ELECTRICITY.     MOVING FORWARD THE OPERATOR PLANS TO REDUCE THE RISKS OF THIS TYPE OF EVENT FROM HAPPENING IN THE FUTURE BY: 1) PURCHASING AND UTILIZING LINE STOPPING EQUIPMENT. 2) PURCHASING AND UTILIZING FIRE RESISTANT CLOTHING DURING REPAIRS. 3) HAVING A SAFETY OFFICER PRESENT AT GAS LINE REPAIRS TO ENSURE THE SCENE, OPERATIONS, AND PROCEDURES ARE BEING FOLLOWED IN AN EFFORT TO MITIGATE RISKS FOR BOTH WORKERS AND CUSTOMERS."
11-03-2016,2016,20160112,31260,SUPPLEMENTAL FINAL,2568,"COLORADO SPRINGS, CITY OF",PO BOX 1103 ,COLORADO SPRINGS,CO,80947,10-03-2016 09:48,,,207 W ROCKRIMMON BLVD,COLORADO SPRINGS,EL PASO,CO,80919,38.927672,-104.830791,,,,,,,,,,10-03-2016 21:34,1160670,,NATURAL GAS,,42.17,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,36,10-03-2016 10:05,,,,10-03-2016 10:38,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,32,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1978,,,,,,1.25,UNKNOWN,UNKNOWN,PLASTIC,,,,,UNKNOWN,,,,UNKNOWN,,MECHANICAL PUNCTURE,1.3,0.1,,,,,,,,CLASS 3 LOCATION,0,0,59252,0,2B OPS PROPERTY DAMAGE COST INCLUDED IN 2C. 2A NO CLAIMS PAID.,,9,,59261,8,0,0,,,,,33,33,34,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,4/21/2016,NO,,,,,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,FENCING,NO,,,,,,UNKNOWN/OTHER,,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSICA NESVOLD,SR. REGULATORY COMPLIANCE ENGINEER,jnesvold@csu.org,719-668-3582,,,,,JOE AWAD,GENERAL MANAGER ENERGY CONSTRUCTION MAINTENANCE,719-668-3504,jawad@csu.org,THE INCIDENT APPEARS TO BE THE RESULT OF UNKNOWN THIRD PARTY DAMAGE FROM PREVIOUS EXCAVATION. DAMAGE APPEARS TO BE CAUSED BY A FENCE POST THAT WAS INSTALLED AT AN UNKNOWN DATE. IT IS UNKNOWN WHETHER THE FENCE POST WAS INSTALLED THROUGH THE PAVEMENT OR IF PAVEMENT WAS PREEXISTING.    THE NUMBER OF EVACUEES CANNOT BE ESTIMATED BECAUSE WE DO NOT KNOW HOW MANY PEOPLE WERE IN THE BUILDINGS THAT WERE EVACUATED.  WE DO KNOW THAT 36 BUSINESSES WERE EVACUATED FROM THE SCENE. EMERGENCY RESPONDERS DID NOT KEEP A RECORD OF THE NUMBER OF INDIVIDUALS EVACUATED. WE HAVE ESTIMATED 1 PERSON PER BUILDING.
10/26/2016,2016,20160108,16551,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,9/27/2016 23:09,,,ON CHEYENNE AVE (NV-574) NEAR REVERE ST,NORTH LAS VEGAS,CLARK COUNTY,NV,89030,36.21789,-115.15418,,,,,,,,,,9/28/2016 2:24,1160185,,NATURAL GAS,,219,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/27/2016 23:09,,,,9/27/2016 23:09,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,108,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2010,,,,,,6,API 5L,UNKNOWN,STEEL,,OTHER,ELECTRIC RESISTANCE WELDED (ERW),0.188,,,,,,,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,1668,35939,19000,PAVING COSTS,,548,,57155,4,2,0,,,,,268,268,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE GAS LINE WAS DAMAGED BY A THIRD PARTY CONTRACTOR PERFORMING DRILLING ACTIVITY. DAMAGE WAS REPORTED BY A SOUTHWEST GAS CONTRACT EMPLOYEE THAT WAS ONSITE PERFORMING HIGH PRESSURE STANDBY ACTIVITY.,,,,,,,,,,,,,YES,1,0,YES,5,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,DRILLING,ROAD WORK,YES,625301508,,CONTRACT LOCATOR,YES,NO,YES,36,ABANDONED FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YVONNE BRODEUR,COMPLIANCE SPECIALIST,yvonne.brodeur@swgas.com,702-365-2149,702-369-0542,,,,THOMAS CARDIN,DIRECTOR GAS OPERATIONS,702-365-2028,thomas.cardin@swgas.com,"EXCAVATOR CREWS WERE DRILLING TO INJECT A SOIL STABILIZATION POLYMER WHEN THEY HIT A 6-INCH STEEL HIGH PRESSURE DISTRIBUTION GAS PIPE. STATE LAW REQUIRES THE EXCAVATOR TO USE SPECIAL CARE WITHIN A TOLERANCE ZONE OF 24 INCHES ON EITHER SIDE OF A MARKED PIPE. THE EXCAVATOR WAS DRILLING OUTSIDE THE TOLERANCE ZONE AND SO WAS NOT REQUIRED TO USE SPECIAL CARE.     THE ELECTRONIC LINE LOCATE EQUIPMENT SIGNAL CORRESPONDED WITH AN ABANDONED 6-INCH STEEL PIPE, WHICH WAS LOCATED AND MARKED INSTEAD OF THE ACTIVE PIPE.  THE DIMENSIONS SHOWN ON THE COMPANY'S AS-BUILT DOCUMENTATION AND MAPPING RECORDS CONTAINED THE SAME INACCURATE, AND INTERNALLY CONTRADICTORY, DEPICTIONS OF THE LOCATION OF THE ACTIVE 6-INCH STEEL PIPE. THE ELECTRONIC LINE LOCATE EQUIPMENT SIGNAL CORRESPONDED WITH PORTIONS OF THOSE RECORDS AND CONFLICTED WITH OTHER PORTIONS OF THOSE RECORDS.  THE COMPANY'S LINE LOCATE PERSONNEL FAILED TO FOLLOW ESTABLISHED PROCEDURES TO POTHOLE WHEN ENCOUNTERING SUCH DISCREPANCIES.     CORRECTION TO PART G3, 14:  A NEARBY ABANDONED FACILITY WAS LOCATED INSTEAD OF THE ACTIVE FACILITY."
10/25/2016,2016,20160107,16603,SUPPLEMENTAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,9/27/2016 7:32,,,300 WEST 234 STREET,NEW YORK,BRONX,NY,10463-3703,40.883197,-73.905976,,,,,,,,,,9/27/2016 7:46,1160072,,NATURAL GAS,,1,,YES,0,0,1,0,0,1,NO,,,,,,0,YES,,,,,YES,1,9/27/2016 7:32,,,,9/27/2016 7:14,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,UNDER INVESTIGATION BY NYPD/OTHER LAW ENFORCEMENT AGENCIES,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,UNDER INVESTIGATION BY NYPD AND OTHER LAW ENFORCEMENT AGENCIES,CLASS 4 LOCATION,1000000,651,14868,0,,,4,,1015523,0,0,9,,,,,58,58,91,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,7,0,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER - GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,(718) 319-2310,(718) 904-4607,,,,NICKOLAS HELLEN,DEPARTMENT MANAGER - GAS EMERGENCY RESPONSE CENTER,(718) 319-2310,hellenn@coned.com,"ON SEPTEMBER 27, 2016, AT 06:36, CON EDISON'S GAS EMERGENCY RESPONSE CENTER (GERC) RECEIVED A REPORT FROM ITS CUSTOMER OPERATIONS CALL CENTER THAT A MEMBER OF THE PUBLIC HAD CALLED IN A STRONG OUTSIDE GAS ODOR ON TIBBETT AVENUE BETWEEN WEST 234TH AND WEST 236TH STREETS IN THE BRONX.  AT 06:37, A DISPATCHER WITH THE FIRE DEPARTMENT OF THE CITY OF NEW YORK (FDNY) CALLED CON EDISON'S GERC AND REPORTED THAT THE FDNY WAS ON LOCATION FOR AN OUTSIDE GAS ODOR IN THE AREA OF A PRIVATE HOUSE LOCATED AT 300 WEST 234TH STREET.  CON EDISON'S GERC DISPATCHED A LEAK SURVEY MECHANIC TO THE LOCATION AT 06:39.     AT 06:45, THE FDNY REPORTED EVACUATING THE PRIVATE HOUSE AT 300 WEST 234TH STREET BECAUSE OF THE GAS ODOR.  A MULTIPLE RESOURCE RESPONSE EVENT (CODE MURRE) WAS THEN INITIATED BY CON EDISON AND ADDITIONAL PERSONNEL - A SUPERVISOR AND MECHANIC FROM CON EDISON'S GAS DISTRIBUTION SERVICES (GDS) DEPARTMENT - WERE DISPATCHED TO THE LOCATION BY THE GERC.  THE GERC THEN CALLED THE FDNY TO PROVIDE INFORMATION CONCERNING THE LOCATION OF THE CURB VALVE, AT WHICH TIME THE FDNY REPORTED THAT IT HAD ALREADY CLOSED THE CURB VALVE ON THE GAS SERVICE LINE SUPPLYING 300 WEST 234TH STREET.  A FIELD OPERATIONS PLANNER WITH CON EDISON'S GAS EMERGENCY RESPONSE GROUP (ERG) WAS DISPATCHED AT 07:05.  AT 07:08, THE FDNY REPORTED THAT IT HAD REQUESTED ASSISTANCE FROM THE NEW YORK CITY POLICE DEPARTMENT (NYPD) BECAUSE OF A POSSIBLE DRUG LAB AT THE LOCATION.     CON EDISON'S LEAK SURVEY MECHANIC ARRIVED AT 07:14.  HE ENTERED THE BASEMENT OF 304 WEST 234TH STREET AND, USING A GAS MEASUREMENT INSTRUMENT, DETECTED NO GAS-IN-AIR IN THE AREA OF THE GAS SERVICE POINT OF ENTRY.  THE LEAK SURVEY MECHANIC THEN ENTERED THE BASEMENT OF 300 WEST 234TH STREET AND, USING A GAS MEASUREMENT INSTRUMENT, DETECTED NO GAS-IN-AIR IN THE AREA OF THE GAS SERVICE POINT OF ENTRY.  THE GDS MECHANIC AND GDS SUPERVISOR ARRIVED AT 07:26 AND 07:28, RESPECTIVELY.  TOGETHER WITH THE LEAK SURVEY MECHANIC, THEY ENTERED THE BASEMENT OF 300 WEST 234TH STREET TO INVESTIGATE AND VERIFY SHUTDOWN OF THE GAS SERVICE.  WHEN THE CON EDISON ERG FIELD OPERATIONS PLANNER ARRIVED AT 07:31, HE JOINED THE OTHER CON EDISON RESPONDERS IN THE BASEMENT OF THE BUILDING.  MOMENTS LATER, AT 07:32, THE GDS SUPERVISOR AND ERG FIELD OPERATIONS PLANNER REPORTED THAT AN EXPLOSION OCCURRED ON THE SECOND FLOOR OF THE BUILDING AND THAT ALL CON EDISON EMPLOYEES WERE ACCOUNTED FOR.     TWO OF THE FOUR CON EDISON EMPLOYEES IN THE BASEMENT AT THE TIME OF THE EXPLOSION SUSTAINED MINOR INJURIES.  AT THE SUGGESTION OF EMS, ALL FOUR CON EDISON EMPLOYEES WERE TRANSPORTED TO MONTEFIORE MEDICAL CENTER FOR EVALUATION.  THE AREA IS SUPPLIED BY A 4-INCH HIGH-PRESSURE POLYETHYLENE (HPPE) GAS MAIN, WITH A 1-INCH HPPE BRANCH SERVICE SUPPLYING 300 AND 304 WEST 234TH STREET.  FOUR MAIN VALVES WERE CLOSED TO ISOLATE GAS SUPPLY TO THE AREA, WHICH INTERRUPTED GAS SERVICE TO NINE RESIDENTIAL CUSTOMERS.  A RECENT LEAK SURVEY OF THE AREA, CONDUCTED A WEEK PRIOR TO THIS INCIDENT ON SEPTEMBER 20, 2016, FOUND NO LEAKS.  ODORANT LEVELS AND DISTRIBUTION SYSTEM PRESSURE SUPPLYING THE AREA WERE CHECKED AFTER THE INCIDENT AND FOUND TO BE WITHIN ACCEPTABLE RANGES.    MULTIPLE MEDIA OUTLETS WERE ON LOCATION. A FDNY BATTALION CHIEF WAS STRUCK AND KILLED BY DEBRIS PROPELLED BY THE EXPLOSION.  INJURIES TO THE PUBLIC, THE NYPD, AND OTHER FDNY PERSONNEL WERE REPORTED.  THE NYPD ISOLATED THE AREA AS A CRIME SCENE.  MULTIPLE MUNICIPAL AGENCIES WERE ON LOCATION, INCLUDING FDNY, NYPD, NYSDPS, NYCOEM, NYCDOB, NYCDEP, ATF, DEA, AND DHS.  NYSPSC, NYCDEP, AND USDOT WERE NOTIFIED.  NYSPSC SURESH THOMAS WAS NOTIFIED AND RESPONDED TO LOCATION.    AS OF JULY 25,2017, LAW ENFORCEMENT'S INVESTIGATION REMAINS ONGOING AND NO ADDITIONAL INFORMATION HAS BECOME AVAILABLE SINCE THE INITIAL INCIDENT REPORT SUBMITTED TO PHMSA ."
10/24/2016,2016,20160106,16538,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,170 DATA DRIVE ,WALTHAM,MA,2451,9/26/2016 15:30,,,840 FULTON STREET,BROOKLYN,KINGS,NY,11238,40.683504,-73.967724,,,,,,,,,,9/26/2016 15:50,1160030,,NATURAL GAS,,364.4,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/26/2016 12:21,,,,9/26/2016 12:28,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1991,,,,,,8.625,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,6,6,,,,,,,,CLASS 4 LOCATION,0,4857,93471,785,PERMIT FEES,,2395,,101508,16,8,0,,,,,0.27,0.25,0.43,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS NOT THE RESULT OF ANY OPERATION THAT THE CONTROL ROOM CAN DETECT UNDER PRESENT OPERATING CONDITIONS OR ALARMS.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DRILLING,BUILDING CONSTRUCTION,NO,,,,,,YES,180,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROG MGR FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER FEDERAL PROGRAMS,6317703549,corinne.byrnes@nationalgrid.com,"THIRD PARTY CONTRACTOR (TITAN REALTY AND CONSTRUCTION) DRILLED A 6"" ROUND BORE HOLE THROUGH AN 8"" LOW PRESSURE STEEL MAIN INFILTRATING THE MAIN WITH COOLANT WATER AND RESULTING IN POOR PRESSURES IN THE AREA.  NO NOTIFICATION TO ONE-CALL CENTER HAD BEEN MADE BY EXCAVATOR.  NATIONAL GRID BECAME AWARE OF THE DAMAGE THROUGH NO OR LOW PRESSURE CALLS.  BOTH CUSTOMER METER SERVICES AND FIELD OPERATIONS ARRIVED ON SITE. THE AFFECTED SECTION OF MAIN WAS ISOLATED AND SECURED.   NO INJURIES  REPORTED.  A TOTAL OF 24 COMMERCIAL/INDUSTRIAL SERVICES (63 METERS) WERE IMPACTED BY THIS EVENT.  ALL WERE RESTORED NO LATER THAN OCTOBER 4 AT 11:30 AM.  **SUPPLEMENTAL REPORT ISSUED ON 2/28/2017 TO REVISE APPARENT CAUSE FROM G4 OTHER OUTSIDE FORCE DAMAGE TO G3 EXCAVATION DAMAGE DUE TO THIRD PARTY DRILLING ACTIVITY.   **SUPPLEMENTAL REPORT ISSUED ON 4/18/2017 TO REMOVE ERRONEOUS DATE ENTERED FROM  PART G3, ""PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY"" ""DATE OF LAST LEAK SURVEY"".  THAT FIELD SHOULD BE BLANK."
10/14/2016,2016,20160104,16515,SUPPLEMENTAL FINAL,31159,"KANSAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",7421 W 129TH ,OVERLAND PARK,KS,66213,9/26/2016 11:35,,,9TH STREET AND MAGNOLIA,SALINA,SALINE,KS,67401,38.79811,-97.61291,,,,,,,,,,10/14/2016 14:50,1161573,,NATURAL GAS,,512,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,50,9/26/2016 11:35,,,,9/26/2016 11:45,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,144,,YES,,,,,YES,CASED,,,,,,INVESTOR OWNED,,MAIN,,1971,,,,,,4,ASTM D2513,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,82103,19692,0,,,2111,,103906,5,0,0,,,,,25,25,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS SECTION OF PIPE NOT REGULATED BY A CONTROL ROOM,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,NO,,,,,,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY SPECTOR,DIRECTOR OF ENGINEERING,randy.spector@onegas.com,(913)530-3219,,,,,RANDY SPECTOR,DIRECTOR OF ENGINEERING,(913) 530-3219,randy.spector@onegas.com,"ON 9/26/16 KEMP CONSTRUCTION, A CONTRACTOR FOR AT&T WAS PERFORMING A 2 INCH BORE FOR FIBER OPTIC WHEN THEY STRUCK A 4 INCH STEEL KANSAS GAS DISTRIBUTION MAIN PIPELINE. KEMP DID NOT HAVE VALID LOCATES FOR THIS AREA AT THE TIME OF THE INCIDENT.  ON 10/13/16, KGS RECEIVED AN INVOICE FROM THE CONTRACTOR THAT PERFORMED THE REPAIR WORK IN EXCESS OF THE $50,000 THRESHOLD."
10/14/2016,2016,20160105,16412,ORIGINAL,15348,PEOPLES GAS SYSTEM INC,PO BOX 2562 ,TAMPA,FL,33601,9/15/2016 21:00,,,IMPERIAL PARKWAY & MEADOWS LANE,BONITA SPRINGS,LEE COUNTY,FL,34135,26.325352,-81.762512,,,,,,,,,,9/16/2016 9:27,1159133,,NATURAL GAS,,310.6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,9/15/2016 21:07,,,,9/15/2016 21:45,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,120,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2000,,,,,,6,ASTM D2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,MECHANICAL PUNCTURE,1.3,1.3,,,,,,,,CLASS 3 LOCATION,60000,24000,30000,0,,,2528,,116528,0,0,0,,,,,30,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE WAS CAUSED BY A THIRD PARTY EXCAVATOR,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,YES,,,,,,,CONTRACTOR,AUGER,POLE,YES,256603621,,UTILITY OWNER,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK WITECKI,GAS COMPLIANCE MANAGER - REGULATORY AFFAIRS,mgwitecki@tecoenergy.com,813-228-4465,813-228-1770,,,,LUKE BUZARD,DIRECTOR OF PIPELINE SAFETY AND OPERATIONAL SVCS.,813-228-4733,labuzard@tecoenergy.com,"AT 21:07 ON SEPTEMBER 15, 2016, THE PEOPLES GAS SYSTEM (PGS) CALL CENTER RECEIVED A REPORT OF A DAMAGED PIPELINE NEAR IMPERIAL PARKWAY AND MEADOWS LANE IN BONITA SPRINGS, FLORIDA.  PGS CONTACTED THE THIRD-PARTY CONTRACTOR WORKING IN THE AREA - PIKE ELECTRIC - AND CONFIRMED BOTH THAT PIKE ELECTRIC EXCAVATED INTO THE PIPELINE, AND THAT THE PIPELINE WAS LEAKING.  A PGS TECHNICIAN WAS DISPATCHED TO THE SCENE AND WHILE IN ROUTE, HE RECEIVED A FOLLOW-UP TELEPHONE CALL FROM PIKE ELECTRIC, WHICH INFORMED HIM THAT ESCAPING NATURAL GAS FROM THE PIPELINE HAD IGNITED. PGS DISPATCHED THE REPAIR CONTRACTOR.     THE DAMAGED LINE WAS A 6-INCH NATURAL GAS PLASTIC MAIN THAT PROVIDED SERVICE TO APPROXIMATELY 1000 HOMES.  THE GAS PIPELINE WAS VERIFIED TO HAVE SUFFICIENT PRESSURE TO PREVENT AN INTERRUPTION TO THE DOWNSTREAM CUSTOMERS DURING THE LEAK.   THE BONITA SPRINGS FIRE DEPARTMENT WAS ABLE TO CONTAIN THE FIRE FROM SPREADING, AND PREVENT FURTHER DAMAGE.  THE ASSISTANT FIRE CHIEF CONFIRMED THAT THE FIRE DEPARTMENT COULD CONTROL THE FIRE WHILE PGS WORKED TO INSTALL A BYPASS LINE (A BYPASS LINE WAS INSTALLED TO PREVENT AN INTERRUPTION OF SERVICE TO THE DOWNSTREAM CUSTOMERS WHEN THE GAS MAIN WAS SQUEEZED OFF).  THE BYPASS LINE WAS PLACED IN SERVICE AT APPROXIMATELY 03:00 ON SEPTEMBER 16, 2016.  AFTER THIS INSTALLATION, GAS SERVICE TO THE DOWNSTREAM CUSTOMERS WAS THEN BEING SUPPLIED VIA A COMPRESSED NATURAL GAS TRAILER.  THE DAMAGED GAS MAIN WAS SQUEEZED OFF, THE FIRE WAS EXTINGUISHED, AND THE SITE WAS ""MADE SAFE"" AT APPROXIMATELY 03:30 ON SEPTEMBER 16, 2016.      PIKE ELECTRIC WAS CONTRACTED BY FLORIDA POWER & LIGHT COMPANY TO EXCAVATE HOLES USING AN AUGER, IN ORDER TO INSTALL NEW POWER POLES.  PIKE ELECTRIC NOTIFIED SUNSHINE 811 OF THE PLANNED EXCAVATIONS.  PGS RECEIVED THE SUNSHINE 811 NOTIFICATIONS, AND MARKED THE PIPELINE VIA A SPRAY PAINT OFFSET INDICATION AND YELLOW FLAGS, AS REQUIRED.  THE PIPELINE WAS UNDETECTABLE USING THE TRACER WIRE, SO PGS USED MAPS TO DETERMINE THE LOCATION OF THE PIPELINE.  THE PIPELINE MARKINGS WERE VERIFIED AS ACCURATE.     THE MAJORITY OF THE PROPERTY DAMAGE WAS TO PIKE ELECTRIC'S TRUCK-MOUNTED AUGER EQUIPMENT.  THE ESTIMATED COST OF THE PROPERTY DAMAGE, CONTAINED IN PART D 2A OF THIS REPORT, REFLECTS THE PUBLICLY-AVAILABLE COST OF SIMILAR AUGER EQUIPMENT THAT IS CURRENTLY FOR SALE."
10-12-2016,2016,20160103,16461,SUPPLEMENTAL FINAL,13730,NORTHERN INDIANA PUBLIC SERVICE CO,801 E 86TH AVENUE ,MERRILLVILLE,IN,46410,9/13/2016 9:45,,,2711 W 35TH AVE,GARY,LAKE,IN,46408,41.555628,-87.370272,,,,,,,,,,9/13/2016 14:34,1158888,,NATURAL GAS,,2940,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,6,9/13/2016 9:17,,,,9/13/2016 9:43,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1979,,,,,,3,D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,MECHANICAL PUNCTURE,3.5,1,,,,,,,,CLASS 3 LOCATION,80000,15512,1000,0,,,1400,,97912,35,0,0,,,,,28,28,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,,,YES,PRIVATE EASEMENT,,,,,,,,CONTRACTOR,AUGER,ELECTRIC,NO,,,CONTRACT LOCATOR,,,YES,16,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LUKE E. SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,leselking@nisource.com,260-433-6115,,,,,LUKE E. SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,260-433-6115,leselking@nisource.com,"DAMAGE OCCURRED TO A 3"" PLASTIC GAS MAIN BY A TRUCK MOUNTED AUGER PERFORMING AN ELECTRIC POLE INSTALLATION.  THE GAS WAS BLOWING FOR APPROXIMATELY 1 HOUR WHEN IT IGNITED WITHOUT WARNING.  NO CAUSE FOR IGNITION HAS BEEN DETERMINED.  ALL PERSONNEL WERE CLEAR, NO ONE WAS INJURED."
10-05-2016,2016,20160101,31686,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,09-02-2016 20:58,,,2113 FRIENDSHIP ROAD,BUFORD,HALL,GA,30519,34.107492,-83.878376,,,,,,,,,,09-03-2016 20:14,1158091,,NATURAL GAS,,7300,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,09-02-2016 20:58,,,,09-02-2016 21:39,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,108,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,6-INCH POSI-HOLD COUPLING,2011,,,,,,,,,OTHER,6-INCH POSI-HOLD COUPLING,,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,34000,82730,0,,,19856,,136586,9,5,438,,,,,343,280,300,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PRELIMINARY INVESTIGATION DETERMINED THAT THE CONTROLLER(S) AND/OR CONTROL ROOM DID NOT CONTRIBUTE TO THE INCIDENT,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 585-3552,rlonn@southernco.com,"A 6-INCH HP STEEL MAIN WITH A BULL PLUG END CONNECTED BY A STYLE 700 POSI-HOLD COMPRESSION COUPLING (MARKED WITH A 300 PSI PRESSURE RATING AND TESTED TO 2X WORKING PRESSURE (600 PSI) IN THE FACTORY DURING PRODUCTION) SEPARATED FROM THE MAIN. AS A RESULT OF THE SEPARATION, GAS SERVICE TO 452 CUSTOMERS WAS INTERRUPTED TO MAKE REPAIRS TO THE MAIN. AT THIS POINT IT WAS DETERMINED THAT THE INCIDENT RESULTED IN A COST MEETING THE THRESHOLD FOR REPORTING. PRIOR TO THE SEPARATION, THE MAIN ASSOCIATED WITH THE POSI-HOLD COMPRESSION COUPLING EXPERIENCED AN INCREASE IN PRESSURE APPROXIMATELY 10 PSIG ABOVE 110% OF MAOP. THE OVER-PRESSURE ABOVE THE ALLOWED 10% BUILD-UP WAS THE RESULT OF UNDERSIZED PIPING BETWEEN THE REGULATOR AND RELIEF VALVE WHICH LIMITED THE AMOUNT OF FLOW THE RELIEF VALVE COULD PASS TO STAY WITHIN THE NECESSARY TOLERANCE FOR BUILD-UP. THE REGULATOR STATION IN QUESTION HAS SINCE BEEN REBUILT WHERE THE PIPING AND FITTINGS ARE ADEQUATE FOR THE REQUIRED OVER-PRESSURE PROTECTION."
9/29/2016,2016,20160100,16777,SUPPLEMENTAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,1800 LARIMER STREET ,DENVER,CO,80202,09-01-2016 15:10,,,98 FIR DRIVE,WINTER PARK,GRAND,CO,80482,39.89194,-105.76639,,,,,,,,,,09-01-2016 16:15,1157922,,NATURAL GAS,,1,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,3,09-01-2016 15:10,,,,09-01-2016 15:10,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1969,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 2 LOCATION,250000,69000,14000,0,,,5,,333005,0,0,14,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","SCADA MONITORED PRESSURE ONLY, AND PRESSURE DID NOT VARY BEYOND NORMAL RANGE.",,,,,,,,,,,,,YES,1,0,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,YES,,,,,,,,,YES,,,,YES,YES,1990,NO,YES,YES,,,2016,,,,,NO,COAL TAR,,,,,,,,,,,,,,,,,,,,,,8/24/2011,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KELLI BRADLEY,ENGINEER,kelli.s.bradley@xcelenergy.com,303-571-3341,,,,,MARK NOLAN,PRINCIPAL ENGINEER,303-571-3931,mark.nolan@xcelenergy.com,"ON SEPTEMBER 1, 2016, AN EXPLOSION OCCURRED AT 98 FIR DRIVE IN WINTER PARK, CO.  ONE PERSON WAS INJURED AND REQUIRED HOSPITALIZATION.  THE LEAK ORIGIN AND CAUSE ARE STILL UNDER INVESTIGATION AS NOTED IN PART G RESPONSE.  PLEASE NOTE THAT PORTAL REQUIRES ANSWERS TO PART B AND C IN ORDER TO SUBMIT THE REPORT.  THE ANSWERS ARE NOT KNOWN AT THIS TIME.  PLACEHOLDER RESPONSES WILL BE REPLACED WITH TRUE VALUES WHEN FINAL REPORT IS SUBMITTED.  SUPPLEMENTAL:  THE CAUSE OF THE PINHOLE LEAK IS EXTERNAL CORROSION.  THE MAIN WAS FOUND TO BE IN CONTACT WITH ROCKS WHICH IN TURN HAD CAUSED THE PIPE TO CORRODE.  NO DISBANDING OR OTHER PIPE DAMAGE WAS FOUND DURING THE INVESTIGATION.  SECOND SUPPLEMENTAL: IN PART A INDICATED IGNITION = YES.  THERE WAS A FLASH EXPLOSION THAT DID NOT RESULT IN SUSTAINED FIRE, SO ORIGINAL REPORT INDICATED NO IGNITION."
09-12-2016,2016,20160088,16388,ORIGINAL FINAL,2604,COLUMBIA GAS OF VIRGINIA INC,1809 COYOTE DRIVE ,CHESTER,VA,23836,8/29/2016 16:00,,,SIGNAL HILL RD,MANASSAS,PRINCE WILLIAM,VA,20110,38.748834,-77.448281,,,,,,,,,,8/30/2016 16:24,1157709,,NATURAL GAS,,46.33,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,40,8/29/2016 16:33,,,,8/29/2016 16:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,67,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1994,,,,,,4,UNKNOWN,UNKNOWN,PLASTIC,,,,,OTHER,ADYLA,,,UNKNOWN,,MECHANICAL PUNCTURE,3,5,,,,,,,,CLASS 4 LOCATION,0,4000,0,0,,,11675,,15675,0,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",GAS CONTROL IDENTIFIED LOW PRESSURE BY ALARM WHICH WAS INVESTIGATED WHICH REVEALED DAMAGE TO OUR FACILITY.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,DIRECTIONAL DRILLING,CABLE TV,YES,623601311,,CONTRACT LOCATOR,NO,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GUY DAILEY,,gdailey@nisource.com,804-314-9390,,,,,GUY DAILEY,,804-314-9390,No Email Address,"THIRD PARTY CONTRACTOR (ALWAYS PREPARED) WAS BORING IN FIBER CONDUIT.  DURING BACK REAMING OPERATIONS, HEAD IMPACTED 4"" PLASTIC MAIN AND TORE 3 X 5 HOLE IN TOP.  THIS SECTION OF MAIN WAS NOT LOCATED AND THUS NOT SPOTTED PRIOR TO BORE.  WGL 8"" MAIN HAD TO BE BY PASSED IN ORDER TO SAFELY MAKE REPAIRS.  WGL MADE SAFE.  CGV MADE REPAIRS TO 4"" MAIN DAMAGED AFTER DEMARK VALVE.  NO OUTAGES OR OTHER DAMAGES."
9/27/2016,2016,20160097,16398,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,290 W NATIONWIDE BLVD ,COLUMBUS,OH,43215,8/28/2016 21:07,,,CAREY RD AND STATE ROUTE 9,SALEM,COLUMBIANA ,OH,44460,40.871339,-80.885325,,,,,,,,,,8/28/2016 22:55,115559,,NATURAL GAS,,121,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,8/28/2016 21:30,,,,8/28/2016 22:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,DAMAGE BY CAR SHEARING OFF A ONE INCH RELIEF VALVE ON STATION PIPING.,CLASS 3 LOCATION,4000,438205,43608,0,,,385,,486198,0,0,74,,,,,17,17,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB SMITH,OPERATIONS COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"A DRIVER HEADED NORTHBOUND ON STATE ROUTE 9 LOST CONTROL OF HER VEHICLE ON WET PAVEMENT AND STRUCK A TELEPHONE POLE, A TREE, AND THE CAREY ROAD AND STATE ROUTE 9 REGULATOR STATION BUILDING. THE VEHICLE IMPACT SHEARED OFF A ONE-INCH PRESSURE RELIEF VALVE RESULTING IN THE IGNITION OF THE ESCAPING GAS AND CAUSING FIRE DAMAGE TO THE REGULATOR BUILDING, THE REGULATOR STATION AND THE VEHICLE. THE STATION'S MONITOR AND CONTROL REGULATORS FAILED OPEN DUE TO HEAT DAMAGE.  AT THE TIME OF THE INCIDENT COLUMBIA'S PIPELINE WAS OPERATING AT A PRESSURE OF 17 PSIG, AND COLUMBIA'S ENGINEERS CALCULATED THAT THE PRESSURE SUBSEQUENTLY REACHED APPROXIMATELY 120 PSIG.  THE DRIVER OF THE CAR SUSTAINED BURNS AND WAS LIFE-FLIGHTED TO A NEARBY HOSPITAL.    COLUMBIA LEAK SURVEYED THE ENTIRE SYSTEM AND REPLACED APPROXIMATELY 1300 FEET OF FIRST GENERATION PLASTIC MAIN LINE ALONG WITH NUMEROUS SERVICE LINES AND ALL OF THE SERVICE REGULATORS IN THE SYSTEM.  PLEASE CONSIDER THIS A FINAL REPORT."
10-12-2016,2016,20160102,16659,SUPPLEMENTAL FINAL,10060,"KAPLAN GAS DEPT, CITY OF",701 NORTH CUSHING AVE ,KAPLAN,LA,70548,8/28/2016 2:15,,,500 BLOCK OF EAST VETERANS MEMORIAL DRIVE,KAPLAN,VERMILION,LA,70548,29.996969,-92.280062,,,,,,,,,,,NRC NOTIFICATION REQUIRED BUT NOT MADE,,NATURAL GAS,,1200,,NO,,,,,,0,YES,2,0,0,0,1,3,NO,,,,,NO,0,8/28/2016 2:15,,,,8/28/2016 3:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,AUTO ACCIDENT CAUSING THE DAMAGE OF VALVES TO RELEASE GAS IN AIR UNTIL SHUT OFF.,CLASS 3 LOCATION,0,261000,10000,0,NONE,,5276,,276276,96,6,1538,,,,,90,90,135,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTINE L TRAHAN,CITY CLERK,clerk@cityofkaplan.com,337 643 8811,337 643 8861,,,,CHRISTINE L TRAHAN,CITY CLERK,337 643 8811,clerk@cityofkaplan.com,"RESIDENT HIT THE REGULATOR STATION BY AUTOMOBILE. GAS SYSTEM WAS SHUT DOWN AT THE MAIN HUB WHICH FED TO THE HIGH PRESSURE REGULATOR STATION. THE SYSTEM SHALL BE REBUILT WITH A BY-PASS REGULATOR STATION TO RESTORE DOWNSTREAM LOW PRESSURE TO HOSPITAL, NURSING HOMES, SCHOOLS, COMMERCIAL AND RESIDENTIAL CUSTOMERS."
9/21/2016,2016,20160091,16439,SUPPLEMENTAL FINAL,2600,COLUMBIA GAS OF PENNSYLVANIA,121 CHAMPION WAY ,CANONSBURG,PA,15317,8/25/2016 17:58,,,3316 CARLISLE PIKE,NEW OXFORD,ADAMS,PA,17350,39.871456,-77.02777,,,,,,,,,,8/25/2016 21:05,1157352,,NATURAL GAS,,12750,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,150,8/25/2016 17:56,,,,8/25/2016 18:30,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1994,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,OTHER,VEHICLE STRUCK VALVE ASSEMBLY,,,,,,CLASS 2 LOCATION,8000,6,15732,1758,XRAYS OF ALL THE WELDS IN THE VICINITY OF THE DAMAGE.,,36847,,62343,0,0,0,,,,,830,830,936,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",OPERATOR'S CONTRACTOR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICK BURKE,OPERATIONS COMPLIANCE MANAGER,rburke@nisource.com,724-416-6332,724-416-6385,,,,MIKE DAVIDSON,VP AND GENERAL MANAGER OF COLUMBIA GAS OF PA,724-416-6308,mdavids@nisource.com,"ON 8/25/2016 AT 17:56 AN EMPLOYEE OF BOBZILLA LANDSCAPING, A CONTRACTOR FOR COLUMBIA GAS OF PENNSYLVANIA, WAS LEAVING COLUMBIA'S REGULATOR SITE AT 3316 CARLISLE PIKE, NEW OXFORD, PENNSYLVANIA WHEN HIS VEHICLE STRUCK AND SHEARED OFF A 2 INCH FITTING ON AN ABOVE GROUND VALVE ASSEMBLY, RESULTING IN THE RELEASE OF GAS AT 830 PSIG.  12,750 MCF NATURAL GAS WAS LOST. FURTHER, THERE WAS NO IGNITION, NO INJURIES, OR FATALITIES AS A RESULT OF THIS INCIDENT."
9/23/2016,2016,20160094,16395,ORIGINAL FINAL,13061,NATIONAL FUEL GAS DISTRIBUTION CORP,6363 MAIN ST. ,WILLIAMSVILLE,NY,14221,8/24/2016 18:22,,,11466 STATE HWY 618,CONNEAUT LAKE,CRAWFORD,PA,16316-2828,41.62146,-80.3256,,,,,,,,,,8/24/2016 18:22,1157237,,NATURAL GAS,,68.9,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,5,8/24/2016 10:38,,,,8/24/2016 11:07,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1982,,,,,,4,ASTM D2513,UPONOR DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,MECHANICAL PUNCTURE,5,3.5,,,,,,,,CLASS 3 LOCATION,0,83962,1000,0,,,534,,85496,18,2,433,,,,,35,35,41,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,AUGER,POLE,YES,20162211567,,CONTRACT LOCATOR,YES,NO,YES,35,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN MONNIE,ENGINEER I,monnies@natfuel.com,814-871-8204,814-871-4623,,,,KURT W MEIGHEN,SUPERINTENDENT,814-371-5870,meighenk@natfuel.com,"AT APPROXIMATELY 10:40 AM ON WEDNESDAY, AUGUST 24, 2016, A CONTRACTOR USING AN AUGER TO INSTALL A UTILITY POLE STRUCK A 4"" NATURAL GAS MAIN RESULTING IN AN UNINTENTIONAL RELEASE OF NATURAL GAS.  THERE WERE NO INJURIES OR FATALITIES. A ONE-CALL REQUEST TO MARK UNDERGROUND FACILITIES WAS MADE PRIOR TO THE EXCAVATION ACTIVITY. INVESTIGATION INTO THE INCIDENT REVEALED THAT THE LOCATING SIGNAL HAD DRIFTED TO AN ADJACENT ABANDONED STEEL GAS MAIN LOCATED APPROXIMATELY 2' - 3' AWAY FROM THE ACTIVE 4"" PLASTIC GAS MAIN."
9/21/2016,2016,20160093,16394,ORIGINAL FINAL,18112,SAN DIEGO GAS & ELECTRIC CO,8326 CENTURY PARK COURT  ,SAN DIEGO,CA,92123,8/22/2016 14:42,,,1703 BACON ST,SAN DIEGO,SAN DIEGO,CA,92107,32.74378,-117.25346,,,,,,,,,,8/22/2016 20:58,115704,,NATURAL GAS,,210,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,100,8/22/2016 14:42,,,,8/22/2016 16:47,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1942,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,LEAK - CAUSE UNDETERMINED,,,,,,CLASS 3 LOCATION,0,85000,0,0,,,1260,,86260,0,0,180,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,626-893-4536,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,626-893-4536,kle2@semprautilities.com,"ON AUGUST 22, 2016 AT 14:42, SDG&E WAS NOTIFIED OF A GAS LEAK AT 1703 BACON ST IN SAN DIEGO. CREWS RESPONDED AND CONTROLLED  THE GAS BY SHUTTING OFF THE MAIN. FURTHER LEAK INVESTIGATION SHOWED THAT THE LEAK WAS LOCATED ON A 0.75 INCH STEEL SERVICE. THE  CAUSE OF THE LEAK IS UNDETERMINED. NO INJURIES RESULTED FROM THIS INCIDENT.    ALL REPAIRS TO THE DAMAGED SERVICE WERE COMPLETED AND THE AFFECTED CUSTOMERS WERE RESTORED.    THIS INCIDENT WAS REPORTED TO CPUC AND DOT DUE TO A GAS RELEASE OF UNDETERMINED CAUSE AND DAMAGES THAT EXCEED $50,000.    FOR ANY FURTHER QUESTIONS, CONTACT KHOA LE AT (626) 893-4536."
09-07-2016,2016,20160080,30493,SUPPLEMENTAL FINAL,2604,COLUMBIA GAS OF VIRGINIA INC,1809 COYOTE DRIVE ,CHESTER,VA,23836,8/21/2016 15:23,,,6772 BURBAGE LAKE CR,SUFFOLK,Not Within a County or Parish,VA,23435,36.884045,-76.408695,,,,,,,,,,8/21/2016 18:44,1156927,,NATURAL GAS,,12.1,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,5,8/21/2016 15:25,,,,8/21/2016 15:56,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,26,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1994,,,,,,0.005,ASTMD2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,2406,,,2406,LEAK,,,OTHER,THIRD PARTY DAMAGE,,,,,,CLASS 3 LOCATION,0,110,16052,0,,,29,,16191,0,0,5,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THERE WAS NOT ENOUGH GAS LOST DURING THIS INCIDENT TO TRIGGER A CONTROL ALERT,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"SUSPECTED CAUSE OF DAMAGE IS DUE TO CHARTER COMMUNICATION CONTRACTOR USING A HAND HELD TORCH TO INSTALL HEAT SHRINK SLEEVES ON A COMMUNICATION LINE, WHICH COMPROMISED A 1/2"" PLASTIC GAS SERVICE LINE; RESULTING IN A FIRE.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PHILIP COLEMAN,COMPLIANCE SPECIALIST,pcoleman@nisource.com,8047686439,8047686455,,,,GUY DAILEY,COMPLIANCE MANAGER,8043149390,gdailey@nisource.com,"CONTRACTOR EMPLOYEE FOR CHARTER COMMUNICATIONS WAS PERFORMING MAINTENANCE ON A COMMUNICATION LINE AT 6772 BURBAGE LAKE CR IN SUFFOLK, VA ON SUNDAY AUG 21, 2016. INITIAL REPORT INDICATED WHILE USING A HAND HELD TORCH TO INSTALL HEAT SHRINK SLEEVES ON THE COMMUNICATION LINE, THE CONTRACTOR COMPROMISED THE HALF INCH SERVICE WHICH IMPACTED A 4"" PLASTIC MP GAS MAIN. THIS RESULTED IN THE GAS PIPELINE DEVELOPING A LEAK WITH AN IGNITION SOURCE (THE TORCH) ERUPTING INTO FIRE. THE CONTRACTOR WAS INJURED WITH 2ND AND 3RD DEGREE BURNS ON HIS LOWER EXTREMITIES AND WAS HOSPITALIZED AS A RESULT OF HIS INJURIES. HE WAS ADMITTED TO THE HOSPITAL ON SUNDAY 08/21/16 AND RELEASED TUESDAY 8/23/2016."
9/26/2016,2016,20160096,16519,SUPPLEMENTAL FINAL,6720,ATMOS ENERGY CORPORATION - COLORADO/KANSAS,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,8/20/2016 12:30,,,APPROXIMATE INTERSECTION OF ROAD 30 AND ROAD I,Not Within a Municipality,HAMILTON,KS,67878,37.85146,-101.8998325,,,,,,,,,,09-09-2016 14:51,1158594,,NATURAL GAS,,45420,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/31/2016 12:15,,,,8/31/2016 12:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,3,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.6,1.3,,,,,,,,CLASS 1 LOCATION,0,5000,1000,0,,,136260,,142260,0,0,0,,,,,218,257,285,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PRESSURE MONITORING POINT DID NOT REACH THE LOW ALARM LIMIT,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,,,,,,,,YES,,FARMER,FARM EQUIPMENT,AGRICULTURE,NO,,,,,,NO,,OTHER,NO ONE-CALL NOTIFICATION COUPLED WITH SHALLOW MAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DOUGLAS SHATAS,COMPLIANCE MANAGER,doug.shatas@atmosenergy.com,8168630951,,,,,DOUGLAS SHATAS,MANAGER OF COMPLIANCE,816-863-0951,doug.shatas@atmosenergy.com,"FARMER DAMAGED MAIN WITH A ROOT CUTTING IMPLEMENT IN A REMOTE AREA WHERE WATER RUNOFF CAUSED MAIN TO BECOME SHALLOW.  THE FARMER WAS NOT AWARE OF THE DAMAGE, THEREFORE DID NOT REPORT TO THE UTILITY.  SEVERAL DAYS LATER, COMPANY CREWS WERE IN PROCESS OF REPAIRING A LEAK ON THE SAME LINE WHEN THE PRESSURE WAS DISCOVERED TO BE LOWER THAN NORMAL, BUT HIGHER THAN THE LOW ALARM LIMIT OF THE REMOTE PRESSURE MONITORS.  THE OPERATOR PERSONNEL THEN BEGAN INVESTIGATING AND FOUND THE LOCATION OF THE DAMAGE. VALVES WERE UTILIZED TO SHUT DOWN A SHORT SECTION OF MAIN BEING FED FROM 2 DIRECTIONS, WHICH ALLOWED THE DAMAGE TO BE REPAIRED."
