REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
3/20/2016,2016,20160027,16300,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,1  ENERGY PLAZA ,DETROIT,MI,48226,2/18/2016 21:21,,,371 INDUSTRIAL PARK DRIVE,BELLEVILLE,WAYNE COUNTY ,MI,48111,42.200444,-83.483266,,,,,,,,,,2/19/2016 13:18,1140855,,NATURAL GAS,,69.23,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/18/2016 21:21,,,,2/18/2016 21:45,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,4,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,1,6,,,,,,,,CLASS 3 LOCATION,0,45806,131,2326,TRAFFIC CONTROL,,256,,48519,1,69,167,,,,,10,10,10,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,WATER,YES,60490792,,UTILITY OWNER,YES,YES,YES,8,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRENAE F. SMITH,MANAGER,smithff@dteenergy.com,313-389-7762,313-389-7757,,,,FRENAE SMITH,MANAGER,313-389-7762,smithff@dteenergy.com ,"MAINTENANCE CREW WORKING FOR THE CITY OF BELLEVILLE WATER DEPARTMENT STRUCK AND MECHANICAL PUNCTURED A 4-INCH 10PSIG PLASTIC MAIN WHILE PERFORMING WATER MAIN WORK.  THIS INCIDENT LEAD TO ROAD CLOSURES (SUMPTER ROAD AND INDUSTRIAL PARK DRIVE IN BELLEVILLE, MICHIGAN) AND 237 INDUSTRIAL, COMMERCIAL, AND RESIDENTIAL CUSTOMERS TO BE WITHOUT NATURAL GAS SERVICE FOR APPROXIMATELY FOURTEEN HOURS.  DTE GAS EMERGENCY RESPONSE CREWS PINCHED THE 4-INCH PLASTIC MAIN TO STOP THE RELEASE OF GAS. THE REPAIR WAS MADE BY INSTALLING A 5-FOOT SEGMENT OF 4-INCH MEDIUM DENSITY PLASTIC; JOINTS WERE MADE USING TWO ELECTROFUSION COUPLINGS.  REPAIR WAS COMPLETED 13:25. AT THAT TIME RE-LIGHTS WERE STARTED AND THE ROAD WAS RE-OPENED."
3/14/2016,2016,20160025,16343,SUPPLEMENTAL FINAL,6720,ATMOS ENERGY CORPORATION - COLORADO/KANSAS,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,2/16/2016 19:28,,,467 CHERRY DR,STEAMBOAT SPRINGS,ROUTT,CO,80487,40.48225405,-106.8241032,,,,,,,,,,2/16/2016 21:15,1140636,,NATURAL GAS,,30,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,2/16/2016 19:28,,,,2/16/2016 20:08,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,435000,5000,5000,0,,,300,,445300,0,0,1,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,SNOW FALLING FROM ADJACENT ROOF ONTO METER,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DOUGLAS SHATAS,,doug.shatas@atmosenergy.com,8168630951,,,,,DOUGLAS SHATAS,,8168630951,doug.shatas@atmosenergy.com,"SNOW LOAD FELL FROM THE ROOF OF A CONDOMINIUM ONTO THE ADJACENT NEIGHBORS METER SETTING.  GAS ESCAPED, AND IGNITED FROM AN UNKNOWN SOURCE."
3/14/2016,2016,20160026,16409,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,170 DATA DRIVE ,WALTHAM,MA,2451,2/14/2016 0:00,,,40 CLINTON STREET,BROOKLYN,KINGS,NY,11201,40.69559,-73.992042,,,,,,,,,,2/14/2016 11:10,1140432,,,,1.1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,2/14/2016 3:06,,,,2/14/2016 3:28,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,1996,,,,,,,,,OTHER,PRESUMED - DEFECTIVE REGULATOR,,,,,,,,,,OTHER,,,,,,,,,A CALL WAS RECEIVED FROM FDNY TO REPORT A FIRE AT AN APARTMENT AT 40 CLINTON ST  CUSTOMER RANGE WAS THE SOURCE OF THE FIRE AND IT IS SUSPECTED THAT RANGE WAS OVERPRESSURIZED DUE TO A DEFECTIVE GAS SERVICE REGULATOR SUPPLYING 152 APARTMENT UNITS.,CLASS 4 LOCATION,50000,5000,20000,0,ALL COSTS ARE ESTIMATED AT THIS POINT IN TIME,,0,,75000,0,0,152,,,,,10.5,10.5,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS NOT THE RESULT OF ANY OPERATION THAT THE CONTROL ROOM CAN DETECT UNDER PRESENT OPERATING CONDITIONS AND ALARMS,,,,,,,,,,,,,YES,1,0,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,,,YES,,,CONSTRUCTION,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER FEDERAL PROGRAM,6317703549,corinne.byrnes@nationalgrid.com,"INCIDENT OCCURRED BY IGNITION OF A CUSTOMER RANGE IN APARTMENT BUILDING AT 40 CLINTON STREET, BROOKLYN, NY.  THE ROOT CAUSE WAS OVERPRESSURIZATION OF THE GAS SERVICE  REGULATOR SUPPLYING COOKING LOADS TO 152 APARTMENTS, DUE TO IMPROPER INSTALLATION OF THE VENT LINES AT THE TIME OF THE INITIAL INSTALLATION.  THIS WAS A PARALLEL GAS SERVICE REGULATOR INSTALLATION. PART OF THE VENT LINES WERE INSTALLED BELOW GRADE, PASSING THROUGH TWO CONCRETE BARRIERS:  ONE AT FOUNDATION WALL, AND ONE AT SIDEWALK.  THESE VENT LINES WERE BOTH UNSLEEVED, AND CORRODED OVER TIME.  WATER FROM THE SURROUNDING SOIL INFILTRATED THE VENT LINE AND COLLECTED ON TOP OF THE PRIMARY REGULATOR DIAPHRAGM AND FROZE. IN ADDITION, THE VENT LINE WAS PARTIALLY FROZEN AND BLOCKED. THE SECONDARY REGULATOR SERVED TO VENT EXCESS GAS DUE TO ELEVATED PRESSURE. A SERVICE PERSON RESPONDING TO A CALL AT THIS LOCATION FOUND THE COUPLING ON THE SECONDARY VENT LINE DISCONNECTED, AND OUT OF AN ABUNDANCE OF CAUTION, ""VALVED OUT"" THE SECONDARY REGULATOR TO STOP THE FLOW OF BLOWING GAS.  THIS PREVENTED THE INTERNAL RELIEF OF THE SECONDARY GAS SERVICE REGULATOR TO VENT THE EXCESS PRESSURE FROM THE FAILED REGULATOR; THEREFORE BOTH RELIEF VALVES WERE RENDERED INEFFECTIVE, ALLOWING DOWNSTREAM PRESSURE TO BUILD UP TO LEVELS BEYOND RECOMMENDED LIMITS FOR THE CUSTOMERS' EQUIPMENT AND A FIRE RESULTED IN ONE OF THE APARTMENTS.  COOKING LOADS FOR ALL 152 APARTMENTS REMAIN TURNED OFF UNTIL THE ASSIGNED PLUMBER OBTAINS THE PERMIT FROM THE DEPARTMENT OF BUILDINGS.    IN PART G ABOVE, THE TASK WHICH LED TO THE INCIDENT WAS NOT A COVERED TASK FOR OUR OQ PROGRAM AT THE TIME OF THE SERVICE AND EQUIPMENT INSTALLATION; HOWEVER, IT IS A COVERED TASK AT THIS POINT IN TIME.    LAST SERVICE WAS RESTORED ON 9/1/2016"
03-08-2016,2016,20160023,30553,SUPPLEMENTAL,22182,WASHINGTON GAS LIGHT CO,"1000 MAINE AVENUE, SW ",WASHINGTON,DC,20024,02-07-2016 15:18,,,14100 FRANKLIN ST,WOODBRIDGE,PRINCE WILLIAM COUNTY,VA,22191,38.646504,-77.277534,,,,,,,,,,02-07-2016 16:41,1139990,,NATURAL GAS,,1.68,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,12,02-07-2016 15:31,,,,02-07-2016 15:31,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1963,,,,,,0.5,TYPE K,READING TUBE CORP. OR REVERE TUBING,COPPER,,,,,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,48600,0,30000,0,,,5,,78605,0,0,0,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,,,,,,YES,CORROSIVE SOIL,,,,YES,,,YES,NO,,NO,NO,,,,,,,,,NO,OTHER,SEE NARRATIVE,,,,,,,,,,,,,,,,,,,,,5/19/2015,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD FITZPATRICK,SUPERVISOR - PIPELINE SAFETY,richardfitzpatrick@washgas.com,703-750-5921,,,,,STEVE PRICE,AVP - PIPELINE SAFETY,703-750-4341,sprice@washgas.com,"ON SUNDAY, FEBRUARY 7, 2016, AT APPROXIMATELY 15:18, WASHINGTON GAS RECEIVED A CALL FROM THE PRINCE WILLIAM COUNTY FIRE DEPARTMENT RELATIVE TO AN OUTSIDE GAS ODOR LOCATED AT 14100 FRANKLIN ST. IN WOODBRIDGE, VA.  WASHINGTON GAS PERSONNEL ARRIVED ON SCENE AT 15:31. UPON ARRIVAL, THE WASHINGTON GAS TECHNICIAN HAD EXITED HIS VEHICLE AND WAS APPLYING THE APPROPRIATE PPE WHEN A POSSIBLE LOW ORDER EXPLOSION OCCURRED.  THERE WERE NO INJURIES OR FATALITIES AS A RESULT OF THE INCIDENT. AN ODORANT SAMPLE WAS TAKEN AND THE LEVEL OF ODORANT WAS DETERMINED TO BE ACCEPTABLE.  RELATIVE TO  PART A #13 OF THIS FORM. SELECTING YES WOULD NOT ALLOW THE DATE & TIME TO BE INPUTTED BEFORE THE CURRENT DATE. WG RESPONSE TO PART A #13 IS YES. #13A. 2/8/2016 2100HRS. #13B. CUSTOMER HAS NOT ELECTED TO HAVE NATURAL GAS RESTORED THAT WAS PREVIOUSLY INACTIVE.  PART C #3C. READING TUBE CORP. & REVERE TUBING WERE BRANDS USED FOR BARE COPPER SERVICE. WG IS UNABLE TO IDENTIFY WHICH WAS USED FOR THIS SPECIFIC SERVICE. PART D #2F. THE LEAK SIZE (SIZE OF OPENING ON PIPE) WAS UNKNOWN. KNOWN FACTS INCLUDED THAT GAS WAS MIGRATING INTO 14100 FRANKLIN ST, AND THERE WAS A SUFFICIENT CONCENTRATION OF GAS TO RESULT IN AN IGNITION.   IN ORDER TO ARRIVE AT AN ESTIMATED AMOUNT OF GAS LOST, THE HOME SIZE WAS FIGURED AT 2,100 SQ. FT., WITH AN ESTIMATED CEILING HEIGHT OF 8 FT. THIS RESULTS IN AN ESTIMATED HOME VOLUME OF 2,100 SQ. FT. * 8 FT = 16,800 CU. FT. AN EXPLOSIVE MIXTURE WOULD EXIST WHEN APPROXIMATELY 5 - 15% OF A VOLUME OF SPACE IS OCCUPIED BY GAS. USING A CONSERVATIVE VOLUME OF 16,800 CU. FT., 10% (MID-RANGE BETWEEN THE LEL AND UEL) OF THE HOME VOLUME WOULD EQUAL 1,680 CU. FT. AT A HEATING VALUE OF APPROXIMATELY 1,040 BTU/CU. FT., THIS WOULD TRANSLATE TO 1,747,200 BTU. AT $3/MMBTU, THIS AMOUNT OF GAS WOULD COST $5.24.  IT IS UNLIKELY THAT THE ENTIRE STRUCTURE FILLED WITH 10% OF GAS DUE TO THE LOCALIZED NATURE OF THE INCIDENT. HOWEVER, USING THE ENTIRE HOME VOLUME PROVIDES A CONSERVATIVE ESTIMATE THAT TAKES INTO ACCOUNT SOME CONTINGENCIES SUCH AS GAS THAT MAY HAVE MIGRATED ELSEWHERE (UNDERGROUND, OR ESCAPED THE HOME BEFORE THE IGNITION).   PART G # 5. BARE COPPER SERVICE LINE IS NOT COATED."
2/17/2016,2016,20160014,16793,SUPPLEMENTAL FINAL,8160,INTERMOUNTAIN GAS CO,"555 SOUTH COLE ROAD (POB 7608, 83707)",BOISE,ID,83709,02-07-2016 08:00,,,51 S. THOMPSON RD,BLACKFOOT,BINGHAM,ID,83221,43.18643,-112.296287,,,,,,,,,,02-11-2016 14:32,1140286,,NATURAL GAS,,3065.5,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,02-07-2016 08:15,,,,02-07-2016 09:30,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1972,,,,,,,,,OTHER,REGULATOR - DEBRIS FAILURE IN REG,,,,,,,,,,OTHER,,,,,,,,,"REGULATOR HAD DEBRIS DAMAGE THE DIAPHRAGM WHICH CAUSED IT TO FAIL WIDE OPEN. THIS CAUSED THE RELIEF TO OPEN.  THE SIZE OF REGULATOR, RELIEF AND PRESSURE CONDITIONS CAUSED THE EXCESSIVE GAS LOSS.",CLASS 3 LOCATION,0,250,546,0,,,17869,,18665,0,0,0,,,,,280,245,250,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","SCADA WORKED AS INTENDED, ALARM DUE TO HIGH PRESSURE",,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TYLER MUZZANA,ENGINEER III,tyler.muzzana@intgas.com,208-377-6044,,,,,LANCE ELROY,DIRECTOR - OPERATIONS SERVICES,208-377-6122,lance.elroy@intgas.com,"SMALL DEBRIS IN THE REGULATOR PUNCTURED THE DIAPHRAGM WHICH CAUSED THE REGULATOR TO FAIL WIDE OPEN.  NORMAL CONTROL PRESSURE IS 245 PSIG AND UPSTREAM PRESSURE WAS APPROXIMATELY 650 PSIG.  THIS RESULTED IN THE RELIEF TO OPEN AND BLOW TO ATMOSPHERE.  THE RELIEF IS SET TO START OPENING AT 265 PSIG AND IT BUILT TO 272 PSIG DURING FULL RELIEF.  DUE TO PIPING CONFIGURATION THIS RESULTED IN APPROXIMATELY 280 PSIG OUT OF THE REGULATOR AND PRESSURE LOSSES IN THE PIPE UP TO THE RELIEF.  ALL PIPING DOWNSTREAM OF THE RELIEF DID NOT SEE MORE THAN 272 PSIG.  ONLY 30' PIPING WAS SUBJECTED TO THE 110% MAOP PRESSURE.  OPERATOR PERSONNEL ARRIVED ON SITE AND PROMPTLY SHUT IN THE REGULATOR THAT FAILED BY USING AN UPSTREAM ISOLATION VALVE.  THE STATION HAS A REDUNDANT REGULATOR THAT MAINTAINED FEED INTO THE SYSTEM.  THE RELIEF WAS REBUILT AND PUT BACK INTO SERVICE.      IGC REQUESTED THIS INCIDENT BE RETRACTED, AND WAS DENIED BY BRIAN PIERZINA, PHMSA ACCIDENT INVESTIGATOR.  IGC DISAGREES WITH THIS DECISION AND IS WORKING WITH INGAA, WHO IS SEEKING CLARIFICATION FROM PHMSA LEADERSHIP ON THE DEFINITION OF AN INCIDENT, SINCE THE RULEMAKING LANGUAGE IN 2010 SUPPORTS THAT REGULATOR STATION RELIEF'S IN EXCESS OF 3M CUBIC FEET SHOULD NOT BE REPORTED AS INCIDENTS.  -LANCE ELROY, IGC DIRECTOR OF OPERATIONS. 2-8-18."
03-03-2016,2016,20160022,16259,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,02-05-2016 08:41,,,40 WORTH STREET,NEW YORK,NEW YORK,NY,10013-2904,40.71739,-74.00694,,,,,,,,,,02-05-2016 13:34,1139859,,NATURAL GAS,,108,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,20,02-05-2016 08:41,,,,02-05-2016 09:02,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1900,,,,,,12,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,0,128000,1000,0,,,1335,,130335,8,0,0,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,(718) 319-2310,(718) 904-4607,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,(718) 319-2310,fagank@coned.com,"ON FEBRUARY 5, 2016 AT 08:41, NEW YORK CITY EMERGENCY MANAGEMENT (NYCEM) REPORTED A MAJOR CRANE COLLAPSE AT 40 WORTH STREET, MANHATTAN, N.Y. TO THE GAS EMERGENCY RESPONSE CENTER. A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT) WAS INITIATED AND NUMEROUS GAS DISTRIBUTION SERVICES (GDS) AND CONSTRUCTION CREWS AND SUPERVISORS WERE DISPATCHED. LEAK SURVEY, BRONX GDS AND QUEENS GDS CREWS WERE MOVED TO MANHATTAN TO ASSIST AT THE SITE AND WITH INCOMING LEAK VOLUME. WORTH STREET, BETWEEN WEST BROADWAY AND CHURCH STREET, IS SUPPLIED BY A RADIAL 6"" LOW PRESSURE STEEL MAIN CONNECTED TO A 12"" LOW PRESSURE (LP) CAST IRON MAIN ON THE EAST SIDE OF WEST BROADWAY. THE 6"" MAIN ON WORTH STREET SUPPLIES FOUR SERVICES ONLY AND ENDS IN FRONT OF 53 WORTH STREET. ELECTRIC OPERATIONS AND STEAM OPERATIONS WERE NOTIFIED AND RESPONDED; GAS DISTRIBUTION ENGINEERING WAS NOTIFIED TO IDENTIFY AN ISOLATION PLAN FOR THE 12"" LP CAST IRON MAIN SUPPLYING THE MAIN ON WORTH STREET AND ASSESS THE OUTAGE IMPACT RELATED TO SAME. AT 08:46, THE FIRE DEPARTMENT OF NEW YORK (FDNY) REPORTED AN OUTSIDE GAS ODOR AT 57 WORTH ST. WHICH WAS IN THE IMMEDIATE AREA OF THE COLLAPSE. GDS ARRIVED AT 08:50, INVESTIGATED AND REPORTED THAT A LARGE CRANE FELL ON WORTH STREET FROM HUDSON ST. TO CHURCH ST. GDS REPORTED NO  GAS OR CO READINGS OR GAS ODORS WERE DETECTED DURING THE INITIAL INVESTIGATION. THE FDNY REQUESTED THE GAS MAIN ON WORTH STREET BE ISOLATED FROM WEST BROADWAY TO CHURCH STREET. AT 10:23, NYCEM REPORTED THE FDNY HAD EVACUATED APPROXIMATELY TWENTY OCCUPANTS OR MORE FROM THE NY STATE COURT BUILDING AT 71 THOMAS STREET DUE TO AN INSIDE GAS ODOR. GDS INVESTIGATED AND DID NOT DETECT ANY GAS ODORS OR READINGS AND NO CO READINGS WERE DETECTED. AN NEW YORK POLICE DEPARTMENT (NYPD) OFFICER INFORMED GDS THE BUILDING WAS NOT EVACUATED DUE TO A GAS ODOR BUT WAS EVACUATED FOR SAFETY DUE TO THE CRANE COLLAPSE NEARBY. AT 11:12, GDS REPORTED THE FOUR SERVICES ON WORTH STREET AND #171 WEST BROADWAY (USED FOR A FIRE BANK STOPPER LOCATION) WERE VERIFIED OFF AT THE SERVICE HEAD VALVES AND AT 11:48, THE STOPPERS WERE INSTALLED IN THE NORTH AND SOUTH FIRE BANKS ISOLATING THE GAS MAIN ON WORTH STREET. AT 14:40, THE CUT AND CAP OF THE 12"" LP CAST IRON MAIN WAS COMPLETED. FIVE SERVICES WERE ISOLATED INTERRUPTING SERVICE TO EIGHT GAS METER ACCOUNTS (ALL COMMERCIAL). THERE WAS NO NEGATIVE SYSTEM IMPACT AS A RESULT OF THIS MAIN ISOLATION. A TOTAL OF TWENTY-TWO GAS ODOR COMPLAINTS WERE RECEIVED IN THE AREA OF THE CRANE COLLAPSE. ALL READINGS WERE VENTED TO 0% GAS READINGS. THERE WAS SIGNIFICANT MEDIA COVERAGE OF THIS EVENT AND REPORTING INCLUDED THE PRESENCE OF GAS ODORS IN THE AREA. CON EDISON'S SENIOR EXECUTIVES WERE ON LOCATION AND NYC ELECTED OFFICIALS RESPONDED TO LOCATION INCLUDING MAYOR DIBLASIO.  ON FEBRUARY 10, 2016 AT 07:11, GAS RESTORATION WAS COMPLETED TO ALL AVAILABLE CUSTOMERS, EXCAVATIONS BACKFILLED AND RESTORATION WORK COMPLETED. OSHA RESPONDED TO LOCATION AND NYS PUBLIC SERVICE COMMISSION, NYC DEPARTMENT OF ENVIRONMENTAL PROTECTION AND US DEPARTMENT OF TRANSPORTATION WERE NOTIFIED."
2/29/2016,2016,20160020,30395,SUPPLEMENTAL FINAL,17570,ROCHESTER GAS & ELECTRIC CORP,180 SOUTH CLINTON AVENUE ,ROCHESTER,NY,14607,02-02-2016 08:15,,,134 BUCKLEY PL,HENRIETTA,MONROE,NY,14467,43.056667,-77.629766,,,,,,,,,,02-02-2016 08:55,1139554,,NATURAL GAS,,15.9,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,02-02-2016 08:20,,,,02-02-2016 08:45,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1967,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,MOTOR VEHICLE DAMAGE,,,,,,CLASS 3 LOCATION,114225,175,2340,0,,,103,,116843,0,0,1,,,,,40,40,42,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,911 DISPATCHER CALLED OPERATOR,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS THE DIRECT RESULT OF HOMEOWNER/CUSTOMER DAMAGE TO THE SERVICE LINE WITH THEIR MOTOR VEHICLE. THE ONLY PART OF THE SYSTEM SHUT DOWN DUE TO THIS INCIDENT WAS THE SERVICE TO THE HOUSE DAMAGED BY THE HOMEOWNER,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL C. BLANCE,ENGINEER,dcblance@nyseg.com,(607) 762-4710,,,,,MICHAEL D. EASTMAN,VICE PRESIDENT - GAS OPERATIONS,(585) 724-8253,mdeastman@nyseg.com,"THE INCIDENT WAS THE DIRECT RESULT OF HOMEOWNER/CUSTOMER DAMAGE TO THE SERVICE LINE WITH THEIR MOTOR VEHICLE. THE ONLY PART OF THE SYSTEM SHUT DOWN DUE TO THIS INCIDENT WAS THE SERVICE TO THE HOUSE DAMAGED BY THE HOMEOWNER. THAT SERVICE WILL NOT BE RESTARTED UNTIL A FORMAL REQUEST IS MADE BY THE CUSTOMER. AS OF 5/24/2018, THE CUSTOMER HAS NOT REQUESTED THAT RG&E RESTORE SERVICE."
2/19/2016,2016,20160017,16622,SUPPLEMENTAL,5230,FLEMINGSBURG UTILITIES SYSTEM,140 WEST ELECTRIC AVE. ,FLEMINGSBURG,KY,41041,1/28/2016 12:42,,,5040 MAIN STREET,MAYSLICK,MASON,KY,41055-0000,38.51881,-83.84138,,,,,,,,,,1/28/2016 14:43,1139171,,NATURAL GAS,,5,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,1/28/2016 3:00,,,,1/28/2016 8:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1996,,,,,,4,ASTM D2513,AMERIFLOW,PLASTIC,,,,,POLYETHYLENE (PE),,,0.438,,2406,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 2 LOCATION,0,0,500,0,,,20,,520,0,0,0,,,,,28,28,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,ELECTRICAL ARCING CAUSED BY OPERATOR WHILE USING A ELECTRICAL POWERED TOOL TO TIGHTEN UP THE BOLTS WHILE GAS WAS LEAKING TO THE ATMOSPHERE.,,,YES,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOE EDWARD DUNAWAY JR.,UTILITIES SUPERINTENDENT,joedunaway@altiusbb.com,606-748-8778,606-845-0712,,,,JOE EDWARD DUNAWAY JR.,UTILITIES SUPERINTENDENT,606-748-8778,joedunaway@altiusbb.com,"RECEIVED AN ODOR COMPLAINT ON JANUARY 28TH 2016 AT 3AM FROM MASON COUNTY KENTUCKY EMERGENCY DISPATCH THAT A CUSTOMER HAD REPORTED THE SMELL OF NATURAL GAS AT OR NEAR 5040 MAIN STREET MAYSLICK KENTUCKY. AFTER TWO CITY OF FLEMINGSBURG NATURAL GAS EMPLOYEES DANNY SHROUT AND COLBY MCCLOUD RESPONDED THEY MADE THE DETERMINATION THAT THE LEAK WAS NOT AN EMERGENCY AND NO THREAT TO LOSS OF LIFE OR ANY STRUCTURE WOULD OCCUR AND IT SHOULD BE FIXED WHEN IT BECAME DAYLIGHT THAT SAME DAY. AT APPROXIMATELY 8AM ON JANUARY 28TH 2016 THREE DIFFERENT CITY OF FLEMINGSBURG NATURAL GAS EMPLOYEES COTY HUNT, MIKE BROWN AND SCOTTY MASTERS WAS ASSIGNED TO DIG OUT AND REPAIR THE LEAK AT OR NEAR 5040 MAIN STREET MAYSLICK KENTUCKY, THE SAID THREE EMPLOYEES ARRIVED ON THE JOB SITE OF THE LEAK AT APPROXIMATELY 9AM. THE LEAK WAS PINPOINTED BY A NATURAL GAS LEAK DETECTOR ABOVE GROUND AND THEN EXCAVATING WAS STARTED, ONCE THE FOUR INCH MAIN WAS LOCATED AND HAD BEEN EXPOSED IT WAS DISCOVERED THAT A ONE INCH SERVICE LINE SADDLE ATTACHED TO THE FOUR INCH MAIN WAS LEAKING AROUND A SEAL APPARENTLY. ONE EMPLOYEE MIKE BROWN TIGHTENED THE FOUR BOLTS ON THE SADDLE TO TRY TO STOP THE ESCAPING NATURAL GAS BUT IT DID NOT STOP THE LEAK. AFTER THIS ATTEMPT EMPLOYEE COTY HUNT CALLED FROM HIS CELL PHONE TO SUPERINTENDENT JOE DUNAWAY TO EXPLAIN TO HIM WHAT THEY HAD DISCOVERED AND WANTED TO KNOW WHAT STEPS SHOULD BE TAKEN NOW, THE SUPERINTENDENT INSTRUCTED TO LOOSEN THE BOLTS UP ON THE SADDLE AND THEN ATTEMPT TO TIGHTEN THE BOLTS ONCE AGAIN AS TIGHT AS THEY COULD GET THEM, COTY HUNT AGREED TO DO SO AND SAID HE WOULD CALL BACK IF IT DIDN'T WORK. COTY HUNT RELAYED TO MIKE BROWN WHAT THE SUPERINTENDENT HAD EXPLAINED TO HIM TO DO AND THEN MIKE BROWN ATTEMPTED TO STOP THE ESCAPING NATURAL GAS BUT THIS TO FAILED TO STOP THE LEAK. COTY HUNT AGAIN CALLED FROM HIS CELL PHONE TO SUPERINTENDENT JOE DUNAWAY TO EXPLAIN TO HIM WHAT THEY TRIED BUT HAD FAILED TO STOP THE LEAK, THE SUPERINTENDENT EXPLAINED TO COTY HUNT REMOVE THE SADDLE WHICH WOULD EXPOSE A HOLE IN THE FOUR INCH MAIN, PLACE A TEMPORARY FULL CIRCLE REPAIR CLAMP OVER THE HOLE TO STOP THE ESCAPING NATURAL GAS, GO EITHER UPSTREAM OR DOWNSTREAM OF THE CLAMP AND INSTALL A NEW SADDLE TO INSTALL THE ONE INCH SERVICE LINE BACK UP AND THEN WE WOULD CALL A SUB-CONTRACTOR TO COME IN AND REPAIR THE HOLE THAT WE PLACED THE TEMPORARY FULL CIRCLE CLAMP OVER. COTY HUNT THEN EXPLAINED TO EMPLOYEES MIKE BROWN AND SCOTTY MASTERS. COTY HUNT TOLD SCOTTY MASTERS TO GO BACK TO THE FLEMINGSBURG DISTRIBUTION CENTER AND GET EVERYTHING THAT WAS NEEDED TO INSTALL THE FULL CIRCLE REPAIR CLAMP AND THE SADDLE ALSO TO GET ALL THE TOOLS AND PARTS NEEDED WHILE MIKE BROWN AND HIMSELF STAY AT THE LEAK. SCOTTY MASTERS THEN RETURNED WITH WHAT HE THOUGHT WAS EVERYTHING THAT WAS NEEDED TO REPAIR THE LEAK, COTY HUNT AND SCOTTY MASTERS UNLOADED THE TOOLS AND PARTS AND THEN BEGAN HANDING MIKE BROWN THE TOOLS AND PARTS, SCOTTY MASTERS HAD BROUGHT BACK A COMBUSTIBLE GAS POWERED GENERATOR WITH AN ELECTRIC IMPACT WRENCH TO HELP WITH THE INSTALLATION OF THE FULL CIRCLE REPAIR CLAMP. EMPLOYEE MIKE BROWN REMOVED THE SADDLE FROM THE FOUR INCH MAIN WHILE NATURAL GAS WAS ESCAPING AND PLACED THE FOUR INCH REPAIR CLAMP OVER THE HOLE, THE GENERATOR WAS RUNNING BY THIS TIME AND THE ELECTRIC IMPACT WRENCH WAS PLUGGED IN AND HANDED TO MIKE BROWN TO TIGHTEN UP THE BOLTS ON THE CLAMP, HE TIGHTENED THE BOLTS BUT NATURAL GAS WAS STILL ESCAPING. COTY HUNT CALLED FROM HIS CELL PHONE TO SUPERINTENDENT JOE DUNAWAY TO EXPLAIN TO HIM WHAT HAD HAPPENED TO THIS POINT AND THE GAS WAS STILL LEAKING, THE SUPERINTENDENT INSTRUCTED TO REMOVE THE FULL CIRCLE REPAIR CLAMP AND TO SPRAY WITH SOAPY WATER AND RUN A RASP/FILE OVER THE HOLE TO MAKE SURE THAT THERE WASN'T ANY ROUGH EDGES AND THE REPLACE THE FULL CIRCLE REPAIR CLAMP BACK OVER THE HOLE AND TIGHTEN THE BOLTS AS TIGHT AS YOU COULD GET THEM. COTY HUNT RELAYED TO MIKE BROWN WHAT THE SUPERINTENDENT HAD EXPLAINED TO HIM TO DO AND THEN MIKE BROWN REMOVED"
2/22/2016,2016,20160018,16774,SUPPLEMENTAL FINAL,4483,ENSTAR NATURAL GAS CO,3000 SPENARD ROAD ,ANCHORAGE,AK,99503,1/24/2016 2:25,,,1213 LILAC LANE,KENAI,KENAI CITY BOROUGH,AK,99611,60.576341,-151.320649,,,,,,,,,,1/24/2016 8:00,1138799,,NATURAL GAS,,406,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,80,1/24/2016 2:25,,,,1/24/2016 2:38,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,96,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1969,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.14,,,,,,,LEAK,,,OTHER,WELD JOINT,,,,,,CLASS 3 LOCATION,550000,25000,100000,0,,,2749,,677749,0,0,24,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",EARTHQUAKE,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RUSTY ALLEN,ENGINEER,rusty.allen@enstarnaturalgas.com,907-334-7765,,,,,STEVEN COOPER,DIRECTOR OF OPERATIONS,907-334-7730,steve.cooper@enstarnaturalgas.com,"ON JANUARY 24, 2016, AT APPROXIMATELY 0130, A MAGNITUDE 7.1 EARTHQUAKE OCCURRED IN SOUTHCENTRAL ALASKA.  THE EPICENTER WAS IN COOK INLET, 162 MILES SOUTHWEST OF THE CITY OF ANCHORAGE.      AT APPROXIMATELY 0225, ENSTAR NATURAL GAS COMPANY RECEIVED A CALL TO ITS CALL CENTER FROM EMERGENCY RESPONDERS NOTIFYING IT OF AN IGNITION AND FIRE AT A RESIDENCE LOCATED AT 1213 LILAC LANE IN KENAI, ALASKA.  ENSTAR'S FIRST RESPONDING EMPLOYEE ARRIVED ON SCENE AT 0238.  SHORTLY THEREAFTER, FIRE CREWS EXTINGUISHED THE INITIAL FIRE.  OVER THE COURSE OF THE NEXT THREE HOURS, CREWS WORKED WITH EMERGENCY RESPONDERS TO EVACUATE THE STREET, SHUT DOWN ELECTRICITY TO STRUCTURES ON THE STREET, AND LOCATE THE GAS LEAK.  CREWS DETERMINED THAT THERE WAS AN UNDERGROUND GAS LEAK IN FRONT OF 1213 LILAC LANE.  AT APPROXIMATELY 4 A.M., CREWS BEGAN EXCAVATING AT THE SITE OF THE SUSPECTED GAS LEAK.  THE GROUND WAS FROZEN, WITH FROST EXTENDING 2-4 FEET BELOW THE SURFACE, AND THE MAIN WAS APPROXIMATELY 8 FEET DEEP AT THIS LOCATION.  DURING THE EXCAVATION, AT APPROXIMATELY 0554, A SECONDARY IGNITION OCCURRED AT 1215 LILAC LANE.  THE ENSUING FIRE DAMAGED THE HOMES AT 1211, 1213, 1215, AND 1217 LILAC LANE.  CREWS SHUT DOWN THE MAIN ON LILAC LANE BY STOPPING GAS FLOW TO THE THREE TIE-IN POINTS THAT FED THE STREET.  CREWS DETERMINED THE SOURCE OF THE LEAK WAS A 1 1/4 INCH STEEL MAIN THAT HAD SEPARATED AT A WELD JOINT.  CREWS REPAIRED THE BROKEN MAIN AND RESTORED SERVICE TO NON-AFFECTED HOMES AT APPROXIMATELY 1800. THROUGHOUT THE DAY, ADDITIONAL ENSTAR CREWS WERE CALLED IN FROM THE KENAI AND ANCHORAGE AREAS TO SUPPORT THE RESPONSE.    FOR THE FOLLOWING TWO AND A HALF WEEKS, ENSTAR CREWS WORKED TO EXTRACT TRAPPED GAS IN THE GROUND.  NO INJURIES WERE REPORTED AS A RESULT OF THIS INCIDENT; ONLY PROPERTY DAMAGE WAS REPORTED."
2/17/2016,2016,20160015,16347,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,1/17/2016 16:59,,,61 MARR AVE,OAKLAND,ALAMEDA COUNTY,CA,94611,37.8297311,-122.2217097,,,,,,,,,,1/17/2016 20:11,1138311,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,1,1/17/2016 16:59,,,,1/17/2016 17:34,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,2008,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,OTHER,FIRE RELATED RELEASE,,,,,,CLASS 3 LOCATION,150000,5000,0,0,,,0,,155000,0,0,1,,,,,15,15,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,COMPLIANCE ENGINEER,s3rc@pge.com,925-413-7311,,,,,SUSIE RICHMOND,MANAGER OF REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON JANUARY 17, 2016 AT 1659 HOURS, PG&E WAS NOTIFIED OF A POTENTIAL GAS-RELATED EXPLOSION AND FIRE ASSOCIATED WITH AN INSIDE METER SET AT 61 MARR AVENUE IN OAKLAND.  PG&ES GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON-SITE AT 1734 HOURS.  UPON THE GSRS ARRIVAL, THE FIRE DEPARTMENT SHUT OFF THE GAS AT THE METER AND HAD THE FIRE UNDER CONTROL.  PER THE FIRE REPORT FROM THE OAKLAND FIRE DEPARTMENT, THE AREA OF ORIGIN IS THE VEHICLE STORAGE AREA AND HEAT SOURCE UNDETERMINED.  PER THE EXPONENT REPORT, THE AREA OF ORIGIN IS THE CARPORT, POINT OF ORIGIN IS UNDETERMINED, CAUSE OF THE FIRE IS UNDETERMINED, AND THE FIRST FUEL IGNITED IS UNDETERMINED.  THE EXPONENT REPORT STATES THAT THERE WAS NO INDICATION OF AN IGNITION OF A NATURAL GAS LEAK THAT COULD HAVE CAUSED AN EXPLOSION IN THE CARPORT OR THE HOUSE.  IN ADDITION, THE LOUD BOOMS WERE LIKELY CAUSED BY THE RUPTURE OF PRESSURIZED CONTAINERS, BATTERIES RUPTURING, AUTOMOBILE TIRES EXPLODING, OR OTHER MATERIALS FALLING DUE TO THE FIRE. PG&E'S REPAIR CREW SHUT IN THE SERVICE BY 2100 HOURS, BY CUTTING AND CAPPING THE SERVICE LINE 3 FEET FROM THE BUILDING.  THERE ARE NO REPORTED INJURIES OR FATALITIES.  POLICE AND FIRE DEPARTMENT WERE REPORTED ON-SITE.  AN INITIAL SPECIAL LEAK SURVEY WAS CONDUCTED IN RAINY AND WET CONDITIONS AND NO LEAKS WERE IDENTIFIED.  A FOLLOW-UP SPECIAL LEAK SURVEY WAS CONDUCTED ONCE CONDITIONS WERE DRY AND NO LEAKS WERE IDENTIFIED.  THE CPUC & DOT WERE INITIALLY NOTIFIED BASED ON THE INFORMATION AVAILABLE AT THE TIME AND THE CAUSE WAS NOT YET DETERMINED, AND ESTIMATED DAMAGES EXCEEDING $50K."
2/13/2016,2016,20160013,16322,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,1  ENERGY PLAZA ,DETROIT,MI,48226,1/14/2016 7:22,,,4489 W. JEFFERSON,ECORSE,WAYNE COUNTY ,MI,48229,42.240728,-83.144992,,,,,,,,,,1/14/2016 9:23,1138010,,NATURAL GAS,,107.76,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,1/14/2016 7:22,,,,1/14/2016 7:41,NO,PUBLIC PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1931,,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,175000,13000,45000,0,,,398,,233398,0,0,0,,,,,5,5,5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,CAST IRON MAIN CRACK,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRENAE F. SMITH,MANAGER,smithff@dteenergy.com,313-389-7762,313-389-7757,,,,FRENAE SMITH,MANAGER,313-389-7762,smithff@dteenergy.com ,"ON JANUARY 14, 2016 AT 05:01 DTE GAS WAS NOTIFIED OF A LEAK COMPLAINT FROM THE ECORSE FIRE DEPARTMENT AT THE INTERSECTION OF W. JEFFERSON AND SOUTHFIELD ROAD IN ECORSE, MI.  THE DTE GAS SERVICE TECHNICIAN TEAM ARRIVED AT 05:19 AND WAS INFORMED THAT THERE WAS AN ODOR IN THE AIR. THE TECHNICIAN BEGAN TO PERFORM HIS OUTSIDE LEAK INVESTIGATION AND FOUND NO COMBUSTIBLE READS. THE SERVICE TECHNICIAN INFORMED THE ECORSE FIRE DEPARTMENT AND LEFT THE SCENE.  LATER THAT MORNING AT 07:22, DTE GAS WAS NOTIFIED OF AN EXPLOSION AT 4489 W. JEFFERSON WHICH IS A RESTROOM IN DINGELL PARK IN ECORSE, MI.  THE DTE GAS SERVICE TECHNICIAN TEAM ARRIVED AT 07:41. THE SERVICE TECHNICIAN DID IDENTIFY COMBUSTIBLE GAS READS NEAR THE RESTROOM. AFTER FURTHER INVESTIGATION, THE DISTRIBUTION CREW DISCOVERED COMBUSTIBLE READS IN THE SEWER NEAR 255 WHITE STREET IN ECORSE, MI AND A CIRCUMFERENTIAL CRACK IN THE 6-INCH CAST IRON MAIN NEARBY.  THE DISTRIBUTION CREW REPAIRED THE LEAK WITH A REPAIR CLAMP. THIS LEAK MIGRATED TO THE LOCATION OF THE EXPLOSION AT 4489 W. JEFFERSON VIA THE SEWER."
02-10-2016,2016,20160012,30817,SUPPLEMENTAL FINAL,15462,PECO ENERGY CO,"2301 MARKET STREET, S9-1 ",PHILADELPHIA,PA,19103,01-11-2016 08:45,,,2520 YORK ROAD,JAMISON,BUCKS,PA,18929,40.26187,-75.086326,,,,,,,,,,1/13/2016 10:06,1137930,,NATURAL GAS,,8560,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,01-11-2016 08:45,,,,01-11-2016 09:10,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2015,,,,,,6,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,4710,MECHANICAL PUNCTURE,6,3,,,,,,,,CLASS 3 LOCATION,0,512,5600,0,,,20094,,26206,4,0,0,,,,,60,60,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE CAUSE OF THE INCIDENT WAS A DAMAGE CASE AND THE LOSS OF GAS APPEARS AS NORMAL GAS USAGE.  SYSTEM WAS OPERATING BELOW MAOP OF DISTRIBUTION SYSTEM.  SCADA SYSTEM DID NOT ALARM TO ANY UNUSUAL FLOW CONDITIONS.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,STORM DRAIN/CULVERT,YES,20153580320,,CONTRACT LOCATOR,YES,NO,YES,7,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID BONNER,PRINCIPAL ENGINEER,david.bonner@exeloncorp.com,215-841-6476,,,,,DAVID BONNER,PRINCIPAL ENGINEER,215-841-6476,david.bonner@exeloncorp.com,"ON JANUARY 11, 2016, A THIRD-PARTY CONTRACTOR WAS EXCAVATING TO INSTALL A STORM SEWER AND STRUCK A 6"" HIGH PRESSURE GAS MAIN.  THE DAMAGED MAIN WAS INSTALLED ON DECEMBER 9, 2015 AND COMPANY GAS MAPS WERE IN THE PROCESS OF BEING UPDATED.  THE NEWLY INSTALLED MAIN WAS RELOCATED AS PART OF A PENNSYLVANIA DEPARTMENT OF TRANSPORTATION PROJECT TO INSTALL A NEW STORM DRAIN.  THE MAIN WAS OPERATING AT 60 PSIG AND HAD AN MAOP OF 99 PSIG.  THE COMPANY STOPPED THE FLOW OF GAS BY PERFORMING SQUEEZE OFFS AWAY FROM THE BLOWING GAS.  A BYPASS WAS INSTALLED AND FINAL REPAIRS WERE MADE BY REPLACING THE DAMAGED SECTION OF MAIN.  THE IMPACTED CUSTOMERS WERE RESTORED THE DAY OF THE INCIDENT.  A VALVE WAS NOT USED TO STOP THE FLOW OF GAS SINCE THE SITUATION WAS SAFE AND CONTROLLED TO APPROPRIATELY LIMIT THE INTERRUPTION TO CUSTOMERS."
02-09-2016,2016,20160011,16320,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,211 NW RIVERSIDE DRIVE ,EVANSVILLE,IN,47708,01-10-2016 07:00,,,12755 ALLISONVILLE ROAD,FISHERS,HAMILTON,IN,46038,39.973308,-86.032889,,,,,,,,,,01-11-2016 16:47,1137816,,NATURAL GAS,,15.79,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,01-10-2016 07:36,,,,01-10-2016 07:36,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,23,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1987,,,,,,1,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,PINHOLE,,,,,,,CLASS 2 LOCATION,350000,1000,800,0,,,69,,351869,0,0,1,,,,,54,54,90,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN SPINKS,MANAGER GAS COMPLIANCE AND QMP,jaspinks@vectren.com,937-440-1844,937-440-1818,,,,JIM FRANCIS,VICE PRESIDENT SAFETY AND SYSTEM INTEGRITY,812-491-4369,jmfrancis@vectren.com,"AN ELECTRIC COMPANY REPRESENTATIVE INDICATED A POWER LINE WAS DOWNED WHEN A TREE LIMB FELL DUE TO THE WEIGHT OF THE SNOW THAT HAD ACCUMULATED.  UPON FURTHER INVESTIGATION IT WAS DETERMINED A RETIRED STEEL FUEL LINE WAS ENERGIZED BY THE DOWNED POWER LINE. THE RISER SERVING THE HOUSE WAS SITTING DIRECTLY ON TOP OF THE RETIRED STEEL FUEL LINE AND THE RETIRED FUEL LINE TERMINATED IN THE BASEMENT AND WAS UNCAPPED. WHEN THE RETIRED STEEL FUEL LINE BECAME ENERGIZED WITH THE APPROXIMATELY 7000 VOLTS, THE ACTIVE GAS RISER AND RETIRED FUEL LINE STARTED ARCING AT THE POINT OF CONTACT AND CAUSED A BURN HOLE IN BOTH PIPES APPROXIMATELY 1/4 BY 1/2.  THIS CAUSED THE 58 PSIG GAS TO TRAVEL FROM THE HOLE IN THE RISER INTO THE HOLE OF THE RETIRED FUEL LINE AND DIRECTLY INTO THE BASEMENT AND IGNITION OF THE GAS HAPPENED NEAR THE FURNACE INSIDE THE BASEMENT.     THE SERVICE TO THE HOUSE IS SCHEDULED TO BE PERMANENTLY RETIRED AT THE MAIN THE WEEK OF JUNE 12, 2016.     ."
02-08-2016,2016,20160010,16455,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,7350 WORLD COMMUNICATIONS DR ,OMAHA,NE,68122,01-09-2016 14:45,,,422 SOUTH 11TH STREET,OMAHA,DOUGLAS,NE,68102,41.255766,-95.930814,,,,,,,,,,01-09-2016 17:00,1137694,,NATURAL GAS,,50,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,100,01-09-2016 14:52,,,,01-09-2016 15:16,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,42,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,2009,,,,,,2,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.229,,2406,MECHANICAL PUNCTURE,2,1,,,,,,,,CLASS 3 LOCATION,5000000,1500,6000,0,,,127,,5007627,2,0,18,,,,,8.7,8.7,10,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,160090027,,UTILITY OWNER,YES,YES,YES,528,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL CONRAD,CLAIMS REPRESENTATIVE AND INVESTIGATOR,mike_conrad@mudnebr.com,402-504-7165,402-504-5165,,,,MICHAEL CONRAD,CLAIMS REPRESENTATIVE AND INVESTIGATOR,402-504-7165,mike_conrad@mudnebr.com,"ON 01/09/16 AT APPROXIMATELY 14:45 THE GAS SERVICE THAT PROVIDED NATURAL GAS TO 422 SOUTH 11TH STREET IN OMAHA NE WAS DAMAGED BY A PRIVATE BORING CONTRACTOR, NORTH CENTRAL SERVICES INC., AS THE CONTRACTOR WAS INSTALLING FIBER OPTICS IN AND AROUND THE AREA OF THIS SERVICE ADDRESS. AS A RESULT OF THE DAMAGED GAS SERVICE THERE WAS AN EXPLOSION AND A FIRE AT THIS LOCATION THAT RESULTED IN A LOSS. OUR INVESTIGATION REVEALED THAT ALTHOUGH THE GAS SERVICE HAD BEEN PROPERLY LOCATED,  NORTH CENTRAL SERVICES INC. DID NOT ATTEMPT TO VERIFY OR POTHOLE THE EXACT DEPTH/LOCATION OF THIS GAS SERVICE AND OTHER UTILITIES THAT WERE LOCATED IN THE SAME AREA AS THE GAS SERVICE. BY NOT VERIFYING OR POTHOLING THE LOCATION AND DEPTH OF THE GAS SERVICE NORTH CENTRAL SERVICE INC. DAMAGED THE GAS SERVICE AND INITIATED THE LOSS."
09-10-2016,2016,20160087,30154,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,01-07-2016 15:05,,,10753 SANTA ROSA RD,CAMARILLO,VENTURA,CA,93012,34.23735,-118.91729,,,,,,,,,,08-12-2016 08:35,1156034,,NATURAL GAS,,0,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,01-07-2016 15:05,,,,01-07-2016 15:17,NO,PUBLIC PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1977,,,,,,4,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,100000,320521,200,0,,,0,,420721,0,0,1,,,,,45,45,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,YES,ROCK IMPINGMENT,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,SR PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,626-893-4536,,,,,KHOA LE,SR PIPELINE SAFETY AND COMPLIANCE ADVISOR,626-893-4536,kle2@semprautilities.com,"ON JANUARY 7/2016 AT 15:05, SOCALGAS WAS NOTIFIED OF A FIRE AT 10753 SANTA ROSA RD IN CAMARILLO. METER WAS SECURED BY VENTURA COUNTY FIRE DEPARTMENT. CUSTOMER SERVICE PERFORMED A CLOCK TEST THAT SHOWED A 1.5 CFH HOUSELINE LEAK; THE METER WAS BLANKED TO CONFIRM. AN 1813 NOTICE WAS ISSUED AND THE METER WAS LEFT OFF. THERE WAS NO DAMAGE TO THE MSA.     PER THE VENTURA COUNTY FIRE DEPARTMENT ARSON INVESTIGATOR, THE FUEL FOR THE FIRE WAS PROPANE STORED IN THE GARAGE; THE IGNITION SOURCE SUSPECTED TO BE THE GARAGE TENANT LIGHTING INCENSE. ONE PERSON, THE GARAGE TENANT, SUFFERED INJURIES. THE INDIVIDUAL WAS TRANSPORTED TO THE HOSPITAL AND ADMITTED.     SAMPLING USING A SENSIT G2 WAS NEGATIVE EXCEPT NEAR RISER. MSA WAS SOAPED; NO LEAKS FOUND. CUSTOMER SERVICE REQUESTED DISTRIBUTION TO FOLLOW UP THE NEXT DAY. THE CUSTOMER HAD THE HOUSELINE LEAK REPAIRED ON OR ABOUT JANUARY 15/2016 AND SERVICE WAS RESTORED JANUARY 16/2016    ON JANUARY 8/2016, DISTRIBUTION FOLLOWED UP WITH A BAR PER POLICY AND OBTAINED POSITIVE READINGS BOTH AT THE PROPERTY AND IN SANTA ROSA RD THAT COULD POTENTIALLY RELATED TO A MAIN LEAK. ADDITIONALLY, THE SERVICE LINE TO 10753 SANTA ROSA RD. WAS CUT AND TESTED; NO LEAKS FOUND. THERE IS NO EVIDENCE THE MAIN LEAK WAS RELATED TO THE SUBJECT INCIDENT.      THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO AN INDIVIDUAL THAT WAS ADMITTED TO THE HOSPITAL AND THE DISCOVERY OF A GAS LEAK ON THE MAIN.      FOR ANY FURTHER QUESTIONS, CONTACT KHOA LE AT (626) 893-4536.    UPDATED INFORMATION: THE FIRE DEPARTMENT RULED OUT PROPANE INVOLVEMENT.      UPDATED 3/3/18:  LEAK LOCATION:  PIPE WALL, LONGITUDINAL CRACK  LEAK CAUSE: EXTERNAL POINT LOAD FROM ROCK IMPINGEMENT, INSTALLATION DEFECT"
02-01-2016,2016,20160009,16348,SUPPLEMENTAL FINAL,14210,"OKLAHOMA NATURAL GAS COMPANY, A DIVISION OF ONE GAS, INC.",401 N. HARVEY AVE ,OKLAHOMA CITY,OK,73102,01-02-2016 03:19,,,12505 WHISPERING HOLLOW DRIVE,OKLAHOMA CITY,OKLAHOMA,OK,73142,35.596363,-97.646919,,,,,,,,,,01-02-2016 04:39,1137106,,NATURAL GAS,,75.4,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,10,01-02-2016 03:19,,,,01-02-2016 03:19,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1983,,,,,,4,ASTM D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,500000,5000,4200,0,,,243,,509443,0,0,5,,,,,49,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,5,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,1983,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,YES,YES,,,,,,,,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD LAMIRAND,MANAGER - REGULATORY COMPLIANCE,richard.lamirand@onegas.com,918-947-7037,,,,,RICHARD LAMIRAND,MANAGER - REGULATORY COMPLIANCE,918-947-7037,richard.lamirand@onegas.com,THE SOURCE OF THE LEAK WAS A CRACK IN A BUTT FUSION WELD IN A FOUR INCH POLYETHYLENE MAIN.  THE CRACK EXTENDS 3.4 INCHES AROUND THE OUTER CIRCUMFERENCE AND 1.8 INCHES ALONG THE INTERIOR CIRCUMFERENCE.   THERE WAS A LACK OF FUSION IN THE INTERIOR MID-PORTION OF THE WELD IN THE SEGMENT OF THE WELD WHERE THE CRACK WAS LOCATED.  THREE ONG EMPLOYEES WERE AT THE RESIDENCE NEXT DOOR INVESTIGATING A REPORT OF AN ODOR AT THE TIME OF THE INCIDENT.    SUPPLEMENTAL TO ORIGINAL REPORT SENT 2/1/16:  CORRECTED PART G5 FROM BUTT WELD TO FUSION JOINT AND PROVIDED THE ASSOCIATED INFORMATION.    SUPPLEMENTAL/FINAL SUBMITTED 7/29/16:  NO CHANGES TO THE INFORMATION ALREADY REPORTED ARE FORTHCOMING.
