REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
10/23/2015,2015,20150097,16278,SUPPLEMENTAL FINAL,1088,BALTIMORE GAS & ELECTRIC CO,110 W FAYETTE ST ,BALTIMORE,MD,21201,9/23/2015 19:19,,,12218 SLEEPY-HORSE LANE,COLUMBIA,HOWARD,MD,21044,39.20951,-76.89771,,,,,,,,,,9/23/2015 20:50,129242,,NATURAL GAS,,70,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,10,9/23/2015 19:19,,,,9/23/2015 19:19,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,1994,,,,,,,,,STEEL,,OTHER,FITTING,0.154,,,,,,,OTHER,,,,,,,,,OUTSIDE FORCE - PIPE DAMAGE / BREAK AS A RESULT OF VEHICLE IMPACT,CLASS 3 LOCATION,2000000,500,2500,0,,,70,,2003070,0,0,6,,,,,0.25,0.25,0.35,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SMALL AMOUNT OF RELEASE AT EVENT LOCATION,,,,,,,,,,,,,YES,1,0,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVE TROCH,MANAGER-GAS ENGINEERING -ASSET PERFORMANCE,steve.troch@bge.com,410-470-9560,410-470-9549,,,,STEVE TROCH,MANAGER-GAS ENGINEERING -ASSET PERFORMANCE,410-470-9560,steve.troch@bge.com,"THE RESIDENT OF 12218 SLEEPY-HORSE LANE STATED THAT SHE BACKED OUT OF HER GARAGE UNAWARE THAT HER CAR DOOR WAS PARTIALLY OPEN AND HER CAR DOOR STRUCK AN UNDETERMINED PIPE/OBJECT INSIDE THE GARAGE. BGE LATER RECEIVED A REPORT OF AN OUTSIDE GAS ODOR FROM THE RESIDENT OF 12220 SLEEPY-HORSE LANE. BGE RESPONDED TO THE ODOR CALL AND FOUND HIGH LEVELS OF GAS AND A BREACHED GAS METER/REGULATOR SET INSIDE THE GARAGE OF 12218 SLEEPY-HORSE LANE. THE GAS MECHANIC EVACUATED THE RESIDENTS OF 12220 SLEEPY-HORSE LANE. SHORTLY THEREAFTER, THE IGNITION OCCURRED.    HOWARD COUNTY FIRE INVESTIGATION REPORT 15MA012 DATED 12/17/2015 STATED;    AS A RESULT OF A SYSTEMATIC ORIGIN AND CAUSE INVESTIGATION, THE SPECIFIC POINT OF ORIGIN COULD NOT BE READILY IDENTIFIED; THEREFORE, THE AREA OF ORIGIN IS IDENTIFIED AS THE STRUCTURE OF 12218 SLEEPY HORSE LANE. BASED ON THE INFORMATION PRESENTLY AVAILABLE, IT IS THE OPINION OF THIS INVESTIGATOR THAT THE SOURCE OF IGNITION WAS UNDETERMINED. THERE WAS A SEVERED NATURAL GAS PIPE INSIDE OF THE GARAGE AND GAS WAS FREE FLOWING INSIDE OF THE GARAGE, WHICH PROVIDED THE FUEL FOR THE IGNITION. THE AREA OF ORIGIN CONTAINED MULTIPLE COMPETENT AND POTENTIAL SOURCES OF ACCIDENTAL IGNITION. THESE INCLUDED ENERGIZED ELECTRICAL DEVICES. AS A RESULT, THE SPECIFIC SOURCE OF IGNITION OF THIS FIRE COULD NOT BE CONCLUSIVELY DETERMINED WITHIN THE LIMITS OF THIS INVESTIGATION. DURING THIS INVESTIGATION, HOWEVER, NO SOURCES OF INCENDIARY IGNITION WERE OBSERVED OR INDICATED IN THE AREA OF ORIGIN. IT IS THE OPINION OF THIS INVESTIGATOR THAT THE EXPLOSION AND FIRE WAS ACCIDENTAL IN NATURE."
10/19/2015,2015,20150096,16219,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,"5420 LBJ FREEWAY, SUITE 1800",DALLAS,TX,75240,9/21/2015 8:00,,,113 ARABIAN ROAD,WAXAHACHIE,ELLIS,TX,75165,32.34912,-96.78448,,,,,,,,,,9/21/2015 9:00,1129019,,NATURAL GAS,,1595,,NO,,,,,,0,YES,0,0,0,0,2,2,NO,,,,,YES,20,9/21/2015 8:10,,,,9/21/2015 8:30,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2008,,,,,,0.75,2406,POLYPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,LEAK,,,OTHER,"3RD PARTY BORED INTO 3/4"" SERV",,,,,,CLASS 3 LOCATION,0,0,0,0,,,8000,,8000,0,0,17,,,,,25,25,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","DAMAGE WAS DUE TO 3RD PARTY, NO CONTROLLER ISSUES WERE PRESENT",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,UTILITY,BORING,TELECOMMUNICATIONS,YES,1575144185,TEXAS 811,CONTRACT LOCATOR,YES,YES,YES,24,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOSHUA LENAMOND,OPERATIONS SUPERVISOR,joshua.lenamond@atmosenergy.com,469-261-2303,,,,,ANDY TREADWAY,COMPLIANCE DIRECTOR,214-206-2044,andy.treadway@atmosenergy.com,"3RD PARTY CONTRACTOR BORED IN TO 3/4"" SERVICE.  THE EXCAVATOR OPERATED MECHANIZED EQUIPMENT WITHIN THE TOLERANCE ZONE CAUSING DAMAGE TO A SERVICE LINE WHICH RESULTED IN THE RELEASE OF PRODUCT.  THERE WAS EVIDENCE THAT THE EXCAVATOR FAILED TO VERIFY THE LOCATION OF UTILITY LINES WITHIN THE BORE PATH THROUGH POT HOLE VERIFICATION."
10/13/2015,2015,20150095,16172,SUPPLEMENTAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,1800 LARIMER STREET ,DENVER,CO,80202,9/15/2015 15:11,,,11852 MILL VALLEY ST,PARKER,DOUGLAS COUNTY,CO,80138,39.501151,-104.718929,,,,,,,,,,9/15/2015 15:45,1128547,,NATURAL GAS,,15,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,9/15/2015 14:21,,,,9/15/2015 14:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2004,,,,,,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,BUILDING FIRE MELTED THE BUILDING REGULATOR AND METER.  ESCAPING GAS CAUGHT FIRE.,CLASS 3 LOCATION,500000,1000,5000,0,,,30,,506030,0,0,2,,,,,25,25,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JONATHAN MOE,MANAGER GAS ENGINEERING,jonathan.t.moe@xcelenergy.com,303-571-3477,,,,,MARK NOLAN,PRINCIPAL ENGINEER,303-571-3931,mark.nolan@xcelenergy.com,A BUILDING FIRE AT 11844 MILL VALLEY ST MELTED THE BUILDING REGULATOR AND METER ATTACHED TO THE HOME.  THE LEAKING GAS WAS THEN IGNITED BY THE FIRE WHICH CONTRIBUTED TO THE FIRE IN THE ADJACENT BUILDING 11852 MILL VALLEY ST.  NO INJURIES WERE REPORTED AND THE ORIGINAL SOURCE OF THE FIRE IS NOT ATTRIBUTED TO THE GAS FACILITIES.    NOTE: RESPONSE TO A.13 IS FOR THE INDIVIDUAL SERVICE THAT WAS CUT-OFF. NO OTHER PIPELINE MAIN WAS SHUT DOWN. THE SERVICE WILL LIKELY BE RENEWED AT SOME POINT IN THE FUTURE AFTER THE HOME IS RE-BUILT.
9/30/2015,2015,20150092,16159,ORIGINAL,18440,SOUTH JERSEY GAS CO,101 SOUTH LINCOLN PLACE ,ATLANTIC CITY,NJ,8401,9/15/2015 8:04,,,111 N. BROADWAY AVENUE,PENNSVILLE,SALEM,NJ,08070-1618,39.661005,-75.514218,,,,,,,,,,9/15/2015 9:25,1128507,,NATURAL GAS,,9,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,9/15/2015 8:10,,,,9/15/2015 8:17,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,29,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1933,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,OTHER,,,,,,,,,STRUCK SERVICE,CLASS 3 LOCATION,300000,1000,11000,7000,MISCELLANEOUS ITEMS,,26,,319026,1,0,1,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT DID NOT RESULT IN OBSERVABLE PRESSURE CHANGES IN THE SYSTEM.,,,,,,,,,,,,,NO,,,YES,6,1,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,NATURAL GAS,YES,152240790,,CONTRACT LOCATOR,YES,NO,YES,,OTHER,PRIMARY CAUSE UNDER INVESTIGATION.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID J. NEWMAN,MANAGER COMPLIANCE AND QA QC,dnewman@sjindustries.com,609-561-9000 ,856-881-7378,,,,DAVID J. NEWMAN,MANAGER COMPLIANCE AND QA QC,609-561-9000,dnewman@sjindustries.com,"ON TUESDAY SEPTEMBER 15, 2015, KLINE CONSTRUCTION, A CONTRACTOR WORKING FOR SOUTH JERSEY GAS COMPANY, WAS SCHEDULED TO RENEW A GAS SERVICE TO THE BUILDING LOCATED AT 111-113 N. BROADWAY AVENUE IN PENNSVILLE, NJ.  THE GAS SERVICE RENEWAL WAS PART OF A PROJECT TO REPLACE THE GAS MAINS AND SERVICES IN THIS SECTION OF PENNSVILLE.  THE PROJECT CONSISTED OF REPLACING 4"" BARE STEEL MAIN ON N. BROADWAY AVENUE ALONG WITH ALL EXISTING SERVICES.  THE NEW MAIN IS 6"" PE PLASTIC AND THE SERVICES WILL ALL BE PE PLASTIC.  THE OPERATING PRESSURE OF THE SYSTEM IS 60 PSIG MAOP.  ON THE MORNING OF 9/15/15, KLINE'S SERVICE INSTALLATION CREW STRUCK AN UNMARKED GAS SERVICE TO 111 N. BROADWAY.  THERE WAS AN APPARENT IGNITION OF NATURAL GAS INSIDE THE STRUCTURE AT 111 N. BROADWAY WHEN THE SERVICE WAS PULLED APART FROM THE INSIDE METER SET.  THERE WERE TWO SERVICES ON THE PROPERTY, ONE MARKED AND ONE NOT MARKED."
10-08-2015,2015,20150094,16611,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,09-08-2015 12:32,,,10218 DODGE ROAD,MONTROSE,GENESEE,MI,48457,43.147486,-83.881753,,,,,,,,,,09-08-2015 13:26,1127887,,NATURAL GAS,,17.26,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,09-08-2015 12:32,,,,09-08-2015 12:32,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1991,,,,,,0.625,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,185000,11403,1437,0,,,128,,197968,0,0,2,,,,,58,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",BASED ON AN INCIDENT INVESTIGATION THERE WAS NO CONTROL ROOM  ISSUE THAT CONTRIBUTED TO THE INCIDENT. THEREFORE NO ADDITIONAL INVESTIGATION WAS NECESSARY.,,,,,,,,,,,,,YES,10,0,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,734-513-6256,,,,,JASON PIONK,SR. ENG. TECH ANAL LEAD,989-791-5749,jason.pionk@cmsenergy.com,"ON TUESDAY, SEPTEMBER 8, 2015 AT APPROXIMATELY 09:19 CONSUMERS ENERGY PERSONNEL RESPONDED TO AN OUTSIDE LEAK INVESTIGATION AT 10223 DODGE RD., MONTROSE, MI (GENESEE COUNTY).   THE HOMEOWNER INDICATED A LIGHTNING STRIKE OCCURRED AT APPROXIMATELY 07:34 AND AFTERWARDS A STRONG ODOR OF GAS WAS PRESENT NEAR THE HOME.  THE RESPONDING GAS SERVICE WORKER (GSW) PERFORMED A SERIES OF LEAK TEST AT 10223 DODGE RD., INCLUDING BAR HOLE TESTING THE SERVICE LINE AND THE MAIN.  NO  GAS READS WERE DETECTED AT THIS LOCATION.     THE GSW PROCEEDED TO CHECK FOR GAS READINGS ALONG THE SERVICE LINE AS WELL AS THE BUILDING PERIMETER (DOORS AND WINDOWS) AT 10218 DODGE RD. USING A SENSIT GOLD CGI COMBUSTIBLE GAS INDICATOR.  NO READS WERE DETECTED DURING THIS PORTION OF THE INVESTIGATION.    THE GSW EXPANDED THE LEAK INVESTIGATION TO THE LIGHTNING STRIKE LOCATION AT 10209 DODGE RD., AND FOUND 100% GAS READS AT THE EDGE OF PAVEMENT ON BOTH SIDES OF DODGE ROAD AS WELL AS WATER BUBBLING FROM A CRACK IN THE PAVEMENT NEAR THE CENTER OF THE ROAD ABOVE THE SERVICE LINE.      AT APPROXIMATELY 11:15 CONSUMERS ENERGY DISTRIBUTION CREW ARRIVED ON-SITE AND BEGAN PREPARATION TO REPLACE THE SERVICE LINE LOCATED AT 10209 DODGE RD.      AT APPROXIMATELY 12:32 AN EXPLOSION AND SUBSEQUENT FIRE OCCURRED AT 10218 DODGE RD. RESULTING IN A COMPLETE LOSS OF PROPERTY.  THE PROPERTY WAS UNOCCUPIED AND NO INJURIES OCCURRED AS A RESULT OF THE INCIDENT.     AFTER THE INCIDENT, CONSUMERS ENERGY CONDUCTED BAR HOLE TESTING IN THE VICINITY OF 10218 DODGE ROAD.   THIS TESTING INDICATED THAT GAS HAD MIGRATED FROM THE LEAK LOCATION AT 10209 DODGE ROAD ALONG THE MAIN TO A LOCATION APPROXIMATELY 20' WEST OF THE IDENTIFIED LEAK.   THE HIGHEST SUSTAINED READS WERE OBTAINED APPROXIMATELY 20 FEET FROM THE LEAK LOCATION AND APPROXIMATELY 60 FEET FROM THE BUILDING WALL.  THE INITIAL READ TAKEN AT 16:00, APPROXIMATELY 3.5 HOURS AFTER THE EXPLOSION WAS 55%.  A READ TAKEN AT THE SAME LOCATION 2 HOURS LATER (22%) INDICATES THE MIGRATING GAS WAS VENTING AT THIS LOCATION.  THIS LOCATION WAS MONITORED THE NEXT SEVERAL DAYS AND CONTINUED TO VENT. LOWER RESIDUAL GAS READINGS WERE ALSO OBTAINED, BUT AT NO TIME (PRE OR POST-INCIDENT) WERE THERE ANY GAS READINGS AT THE BUILDING WALL OF 10218 DODGE ROAD.      BASED ON THE INCIDENT INVESTIGATION SUMMARIZE ABOVE AND OUR INABILITY TO PERFORM AN INVESTIGATION OF THE CUSTOMER'S FUEL LINE AND GAS APPLIANCE(S), CONSUMERS ENERGY FOUND NO CONCLUSIVE EVIDENCE THAT THE EXPLOSION AND FIRE AT 10218 DODGE RD., WAS THE RESULT OF A RELEASE  AND/OR MIGRATION OF CONSUMERS ENERGY'S JURISDICTIONAL GAS."
10-01-2015,2015,20150093,16160,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,"5420 LBJ FREEWAY, SUITE 1800",DALLAS,TX,75240,09-04-2015 17:20,,,15158 FM 916,MAYPEARL,ELLIS,TX,76064,32.29973,-97.04576,,,,,,,,,,09-05-2015 12:00,1127650,,NATURAL GAS,,2100,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,09-04-2015 17:20,,,,09-04-2015 18:00,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,37,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1962,,,,,,10,SMLS,UNKNOWN,STEEL,,OTHER,SMLS,0.203,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 1 LOCATION,0,67500,0,0,,,10000,,77500,0,0,8,,,,,16,16,240,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","DAMAGE WAS DUE TO 3RD PARTY, NO CONTROLLER ISSUES WERE PRESENT",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,NO,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,IRRIGATION,NO,,,,,,YES,16,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOSHUA LENAMOND,OPERATIONS SUPERVISOR,joshua.lenamond@atmosenergy.com,469-261-2303,,,,,ANDY TREADWAY,COMPLIANCE DIRECTOR,214-206-2044,andy.treadway@atmosenergy.com,"CONTRACTOR WAS INSTALLING A WELL FOR A LANDOWNER USING A BACKHOE, AND HIT A 10 INCH (HP DISTRIBUTION) TRANSMISSION LINE.  NO NOTIFICATION WAS MADE TO THE ONE-CALL CENTER."
9/25/2015,2015,20150091,16158,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,8/26/2015 15:51,,,2000 BLOCK OF WHITE OAK LANE,SANTA CLARA,SANTA CLARA COUNTY,CA,95051,37.3602052,-121.9963574,,,,,,,,,,8/26/2015 22:25,1126788,,NATURAL GAS,,100,,NO,,,,,,0,YES,0,0,1,0,1,2,YES,,,,,NO,15,8/26/2015 16:26,,,,8/26/2015 16:26,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,"VEHICLE STRUCK GAS FACILITIES, CAUSING UNINTENTIONAL RELEASE OF NATURAL GAS AND SUBSEQUENT IGNITION",CLASS 3 LOCATION,50000,8000,0,0,,,537,,58537,4,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,,wcce@pge.com,,,,,,LARRY DENISTON,MANAGER OF GAS REGULATORY COMPLIANCE,925-328-5756,lcd1@pge.com,"AT 1610 HOURS ON AUGUST 26, 2015, PG&E WAS NOTIFIED OF A VEHICLE IMPACT INCIDENT AT 2055 WHITE OAK LANE IN SANTA CLARA. THE VEHICLE STRUCK A 3-METER MANIFOLD OF A COMMERCIAL BUILDING RESULTING IN AN UNINTENTIONAL RELEASE OF GAS THAT SUBSEQUENTLY IGNITED. THE BUILDING THAT CAUGHT ON FIRE IS A SMALL STRIP MALL CONSISTING OF FOUR BUSINESSES AT 2035, 2041, 2045, AND 2055 WHITE OAK LANE IN SANTA CLARA. THE FACILITY IMPACTED BY THE INCIDENT WAS LOCATED BEHIND A CHAIN-LINK FENCE MORE THAN FIVE FEET FROM THE ROADWAY, ON THE SIDE OF 2055 WHITE OAK LANE, ADJACENT TO THE PARKING LOT OF 2065 WHITE OAK LANE. UPON ARRIVAL, THE FIRE OFFICIALS EVACUATED THE BUILDING. A PG&E GAS SERVICE REPRESENTATIVE ARRIVED ON SITE A 1626 HOURS AND CREWS ARRIVED ONSITE AT 1712 HOURS. GAS WAS SHUT IN AT 2041 HOURS BY EXCAVATING AND SQUEEZING THE 1-INCH PLASTIC SERVICE. BAY AREA MAJOR MEDIA WERE OBSERVED ON SITE AT APPROXIMATELY 1711 HOURS. DAMAGES RESULTING FROM THE FIRE ARE ESTIMATED TO EXCEED $50,000, MAKING THE INCIDENT REPORTABLE TO BOTH THE DOT AND CPUC. POLICE NOTED THAT THIS WAS A HIT-AND-RUN COLLISION AND NOTED THERE ARE NO FATALITIES. TWO INDIVIDUALS (INCLUDING ONE FIREFIGHTER) WERE TAKEN TO THE HOSPITAL."
9/16/2015,2015,20150090,16165,SUPPLEMENTAL FINAL,2128,CASCADE NATURAL GAS CORP,8113 W. GRANDRIDGE BLVD,KENNEWICK,WA,99336,8/18/2015 20:25,,,3400 11TH STREET,BREMERTON,KITSAP,WA,98312-2636,47.57077,-122.66011,,,,,,,,,,8/18/2015 22:00,1126041,,NATURAL GAS,,53,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,YES,65,8/18/2015 20:04,,,,8/18/2015 20:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1978,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,1000000,500,6051,0,,,384,,1006935,1,0,0,,,,,56,56,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,INDIVIDUALS COMING DOWN FROM A SECOND STORY WINDOW WERE SEEN USING THE METER AS A STEP STOOL/LADDER.  THE STRESS ON THE METER CAUSED THE METER TO BE PULLED AWAY FROM THE RISER BELOW THE METER STOP.  CAUSING A RELEASE OF NATURAL GAS TO OCCUR AS INDIVIDUALS WERE LEAVING THE SCENE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PATTI CHARTREY,PIPELINE SAFETY SPECIALIST,patti.chartrey@cngc.com,360.405.4231,360.377.2091,,,,MIKE EUTSEY,MANAGER OF STANDARDS AND  COMPLIANCE,509-734-4576,mike.eutsey@cngc.com,"ON 08.18.15 AT 19:51, TWO INDIVIDUALS WERE OBSERVED JUMPING OUT OF A TWO STORY WINDOW ONTO CNGC'S GAS METER.  AT 19:54 A CALL WAS RECEIVED AT 911 FOR GAS ODOR AT 3400 11TH STREET, BREMERTON, WA.  AT 19:55 FIRE DEPT & POLICE DEPT WERE DISPATCHED TO SCENE.  CNGC RECEIVED A CALL OF A BLOWING GAS LINE BELOW THE METER AT 20:04, CNGC EMPLOYEE WAS DISPATCHED AT 20:05.  AT APPROXIMATELY 20:20 CNGC EMPLOYEE ARRIVED ON SCENE.  CNGC EMPLOYEE WAS AT THE METER SET WHEN THE EXPLOSION OCCURRED AT 20:25.  METER SET WAS LOCATED AT THE BUILDING WALL.  THE MOTEL'S LAUNDRY ROOM CONTAINING 2 NG DRYERS AND 1 NG WATER HEATER WERE LOCATED ON THE OTHER SIDE OF THE BUILDING WALL, MOSTLY BELOW GRADE.  VENTING AND AIR INTAKE VENTS WERE IN THE VICINITY OF THE BLOWING GAS.  THE CLOTHES DRYER WAS IN OPERATION AT THE TIME OF THE EXPLOSION.  CNGC EMPLOYEE WAS INJURED.  BLOWING NATURAL GAS ENTERED THE LAUNDRY ROOM AND WAS IGNITED BY THE DRYER IN OPERATION."
9/15/2015,2015,20150089,16152,ORIGINAL FINAL,18112,SAN DIEGO GAS & ELECTRIC CO,8326 CENTURY PARK COURT  ,SAN DIEGO,CA,92123,8/16/2015 11:54,,,869 39TH ST,SAN DIEGO,SAN DIEGO ,CA,92102,32.7148,-117.10982,,,,,,,,,,8/16/2015 14:14,1125822,,NATURAL GAS,,32,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,8/16/2015 11:54,,,,8/16/2015 12:24,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1957,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,FIRE MELTED THE MSA CAUSING A GAS RELEASE.,CLASS 3 LOCATION,140000,920,200,0,,,190,,141310,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,626-893-4536,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,626-893-4536,kle2@semprautilities.com,"ON AUGUST 16, 2015, FIRE DEPARTMENT REPORTED A STRUCTURE FIRE AT 871 39TH ST, SAN DIEGO.  INITIAL REPORT SHOWS 874 QUAIL ST, SAN DIEGO.  THE FIRE REPORTEDLY MELTED THE METER CAUSING GAS TO ESCAPE.  CREW RESPONDED AND CONTROLLED THE GAS VIA A NEARBY CONTROL HOLE IN THE ALLEY.  NO INJURIES RESULTED FROM THIS INCIDENT.      RESTORE WILL NOT TAKE PLACE UNTIL THE CUSTOMER'S PLUMBER CONFIRMED THAT THE HOUSELINE IS REPAIRED AND FREED FROM LEAK.  CAUSE OF THE FIRE IS UNDETERMINED.     THIS INCIDENT WAS REPORTED TO CPUC AND DOT DUE TO A GAS LEAK, MEDIA COVERAGE, AND THE ASSOCIATED DAMAGE EXCEEDING $50,000.     FOR ANY FURTHER QUESTIONS, CONTACT KHOA LE AT (626) 893-4536."
09-10-2015,2015,20150088,16151,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,08-12-2015 08:20,,,715 MONTANA AVE,SANTA MONICA,LOS ANGELES,CA,90403,34.02732,-118.5016,,,,,,,,,,08-12-2015 12:53,1125441,,NATURAL GAS,,38,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,08-12-2015 08:20,,,,08-12-2015 08:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2001,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.8,0.8,,,,,,,,CLASS 3 LOCATION,200000,995,200,0,,,228,,201423,6,0,0,,,,,39,39,43,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,626-893-4536,,,,,TROY BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-376-7208,tbauer@semprautilities.com,"ON AUGUST 12, 2015, A DRIVER WAS BACKING HER VEHICLE OUT OF A PARKING SPACE WHEN SHE STRUCK ANOTHER VEHICLE.  THE DRIVER REPORTEDLY PANIC, INADVERTENTLY STEPPED ON THE GAS PEDAL INSTEAD OF THE BRAKE AND ACCELERATED FORWARD.  THE VEHICLE JUMPED THE PARKING STOP, WENT OVER THE CURB, STRUCK AND SHEARED OFF A SERVICE RISER, AND CRASHED INTO A BUILDING.  THIS RESULTED IN A GAS LEAK AND IGNITION TO HER VEHICLE AND THE BUILDING.  CREW RESPONDED AND CONTROLLED THE LEAK.  THE DRIVER SUFFERED MINOR SCRAPES AS A RESULT OF THE IMPACT AND EXITING VEHICLE.       GAS SERVICE WILL NOT BE RESTORED UNTIL THE BUILDING OWNERS AND THEIR PLUMBERS CONFIRMED THAT THE BUILDING HOUSELINE HAS BEEN REPAIR.      THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO A RELEASE OF GAS AND THE COST ASSOCIATED WITH THE DAMAGE EXCEEDED $50,000."
09-04-2015,2015,20150087,16293,SUPPLEMENTAL FINAL,30769,MISSOURI GAS ENERGY,700 MARKET STREET ,SAINT LOUIS,MO,63101,08-07-2015 03:30,,,E. TRUMAN RD. AND WABASH,KANSAS CITY,JACKSON,MO,64127,39.09483,-94.55277,,,,,,,,,,08-07-2015 08:01,1124968,,NATURAL GAS,,4066,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,08-07-2015 04:07,,,,08-07-2015 04:45,NO,OPERATOR-CONTROLLED PROPERTY,UNDERGROUND,UNDER PAVEMENT,,43,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1902,,,,,,16,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,124360,500,0,,,21357,,146217,0,0,466,,,,,44,23,25,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE CONTROL ROOM RESPONDED TO THE ALARMS BY TAKING PROMPT REMEDIAL ACTION. ADDITIONALLY, THE LOCAL WATER UTILITY CONFIRMED MISTAKENLY OPERATING THE GAS VALVE IN LINE WITH THE INCIDENT.",,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,THE LOCAL WATER UTILITY MISTAKENLY OPERATED A GAS VALVE BYPASSING A REGULATOR. THE SYSTEM BECAME OVERPRESSURIZED CREATING SEVERAL CRACKS AND A HOLE IN A 16 INCH CAST IRON MAIN.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PATRICK SEAMANDS,MANAGER OF PIPELINE SAFETY AND COMPLIANCE,patrick.seamands@thelacledegroup.com,(314) 349-2936,,,,,CRAIG R. HOEFERLIN,VICE PRESIDENT OF OPERATIONS SERVICES,(314) 349-2972,craig.hoeferlin@thelacledegroup.com,"THE LOCAL WATER UTILITY WORKER MISTAKENLY OPERATED (OPENED) A NATURAL GAS DISTRIBUTION SYSTEM VALVE, BYPASSING A REGULATOR STATION.   THE SYSTEM BECAME OVERPRESSURIZED, CREATING SEVERAL CRACKS AND A HOLE IN A 16-INCH CAST IRON MAIN.  NATURAL GAS SERVICE WAS MAINTAINED TO ALL CUSTOMERS SERVED BY THE LINE WHILE IT WAS BEING REPAIRED.  SUBSEQUENT TO THE EVENT, THE LID OF THE ASSOCIATED VALVE BOX WAS MARKED WITH YELLOW PAINT AND A VALVE CAP LABELED ""GAS VALVE"" WAS PLACED OVER THE VALVE KEY."
8/31/2015,2015,20150086,16534,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,08-02-2015 22:15,,,800 N. PENNSYLVANIA AVENUE,LANSING,EATON,MI,48906,42.742308,-84.537508,,,,,,,,,,08-02-2015 23:59,1124593,,NATURAL GAS,,23.07,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,12,08-02-2015 22:15,,,,08-02-2015 23:04,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1987,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2708,OTHER,,,,,,,,,PLASTIC RISER SEVERED FROM METER BY VEHICLE IMPACT,CLASS 3 LOCATION,80000,3259,206,0,,,172,,83637,0,0,6,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",VEHICLE STRUCK GAS METER RESULTING IN RELEASE OF GAS.  THE GAS IGNITED AND AN EXPLOSION OCCURRED. THE OPERATOR WAS NOTIFIED BY EMERGENCY RESPONDER - 911 OPERATOR,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST I,carmella.king@cmsenergy.com,517-788-0509,,,,,JULIE A. HEGEDUS,DIRECTOR DOET REGULATORY AND COMPLIANCE,248-217-6993,julie.hegedus@cmsenergy.com,"ON SUNDAY, AUGUST 2, 2015 AT APPROXIMATELY 22:15 A VEHICLE TRAVELING NORTH ON PENNSYLVANIA AVE. WAS REAR-ENDED AT THE INTERSECTION OF PENNSYLVANIA AVE. AND MAY ST., CAUSING THE VEHICLE TO EXIT THE ROADWAY AND STRIKE THE GAS METER LOCATED AT 800 N. PENNSYLVANIA AVE., LANSING, MICHIGAN (EATON COUNTY).  THE METER STAND AND THE SERVICE RISER WERE DAMAGED AS A RESULT OF THE COLLISION CAUSING A RELEASE OF GAS.      AT APPROXIMATELY 22:23 THE RELEASED GAS IGNITED AND AN EXPLOSION OCCURRED RESULTING IN A COMPLETE LOSS OF THE STRUCTURE.  THE DRIVER EXITED THE VEHICLE AND THE OCCUPANTS OF THE HOME EVACUATED BEFORE THE EXPLOSION OCCURRED.  NO FATALITIES OR INJURIES OCCURRED AS A RESULT OF THE INCIDENT.      THE LANSING POLICE AND FIRE DEPARTMENTS WERE ONSITE AND HAD TRAFFIC BLOCKED AS A SAFETY PRECAUTION. TWO ADDITIONAL STRUCTURES LOCATED DIRECTLY TO THE NORTH AND EAST SUSTAINED DAMAGES AS A RESULT OF THE EXPLOSION.  THE OCCUPANTS OF THE STRUCTURE TO THE EAST WERE EVACUATED WITHOUT INJURY AFTER THE EXPLOSION OCCURRED.  THE PROPERTY TO THE NORTH WAS UNOCCUPIED.    CONSUMERS ENERGY GAS SERVICE WORKERS PERFORMED BAR TESTING TO ENSURE THERE WAS NO EVIDENCE OF GAS MIGRATION TO ADJACENT STRUCTURES AND NO GAS WAS DETECTED.    THE 1 1/4"" PLASTIC DISTRIBUTION MAIN WAS SQUEEZED SOUTH OF THE INCIDENT LOCATION SHUTTING GAS DOWN AT APPROXIMATELY 00:15.  THE TEMPORARY SHUT-DOWN RESULTED IN AN INTERRUPTION OF SERVICE TO SIX CUSTOMERS.    SERVICE TO THE IMPACTED CUSTOMERS WAS RESTORED ON AUGUST 3, 2015 AT APPROXIMATELY 14:00 FOLLOWING THE DEMOLITION OF THE DAMAGED STRUCTURE."
7/29/2015,2015,20150077,16128,ORIGINAL,1184,BAY CITY MUNICIPAL GAS SYSTEM,1100 6TH STREET ,BAY CITY,TX,77414,7/25/2015 15:05,,,615 2ND STREET,BAY CITY,MATAGORDA,TX,77414,28.97743,-95.98214,,,,,,,,,,7/25/2015 17:20,1123830,,NATURAL GAS,,0.1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,7/25/2015 15:05,,,,7/25/2015 15:20,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,11,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,UNKNOWN,,,,,,1,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2406,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,9000,150,300,0,,,2,,9452,0,0,1,,,,,25,25,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,TRENCHER,IRRIGATION,NO,,,,,,YES,2,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LEO GARZA,OPERATIONS MANAGER,leo@baycitygas.com,979.245.2194,979.244.1422,,,,KEVIN HECHT,DIRECTOR,9792452194,kevin@baycitygas.com,"LAWN SPRINKLER SYSTEM BEING INSTALLED AT PRIVATE RESIDENCE. LOCATE REQUESTS WERE RECEIVED, KNOWN LINES WERE MARKED. INSTALLER USING WALK-BEHIND TRENCH HIT AND CUT AN UNKNOWN SERVICE LINE AT APPROXIMATELY 11 INCHES OF DEPTH. INSTALLER EVACUATED PERSONNEL AND TRENCHER LATER IGNITED ESCAPING GAS, DESTROYING TRENCHER. NO OTHER PROPERTY DAMAGES, NO INJURIES. LINE WAS SQUEEZED OFF BY GAS COMPANY PERSONNEL AND LATER REPAIRED TO RESTORE SERVICE TO RESIDENCE."
8/24/2015,2015,20150085,16370,SUPPLEMENTAL FINAL,32198,MINNESOTA ENERGY RESOURCES CORPORATION,2685 145TH STREET WEST ,ROSEMOUNT,MN,55068,7/24/2015 6:29,,,3740 156TH ST WEST,ROSEMOUNT,DAKOTA,MN,55068,44.722822,-93.1410609,,,,,,,,,,7/24/2015 12:57,1123738,,NATURAL GAS,,0.25,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,20,7/24/2015 6:45,,,,7/24/2015 6:55,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1986,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,LIGHTNING STRIKE,,,,,,CLASS 3 LOCATION,132000,1500,2480,0,NONE,,150,,136130,0,0,4,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,",,",YES,,,,YES,THUNDERSTORM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LINDSAY K LYLE,ENGINEERING MANAGER,lklyle@minnesotaenergyresources.com,651-322-8909,920-272-4000,,,,LINDSAY K LYLE,ENGINEERING MANAGER,651-322-8909,lklyle@minnesotaenergyresources.com,"A CALL INTO OUR CALL CENTER RESULTED IN A DISPATCH OF A LOCAL TECHNICIAN TO 3740 156TH ST W, ROSEMOUNT.  A SECOND CALL WAS FROM ADDRESS 3660 156TH ST W, ROSEMOUNT FOR THE SAME ISSUE.  LIGHTNING STRUCK THE METERS SET THAT FED A 4 UNIT DUPLEX.  ALL 4 UNITS WERE EVACUATED, RESULTING IN 8-10 OCCUPANTS AT EACH COMPLEX.    MERC EMPLOYEE ARRIVED AT 0655 WITH 3 MORE ARRIVING BY 0705.  THERE WAS BLOWING GAS BELOW THE REGULATOR AT 60 PSI FEEDING A FIRE AT 3740 AND 3750 156TH ST W.  THE DOUBLE METER SET WAS MELTED AND FEEDING THE FIRE.  FACILITIES WERE LOCATED AND THE SERVICE LINE (PLASTIC) WAS PINCHED OFF AT 0720.  THE REMAINING FIRE WAS EXTINGUISHED.  BAR HOLES WERE CONDUCTED THROUGHOUT THE NEIGHBORHOOD WITH NO ADDITIONAL LEAKS FOUND.    FIRE DEPTS FROM ROSEMOUNT AND APPLE VALLEY, ROSEMOUNT POLICE, MNOPS, AND THE STATE FIRE MARSHALL RESPONDED TO THE INCIDENT.  156TH STREET WAS CLOSED.  THE INSIDE FIRE WAS OUT WHEN MERC ARRIVED AND THE FIRE WAS CONTAINED TO THE METER SET.  REPORT WAS FILED WITH MNOPS AND NRC REPORT FOLLOWED.    SERVICE LINE WAS PARTIALLY ABANDONED ON 7/24/2015 AND COMPLETELY ABANDONED ON 10/22/2015.  NEW SERVICE WAS INSTALLED AFTER THE RECONSTRUCTION."
8/20/2015,2015,20150084,16141,ORIGINAL FINAL,180,ALABAMA GAS CORPORATION,605 RICHARD ARRINGTON JR BLVD N ,BIRMINGHAM,AL,35203,7/21/2015 14:45,,,66 THE DOWNS,TUSCALOOSA,TUSCALOOSA,AL,35401,33.18951,-87.55012,,,,,,,,,,7/21/2015 15:20,1123458,,NATURAL GAS,,25.91,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,7/21/2015 13:04,,,,7/21/2015 13:20,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,32,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2013,,,,,,2,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2.3,0.8,,,,,,,,CLASS 3 LOCATION,68000,646,100,0,,,262,,69008,0,0,8,,,,,20,20,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS CAUSED BY EXCAVATION DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,151941995,,CONTRACT LOCATOR,YES,YES,YES,2,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY A. WILSON,MANAGER REGULATORY COMPLIANCE,randy.wilson@alagasco.com,205-326-2987,205-326-8483,,,,ROBERT N. GARDNER,DIRECTOR QUALITY ASSURANCE AND COMPLIANCE,205-326-2584,bob.gardner@alagasco.com,"ON JULY 21, 2015 AT 13:04 CT, A THIRD PARTY CONTRACTOR DAMAGED A 2"" PLASTIC MAIN WITH A MINI-EXCAVATOR.  THIS DAMAGE RESULTED IN A RELEASE OF NATURAL GAS AND A FIRE THAT DESTROYED THE MINI-EXCAVATOR AND DAMAGED SIDING ON A NEARBY RESIDENCE.  ALAGASCO DETERMINED IT WAS A REPORTABLE INCIDENT AT 14:45 CT.  THE CONTRACTOR HAD A VALID LOCATE AND THE MARKS WERE DETERMINED TO BE ACCURATE AT THE TIME OF THE INCIDENT."
8/17/2015,2015,20150083,16260,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",1111 LOUISIANA ST  ,HOUSTON,TX,77002,7/18/2015 1:30,,,7901 PICKFAIR DR,BLOOMINGTON,HENNEPIN,MN,55438-1379,44.844427,-93.387056,,,,,,,,,,7/22/2015 15:08,1123568,,NATURAL GAS,,5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,7/18/2015 1:30,,,,7/18/2015 2:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1977,,,,,,,,,COPPER,,,,,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,604000,800,2000,700,LEAK DETECTION EXPENSES,,0,,607500,0,0,1,,,,,50,50,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LEAK WAS ON A RESIDENTIAL RISER.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVE OLINGER,OPERATIONS SPECIALIST I,steve.olinger@centerpointenergy.com,6123600585,,,,,DEAN HEADLEE,PIPELINE SAFETY AND COMPLIANCE MANAGER,6123215366,dean.headlee@centerpointenergy.com,"LIGHTNING CAUSED A PINHOLE LEAK IN THE COPPER RISER AND SUBSEQUENT SIGNIFICANT DAMAGE TO THE 7901 PICKFAIR DR, BLOOMINGTON, MN RESIDENCE. THE TOTAL DOLLAR AMOUNTS EXCEED $50K."
8/14/2015,2015,20150082,16139,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,7/16/2015 11:39,,,8070 FAIR OAKS COURT,JONESBORO,CLAYTON,GA,30236,33.533912,-84.308789,,,,,,,,,,7/16/2015 13:27,1122973,,NATURAL GAS,,206,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,7/16/2015 11:35,,,,7/16/2015 11:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1998,,,,,,,,,OTHER,METER SET,,,,,,,,,,OTHER,,,,,,,,,METER BYPASS VALVE WITH AN END CAP ASSEMBLY INADVERTENTLY SEPARATED FROM PIPE DURING MAINTENANCE WORK,CLASS 3 LOCATION,500000,500,1000,0,,,588,,502088,1,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@aglresources.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R. LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@aglresources.com,WHILE PERFORMING ROUTINE MAINTENANCE WORK AN EMPLOYEE LOOSENED A METER BYPASS VALVE WITH AN END CAP ASSEMBLY ON A METER SET WHILE UNDER PRESSURE WHERE THE VALVE INADVERTENTLY SEPARATED FROM THE PIPE. THE ESCAPING GAS IGNITED RESULTING IN A FIRE AT THE BUILDING WALL.
8/13/2015,2015,20150081,16135,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,7/14/2015 11:00,,,GREEN RIVER RD & DOMINGUEZ RANCH RD,CORONA,RIVERSIDE,CA,92282,33.87888,-117.65042,,,,,,,,,,7/14/2015 14:37,1122771,,NATURAL GAS,,861,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/14/2015 11:00,,,,7/14/2015 11:14,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,80,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1980,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,MECHANICAL PUNCTURE,6,6,,,,,,,,CLASS 3 LOCATION,0,251042,200,0,,,5166,,256408,7,0,826,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,GRADER/SCRAPER,GRADING,YES,51061283,DIGALERT - 811,UTILITY OWNER,YES,YES,YES,50,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,(626) 893 4536,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-376-7208,tbauer@semprautilities.com,"ON JULY 14, 2015, A CONTRACTOR WAS GRADING EARTH FOR STREET WIDENING WHEN HE STRUCK A 6 IN. STEEL GAS MAIN CAUSING A LEAK.  CREWS RESPONDED AND CONTROLLED THE LEAK.  NO INJURIES RESULTED FROM THE GAS LEAK.      ALL REPAIRS TO THE DAMAGED MAIN WERE COMPLETED AND ALL THE AFFECTED CUSTOMERS WERE RESTORED.     INVESTIGATION OF THE INCIDENT SHOWED THAT THERE WAS A VALID USA TICKET FOR THE CONTRACTOR AND THAT THE 6 IN.  MAIN WAS PROPERLY MARKED.  MARKS WERE VISIBLE BEFORE AND AFTER THE DAMAGE AREA BUT NOT VISIBLE IN THE APPROXIMATE AREA WHERE THE DAMAGE OCCURRED LIKELY DUE TO THE CONTRACTOR REMOVING THE MARKS WHILE GRADING WAS PERFORMED.     THIS INCIDENT WAS REPORTED TO CPUC AND DOT DUE TO A RELEASE OF GAS AND THE ASSOCIATED COST OF THE DAMAGE EXCEEDING $50,000.      FOR ANY FURTHER QUESTIONS, CONTACT KHOA LE AT (626) 893-4536."
08-05-2015,2015,20150079,16130,ORIGINAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,170 DATA DRIVE ,WALTHAM,MA,2451,07-07-2015 18:47,,,VAR. LOC'S IN NORTHERN QUEENS,QUEENS,QUEENS,NY,11211,40.713783,-73.828299,,,,,,,,,,07-07-2015 21:02,1122119,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-07-2015 18:47,,,,07-07-2015 19:17,NO,PUBLIC PROPERTY,ABOVEGROUND,OTHER,VARIOUS ODOR COMPLAINTS,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,CUSTOMER GAS ODOR COMPLAINTS,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,MALODOROS CONDITION IDENTIFIED BY VAR. CUSOTMER REPORTED GAS ODOR COMPLAINTS IN NORTHERN QUEENS.  SUBSEQUENT INVESTIGATION REVEALED EXCESS ODORANT INJECTION FROM LNG LIQUEFACTION PROCESS.,CLASS 4 LOCATION,0,0,60385,0,,,0,,60385,0,0,0,,,,,10.5,12,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS NOT THE RESULT OF ANY OPERATION THAT THE CONTROL ROOM CAN DETECT UNDER PRESENT OPERATING CONDITIONS AND ALARMS.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,LIQUEFACTION PLANT FEED GAS  PURIFICATION PROCESS REINJECTION SYSTEM (MERCAPTAN/MOISTURE) REQUIRES ADJUSTMENT TO ENSURE PROPER INJECTION RATIO INTO DISTRIBUTION SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROG MGR OPERATIONS CODES AND POLICY,corinne.byrnes@nationalgrid.com,5165452425,,,,,CORINNE BYRNES,PRIN PROG MGR- OPERATIONS CODES AND POLICY,5164924469,corinne.byrnes@gmail.com,MULTIPLE GAS ODOR COMPLAINTS WERE RECEIVED AND INVESTIGATED BY CUSTOMER CALL CENTER.  THE NATIONAL RESPONSE CENTER WAS NOTIFIED OUT OF AN ABUNDANCE OF CAUTION DUE TO THE CALL VOLUME.  SUBSEQUENT CHEMICAL ANALYSIS OF HTE GAS REVEALED EXCESS ODORANT CONCENTRATIONS.  IT WAS LATER DETERMINED THAT THE LIQUEFACTION PANT FEED GAS PURIFICATION PROCESS REINJECTION SYSTEM (MERCAPTAN/MOISTURE) REQUIRES ADJUSTMENT TO ENSURE PROPER INJECTION RATIO INTO DISTRIBUTION SYSTEM.
