REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
04-08-2015,2015,20150038,16062,ORIGINAL FINAL,2568,"COLORADO SPRINGS, CITY OF",PO BOX 1103 ,COLORADO SPRINGS,CO,80947,03-10-2015 16:17,,,INTERSECTION OF POWERS BLVD AND OLD RANCH RD,COLORADO SPRINGS,EL PASO,CO,80908,38.98462,-104.76484,,,,,,,,,,03-11-2015 10:47,1110260,,NATURAL GAS,,1833,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-10-2015 16:18,,,,03-10-2015 16:40,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,2015,,,,,,6,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,48,18.8,,,,,,,,CLASS 3 LOCATION,196480,0,0,0,,,3860,,200340,5,0,1406,,,,,49,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,CONTROLLER,,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","COLORADO SPRINGS UTILITIES DID NOT INVESTIGATE THE CONTROLLER BECAUSE THE CONTROLLER FOLLOWED STANDARD OPERATING PROCEDURES.  THE CONTROLLER RECOGNIZED THE ALARM, WITNESSED THE RAPID PRESSURE LOSS VIA SCADA AND CONTACTED FIRST RESPONDERS TO START THE FIELD INVESTIGATION.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,GRADING,NO,,,,,,YES,48,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSICA NESVOLD,SR GAS REGULATORY COMPLIANCE ENGINEER,jnesvold@csu.org,7196683582,,,,,MARK JOHNSON,ECOM MANAGER,719-668-3630,mjohnson@csu.org,"EXCAVATOR HIT CORRECTLY MARKED PLASTIC 6-INCH GAS MAIN WHILE EXCAVATING HILLSIDE.  EXCAVATOR HAD NOT CALLED FOR LOCATES AND WAS DIGGING ON ANOTHER EXCAVATOR'S MARKS.  EXCAVATOR FAILED TO POT-HOLE MARKED UTILITY, FAILED TO USE NON-MECHANIZED EQUIPMENT WITHIN 18-INCHES OF A MARKED UTILITY, AND FAILED TO CONTACT FACILITY OWNER FOR INSPECTOR."
3/30/2015,2015,20150033,16051,ORIGINAL,11856,COLONIAL GAS CO - LOWELL DIV,55 BEARFOOT ROAD,NORTHBORO,MA,1532,03-09-2015 16:24,,,85 ROUNSEVELL ROAD,TEWKSBURY,MIDDLESEX,MA,1876,42.6012386,-71.185445,,,,,,,,,,03-09-2015 20:00,1110092,,NATURAL GAS,,21.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,03-09-2015 16:46,,,,03-09-2015 16:46,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,OTHER,UTILITY,OUTSIDE METER/REGULATOR SET,,2011,,,,,,,,,UNKNOWN,,,,,,,,,,,LEAK,,,OTHER,REGULATOR BROKEN AT METER,,,,,,CLASS 3 LOCATION,425000,1000,3500,0,,,118,,429618,0,0,1,,,,,55.66,55.66,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SCADA SYSTEM DID NOT INDICATE ANY ABNORMAL CONDITIONS RELATED TO THIS EVENT.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROZEN COMPONENTS,",,",YES,,,,YES,SNOW / ICE FALLING OFF ROOF,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAMES FOLEY,MANAGER - DISPATCH -SCHEDULING,james.foley3@nationalgrid.com,877-304-1203,,,,,JAMES FOLEY,MANAGER -DISPATCH-SCHEDULEING,877-304-1203,james.foley3@nationalgrid.com,"SUMMARY OF EVENTS    * CALL RECEIVED FROM TEWKSBURY POLICE REQUESTING GAS TO BE TURNED OFF WORKING FIRE. 16:35    * TECH ARRIVED TO WORKING FIRE. 16:46    * TECH SHUT OFF GAS AT GATE IN DRIVEWAY 17:00    * AFTER FIRE WAS EXTINGUISHED, SERVICE PERSON CHECKED GAS MAIN & SERVICE NO READS REPORTED 19:00- 19:30     * SERVICE PERSON CHECKED MANHOLES IN AREA & PUT BAR HOLES NO READS REPORTED 19:00-19:30     *  METER SET IN REAR OF HOUSE WAS INSPECTED, SERVICE REGULATOR DAMAGE FROM FALLEN SNOW AND ICE WAS NOTED. (SERVICE RISER HAD BEEN SHUTOFF BY FIRE DEPT)   18:30 -19:30    *        DPU DIRECTOR REQUESTED DAMAGED METER FIT BE REMOVED AND STORED  20:00    * AREA SECURED AND SAFE 22:00    * DOL TEST WAS DONE AND DETERMINED TO BE NORMAL    * ON 3/11/15 A POST INCIDENT SERVICE PRESSURE TEST WAS CONDUCTED IN THE PRESENCE OF THE DPU REGULATOR AND THE SERVICE PRESSURE TEST WAS VERIFIED AS BEING SECURE AND SAFE."
03-10-2015,2015,20150021,16060,SUPPLEMENTAL FINAL,15826,POWELL CLINCH UTIL DIST,203 FIRST ST. P.O. BOX 428,ROCKY TOP,TN,37769,03-09-2015 15:53,,,169 BATLEY ROAD,Not Within a Municipality,ANDERSON COUNTY,TN,37716,36.042,-84.26687,,,,,,,,,,03-10-2015 09:38,1110125,,NATURAL GAS,,80,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,03-09-2015 15:53,,,,03-09-2015 16:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,28,,NO,,,,,,,,,,,,OTHER,UTILITY DISTRICT,MAIN,,1999,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,89000,0,5000,0,,,390,,94390,0,0,20,,,,,40,40,43,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,,,,,,YES,,,,UTILITY,BACKHOE/TRACKHOE,WATER,NO,,,,,,YES,6,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN HARRIS,ENGINEERING MANAGER,steveh@powellclinch.com,865-426-2822,865-426-2006,,,,STEPHEN HARRIS,ENGINEERING MANAGER,865-426-2822,steveh@powellclinch.com,"IN THE PROCESS OF THE LOCAL WATER UTILITY REPAIRING A LEAK, THEY SEVERED A 2"" DISTRIBUTION MAIN.  THE BACKHOE CAUSED AN IGNITION OF THE ESCAPING NATURAL GAS.  THE BACKHOE WAS DESTROYED BUT NO ONE WAS INJURED."
04-03-2015,2015,20150035,16057,ORIGINAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,1 METROTECH CENTER,BROOKLYN ,NY,11201,03-05-2015 21:00,,,442 PACIFIC STREET,BROOKLYN,KINGS,NY,11217-2203,40.685314,-73.983327,,,,,,,,,,03-06-2015 09:18,1109783,,NATURAL GAS,,1084.47,,NO,,,,,,0,YES,0,0,1,0,0,1,YES,,,,,YES,0,03-05-2015 08:50,,,,03-05-2015 09:06,NO,PRIVATE PROPERTY,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2002,,,,,,6,PLASTIC,UNKNOWN,PLASTIC,,,,,OTHER,MD PLDB,,0.579,,,LEAK,,,OTHER,CON EDISON ELECTRICAL BURNOUT,,,,,,CLASS 4 LOCATION,0,150,71996,7253,PAVING COSTS,,4932,,84331,0,0,6,,,,,0.31,0.31,0.36,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS A CONSOLIDATED EDISON ELECTRICAL BURN OUT THAT DAMAGED THE GAS MAIN.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,CONSOLIDATED EDISON ELECTRICAL BURN OUT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID ANGELONE,MANAGER,david.angelone@nationalgrid.com,718 403 3347,,,,,ROBERT DEMARINIS,VP MAINT AND CONSTR NY GAS,516-545-4337,robert.demarinis@nationalgrid.com,"DISPATCH WAS NOTIFIED ON 3/5/15 AT 12:30 BY CMS REGARDING AN OUTSIDE LEAK INVESTIGATION FINDING OF 7% GAS READING IN A SEWER MANHOLE AT THE INTERSECTION OF PACIFIC ST AND NEVINS ST. FIELD OPERATIONS WAS NOTIFIED AND RESPONDED TO THE LOCATION TO PERFORM A LEAK INVESTIGATION. WHILE CONDUCTING THE INVESTIGATION IT WAS DETERMINED A CON ED BURNOUT WAS THE CAUSE OF THE LEAK. THE BURNOUT DAMAGED A 6"" LOW PRESSURE PLASTIC MAIN. NATIONAL GRID AND CON ED HAD CREWS AT THE LOCATION TRYING TO REMEDY THE SITUATION. GAS FROM THE DAMAGED MAIN WAS MIGRATING INTO THE NEARBY CON ED MANHOLE WHEN A FLASH/FIRE OCCURRED AT APPROXIMATELY 21:00. THE CON ED EMPLOYEE WORKING IN THE MANHOLE WAS USING A LIGHT BULB THAT SUDDENLY BROKE AND THEN BECAME A SOURCE OF IGNITION SETTING THE MANHOLE ON FIRE. FIELD OPERATIONS WAS NOT ABLE TO SAFELY SECURE THE GAS AT THE DESIRED LOCATION BECAUSE OF THE ENERGIZED CABLE LINES IN CLOSE PROXIMITY OF THE DAMAGED MAIN AND THE FIRE IN THE MANHOLE. REMOTE OPENINGS WERE NOW NECESSARY AS A CONTINGENCY TO SECURE THE GAS OR UNTIL SUCH TIME AS CON ED WAS ABLE TO DE-ENERGIZE THEIR CABLE LINES IN ORDER FOR THE FD TO EXTINGUISH THE FIRE ALLOWING FIELD OPERATIONS TO SAFELY SECURE. CON ED DE-ENERGIZED THEIR LINES AT APPROXIMATELY 8:00 ON 3/6/2015 AND THE FD WAS ABLE TO EXTINGUISH THE FIRE AT 9:00. FIELD OPERATIONS WAS NOW ABLE TO SAFELY SECURE THE GAS AT 10:30."
11/15/2017,2015,20170106,16692,ORIGINAL FINAL,31159,"KANSAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",7421 W 129TH ,OVERLAND PARK,KS,66213,03-05-2015 11:30,,,1001 CREST DRIVE,TOPEKA,SHAWNEE,KS,66604,39.05099,-95.740186,,,,,,,,,,11/15/2017 13:58,1197383,,NATURAL GAS,,232.09,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-05-2015 11:30,,,,03-05-2015 11:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,108,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2013,,,,,,4,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,187,56577,1437,MEALS AND FIELD SUPPORT,,1173,,59374,0,0,160,,,,,5,5,58,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,YES,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,15058192,,CONTRACT LOCATOR,YES,YES,YES,18,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY SPECTOR,,randy.spector@onegas.com,9135303219,,,,,RANDY SPECTOR,DIRECTOR OF ENGINEERING,9135998931,randy.spector@onegas.com,"ON 3/5/15 RYLIE CONSTRUCTION WHILE DIRECTIONAL BORING CAUSED DAMAGE TO KGS FACILITIES.  THE QUANTITY OF GAS RELEASED DID NOT MEET THE CRITERIA OF A REPORTABLE INCIDENT ON IT'S OWN.  LIKEWISE, INITIAL REPAIR ESTIMATES WERE NOT EXPECTED TO EXCEED $50,000.  HOWEVER, RECENTLY, KGS CONDUCTED AN INTERNAL AUDIT AND DISCOVERED THE ACTUAL COST ASSOCIATED WITH THIS EVENT WAS ACTUALLY $58,201.  IN LIGHT OF THE RESULTS FROM THIS RECENTLY COMPLETED INTERNAL AUDIT, THE COMPANY IS NOW ISSUING THIS REPORT."
04-04-2015,2015,20150036,16317,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,1  ENERGY PLAZA ,DETROIT,MI,48226,03-05-2015 08:42,,,5204 TRENTON,DETROIT,WAYNE,MI,48210,42.331424,-83.14834,,,,,,,,,,03-05-2015 14:37,1109728,,NATURAL GAS,,1,,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,,,,,YES,11,03-05-2015 08:42,,,,03-05-2015 09:29,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1923,,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,10000,13320,47679,150,MATERIALS,,10,,71159,0,0,3,,,,,2,2,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROST HEAVE,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRENAE F. SMITH,MANAGER,smithff@dteenergy.com,313-389-7762,313-389-7757,,,,FRENAE F. SMITH,MANAGER,313-389-7755,smithff@dteenergy.com,"ON MARCH 5, 2015 AT 08:42 DTE GAS WAS NOTIFIED OF A CUSTOMER LEAK COMPLAINT AT THE RESIDENCE OF 5204 TRENTON IN DETROIT, MI.  THE DTE SERVICE TECHNICIAN ARRIVED ON THE SCENE AT 09:29 AND WAS INFORMED THERE WAS AN ODOR IN THE BASEMENT AND A 19-YEAR OLD MALE WAS INJURED THE DAY BEFORE AND WAS TAKEN TO THE HOSPITAL TO TREAT BURNS HE RECEIVED FROM THE WAIST UP.  THE TECHNICIAN BEGAN HIS LEAK INVESTIGATION AND FOUND COMBUSTIBLE READS IN THE BASEMENT FLOOR DRAIN AT 5204 TRENTON.  THE SERVICE TECHNICIAN ALSO REPORTED WINDOWS WERE BLOWN OUT AND SOME BURNING HAD OCCURRED IN THE BASEMENT AT 5204 TRENTON.   THE SERVICE TECHNICIAN ALSO FOUND COMBUSTIBLE READINGS IN THE BASEMENT FLOOR DRAINS AT ADDRESSES 5196 AND 5210 TRENTON.  A TOTAL OF ELEVEN PEOPLE WERE EVACUATED FROM THE THREE HOMES.    THE DTE GAS DISTRIBUTION CREW PERFORMED UNDERGROUND LEAK CHECKS OVER THE SERVICE LINES AND THE DISTRIBUTION MAIN IN THE AREA AROUND 5204 TRENTON.  THE CREW REPORTED A 100 FOOT SPREAD OF 98% NATURAL GAS READINGS OVER THE 6-INCH CAST IRON MAIN AND AT THE BUILDING WALLS OF ADDRESSES 5204, 5196 AND 5210 TRENTON.  THE DISTRIBUTION CREW FOUND A CIRCUMFERENTIAL CRACK IN THE 6-INCH CAST IRON MAIN.  THE DISTRIBUTION CREW REPAIRED THE LEAK WITH A 6-INCH BY 18-INCH REPAIR CLAMP. THE FROST DEPTH WAS APPROXIMATELY 48 INCHES CAUSING THE MAIN TO BREAK AND DIFFICULT TO PINPOINT THE LEAK. THE 19-YEAR OLD MALE THAT WAS INJURED LATER DIED."
04-01-2015,2015,20150040,16064,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,"5420 LBJ FREEWAY, SUITE 1800",DALLAS,TX,75240,03-02-2015 19:58,,,9430 ELOISE ST.,DALLAS,DALLAS,TX,75217,32.73761,-96.65918,,,,,,,,,,03-02-2015 21:48,1109474,,NATURAL GAS,,47,,NO,,,,,,0,NO,,,,,,0,NO,,,,,YES,12,03-02-2015 21:37,,,,03-02-2015 21:18,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,CONNECTION,1951,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,100000,1915,4377,0,,,187,,106479,0,0,5,,,,,20,20,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LOW POINT OF THIS SYSTEM WAS MONITORED BY CONTROLLER WITH NO CONTROL CAPABILITIES,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,NO,,,,,,,,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TOMMY LOONEY,OPERATIONS SUPERVISOR,tommy.looney@atmosenergy.com,469-261-7387,214-426-7062,,,,JEFFREY S. KNIGHTS,VICE PRESIDENT TECHNICAL SERVICES,214-206-2701,jeff.knights@atmosenergy.com,"AT 7:58 PM ON MARCH 2, 2015, ATMOS ENERGY DISPATCH WAS NOTIFIED OF AN EVENT AT 1504 MEMORY LANE IN DALLAS.  ATMOS ENERGY'S FIRST RESPONDER ARRIVED ON-SITE AT 9:17 PM AND UPON LEARNING THAT HOMES HAD BEEN EVACUATED BY DALLAS FIRE DEPARTMENT PERSONNEL THE ATMOS ENERGY FIRST RESPONDER BEGAN BAR TESTING AND CHECKING SEWER VENTS IN THE IMMEDIATE AREA.  SOON A SECOND ATMOS ENERGY RESPONDER AND TWO ATMOS ENERGY SUPERVISORS ARRIVED TO ASSIST WITH THE INVESTIGATION.  AT APPROXIMATELY 11:25 PM ATMOS ENERGY BEGAN A LEAK SURVEY OF THE AREA WITH A LEAK THEREAFTER PINPOINTED IN THE AREA OF THE SERVICE TAP TO 1504 MEMORY LANE.  IN THE EARLY MORNING HOURS OF MARCH 3, 2015, ATMOS ENERGY REQUESTED EMERGENCY LINE LOCATES WHICH WERE MADE ALLOWING ATMOS ENERGY'S EXCAVATION OF THE SERVICE TAP TO 1504 MEMORY LANE TO BEGIN AT APPROXIMATELY 2:20 AM.  A LEAK WAS DISCOVERED AT THE SERVICE TAP CONNECTION AND THE SERVICE LINE TO 1504 MEMORY LANE WAS RETIRED AT 2:43 AM.  ATMOS ENERGY THEN BEGAN AN EXCAVATION TO RETIRE THE SERVICE LINE TO 9430 ELOISE STREET AND THIS RETIREMENT WAS COMPLETED AT 4:47 AM.    ON MARCH 10, 2015, UNDER THE OBSERVATION OF RAILROAD COMMISSION PERSONNEL ATMOS ENERGY AND BAKER RISK PERFORMED STRATEGIC EXCAVATION OF THE 1504 MEMORY LANE SERVICE LINE.  PREVIOUS DAMAGE DUE TO THIRD PARTY EXCAVATION WAS OBSERVED ON THE SERVICE LINE.  BETWEEN DECEMBER 13, 2011, AND MARCH 2, 2015, ATMOS ENERGY IS AWARE OF FIVE LOCATE REQUESTS (LOCATE NUMBERS 1475052478, 1475382044, 120450096, 120196080, AND 13474488) IN PROXIMITY TO 1504 MEMORY LANE.  THE THIRD PARTY EXCAVATION DAMAGE TO THE SERVICE LINE CAUSED THE CONNECTION FAILURE AT THE SERVICE TAP."
3/26/2015,2015,20150032,16050,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,2/27/2015 13:51,,,ELK-GROVE FLORIN RD AND GERBER RD,SACRAMENTO,SACRAMENTO,CA,95829,38.48179267,-121.3673103,,,,,,,,,,2/27/2015 16:10,1109272,,NATURAL GAS,,293,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/27/2015 13:51,,,,2/27/2015 14:05,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,42,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2008,,,,,,8,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,163600,0,0,,,1260,,164860,768,0,0,,,,,54,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,413394,USA NORTH 811,UTILITY OWNER,YES,YES,YES,8,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHARLES CHANG,GAS ENGINEER,cyc8@pge.com,9253285727,,,,,LARRY DENISTON,MANAGER,9253285756,lcd1@pge.com,"AT 1351 HOURS ON FEBRUARY 27, 2015, PG&E WAS NOTIFIED OF A THIRD-PARTY DIG-IN NEAR THE INTERSECTION OF ELK GROVE-FLORIN ROAD AND GERBER ROAD IN SACRAMENTO. THE THIRD-PARTY (WESTERN ENGINEERING) WAS USING A BACKHOE TO DIG NEW UNDERGROUND SERVICES (SEWER MANHOLES) WHEN THEY STRUCK AN 8-INCH PLASTIC DISTRIBUTION MAIN, CAUSING AN UNINTENTIONAL RELEASE OF NATURAL GAS. WESTERN ENGINEERING PROVIDED A VALID USA TICKET (#413394). PG&E FACILITIES WERE PROPERLY LOCATED AND MARKED, BUT THE EXCAVATOR FAILED TO HAND DIG, EXPOSE, AND PROTECT THE FACILITIES BEFORE USING MECHANICAL EQUIPMENT. PG&E WAS ONSITE AT 1405 HOURS. GAS WAS SHUT IN BY 1737 HOURS BY EXCAVATING AND SQUEEZING THE DISTRIBUTION MAIN. FIRE DEPARTMENT, POLICE, AND SACRAMENTO MEDIA (CHANNEL 10 AND 3) WERE OBSERVED ON SCENE. TRAFFIC WAS BLOCKED ON GERBER ROAD (EAST OF ELK GROVE-FLORIN ROAD) AND REROUTED FROM THE AREA. THE INCIDENT WAS REPORTED TO THE CPUC AND DOT DUE TO DAMAGES LIKELY EXCEEDING $50,000. THERE WERE NO INJURIES OR FATALITIES REPORTED. ADDITIONALLY, THERE WAS NO IGNITION AND THE ESTIMATED VOLUME OF GAS RELEASED WAS LESS THAN THREE MILLION CUBIC FEET. APPROXIMATELY 768 RESIDENTIAL CUSTOMERS LOST GAS SERVICE DURING THE INCIDENT. PG&E RESTORED GAS SERVICE TO ALL THE AVAILABLE CUSTOMERS (I.E. APPROXIMATELY 431 CUSTOMERS) BY 0200 HOURS ON FEBRUARY 28, 2015. BY MARCH 1, 2015, PG&E RESTORED GAS SERVICE FOR APPROXIMATELY 323 ADDITIONAL CUSTOMERS. AS OF MARCH 26, 2015, SERVICE WAS RESTORED FOR AN ADDITIONAL EIGHT CUSTOMERS; THE REMAINING SIX HOMES ARE VACANT."
2/25/2015,2015,20150016,16709,SUPPLEMENTAL FINAL,5330,FLORIDA PUBLIC UTILITIES CO,208 WILDLIGHT AVE ,YULEE,FL,32097,2/24/2015 15:50,,,1499 W. PALMETTO PARK RD.,BOCA RATON,PALM BEACH,FL,33486,26.351202,-80.115319,,,,,,,,,,2/24/2015 21:00,1108997,,NATURAL GAS,,1,,NO,,,,,,0,YES,0,1,0,0,0,1,NO,,,,,NO,20,2/24/2015 16:00,,,,2/24/2015 16:15,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1978,,,,,,1.66,API 5L,UNKNOWN,STEEL,,,,0.14,,,,,,,OTHER,,,,,,,,,"WORKER CUT THE 1 1/4"" STEEL PIPE WITH A WHEELED CUTTER DURING THE COURSE OF RETIRING THE INACTIVE SERVICE. RELEASE WAS INTENTIONAL AND EXPECTED BUT WORKER WAS INJURED DURING COURSE OF PERFORMING THE TASK.",CLASS 3 LOCATION,0,0,1000,50000,MINIMUM MEDICAL CARE FOR INJURED WORKER FOR CONTRACTOR,,100,,51100,0,0,0,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,OPERATOR'S CONTRACTOR'S EMPLOYEE DID NOT UTILIZE APPROPRIATE PPE. OPERATOR'S PROCEDURE FOR CUT AND CAP ACTIVITIES WAS MINIMAL AND NOT COMPREHENSIVE ENOUGH.,YES,,,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL MCCARTY,COMPLIANCE AND MEASUREMENT MANAGER,mmccarty@fpuc.com,863 224-0417,863 294-0629,,,,MICHAEL MCCARTY,COMPLIANCE AND MEASUREMENT MANAGER,863 224-0417,mmccarty@fpuc.com,"AT APPROXIMATELY 15:50 ON TUESDAY, 2/24/2015, AN EMPLOYEE OF A CONTRACTOR PERFORMING AN INACTIVE SERVICE RETIREMENT FOR FLORIDA PUBLIC UTILITIES WAS INJURED. THE WORKER USING A WHEELED PIPE CUTTER CUT INTO AN 1 1/4"" COATED STEEL SERVICE LINE WITH APPROXIMATELY 54 PSIG TO CAP THE SERVICE. THE ESCAPING GAS BLEW SAND AND SMALL PEBBLES IN THE EXCAVATED HOLE STRIKING THE WORKER AND CAUSING SEVERE INJURY TO HIS LEG AND HANDS. THE WORKER WAS TRANSPORTED TO A LOCAL HOSPITAL AND UNDERWENT SURGERY FOR HIS INJURIES AND IS HOSPITALIZED AT THIS TIME (2/25/15).  TECHNICIANS FROM FLORIDA PUBLIC UTILITIES ARRIVED ON SCENE AT 16:15 AND PROCEEDED TO PERFORM A SQUEEZE OFF ON THE STEEL LINE. THE LINE WAS STOPPED AND CAPPED AT 16:58 ON 2/24/15.    SUPPLEMENTAL AND FINAL - 12/5/2017  AFTER RECOMMENDATIONS FROM PHMSA THRU THE FLORIDA PUBLIC SERVICE COMMISSION, FLORIDA PUBLIC UTILITIES SUBMITS THIS CHANGE TO THIS REPORT REGARDING PART G. THE CAUSE WAS CHANGED FROM G-8, OTHER INCIDENT CAUSE, TO G-7, INCORRECT OPERATION. ALTHOUGH THE RELEASE OF GAS WAS EXPECTED, THE OUTCOME AND INJURY WERE NOT ANTICIPATED.   IT WAS DETERMINED THAT THE OPERATOR'S PROCEDURE FOR ABANDONMENT OF GAS FACILITIES WAS NOT ROBUST ENOUGH TO COVER ALL SITUATIONS ENCOUNTERED IN THE FIELD. THE CONTRACTOR EMPLOYEE ALSO DID NOT UTILIZE ADEQUATE PPE. THE OPERATOR REVISED IT'S PROCEDURE ON 8/25/15 AND REVIEWED THIS PROCEDURE WITH IT'S EMPLOYEES AND CONTRACTORS.     ALSO CHANGED IS PART C (2)(A) FROM UNKNOWN TO 1978. AN AS BUILT WITH THE DATE INSTALLED SHOW THE SERVICE WAS INSTALLED ON 2/17/1978."
3/25/2015,2015,20150030,16252,SUPPLEMENTAL FINAL,13299,NEW JERSEY NATURAL GAS CO,1415 WYCKOFF ROAD ,WALL,NJ,7719,2/24/2015 10:32,,,59 OAK AV,STAFFORD TOWNSHIP,OCEAN,NJ,8092,39.685893,-74.269918,,,,,,,,,,2/24/2015 12:29,1108949,,NATURAL GAS,,456,,NO,,,,,,0,YES,2,0,0,0,0,2,YES,,,,,YES,0,2/24/2015 10:32,,,,2/24/2015 9:24,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,34,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1981,,,,,,2,API-5L-A25,UNKNOWN,STEEL,,OTHER,ELECTRIC WELDED,0.154,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,7.5,0.5,,CLASS 3 LOCATION,274000,0,62050,131921,"FINAL ROAD RESTORATION, LIKELY TO EXCEED $50,000.",,8340,,476311,1,0,334,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROL ROOM DID NOT CONTRIBUTE TO THE INCIDENT.,,,,,,,,,,,,,YES,7,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",BUTT WELD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BUTT WELD,,,OTHER,INADEQUATE WELD PENETRATION OF THE BUTT WELD JOINT,,,,,,,,,,,,,,,,,,,,,,,,YES,,YES,,YES,,,,,,,,,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MOBEEN KHAN,DIRECTOR - SYSTEM ENHANCEMENT,mukhan@njng.com,732-919-8035,732-919-0936,,,,MOBEEN KHAN,DIRECTOR - SYSTEM ENHANCEMENT,732-919-8035,mukhan@njng.com,"ON TUESDAY, FEBRUARY 24, 2015, A DATALOGGER (PRESSURE GAUGE) USED FOR FLOW STUDIES INDICATED A SUDDEN LOW PRESSURE AT 8:42 A.M. ON CYPRESS LANE IN STAFFORD. AT 9:05 A.M. NEW JERSEY NATURAL GAS (""NJNG"") RECEIVED THE FIRST OF SEVERAL ""NO GAS"" CALLS. THE COMPANY SENT A CREW TO THE AREA. BEFORE THEY REACHED CYPRESS LANE, THE CREW WAS FLAGGED DOWN BY A POLICE OFFICER AT THE INTERSECTION OF OAK AVENUE AND ROUTE 9, WHO INFORMED THEM THAT THERE WAS A GAS ODOR ON OAK AVENUE. THEREAFTER, AT 9:15 A.M. A FIRST RESPONDER WAS DISPATCHED TO OAK AVENUE AND ARRIVED AT ABOUT 9:24 A.M. A STRONG GAS ODOR WAS IDENTIFIED NEAR 59 OAK AVENUE. IT WAS CONFIRMED THAT NO ONE WAS IN THE BUILDING. POLICE AND FIRE PERSONNEL WERE ALREADY ON SITE AND HAD EVACUATED NEIGHBORING HOMES.  SOON THEREAFTER, THREE ADDITIONAL CREWS ARRIVED AT 59 OAK AVENUE. A LEAK IN THE STREET WAS LOCATED AND THE CREWS BEGAN JACKHAMMERING THE PAVEMENT. AT 10:32 A.M., AN EXPLOSION OCCURRED INSIDE 59 OAK AVENUE. PRIOR TO THE INCIDENT APPROXIMATELY FIVE INDIVIDUALS WERE EVACUATED BY FIRE AND POLICE. A REQUEST FOR EMERGENCY ASSISTANCE WAS MADE IMMEDIATELY. SEVEN NJNG EMPLOYEES WERE TAKEN TO THE HOSPITAL. FIVE WERE TREATED AND RELEASED AND TWO WERE ADMITTED. THE AREA WAS MADE SAFE AT 11:30 A.M. BY SHUTTING A VALVE TO THE STREET, WHICH AFFECTED ABOUT 335 CUSTOMERS. AT 14:30 (2:30 P.M.), NJNG RECEIVED PERMISSION TO RE-ENTER THE AREA AND REMOVE DEBRIS. THE STREET WAS OPENED IN THE LOCATION WHERE THE LEAK WAS FOUND AND A TWO-INCH (2"") COATED STEEL MAIN WAS FOUND TO BE BROKEN AT THE WELD JOINT. THE BREAK WAS 360? AROUND THE PIPE AND THE PIPE ENDS WERE SEPARATED. APPROXIMATELY TWO FEET OF PIPE ON EACH SIDE OF THE BREAK WAS REMOVED FOR METALLURGICAL EVALUATION.   NJNG BELIEVES THAT THERE WERE THREE PRIMARY CONTRIBUTING CAUSES FOR THE FAILURE:  (I) A POOR QUALITY WELD, LACKING ADEQUATE PENETRATION; (II) ENVIRONMENTALLY ASSISTED CRACKING OF THE WELD (E.G., CORROSION); AND (III) EXTERNAL STRESS ON THE GAS MAIN, POSSIBLY FROM POST-INSTALLATION IMPACT, DIFFERENTIAL SOIL SETTLEMENT BELOW THE PIPE, SOIL DISPLACEMENT FROM ADJACENT CONSTRUCTION, ETC.     WITH REFERENCE TO QUESTION NUMBER 2 IN PART D ABOVE, PLEASE BE ADVISED THAT NJNG HAS RECEIVED NUMEROUS PROPERTY DAMAGE CLAIMS, INCLUDING THE OWNER OF 59 OAK AVENUE, IN THE AMOUNT OF $199,000 AND SEVEN NEIGHBORING PROPERTIES, TOTALING APPROXIMATELY $75,000.  THE COMPANY HAS RECEIVED NOTICE OF OTHER CLAIMS FROM OTHER INSURANCE CARRIERS BUT THESE CARRIERS HAVE NOT INDICATED A LOSS AMOUNT.  THE AMOUNT OF MONEY THAT THE COMPANY ULTIMATELY PAYS ON THESE CLAIMS WILL DEPEND ON A FINDING OF LIABILITY AGAINST THE COMPANY AS WELL AS WHETHER THE AMOUNT OF THE DAMAGES CLAIMED CAN BE PROVEN BY THE CLAIMANT AND VERIFIED BY THE COMPANY.   A NEW PLASTIC MAIN WAS INSTALLED AND PRESSURIZED ON FEBRUARY 25, 2015 AT APPROXIMATELY 4:30 A.M. SERVICE WAS RESTORED TO ALL CUSTOMERS ON FEBRUARY 25, 2015 BY 18:30 (6:30 P.M.).  SUBSEQUENTLY THE ENTIRE 2"" STEEL MAIN AND THE 2""HDPE MAIN HAS BEEN REPLACED WITH 4"" HDPE PIPE. THIS INSTALLATION WAS COMPLETED OCTOBER 27, 2015"
3/23/2015,2015,20150029,16509,SUPPLEMENTAL FINAL,13480,NIAGARA MOHAWK POWER CORP,55 BEARFOOT ROAD,NORTHBORO,MA,1532,2/22/2015 13:51,,,130 WOODBURY STREET,PROVIDENCE,PROVIDENCE,RI,2903,42.845262,-71.392025,,,,,,,,,,2/22/2015 17:30,1108791,,NATURAL GAS,,23.11,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,5,2/22/2015 13:49,,,,2/22/2015 14:22,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,OTHER,UTILITY,MAIN,,1929,,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,50000,1000,7000,0,,,140,,58140,0,0,1,,,,,0.34,0.34,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SCADA SYSTEM DID NOT INDICATE ANY ABNORMAL CONDITIONS RELATED TO THIS EVENT.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROST HEAVE,,YES,,,,YES,PIPE WAS IN FROZEN GROUND.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAMES FOLEY,MANAGER - DISPATCH -SCHEDULING,james.foley3@nationalgrid.com,877-304-1203,,,,,CORINNE BYRNES,PRIN. PROGRAM MANAGER FEDERAL PROGRAMS,631-770-3549,corinne.byrnes@nationalgrid.com,"NATIONALGRID WAS CONTACTED BY THE PROVIDENCE FIRE DEPARTMENT AT 13:51 REQUESTING THE GAS TO BE SHUT OFF TO 130 WOODBURY ST. POSSIBLE DISTURBANCE AND ODOR IN AREA. NATIONALGRID'S REPRESENTATIVE ARRIVED AT 14:22 AND SHUT OFF GAS SERVICE TO 130 WOODBURY ST. NATIONALGRID'S REPRESENTATIVE REPORTED 5 PEOPLE SELF EVACUATED BUILDING AND THAT THERE HAD BEEN A FIRE AND A DISTURBANCE. NATIONALGRID SUPERVISOR ONSITE REQUESTED ELETRICAL SERVICE TO 130 WOODBURY ST. BE DISCONNECTED AT 15:40. MEDIA AND PUC REGULATOR ONSITE AT THIS TIME. NATIONALGRID MONITORED AND INVESTIGATED THIS INCIDENT AND AT 21:30 LOCATED A 6"" BROKEN MAIN AT 130 WOODBURY ST.AND STARTED TO MAKE REPAIRS. NATIONALGRID CONTINUED TO MONITOR THE AREA WHILE REPAIRS WERE BEING MADE. AT 23:45 REPAIRS HAD BEEN COMPLETED AND BACK FILLING OF THE EXCAVATION AND PURGING OF RESIDUAL GAS FROM THE AREA STARTED. MONITORING AND PURGING CONTINUED UNTIL 16:00 THE FOLLOWING DAY. THE AREA WAS SECURE AT THIS TIME AND ALL NATIONALGRID PERSONNEL LEFT THE SITE..  NOTE - SUPPLEMENTAL REPORT FILED ON 3/7/2017 TO CORRECT LAT/LONG COORDINATES."
3/20/2015,2015,20150028,30796,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,4 TECHNOLOGY DRIVE ,WESTBOROUGH,MA,1581,2/22/2015 2:47,,,45 SHAWMUT RD,CANTON,NORFOLK,MA,02021-1408,42.188512,-71.152043,,,,,,,,,,03-02-2015 12:12,1109420,,NATURAL GAS,,283,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,2/22/2015 2:47,,,,2/22/2015 3:03,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1997,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,0.121,,3408,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,1000000,4500,4098,1000000,CONTENT COST WHICH WAS REFERENCED ON NFIRS REPORT,,1774,,2010372,1,0,0,,,,,76,76,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,A THIRD PARTY BURIED THE METER SET WITH SNOW WHILE CLEARING SNOW OFF OF THE ROOF.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MEGGAN BIRMINGHAM,COMPLIANCE OPERATIONS MANAGER,mbirmingham@nisource.com,508.468.9956,,,,,MEGGAN BIRMINGHAM,COMPLIANCE OPERATIONS MANAGER,508.468.9956,mbirmingham@nisource.com,NATURAL GAS RELEASED FROM A METER SET THAT WAS BROKEN BECAUSE A THIRD PARTY BURIED IT WITH SNOW WHILE CLEARING SNOW OFF OF A ROOF.  THE RELEASE OF GAS RESULTED IN AN EXPLOSION/FIRE THAT CAUSED STRUCTURAL DAMAGE TO THE PROPERTY. PART C SUBPART 4 & 2A ARE ASSOCIATED WITH THE SERVICE LINE. THE NON-OPERATOR PROPERTY DAMAGE AND OTHER COSTS WERE OBTAINED FROM THE NATIONAL FIRE INVESTIGATION REPORT SYSTEM (NFIRS) REPORT. THERE WAS A BREAKDOWN IN THE NOTIFICATION PROCESS WHICH RESULTED IN A DELAYED NRC CALL BEING MADE. THE COMPANY HAS SINCE IMPLEMENTED ANNUAL TRAINING TO PROVIDE CONTINUOUS EDUCATION ON THE REPORTING REQUIREMENTS AT BOTH A STATE AND FEDERAL LEVEL.
3/31/2015,2015,20150034,16052,ORIGINAL FINAL,13800,"NORTHERN UTILITIES, INC. (NH)",325 WEST ROAD ,PORTSMOUTH,NH,3801,2/20/2015 8:11,,,68 LOCKE ROAD,HAMPTON,ROCKINGHAM COUNTY,NH,03842-4013,42.93507,-70.82003,,,,,,,,,,2/20/2015 10:25,1108592,,NATURAL GAS,,1.44,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,2/20/2015 8:11,,,,2/20/2015 8:03,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2010,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 4 LOCATION,150000,3500,4500,0,,,14,,158014,0,0,1,,,,,40,40,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","SYSTEM PRESSURE OPERATING UNDER MAOP AND NEVER REACHED MAOP, INCIDENT AT SINGLE RESIDENCE METER FIT.",,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,HOME OWNER REMOVED SNOW FROM ROOF AND PILLED ON TOP OF METER FIT 7 FEET HIGH,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MEL CIULLA,MANAGER GAS DISTRIBUTION OPERATIONS,ciulla@unitil.com,603-294-5148,,,,,MEL CIULLA,MANAGER GAS DISTRIBUTION OPERATIONS,603-294-5148,ciulla@unitil.com,"HOME OWNER HAD HIS ROOF SHOVELED TO REMOVE SNOW, HOUSE IS A RANCH STYLE L SHAPED, ADDRESS, 68 LOCKE ROAD HAMPTON NH, THIS HOUSE SITS ON A CORNER LOT, LOCKE ROAD & EDGEWOOD ROAD, AND GAS SERVICE COMES OFF EDGEWOOD ROAD.    ALL OF THE SNOW REMOVED FROM THE ROOF WAS PILED ON TOP OF THE RESIDENTIAL 250 INTERMEDIATE PRESSURE METER FIT, THE METER FIT WAS CONNECTED TO A 3/4 INCH ANODLESS  RISER, SERVICE LINE WAS A 1/2 INCH HIGH DENSITY PL, 3408. METER FIT SUPPORTED BY A DRIVEN BRACKET CONNECTED TO THE INLET OF THE METER BAR.     WHEN OUR SERVICE TECHNICIAN ARRIVED ON SITE THE HOME OWNER EXPLAINED THEY HAD A FIRE, OUR TECHNICIAN WAS UNABLE TO SEE THE METER FIT, BUT HE KNEW THE APPROXIMATE LOCATION. WHEN THE FIRE DEPARTMENT ARRIVED THEY DIG OUT THE BACK DOOR AND METER FIT SO OUR TECHNICIAN WAS ABLE TO TURN OFF THE RISER VALVE, THIS SERVICE HAD A FLOW LIMITER (550 CFH).    THE WEIGHT OF THE SNOW, APPROXIMATELY SEVEN (7) FEET HIGH PUSHED THE FIT ASSEMBLY DOWN CAUSING THE THREAD TO FAIL ON THE OUT LET OF THE RISER VALVE.    THE HOME OWNER'S KITCHEN WAS ON THE OTHER SIDE OF THE WALL FROM THE METER FIT, HOME OWNER TURNED ON HIS GARBAGE DISPOSAL IGNITING THE NATURAL GAS AS A FLASH, THE HOME OWNER HAD MINOR BURNS ON HIS ARMS AND FACE, FIRE DEPARTMENT TREATED HIM ON SITE, THIS CAUSED EXTENSIVE FIRE AND WATER DAMAGE TO THE RESIDENCE MAKING THE RESIDENCE INHABITABLE, THE SERVICE WAS ABANDONED AT THE MAIN ON EDGEWOOD ROAD."
05-08-2015,2015,20150050,30798,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,4 TECHNOLOGY DRIVE ,WESTBOROUGH,MA,1581,2/19/2015 10:28,,,298 KINGS TOWN WAY,DUXBURY,PLYMOUTH,MA,2332,42.030736,-70.738945,,,,,,,,,,4/13/2015 14:59,1113473,,NATURAL GAS,,54,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,24,2/19/2015 10:28,,,,2/19/2015 10:49,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1997,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,0.121,,3408,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 2 LOCATION,400000,1000,4381,100000,CONTENT COST WHICH WAS REFERENCED ON NFIRS REPORT.,,227,,505608,1,0,0,,,,,69,69,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,NIPPLE BROKE DUE TO SNOW/ICE LOAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MEGGAN BIRMINGHAM,COMPLIANCE OPERATIONS MANAGER,mbirmingham@nisource.com,,,,,,MEGGAN BIRMINGHAM,COMPLIANCE OPERATIONS MANAGER,508.468.9956 ,mbirmingham@nisource.com,"3/4"" CLOSE STEEL NIPPLE BROKE AT THE ENTRANCE TO THE HIGH PRESSURE SHUT OFF DUE TO A BUILD UP OF SNOW ON THE FITTING.  PART C SUBPART 2A & 4 ARE ASSOCIATED WITH THE SERVICE LINE. THE COMPANY WAS UNABLE TO DETERMINE HOW THE SNOW LOAD OCCURRED ON THE FITTING (I.E. WHETHER IT WAS DUE TO NATURAL FORCES OR A 3RD PARTY).  GAS WAS RELEASED AND RESULTED IN AN IGNITION. THE SERVICE WAS CUT OFF AT THE CURB AS THE FINAL REMEDIATION. THE NON-OPERATOR PROPERTY DAMAGE AND OTHER COSTS WERE OBTAINED FROM THE NATIONAL FIRE INVESTIGATION REPORTING SYSTEM (NFIRS) REPORT. THERE WAS A BREAKDOWN IN THE NOTIFICATION PROCESS WHICH RESULTED IN A DELAYED NRC CALL BEING MADE. THE COMPANY HAS SINCE IMPLEMENTED ANNUAL TRAINING TO PROVIDE CONTINUOUS EDUCATION ON THE REPORTING REQUIREMENTS AT BOTH A STATE AND FEDERAL LEVEL."
4/16/2015,2015,20150043,30797,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,4 TECHNOLOGY DRIVE ,WESTBOROUGH,MA,1581,2/16/2015 14:29,,,59 LONE ST,MARSHFIELD,PLYMOUTH,MA,2050,42.104731,-70.759835,,,,,,,,,,04-02-2015 15:45,1112400,,NATURAL GAS,,13.97,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,11,2/16/2015 14:29,,,,2/16/2015 14:47,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1996,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,0.121,,3408,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,50000,1000,1000,600,PRESSURE TESTING,,82,,52682,1,0,0,,,,,67,67,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,RISER AFTER THE INSULATED UNION BROKE DUE TO SNOW/ICE LOAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MEGGAN BIRMINGHAM,COMPLIANCE OPERATIONS MANAGER,mbirmingham@nisource.com,,,,,,MEGGABN BIRMINGHAM,COMPLIANCE OPERATIONS MANAGER,508.468.9956,mbirmingham@nisource.com,THERE WAS A BUILD UP OF SNOW AND ICE ON THE METER SET CAUSING THE RISER AFTER THE INSULATED UNION TO BREAK RESULTING IN A RELEASE OF GAS. THE RELEASE OF GAS IGNITED RESULTING IN A FIRE AND PROPERTY DAMAGE. PART C SUBPART 2A & 4 ARE ASSOCIATED WITH THE SERVICE LINE. THE COMPANY WAS UNABLE TO DETERMINE HOW THE SNOW BUILD UP OCCURRED (I.E. WHETHER IT WAS ASSOCIATED WITH NATURAL FORCE OR A 3RD PARTY).THERE WAS A BREAKDOWN IN THE NOTIFICATION PROCESS WHICH RESULTED IN A DELAYED NRC CALL BEING MADE. THE COMPANY HAS SINCE IMPLEMENTED ANNUAL TRAINING TO PROVIDE CONTINUOUS EDUCATION ON THE REPORTING REQUIREMENTS AT BOTH A STATE AND FEDERAL LEVEL.
3/18/2015,2015,20150027,16234,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,2/16/2015 14:00,,,2637 KINGSTOWNE DRIVE,COMMERCE TOWNSHIP,OAKLAND,MI,48390,42.55498,-83.45174,,,,,,,,,,2/16/2015 15:48,1108266,,NATURAL GAS,,43.51,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,2/16/2015 14:00,,,,2/16/2015 13:34,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1970,,,,,,1.125,UNKNOWN,UNKNOWN,COPPER,,,,,,,,,,,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,300000,3693,730,0,,,324,,304747,0,0,55,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,DRILLING,ELECTRIC,NO,,,,,,YES,8,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST I,carmella.king@cmsenergy.com,517-788-0509,,,,,ALAN CHICHESTER,GAS REGULATORY SERVICES ENGINEER,989-791-5841,alan.chichester@cmsenergy.com,"CONSUMERS ENERGY WAS NOTIFIED AT APPROXIMATELY 13:01 ON FEBRUARY 16, 2015 A NATURAL GAS SERVICE LINE (1 1/8"" COPPER SERVICE LINE) LOCATED AT 2637 KINGSTOWNE DRIVE WAS PUNCTURED BY A GROUNDING ROD BEING INSTALLED (USING MOTORIZE EQUIPMENT) BY AN ELECTRICAL CONTRACTOR WORKING ON-SITE. AT APPROXIMATELY 14:00 WHILE ON-SITE INVESTIGATING THE DAMAGES AND PERFORMING THE STANDARD PRECAUTIONARY ACTIONS NECESSARY TO MAKE THE AREA SAFE THE CE EMPLOYEE WAS INFORMED BY AN ELECTRICIAN WORKING ONSITE OF A FIRE NEAR THE FURNACE IN ONE OF THE UNITS. DAMAGE TO THE SERVICE LINE ALLOWED GAS TO MIGRATE THROUGH A BASEMENT FLOOR DRAIN AND IGNITE AT 2633 KINGSTOWNE DRIVE.  THE FIRE COMPLETELY DESTROYED THE UNIT AND SEVERELY DAMAGED SEVEN (7) ADDITIONAL UNITS LOCATED IN THE BUILDING.     THE KINGSTOWNE CONDOMINIUM COMPLEX IS CENTRALLY METERED AND SHUTTING OFF GAS TO THE METER IMPACTED SERVICE TO MULTIPLE UNITS, LEAVING APPROXIMATELY FIFTY-FIVE (55) CUSTOMERS WITHOUT GAS SERVICE.  PRIOR TO THE START OF THE FIRE, 3 RESIDENTS WERE EVACUATED.   RESTORATION OF GAS SERVICE TO THE REMAINING STRUCTURES BEGAN THE EVENING OF FEBRUARY 16TH AND WAS COMPLETED THE FOLLOWING DAY.  THE SOURCE OF IGNITION IS UNKNOWN AT THIS POINT."
2/20/2015,2015,20150014,16021,ORIGINAL,15469,PHILADELPHIA GAS WORKS,800 W. MONTGOMERY AVENUE ,PHILADELPHIA,PA,19122,2/16/2015 1:50,,,7912-14 ARDLEIGH ST.,PHILADELPHIA,PHILADELPHIA,PA,19118,40.072335,-75.19776,,,,,,,,,,2/16/2015 5:52,110822,,NATURAL GAS,,4,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,10,2/16/2015 5:10,,,,2/16/2015 2:17,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,30,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1906,,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,279800,1000,5000,0,,,16,,285816,0,0,1,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROST HEAVE,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOSEPH HAWKINSON,DIRECTOR FIELD SERVICES AND MAINTENANCE,joseph.hawkinson@pgworks.com,2156846342,,,,,RAY WELTE,VICE PRESIDENT FIELD OPERATIONS,215-684-6033,raymond.welte@pgworks.com,"ON FEBRUARY 16TH, 2015 PGW RECEIVED A PHONE CALL AT 1:50 AM FROM THE PHILADELPHIA FIRE DEPARTMENT (PFD) CONCERNING A POSSIBLE EXPLOSION. PGW DISPATCHED FIRST RESPONDERS AT 1:59 WITH THE FIRST PGW EMPLOYEE ARRIVING ON LOCATION AT 2:17. UPON ARRIVAL, PGW CONFIRMED WITH THE PFD THAT AN EXPLOSION HAD OCCURRED AT 7912-14 ARDLEIGH ST. AKA 199 E. BENEZET ST. THE PFD EVACUATED A TOTAL OF TEN (10) PEOPLE WITH NO INJURIES REPORTED.      ADDITIONAL PGW RESOURCES CONTINUED TO ARRIVE AND PERFORM HOUSE CHECKS AND LEAK MIGRATION CHECKS. THE INITIAL REPORT HAD THE FOLLOWING READINGS:  7912-14 ARDLEIGH - 50% GAS @ FFW, 192 BENEZET - 2% LEL @ FFW, 196 BENEZET - 25% LEL IN ATMOSPHERE & 10% LEL @ FFW.    AFTER THE FIRST PGW DISTRIBUTION CREW ARRIVED (2:31), THEY MADE BAR HOLES TO VENTILATE THE GAS AND LOCATE THE LEAK. THE PGW FIELD SERVICE TECHNICIANS CONTINUED TO MAKE HOUSE CHECKS AND MONITOR GAS READINGS. THE DISTRIBUTION CREW COMPLETED THEIR INVESTIGATION AND BEGAN AN OPENING OVER A 1906 6' CAST IRON MAIN.     AT 2:59 P.E.C.O. ARRIVED AND AT 3:00 THEY CUT OFF THE ELECTRIC TO 7912-14 ARDLEIGH ST.    AT 5:10 A 6' CAST IRON BROKEN MAIN WAS REPORTED. AT 5:44 THE CAST IRON MAIN WAS TEMPORARILY WRAPPED AND THE JOB WAS DECLARED SAFE. AT 7:25 A STAINLESS STEEL SLEEVE WAS INSTALLED OVER THE BROKEN MAIN.     ON FEBRUARY 20TH, 2015 PGW CUT OUT THE SECTION OF 6' CAST IRON PIPE THAT INCLUDED THE BROKEN MAIN WITH A STAINLESS STEEL SLEEVE. THE REMOVED MAIN WAS TRANSPORTED TO AN EVIDENCE LOCKER AT PGW'S MAIN OFFICE (1800 N. 9TH ST., PHILADELPHIA PA 19122) FOR FUTURE ANALYSIS."
