REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
01-02-2015,2014,20150001,30418,SUPPLEMENTAL FINAL,15259,UGI PENN NATURAL GAS,1 UGI DRIVE ,DENVER,PA,17517,12-04-2014 03:51,,,413 SMITH STREET,DUNMORE,LACKAWANNA,PA,18512,41.414137,-75.625221,,,,,,,,,,12-04-2014 05:27,1102577,,NATURAL GAS,,395,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,YES,45,12-04-2014 02:23,,,,12-04-2014 02:50,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,47,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2014,,,,,,2,ASTM D2513,"CHARTER PLASTICS - TITUSVILLE, PA",PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,OTHER,"HOLE - 2.25"" X 1.5"" OVAL",,,,,,CLASS 3 LOCATION,509000,5000,15000,0,,,1300,,530300,5,0,120,,,,,51,51,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,8,0,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"THE CAUSE OF THE INCIDENT WAS THE FAILURE OF A HIGH PRESSURE (~100 PSIG) CAST IRON WATER MAIN FROM WHICH A JET OF WATER EMANATED, IMPINGING ON THE ADJACENT POLYETHYLENE GAS DISTRIBUTION LINE, CAUSING ABRASION WITH SAND AND GRAVEL UNTIL THE PIPEWALL WAS ERODED.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRANK BENNETT,DIRECTOR ENGINEERING AND TECHNICAL SERVICES,fbennett@ugi.com,610-796-3567,,,,,HANS BELL,CHIEF OPERATING OFFICER,610-796-3450,hbell@ugi.com,"ON DECEMBER 4, 2014, BETWEEN 1:00 AM AND 2:23 AM, A 2"" MEDIUM-PRESSURE (60 PSIG MAOP) HIGH-DENSITY PLASTIC MAIN INSTALLED IN MAY OF 2014 ON SMITH ST., IN DUNMORE, PA, AND OWNED BY UGI PENN NATURAL GAS, INC., WAS CAUSED TO LEAK AFTER ITS SIDEWALL WAS ERODED BY THE ABRASIVE EFFECT OF SAND AND GRAVEL MOBILIZED BY A HIGH-PRESSURE JET OF WATER EMANATING FROM AN 1880 CAST IRON WATER MAIN WHICH WAS OPERATED AT 100 PSI BY PA AMERICAN WATER COMPANY.  POST INCIDENT INVESTIGATION INDICATED THAT THE WATER MAIN WAS HEAVILY CORRODED AND A THIN SECTION ON THE TOP OF IT RUPTURED SPONTANEOUSLY.  THE WATER MAIN WAS  LOCATED APPROXIMATELY TWO FEET BENEATH THE GAS MAIN.    ESCAPING GAS MIGRATED TO 413 SMITH STREET, AND AT 3:51 AM THE GAS IGNITED CAUSING AN EXPLOSION AND FIRE, AND RESULTING IN A FATALITY AT 413 SMITH STREET.  413 AND 411 SMITH ST. WERE TOTALLY DESTROYED AND ADJACENT STRUCTURES INCURRED MINOR PROPERTY DAMAGES.    5/30/2018 UPDATED COST ESTIMATE OF DAMAGES AND SUBMITTED REPORT AS FINAL."
12/31/2014,2014,20140122,16585,SUPPLEMENTAL FINAL,15329,PEOPLES GAS LIGHT & COKE CO,200 E RANDOLPH STREET ,CHICAGO,IL,60601,12-02-2014 09:27,,,2148 WEST 107TH PLACE,CHICAGO,COOK,IL,60643,41.698583,-87.676177,,,,,,,,,,12-02-2014 10:03,1102396,,NATURAL GAS,,110,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,20,12-02-2014 08:26,,,,12-02-2014 08:36,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1967,,,,,,1.25,UNKNOWN,UNKNOWN,COPPER,,,,,,,,,,,MECHANICAL PUNCTURE,0.5,1.2,,,,,,,,CLASS 4 LOCATION,301040,1000,20000,0,,,300,,322340,0,0,63,,,,,22,22,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,6,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,YES,PRIVATE LANDOWNER,,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,WATER,YES,478339647,DIGGER,CONTRACT LOCATOR,YES,NO,,,OTHER,EXCAVATOR DID NOT REPORT THE DAMAGE IMMEDIATELY AND MADE AN UNAUTHORIZED TEMPORARY REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BARTELS,COMPLIANCE SPECIALIST,srbartels@peoplesgasdelivery.com,312-240-5421,,,,,TOM WEBB,COMPLIANCE MANAGER,312-240-4650 ,tjwebb@peoplesgasdelivery.com,"ON DECEMBER 2, 2014, THE CHICAGO DEPARTMENT OF WATER MANAGEMENT (CDWM) WAS DIGGING AND DAMAGED A GAS SERVICE TO 2149 WEST 107TH PLACE. CDWM FAILED TO TIMELY REPORT THE DAMAGE. AS A RESULT GAS WAS ALLOWED TO MIGRATE TO NEARBY SEWERS. CDWM EVENTUALLY CALLED PEOPLES GAS (PGL) AT APPROXIMATELY 08:26. A PGL FIRST RESPONDER ARRIVED ONSITE AT 08:36 AND BEGAN RESPONDING TO THE EMERGENCY BY VENTING SEWERS, ISOLATING SERVICES, AND ASSISTING THE FIRE DEPARTMENT. CDWM CONTINUED TO WORK AFTER BEING INSTRUCTED TO EVACUATE THE AREA BY PGL. DUCT TAPE WAS FOUND ILLEGALLY WRAPPED AROUND THE GAS SERVICE LEADING TO 2149 W 107TH PLACE, WHICH APPEARS TO BE AN EFFORT MADE BY CDWM TO CONTROL THE GAS LEAK. ADDITIONAL PGL CREWS ARRIVED AT 08:53 AND BEGAN WORKING TO ISOLATE THE GAS LEAK. AT APPROXIMATELY 09:27, THE HOME AT 2148 WEST 107TH PLACE EXPLODED. WITH ASSISTANCE FROM THE CHICAGO FIRE DEPARTMENT, PGL CREWS ISOLATED THE SERVICE FOR 2149 WEST 107TH PLACE TO CONTROL THE EMERGENCY. PGL CREWS MADE REPAIRS TO THE SERVICE AT 2149 WEST 107TH PLACE ON DECEMBER 4, 2014.    PGL CONSIDERS THIS INCIDENT CLOSED."
12/30/2014,2014,20140121,16313,SUPPLEMENTAL FINAL,3240,DELMARVA POWER & LIGHT COMPANY,630 MARTIN LUTHER KING JR. ,WILMINGTON,DE,19801,12-01-2014 13:30,,,8 LOWER VALLEY LN.,NEWARK,NEW CASTLE,DE,19711,39.701624,-75.692135,,,,,,,,,,12-01-2014 15:00,1102340,,NATURAL GAS,,40.9,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,6,12-01-2014 13:30,,,,12-01-2014 14:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,OTHER,"NATURAL GAS, INVESTOR OWNED",OUTSIDE METER/REGULATOR SET,,1978,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.14,,,,,,,OTHER,,,,,,,,,"A MOTOR VEHICLE DRIVEN BY A THRID PARTY RESIDENT OF THE NEIGHBORHOOD HIT THE METER SET LOCATED AGAINST HIS HOUSE, BENDING BACK AND PARTIALLY BREAKING 3/4"" STEEL PIPE NIPPLE AT OUTLET OF SHUT-OFF VALVE AT TOP OF RISER.",CLASS 3 LOCATION,85000,1000,2000,0,,,175,,88175,0,0,30,,,,,28,28,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DONALD J. BRIDGE,SR. SUPERVISING ENGINEER,don.bridge@delmarva.com,302-429-3543,302-429-3272,,,,ROBERT G. KITSON,MANAGER GAS ENGINEERING,302-429-3848,robert.kitson@delmarva.com,"THIS IS THE FINAL REPORT AND IS UNCHANGED FROM THE INITIAL REPORT.    THIRD PARTY VEHICLE OWNER'S VEHICLE WAS PARKED IN FRONT OF THIRD PARTY VEHICLE OWNER'S ROW HOME.  THIRD PARTY VEHICLE OWNER WAS OPERATING  THE VEHICLE AND STATED IN A NEWS REPORT THAT HE THOUGHT HE PLACED THE GEAR SELECTOR IN REVERSE, BUT THE CAR MOVED FORWARD JUMPING THE LANDSCAPED AREA BETWEEN HIS HOME AND THE PARKING AREA AND PROCEEDING TO STRIKE THE GAS METERSET IN FRONT OF HIS HOME CAUSING THE PIPE NIPPLE ABOVE THE RISER SHUT-OFF VALVE TO BEND BACK AND PARTIALLY BREAK RELEASING GAS AND IGNITING.  THE CAR WAS ABANDONED IN PLACE, THE FIRE SPREAD TO THE ENTIRE CAR AND TO THE FRONT OF VEHICLE OWNER'S ROW HOME, PARTIALLY DAMAGING HIS ROW HOME AND TWO ADJACENT ROW HOMES.  FIRE DISPATCH CALLED DELMARVA POWER TO REPORT THE FIRE INVOLVING THE STRUCK GAS METER.  A DELMARVA POWER CREW RESPONDED WITHIN APPROXIMATELY 30 MINUTES AND HAD GAS TO THE MAIN FEEDING THE DAMAGED SERVICE AND 29 OTHER SERVICES TURNED OFF WITHIN APPROXIMATELY 56 MINUTES.  AFTER THE FIRE WAS EXTINGUISHED, SERVICES TO THE THREE DAMAGED HOMES WERE CUT OFF AT THE GAS MAIN, RETIRING THE SERVICES.  ONCE THE FIRE WAS FULLY EXTINGUISHED AND CONDITIONS WARRANTED, THE GAS TO THE MAIN WAS TURNED BACK ON AND SERVICES TO THE REMAINING 27 ROW HOMES WERE RESTORED.   ACCORDING TO NEW CASTLE COUNTY POLICE REPORT NO:  32-14-131736, THE DRIVER RECEIVED A SINGLE VIOLATION OF INATTENTIVE DRIVING.  THE ESTIMATED COST OF PUBLIC AND NON-OPERATOR PRIVATE PROPERTY DAMAGE AS NOTED IN PART D IS BASED ON INFORMATION REPORTED IN THE MEDIA REFLECTING POLICE AND FIRE OFFICIALS' STATEMENTS AT THE INCIDENT SCENE."
12/23/2014,2014,20140120,15992,ORIGINAL FINAL,30769,MISSOURI GAS ENERGY,700 MARKET STREET ,SAINT LOUIS,MO,63101,11/25/2014 12:22,,,243 N MULLEN RD AT LARKSPUR,BELTON,CASS,MO,64012,38.816387,-94.512043,,,,,,,,,,11/25/2014 16:14,1101993,,NATURAL GAS,,5460,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,25,11/25/2014 12:22,,,,11/25/2014 12:43,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2002,,,,,,8,API 5L X-42,UNKNOWN,STEEL,,OTHER,ERW,0.188,,,,,,,MECHANICAL PUNCTURE,2.1,2.1,,,,,,,,CLASS 3 LOCATION,0,73327,500,0,,,31695,,105522,0,0,0,,,,,50,50,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,GRADER/SCRAPER,ROAD WORK,NO,,,DATA NOT COLLECTED,DATA NOT COLLECTED,DATA NOT COLLECTED,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK D. LAUBER,MANAGER OF PIPELINE SAFETY COMPLIANCE,mark.lauber@thelacledegroup.com,314-658-5413,314-535-9414,,,,CRAIG R. HOEFERLIN,VICE PRESIDENT OF OPERATION SERVICES,314-658-5410,craig.hoeferlin@thelacledegroup.com,"CONTRACTOR HIT 8"" STEEL MAIN WHILE SCARIFYING OLD ROAD BASE WORKING POT ASH INTO THE BASE.  THE MAIN WAS ONLY 12"" DEEP AT THE TIME OF THE DAMAGE DUE TO PRIOR GRADING WORK HAVING ALREADY REMOVED EXISTING, ADDITIONAL COVER.  THE 8"" STEEL MAIN IS A ONE-WAY FEED INTO THE TOWN OF BELTON, MO.  THE DAMAGED PIPE WAS NOT SHUT DOWN (THOUGH PRESSURE ON THE LINE WAS CUT BACK FROM 50 TO 30 PSI) UNTIL A 6"" PLASTIC BYPASS COULD BE INSTALLED TO CARRY THE GAS LOAD.  NO CUSTOMERS WERE OUT OF SERVICE AT ANY TIME."
12/18/2014,2014,20140116,16738,SUPPLEMENTAL,12342,MEMPHIS LIGHT GAS & WATER DIVISION,P.O. BOX 430 ,MEMPHIS,TN,38101,11/25/2014 10:35,,,4624 WINTER PARK,MEMPHIS,SHELBY,TN,38141,35.02201,-89.84539,,,,,,,,,,11/25/2014 12:10,1101962,,NATURAL GAS,,60,,YES,1,0,0,0,0,1,YES,2,0,0,0,0,2,YES,,,,,NO,0,11/25/2014 10:35,,,,11/25/2014 10:50,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,YES,,,,,YES,UNCASED,,,,,,MUNICIPALLY OWNED,,MAIN,,1983,,,,,,2.375,ASTM D2513,PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,OTHER,,,,,,,,,EMPLOYEE RELEASED GAS THROUGH A SQUEEZE OFF TOOL.,CLASS 3 LOCATION,0,9000,4000,0,,,118,,13118,0,0,22,,,,,90,90,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE INCIDENT DID NOT HAPPEN AT OR NEAR A PRESSURE REGULATOR STATION, WHICH IS WHERE IS WHERE OUR SCADA MONITORING IS LOCATED. THE RELEASE OF GAS WAS NOT GREAT ENOUGHT OT AFFECT OUR SCADA.",,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,EMPLOYEES FAILED TO FOLLOW PROCEEDURES BY NOT TAKING APPROPIATE STEPS TO MINIMIZE THE ESCAPE OF GAS TO PREVENT PERSONNEL FROM A POTIENTAL HAZARD.,,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CLIFTON PHILLIPS,LEAD GAS SYSTEM INTEGRITY ENGINEER,cphillips@mlgw.org,901.320.1061,,,,,VIRGIL L DEANES JR,MANAGER GAS ENGINEERING AND OPERATIONS,901.320.1401,vdeanes@mlgw.org,"11/21/2014   4:28 PM CUSTOMER CALLS IN GAS LEAK DUE TO ODOR OUTSIDE  4:29 PM EMPLOYEE A002244 IN CALL CENTER RECEIVES AND CREATES A LEAK MAINTENANCE  4:31 PM GAS LEAK CALL WAS DISPATCHED TO CUSTOMER SERVICE TECH 65252  4:36 PM CUSTOMER SERVICE TECH 65252 EN-ROUTE   4:53 PM ON SITE AND EVALUATES THE LEAK, GIVES GRADE 1 LEAK MAINTENANCE FOR REPAIRS TO BE MADE BY DISTRIBUTION  6:05 PM GAS DISTRIBUTION RECEIVES GRADE 1 LEAK MAINTENANCE WORK REQUEST, GIVE TO CREW 6370  6:50 PM GAS DIST. ARRIVES AND MAKES TEMPORARY REPAIR BY PLACING A BOLT ON FITTING OVER A LEAKING PE BUTT FUSE AND MAKES A NOTE THAT THE JOB IS INCOMPLETE, 6370  10:45 PM CREW 6370 DEPARTED    11/24/2014  SUPERVISOR STATED CREW WAS ON SITE AT WINTER PARK TO PREP/ENLARGE EXCAVATION FOR PLANNED OUTAGE (PERMANENT REPAIR) ON 11/25,. ACCESS TO CLEARANCE ORDER 6894 WAS GIVEN.    11/25/2014  8:00 AM CREW 3710 CONTINUED WORK REQUEST TO MAKE PERMANENT REPAIRS AT 4624 WINTER PARK  9:24 AM THE CLEARANCE ORDER 6894 WAS ACTIVATED TO CLOSE VALVES AND SQUEEZE OFF MAIN TO REPLACE LEAKING INLINE TEES.    NARRATIVE OF MAINTENANCE EVENTS:  CUSTOMERS TO BE AFFECTED BY THE MAINTENANCE WERE TURNED OFF. VALVE WAS CLOSED AND SQUEEZE OFF TOOL WAS INSTALLED. EVIDENCE INDICATES A THREE (3) FOOT SECTION WITH TWO INLINE TEES WERE CUT FROM MAIN AND REMOVED FROM EXCAVATION. EVIDENCE ALSO INDICATES THAT NEW INLINE TEES WERE ELETROFUSED ABOVE GROUND. EMPLOYEE STATEMENTS INDICATE, PRIOR TO INSTALLING NEW TEES, AN EMPLOYEE WAS OPENING THE SQUEEZE OFF TOOL AND ROTATING ITS POSITION ON THE PIPE WHEN AN IGNITION OCCURRED. STATEMENTS INDICATE THAT 2 EMPLOYEES WERE IN THE EXCAVATION AT THE TIME OF IGNITION AND 3 WERE IN CLOSE VACINITY OF THE EXCAVATION.    10:35 AM CREW 3710 CREW LEADER RADIOS INTO THE CONTROL ROOM AND TELL DISPATCH HE NEEDS THE AMBULANCE, HE HAS GOT TWO PEOPLE DOWN AND BURNED  11:45AM  CREWS 3890 & 3810 RECEIVED AND ACTIVATED CLEARENCE ORDER #6898 TO MAKE THE PERMANENT REPAIRS AFTER ALL PREVIOUS CREW MEMBERS HAD BEEN TRANSPORTED TO THE HOSPITAL.  11:49 AM  CREWS 3890 & 3910 REQUEST FOR CUSTOMER SERVICE TECH TO COME AND LOCK OFF GAS METERS TO 22 HOMES IN A GAS FIRE HAS CAUSED FOR A 2INCH MAIN TO BE VALVED OFF.  5:25 PM BOTH CREWS HAD COMPLETED THE MAINTENANCE OPERATED VALVES TO OPEN POSITION, AND REQUESTED CUSTOMER SERVICE FOR RELIGHTS."
12-10-2014,2014,20140112,16164,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,211 NW RIVERSIDE DRIVE ,EVANSVILLE,IN,47708,11/24/2014 10:03,,,1705 GRANVILLE AVENUE,MUNCIE,DELAWARE,IN,47303,40.20874,-85.38235,,,,,,,,,,11/24/2014 12:23,1101854,,NATURAL GAS,,15,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,11/24/2014 10:10,,,,11/24/2014 10:10,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,10,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1967,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,HOLE CAUSED BY ELECTRICAL ARC,,,,,,CLASS 3 LOCATION,50000,2000,1600,0,,,70,,53670,1,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN SPINKS,MANAGER QUALITY ASSURANCE,jaspinks@vectren.com,937-440-1844,937-440-1818,,,,JAMES FRANCIS,DIRECTOR ENGINEERING AND ASSET MANAGEMENT,812-491-4369,jmfrancis@vectren.com,"ON 11/24/14 AT 10:03 AM, PROPRIETOR AT 1705 GRANVILLE AVENUE, MUNCIE, INDIANA ( A PLUMBING AND HEATING COMPANY) CALLED VECTREN AND REPORTED A FIRE NEAR THE GAS METER. VECTREN FIRST RESPONDER ARRIVED AT 10:10 AM AND WORKED WITH FIRE DEPARTMENT TO SECURE THE SITE. A VECTREN CONSTRUCTION CREW WAS DISPATCHED AND SQUEEZED OFF THE SERVICE STOPPING THE FLOW OF GAS AT 11:05 AM. THE GAS SERVICE WAS THEN CUT/CAPPED AND RETIRED AT THE MAIN.  THE BUILDING STRUCTURE AND CONTENTS SUSTAINED DAMAGE. BASED UPON OUR INVESTIGATION OF THIS INCIDENT, WE HAVE CONCLUDED THAT AN ENERGIZED WIRE THAT RAN BETWEEN THE AFFECTED BUILDING AND AN ADJACENT COMMUNICATION TOWER USED BY THE PROPRIETOR HAD BEEN PLACED AGAINST THE OPERATOR'S SERVICE LINE.  THE WIRE SHORTED TO GROUND CREATING AN ELECTRICAL ARC MELTING A .5 INCH BY .5 INCH HOLE IN THE PLASTIC SERVICE LINE AND WAS THE PROXIMATE CAUSE OF THE INCIDENT.  THE SUBJECT WIRE WAS NOT OWNED OR CONTROLLED BY VECTREN."
11/25/2014,2014,20140106,30432,SUPPLEMENTAL FINAL,15259,UGI PENN NATURAL GAS,1 UGI DRIVE ,DENVER,PA,17517,11/24/2014 7:31,,,1600 MAIN,DICKSON CITY,LACKAWANNA,PA,18519,41.469832,-75.608954,,,,,,,,,,11/24/2014 18:04,1101892,,NATURAL GAS,,3534,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,25,11/24/2014 7:31,,,,11/24/2014 7:49,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2014,,,,,,,,,OTHER,PRESSURE RELIEF VALVE,,,,,,,,,,OTHER,,,,,,,,,PRESSURE RELIEF VALVE  / OVER-PRESSURE PROTECTION,CLASS 3 LOCATION,0,21000,1500,0,,,18000,,40500,0,0,0,,,,,297,270,282,,,"PRESSURE EXCEEDED MAOP, BUT DID NOT EXCEED THE APPLICABLE ALLOWANCE IN 192.201",,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,YES,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRANK BENNETT,DIRECTOR ENGINEERING AND TECHNICAL SERVICES,fbennett@ugi.com,610-458-3567,,,,,HANS BELL,CHIEF OPERATING OFFICER,610-796-3450,hbell@ugi.com,"A PRESSURE RELIEF VALVE ON A REGULATOR STATION OPENED AND VENTED AN ESTIMATED 3.5MM CUBIC FEET OF NATURAL GAS.  ROOT CAUSE INVESTIGATION REVEALED THAT THE REGULATORS FOR THE CONTROL GAS TO THE POSITIONER ON THE CONTROL VALVE FAILED, WHICH RESULTED IN EXCESSIVE PRESSURE BEYOND THE CONTROL VALVE AND THE OPENING OF THE RELIEF VALVE PROVIDING OVER-PRESSURE PROTECTION TO THE DOWNSTREAM SYSTEM.  AFTER THE RELIEF VALVE OPENED, THE VALVE FAILED TO RE-SEAT DUE TO A PIECE OF WELD SLAG ON THE SEAT OF THE RELIEF.  IN RESPONSE TO THE INCIDENT, CREWS SHUT THE INLET VALVE TO THE REGULATOR STATION, HOWEVER THE RELIEF CONTINUED TO VENT DUE TO THE SLAG ON SEAT OF THE RELIEF.  THE ISSUE WAS RESOLVED AT APPROXIMATELY 8:59 AM WHEN THE OUTLET VALVE TO THE STATION WAS CLOSED.    THE INCIDENT IS BEING REPORTED ON THE BASIS OF THE VOLUMETRIC REPORTING CRITERIA.    SUBSEQUENT TO THE INCIDENT, AND BEFORE RETURNING THE STATION TO SERVICE, A DEDICATED FILTER WAS PLACED IN FRONT OF THE REGULATORS TO THE INSTRUMENT GAS TO MINIMIZE THE PROBABILITY OF RE-OCCURRENCE.  ADDITIONALLY, A RELIEF VALVE WAS ADDED TO THE INSTRUMENT GAS LINES AS SUPPLEMENTAL OVER-PRESSURE PROTECTION AND SUPPLY GAS TUBING LINES WERE RELOCATED TO MINIMIZE VIBRATION.  FINALLY, ADDITIONAL PERIODIC MAINTENANCE HAS BEEN IMPLEMENTED TO INSURE THE REMEDIATION MEASURES TAKEN REMAIN ADEQUATE.    6/1/2018 SUPPLEMENTAL REPORT SUBMITTED TO INDICATE REPORT AS ""FINAL"""
12/19/2014,2014,20140117,16199,SUPPLEMENTAL FINAL,2196,CENTRAL HUDSON GAS & ELECTRIC CORP,284 SOUTH AVENUE ,POUGHKEEPSIE,NY,12601,11/20/2014 19:47,,,40 NOTTINGHAM WAY,MAHOPAC,PUTNAM,NY,10541,41.3590019,-73.738288,,,,,,,,,,11/21/2014 14:57,1101674,,,,16.7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,11/20/2014 19:47,,,,11/20/2014 20:37,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1989,,,,,,,,,OTHER,ALUMINUM CASED METER AND REGULATOR,,,,,,,,,,OTHER,,,,,,,,,INVESTIGATION DETERMINED THAT GAS WAS NOT THE CAUSE OF THE INCIDENT.,CLASS 3 LOCATION,0,100,2950,0,,,0,,3050,0,0,1,,,,,112,112,120,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,INVESTIGATION DETERMINED THAT GAS WAS NOT THE CAUSE OF THE INCIDENT.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LENORE J CLARKE,SECTION ENGINEER GAS SYSTEM SAFETY AND COMPLIANCE,lclarke@cenhud.com,845 486 5521,845 486 5697,,,,LAWRENCE R. CAMBALIK,MANAGER GAS MECHANICAL AND ENGINEERING,845 486 5741,lcambalik@cenhud.com,INVESTIGATION DETERMINED THAT GAS WAS NOT THE CAUSE OF THIS INCIDENT
12/16/2014,2014,20140113,15985,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,1111 LOUISIANA ST ,HOUSTON,TX,77002,11/19/2014 21:15,,,2808 AVENUE F,ROSENBERG,FT BEND,TX,77471,29.60675,-95.792358,,,,,,,,,,11/19/2014 22:52,1101512,,NATURAL GAS,,6.35,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,250,11/19/2014 21:15,,,,11/19/2014 21:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1925,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,27173,2596,0,,,42,,29811,0,0,168,,,,,42.6,42.6,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED DETECTION THRESGOLDS OF SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,A DENT AT THE FAILURE SITE CAUSED A CRACK TO INITIATE AT THE INNER SURFACE OF THE PIPE.  OVER TIME THERMAL AND GROUND STRESSES ALLOWED THE CRACK TO PROPAGATE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,COMPLIANCE COORDINATOR II,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steve.yarbrough@centerpointenergy.com,"SMELL OF GAS REPORTED INSIDE AND OUTSIDE RESIDENCE AT 2808 AVENUE F, INVESTIGATION RESULTED IN GAS BEING DETECTED INSIDE THE SANITARY SEWER SYSTEM. APPROXIMATELY 80 HOMES WERE EVACUATED OF APPROXIMATELY (250) PERSONNEL WHILE ONGOING INVESTIGATION WAS CONDUCTED. SOURCE OF GAS LEAK WAS DISCOVERED AND SECURED AT JENETTA & AVENUE F AND THE GAS WAS SHUT OFF AT 0800 AM ON 11/20/2014. PERMANENT REPAIRS WERE COMPLETED AND THE GAS RESTORED TO THE MAIN AT 1500 HOURS ON 11/20/2014 WITH CUSTOMER RELITES AT THAT TIME.    PREVIOUSLY UNKNOWN 3RD-PARTY DAMAGE TO PIPE AT 800 JENETTA & AVE F AT UNKNOWN TIME RESULTED IN STRESS FACTORS CAUSING THE PIPE TO CRACK AND LEAK."
12/16/2014,2014,20140114,15986,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,11/16/2014 19:35,,,1384 ESSEX WAY,SAN JOSE,SANTA CLARA,CA,95117,37.299287,-121.956275,,,,,,,,,,11/16/2014 0:00,1101208,,NATURAL GAS,,25.91,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,11/16/2014 19:35,,,,11/16/2014 20:11,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,STEEL,,,,,,,,,,OTHER,,,,,,,,,VEHICLE IMPACT,CLASS 3 LOCATION,50000,7000,0,0,,,98,,57098,0,0,5,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",VEHICLE IMPACT INCIDENT,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,925-328-5798,,,,,LARRY DENISTON,MANAGER OF GAS OPERATIONS REGULATORY COMPLIANCE,(925) 328-5756,lcd1@pge.com,"ON NOVEMBER 16, 2014 AT 1935 HOURS, PG&E WAS NOTIFIED THAT A VEHICLE STRUCK A FIVE-METER MANIFOLD, RESULTING IN AN UNINTENTIONAL RELEASE OF GAS WHICH SUBSEQUENTLY IGNITED. THERE WERE TWO EXISTING 4-INCH CONCRETE BOLLARDS INSTALLED BESIDE THE METER MANIFOLD. A VEHICLE STRUCK THE METER MANIFOLD WHILE DRIVING INTO THE ALLEY WAY (COMING FROM ESSEX WAY). THE DRIVER FLED THE SCENE WITH THE VEHICLE. THE SERVICE RISER WAS NOT DAMAGED FROM THE INCIDENT.  PG&E'S GAS SERVICE REPRESENTATIVE (GSR) WAS ON SITE AT 2011 HOURS ON NOVEMBER 16, 2014. FIVE SERVICE ACCOUNTS EXPERIENCED GAS SERVICE INTERRUPTION AND GAS SERVICE WAS AVAILABLE FOR RELIGHT BY 1253 HOURS ON NOVEMBER 17, 2014. (THE FIFTH METER SERVES A UTILITY ROOM FOR THE MULTI-UNIT RESIDENCE.) THE SAN JOSE FIRE DEPARTMENT STOPPED THE FLOW OF GAS BY CLOSING THE SERVICE VALVE AND EXTINGUISHED THE FIRE PRIOR TO THE ARRIVAL OF THE GSR. THE REGULATOR, 5-METER MANIFOLD, AND METERS WERE REPLACED. THERE WERE NO INJURIES, NO FATALITIES AND NO MEDIA ASSOCIATED WITH THIS INCIDENT. UNINTENTIONAL RELEASE OF NATURAL GAS WAS LESS THAN 3 MMCF. THE DAMAGES RESULTING FROM THE ENSUING FIRE ARE ESTIMATED TO EXCEED $50,000, THUS MEETING THE CRITERIA TO REPORT BOTH TO THE CPUC AND DOT."
12/18/2014,2014,20140115,30562,SUPPLEMENTAL FINAL,12582,ATMOS ENERGY CORPORATION - MISSISSIPPI,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,11-12-2014 16:45,,,516 WEST JEFFERSON ST,KOSCIUSKO,ATTALLA,MS,39090,33.05555,-89.6013,,,,,,,,,,11-12-2014 19:16,1100900,,NATURAL GAS,,2,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,11-12-2014 16:45,,,,11-12-2014 17:15,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,OTHER,INVESTOR OWNED,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,REGUALTOR DIAPHRAGM,,,,,,,,,,OTHER,,,,,,,,,REGULATOR DIAPHRAGM FAILED,CLASS 3 LOCATION,115000,8846,3701,6821,CLEANUP,,8,,134376,1,0,0,,,,,250,60,60,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,YES,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEAN G. MORRIS,MANAGER OF COMPLIANCE,dean.morris@atmosenergy.com,6015925360,,,,,DAVE DOGGETTE,VICE PRESIDENT OF TECH SERVICES,601-420-5030,dave.doggette@atmosenergy.com,"DURING A CHANGE OF WEATHER FROM VERY WARM WEATHER TO VERY COLD WEATHER, METAL PARTICLES IN THE LINE WERE ENTRAINED IN THE GAS STREAM.  THE METAL PARTICLES CUT AND DAMAGED THE RUBBER DIAPHRAGM CONTROLLING PRESSURE AND SETTLED IN THE PRESSURE REILEF PILOT.  RISING PRESSURE CAUSED THE SERVICE REGULATOR AT A GROCERY STORE TO FAIL, WHICH THEN CAUSED EXCESSIVE PILOT LIGHT FLAMES AT THE APPLIANCES INSIDE THE STORE.  THESE FLAMES CAUSED A FIRE, WHICH DAMAGED THE BUILDING AND CONTENTS.  THE STORE WAS CLOSED AT THAT TIME.  THERE WERE NO EVACUATIONS.  THERE WERE NO INJURIES OR DEATHS."
12-04-2014,2014,20140109,15975,ORIGINAL FINAL,11800,ATMOS ENERGY CORPORATION - LOUISIANA,101 AIRLINE DRIVE,METAIRIE,LA,70001,11-08-2014 10:05,,,LOUISIANA HIGHWAY 21 @ N. AZALEA,COVINGTON,ST. TAMMANY,LA,70471,30.459133,-90.123614,,,,,,,,,,11-08-2014 11:05,1100522,,NATURAL GAS,,,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,11-08-2014 10:30,,,,11-08-2014 10:30,NO,PUBLIC PROPERTY,UNDERGROUND,OTHER,BELL HOLE EXCAVATION,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1987,,,,,,2,SDR 11,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.216,,3408,OTHER,,,,,,,,,PURGING TO DE-ACTIVATE PIPE,CLASS 3 LOCATION,0,0,0,0,0,,0,,0,0,0,0,,,,,0,78,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,NOT FOLLOWING OPERATOR'S PROCEDURE.,,,YES,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHANIE LEWIS,ENGINEER II,stephanie.lewis@atmosenergy.com,5048494417,5048494345,,,,DANIEL WAGUESPACK,COMPLIANCE MANAGER,5048494363,daniel.waguespack@atmosenergy.com,"NOTE: DETAILS OF THE INCIDENT DESCRIPTION AND THE FINDINGS IN THE INVESTIGATION ARE SUPPORTED BY INFORMATION SUPPLIED TO ATMOS ENERGY FROM MILLER PIPELINE.    INCIDENT DESCRIPTION:  ON SATURDAY, NOVEMBER 8, 2014, MILLER PIPELINE CORP., A CONTRACTOR PERFORMING WORK FOR ATMOS ENERGY LOUISIANA DIVISION, WAS SCHEDULED TO DEACTIVATE AND ABANDON A 4"" PE GAS LINE ON HWY 21 @ N. AZALEA IN COVINGTON, LA. THIS WAS A COOL DAY WITH LOW HUMIDITY.    MILLER PIPELINE EMPLOYEE ANTHONY DUNCAN (CREW FOREMAN) WAS IN CHARGE OF THIS WORK AND WAS QUALIFIED IN THE ASSOCIATED OQ TASKS.  - ALL LINE STOPPERS UTILIZED TO BLOCK THE SOURCE OF GAS WERE INSTALLED PREVIOUSLY.  - BEFORE BEGINNING THE PURGING PROCESS, MR. DUNCAN CHECKED TO MAKE SURE ALL SOURCES OF GAS WERE BLOCKED FROM THE GAS LINE TO BE DEACTIVATED.  - AFTER CONFIRMATION THAT ALL SOURCES OF GAS WERE BLOCKED, MR. DUNCAN PROCEEDED TO OPEN THE VALVE (ON PURGE RISER) TO BEGIN DE-PRESSURING AND BLOWING DOWN THE GAS FROM THE LINE. HE WAITED 15 - 20 MINUTES FOR THE LINE TO BLOW DOWN.  - ONCE HE THOUGHT THE LINE WAS COMPLETELY BLOWN DOWN, MR. DUNCAN GOT IN THE EXCAVATION TO REMOVE THE BLOW DOWN RISER. HE USED 2-INCH PLASTIC CUTTERS TO PERFORM THIS TASK. IT WAS DURING THIS PROCESS THAT THE RESIDUAL GAS IN THE PIPE IGNITED AND A FLASH FIRE OCCURRED INJURING MR. DUNCAN.  - MR. DUNCAN WAS TRANSPORTED TO THE HOSPITAL WHERE HE WAS HELD OVERNIGHT FOR TREATMENT AND OBSERVATION.    CAUSE OF THE INCIDENT:  IT SEEMS THE PRIMARY CAUSE OF THE INCIDENT WAS THE GAS LINE TO BE ABANDONED WAS NOT PURGED OF GAS PROPERLY, ALLOWING RESIDUAL GAS TO REMAIN IN THE LINE. SECONDLY, PRECAUTIONS TO PREVENT ACCIDENTAL IGNITION WERE NOT FOLLOWED BY NOT PROPERLY GROUNDING THE PIPE OR TOOLS PRIOR TO CUTTING THE PURGE RISER. STATIC ELECTRICITY SEEMS TO HAVE BEEN THE SOURCE OF IGNITION OF THE RESIDUAL GAS. THIRDLY, MR. DUNCAN WAS NOT WEARING THE PROPER PPE (PERSONAL PROTECTIVE EQUIPMENT) FIRE RETARDANT CLOTHING/GLOVES. THIS ADDED PROTECTION COULD HAVE MINIMIZED THE EXTENT OF THE INJURIES. FOURTHLY, MR. DUNCAN SENT HIS HELPER (ON FIRE WATCH) AWAY TO PERFORM ANOTHER JOB DUTY. BY HAVING SOMEONE ON FIRE WATCH AT THE EXCAVATION WITH A FIRE EXTINGUISHER COULD ALSO HAVE MINIMIZED THE EXTENT OF THE INJURIES, BY EITHER EXTINGUISHING THE FIRE RIGHT AWAY OR PULLING MR. DUNCAN OUT OF THE EXCAVATION AND AWAY FROM THE FIRE.     ROOT CAUSE:  THERE SEEMS TO BE HUMAN ERROR IN JUDGMENT BY MR. DUNCAN IN SEVERAL INSTANCES INVOLVING FOLLOWING PROCEDURES AND SAFETY POLICIES; THE BELOW FACTORS IN COMBINATION RELATED TO THE CAUSE OF THE FLASH FIRE WHICH RESULTED IN THE INCIDENT:  - DID NOT PURGE NATURAL GAS FROM DEACTIVATED LINE BY USING AIR OR NITROGEN GAS;  - DID NOT CHECK FOR COMPLETE PURGING (0% GAS) OF NATURAL GAS WITH A CGI (COMBUSTIBLE GAS INDICATOR) FROM THE PURGE RISER;  - DID NOT PRACTICE PREVENTING STATIC ELECTRICITY HAZARD BY USING SOAPY WATER OR ANTI-STATIC SPRAY AND BURLAP SACK ON PLASTIC PIPE AND ALSO GROUNDING TOOLS PRIOR TO CUTTING PURGE RISER FROM DEACTIVATED PIPE.  THIS ALONG WITH RESIDUAL GAS IN THE DEACTIVATED PIPE RESULTED IN A FLASH FIRE WHICH CAUSED THE INJURY.  - DID NOT WEAR PROPER PPE (PERSONAL PROTECTIVE EQUIPMENT); FIRE RETARDANT CLOTHING AND GLOVES.  - DID NOT HAVE ANOTHER WORKER AT PURGE LOCATION ON FIRE WATCH WITH A FIRE EXTINGUISHER.     THE ABOVE INSTANCES (WHICH WERE NOT FOLLOWED) ARE COVERED IN ATMOS ENERGY'S O&M PROCEDURES AND SAFETY MANUAL; THEY ARE ALSO COVERED UNDER OQ TASKS L2 - ACTIVATING AND PURGING PIPELINES AND M8 - PREVENTING ACCIDENTAL IGNITION."
12-08-2014,2014,20140111,15978,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,11-07-2014 11:14,,,1 S. MARKET STREET,SAN JOSE,SANTA CLARA,CA,95113,37.334882,-121.892209,,,,,,,,,,11-07-2014 00:00,1100473,,NATURAL GAS,,1228,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,11-07-2014 11:14,,,,11-07-2014 11:31,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,63,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1988,,,,,,2,TR-418 PL,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,OTHER,,,,,,,,,THE 2-INCH PLASTIC MAIN WAS SEPARATED AT THE COUPLING,CLASS 4 LOCATION,0,105000,0,0,,,4640,,109640,40,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIRD-PARTY DIG-IN,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,459722,USAN,UTILITY OWNER,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,16,EXCAVATION PRACTICES NOT SUFFICIENT,THIRD PARTY PROCEEDED TO EXCAVATE BEFORE PG&E COORDINATED THE LOCATE AND MARK,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,925-328-5798,,,,,LARRY DENISTON,MANAGER OF GAS OPERATIONS REGULATORY COMPLIANCE,925-328-5756,lcd1@pge.com,"AT 1114 HOURS PG&E WAS NOTIFIED OF A THIRD PARTY DIG-IN AT 1 SOUTH MARKET STREET IN SAN JOSE. A THIRD PARTY (GM ENGINEERING) STRUCK A 2-INCH PLASTIC DISTRIBUTION MAIN (NEAR A 3-WAY TEE, WHICH BRANCHES OFF A 4-INCH PLASTIC DISTRIBUTION MAIN) WITH A BACKHOE, CAUSING AN UNINTENTIONAL RELEASE OF NATURAL GAS. THE THIRD PARTY CALLED USA (NO. 459722) ON 11/3/2014.  PG&E RECEIVED THE NORMAL NOTICE ON 11/03/2014 (11:25:55 AM).  IN RESPONSE TO THE TICKET, PG&E ATTEMPTED TO MAKE CONTACT WITH THE EXCAVATOR BEFORE LOCATING AND MARKING ITS FACILITIES.  PG&E LEFT A MESSAGE FOR THE EXCAVATOR ON 11/5/2014 BUT DID NOT RECEIVE A RESPONSE FROM THE EXCAVATOR TO COORDINATE THE LOCATE AND MARK PRIOR TO THE EXCAVATION. (AS IS CUSTOMARY FOR LARGE EXCAVATION PROJECTS, PG&E COMMUNICATES WITH THE EXCAVATORS TO PHASE THE MARKING OF PG&E FACILITIES TO ENSURE MARKINGS REMAIN VISIBLE IN THE EXCAVATION AREA.) A PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SCENE AT 1131 HOURS. PG&E REPAIR CREW ARRIVED AT APPROXIMATELY 1140 HOURS.  GAS WAS COMPLETELY SHUT IN AT 1702 HOURS BY CLOSING 10 DISTRIBUTION MAIN VALVES AND ISOLATING APPROXIMATELY 4 BLOCKS OF THE GAS DISTRIBUTION SYSTEM AND 40 CUSTOMERS. PG&E INITIALLY PLANNED TO SAFELY SQUEEZE THE 2-INCH DIAMETER PLASTIC PIPE AT A LOCATION AWAY FROM THE PERIPHERY OF THE DIG-IN LOCATION. UPON FURTHER EVALUATION IT WAS DETERMINED THAT DIGGING AND SQUEEZING THE LINE WOULD TAKE A SUBSTANTIAL AMOUNT OF TIME DUE TO THE DEPTH EXCEEDING 5 FEET AND THE NEED TO INSTALL SHORING TO COMPLETE THIS WORK. ONCE PG&E ESTIMATED THE TOTAL TIME REQUIRED FOR THE SHUT-IN, PG&E DECIDED TO LOOK FOR AN ALTERNATIVE THAT INCLUDED CLOSING VALVES IN THE SURROUNDING AREA THAT COULD POTENTIALLY CAUSE MORE CUSTOMER OUTAGES.  PG&E DETERMINED THAT CLOSING VALVES WAS THE FASTEST AND SAFEST METHOD AND CHOSE TO CLOSE NEARBY VALVES FOR SHUTTING IN GAS FLOW. REPAIR CREW REPLACED THE 4X4X2-INCH TEE AND THE DAMAGED 2-INCH DISTRIBUTION MAIN. ABOUT 2,500 PEOPLE WERE EVACUATED FROM OFFICE BUILDINGS ON A TWO-BLOCK AREA OF MARKET AND FIRST AND SAN PEDRO STREETS. SANTA CLARA STREET WAS CLOSED BETWEEN FIRST AND SAN PEDRO STREETS, ACCORDING TO THE VALLEY TRANSPORTATION AUTHORITY. BUS LINES 22, 522, 68, 17, 168, AND 181 WERE REROUTED, VTA OFFICIALS SAID. SEVERAL SAN FRANCISCO BAY AREA NEWS STATIONS WERE OBSERVED ON SCENE (I.E., KTVU, NBC BAY AREA). THIS INCIDENT WAS REPORTED TO THE CPUC AND DOT DUE TO THE ESTIMATED DAMAGES EXPECTED TO EXCEED $50,000 AND MAJOR MEDIA OBSERVED ON SCENE."
11/25/2014,2014,20140107,15973,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,1111 LOUISIANA ST ,HOUSTON,TX,77002,11-04-2014 12:27,,,19910 LIZZIE RIDGE LN,CYPRESS,HARRIS,TX,77433,29.93081,-95.71052,,,,,,,,,,11-04-2014 14:10,1100176,,NATURAL GAS,,126.74,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,11-04-2014 12:42,,,,11-04-2014 12:42,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2014,,,,,,2,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,,MECHANICAL PUNCTURE,2.9,0.4,,,,,,,,CLASS 3 LOCATION,200000,404,1266,645,ADMINISTARTION COST,,829,,203144,0,0,0,,,,,42.6,42.6,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED DETECTION THRESHHOLDS OF SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,YES,,,,,,,YES,,,,,,,,YES,,,,CONTRACTOR,AUGER,FENCING,YES,542250117,LONE STAR 811,CONTRACT LOCATOR,NO,UNKNOWN/OTHER,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,COMPLIANCE COORDINATOR II,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steve.yarbrough@centerpointenergy.com,"THE EXCAVAOR (JOHNSON FENCE COMPANY) FAILED TO RECALL LOCATE TICKET #542250117 AFTER MARKS DESTROYED AT 19914 LIZZIE RIDGE LN. THE BUILDER (ASHTON WOODS) CONSTRUCTION SUPERINTENDENT (RANDY LEE - 832-256-0259) HAD (CONTRACTOR LANDSCAPING - 281-345-4777) SET FINAL GRADE ON LOT AND SPREAD SAND WHICH DESTROYED MARKS AFTER (ULS) LOCATOR MARKED TICKET.     AT THE TIME OF THE DAMAGE, THE LOT WAS COVERED WITH LOOSE SAND AND ALL MARKS INCLUDING GAS, ELECTRIC AND TELEPHONE HAD BEEN REMOVED. PERMANENT MARKERS WERE PLACED IN THE STREET IN FRONT AND TO THE RIGHT OF 19914 LIZZIE RIDGE LN WHICH INDICATES A GAS LINE RUNNING BETWEEN 19914 AND 19910.    JOHNSON FENCE CREW WAS DRILLING HOLES TO SET FENCE POSTS WITH MOTORIZED AUGER THAT DAMAGED A 2"" PLASTIC MAIN, ESCAPING GAS IGNITED AND DAMAGED (3) UNOCCUPIED HOMES UNDER CONSTRUCTION. THE HOMES DAMAGED ARE 19906, 19910, & 19914 LIZZIE RIDGE LN."
11-04-2014,2014,20140097,16025,SUPPLEMENTAL FINAL,5330,FLORIDA PUBLIC UTILITIES CO,208 WILDLIGHT AVE ,YULEE,FL,32097,11-03-2014 20:15,,,417 PRIMAVERA AVE.,PALM BEACH,PALM BEACH,FL,33480,26.710577,-80.042052,,,,,,,,,,11-04-2014 07:35,1100120,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,11-03-2014 20:34,,,,11-03-2014 20:57,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,20,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1963,,,,,,3,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,CURRENT ARCED HOLE IN GAS MAIN,,,,,,CLASS 2 LOCATION,3000000,20000,1000,0,,,50,,3021050,0,0,25,,,,,20,20,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL MCCARTY,OPERATIONS COMPLIANCE MANAGER,mmccarty@fpuc.com,(863) 224-0417,(863) 299-2554,,,,MICHAEL MCCARTY,OPERATIONS COMPLIANCE MANAGER,(863) 224-0417,mmccarty@fpuc.com,"AT APPROXIMATELY 20:34 ON 11/3/14, FLORIDA PUBLIC UTILITIES (FPU) RECEIVED A CALL FROM PALM BEACH COUNTY FIRE RESCUE THAT AN EXPLOSION AND FIRE HAD OCCURRED AT 417 PRIMAVERA AV IN PALM BEACH. FPU TECHNICIANS ARRIVED AT 20:57 AND DISCOVERED THE RESIDENCE AT THE ADDRESS ENGULFED IN FLAMES. THE FIRE DEPARTMENT HAD SHUT OFF THE NATURAL GAS SERVICE METER TO THE RESIDENCE BUT NATURAL GAS WAS STILL FEEDING THE FLAMES.    CREWS FROM FPU STOPPED THE FLOW OF GAS IN THE 3"" MAIN ON THE STREET AT THE INTERSECTION OF PRIMAVERA AV AND COCOANUT ROW. THIS STOPPED THE FLOW OF GAS TO THE HOUSE AT 417 PRIMAVERA AVE. APPROXIMATLEY 25 ADDITIONAL RESIDENCES WERE AFFECTED BY THE FLOW OF GAS BEING STOPPED. THE GAS MAIN IS A 3"" BARE STEEL MAIN OPERATED AT 20 PSIG. THE SERVICE TO 417 PRIMAVERA IS A 3/4"" PE SERVICE OPERATED AT 20 PSIG.     THERE ARE CONFLICTING PRELIMINARY REPORTS OF INJURIES FROM THIS RESIDNECE. THE INCIDENT COMMANDER FROM TOWN OF PALM BEACH  FIRE RESCUE STATED ONE PERSON, A POSSIBLE PROPERTY CARETAKER, AND ONE PALM BEACH COUNTY FIREMAN WERE TREATED FOR MINOR INJURIES AND RELEASED AT GOOD SAMARITAN HOSPITAL IN WEST PALM BEACH. INITIAL NEWS REPORTS STATED THAT THE 82 YEAR OLD HOMEOWNER AND HIS WIFE WERE TREATED AND RELEASED FROM GOOD SAMARITAN HOSPITAL IN WEST PALM BEACH. NEITHER OF THESE REPORTS CAN BE CONFIRMED AT THIS TIME (09:19 ON 11/4/14).    SUPPLEMENTAL NARRATIVE UPDATE 11/18/14:  THE HOMEOWNER DETECTED LEAKING NATURAL GAS IN THE GARAGE AND EXITED THE GARAGE TO THE OUTSIDE WHEN THE GAS IGNITED FROM UNKOWN SOURCES. IT HAS BEEN DETERMINED THAT THE GAS ESCAPED THE MAIN UNDER THE PAVING IN THE STREET WHERE IT WAS IN CONTACT WITH A STEEL CONDUIT FOR AN AT&T PHONE CALBE AND A STEEL CONDUIT FOR THE ELECTRIC SERVICE TO THE HOUSE. THE ESCAPING GAS TRAVELED THROUGH HOLES IN THE GAS MAIN AND THE PHONE CONDUIT CREATED BY ELECTRICAL ARC BURNS. THE GAS ENTERED 417 PRIMAVERA VIA THE PHONE CONDUIT INTO THE GARAGE.    THREE PERSONS WERE TRANSPORTED TO A LOCAL HOSPITAL AND ALL WERE EXAMINED AND RELEASED. THE 82 YEAR OLD HOMEOWNER WAS TREATED FOR MINOR INJURIES AND RELEASED. HIS WIFE WAS ALSO CHECKED OUT AND RELEASED. ONE FIREFIGHTER WAS TREATED FOR A KNEE INJURY SUSTAINED WHEN SHE TRIPPED OVER HOSE LINE AND RELEASED.    UPON A PRESSURE TEST OF THE MAIN AND SERVICES ON THE STREET, ADDITIONAL ARC BURNS WERE DETECTED IN A 3/4"" PE SERIVCE IN THE STREET NEAR THE CONDUITS. THE 3"" BS GAS MAIN WAS INSERTED WITH 2"" PE AND THE SERVICES WERE REPAIRED AND ALL THE AFFECTED FACILITIES WERE PRESSURE TESTED AGAIN AND SERVICE WAS RESTORED TO THE REMAINING HOUSES ON THE STREET ON 11/6/2014.     AT&T HAS ALSO REPLACED THE PHONE CABLE IN THE STREET AND ABANDONED THE STEEL CONDUIT BY 11/17/2014.    FINAL - UPDATED NARRATIVE 2/25/15  A JOPINT INSPECTION OF THE PROPERTY WAS CONDUCTED ON 12/4/2014 BY INVESTIGATORS FOR THE INSURANCE COMPANIES, FLORIDA POWER AND LIGHT AND FLORIDA PUBLIC UTILITIES. IT WAS DETERMINED THAT NATURAL GAS ENTERED THE GARAGE VIA A PHONE CONDUIT. THE GAS IGNITED IN THE GARAGE AND FUELED THE FIRE. IT WAS NOT DETERMINED HOW THE GAS ENTERED THE PHONE CONDUIT. A METALURGICAL INSPECTION OF THE STEEL PHONE CONDUIT AND GAS PIPE THAT WAS REMOVED FROM THE STREET IN FRONT OF THE HOUSE WILL BE CONDUCTED AT THE FACILITIES OF SEA LIMITED, INC. IN JACKSONVILLE ON 3/17/2015.  THE STATE FIRE MARSHAL'S REPORT, #14-3028 DATED 1/12/2015 LISTS THE CAUSE AS UNDETERMINED BUT DOCUMENTS FP&L EMPLOYEES VISIT TO THE HOME IN THE DAYS PRIOR TO THE INCIDENT AND OBSERVED CHARRING/SCORCH MARKS ON THE CONDUIT LEADING TO THE SMART METER ON THE ELECTRIC SERVICE AND THE NEED TO CONTACT AN ELECTRICIAN TO INVESTIGATE."
11-04-2014,2014,20140095,16075,SUPPLEMENTAL FINAL,13730,NORTHERN INDIANA PUBLIC SERVICE CO,801 E 86TH AVENUE ,MERRILLVILLE,IN,46410,10/31/2014 14:02,,,2404 VENUS ST.,PORTAGE,PORTER,IN,46368,41.582431,-87.173083,,,,,,,,,,10/31/2014 16:21,1099878,,NATURAL GAS,,12,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,10/31/2014 14:33,,,,10/31/2014 15:16,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1963,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,75000,650,2000,0,,,60,,77710,0,0,1,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE FACILITY INVOLVED AND LEAK WERE SMALL IN NATURE COMPARED TO THE SYSTEM, THEREFORE IT WOULD NOT EFFECT PRESSURE ON THE SYSTEM.",,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,HIGH WINDS KNOCKED OVER LARGE OAK TREE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LUKE E. SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,leselking@nisource.com,260-433-6115,260-422-9151,,,,LUKE E. SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,260-433-6115,leselking@nisource.com,LARGE OAK TREE FELL DUE TO HIGH WINDS.  TREE ROOTS PULLED SERVICE LINE BELOW GROUND CAUSING DAMAGE TO FACILITY.  A CONCRETE PATIO WAS COVERED THE SERVICE LINE (APPROX 12'X12') ADJACENT TO THE BACK OF HOME NEAR THE UTILITY ROOM AND GARAGE.  IT APPEARS THE LEAKING GAS MIGRATED INTO THE STRUCTURE FROM UNDER THE PATIO.    THE HOMEOWNER WAS OUTSIDE REVIEWING THE TREE DAMAGE WHEN THE EXPLOSION OCCURED.
