REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
11-10-2014,2014,20140100,15960,ORIGINAL FINAL,31457,FIVE VALLEY GAS CO,2500 W. BROADWAY ,MISSOULA,MT,59808,10/31/2014 8:00,,,3166 HWY 83N,SEELEY LAKE,MISSOULA,MT,59868,47.17952,-113.48519,,,,,,,,,,10/31/2014 8:30,1099854,,PROPANE GAS,,0.24,,NO,,,,,,0,YES,1,0,0,1,0,2,YES,,,,,YES,0,10/31/2014 8:30,,,,10/31/2014 8:45,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,OTHER,"PROPANE, PRIVATE OWNED",SERVICE,,UNKNOWN,,,,,,0.75,ASTMD2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,6,1,,,,,,,,CLASS 3 LOCATION,300,200,10000,0,,,766,,11266,20,0,95,,,,,13,13,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,BUILDING CONSTRUCTION,YES,14091065,MT 811,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,8,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERRY THORSTAD,GENERAL MANAGER,jthorstad@energypartnerspropane.com,406-541-6800,406-541-6804,,,,JERRY THORSTAD,GENERAL MANAGER,406-541-6800,jthorstad@energypartnerspropane.com,"ON 10-31-14 AT APPROXIMATELY 8:30A IN SEELEY LAKE , MT A 3RD PARTY CONTRACTOR DUG THRU A 3/4"" POLY SERVICE LINE. THE CONTRACTOR WAS DIGGING FOR A REMODEL ON A COMMERCIAL BUILDING. OUR TECHNICIAN WAS ATTEMPTING TO PLUG/SQUEZZE  OFF THE LINE WHEN GAS IGNITED CAUSING AN EXPLOSION AND FIRE. OUR TECH AND ONE CONTRACTOR EMPLOYEE WERE BURNED AND FLOWN TO HOSPITAL IN SEATTLE, WA. THE CONTRACTOR DID NOT CALL THE FIRE DEPT WHEN THE BREACH HAPPENED. THE FIRE DEPT ARRIVED WHEN THE GAS WAS BURNING. VERY LITTLE PROPERTY DAMAGE. THE REPAIR WAS COMPLETE BY 2PM THAT SAME DAY AND CUSTOMERSHAD SERVICE BY 6PM THAT SAME DAY."
11-04-2014,2014,20140096,16059,SUPPLEMENTAL FINAL,2676,COMMUNITY NATURAL GAS INC,116 N MAIN ST ,OWENSVILLE,IN,47665,10/30/2014 11:00,,,"WEST SIDE OF IN161, EAST SIDE OF 2ND AVE, SOUTH MAIN STREET",HOLLAND,DUBOIS,IN,47541,38.144527,-87.2101,,,,,,,,,,10/30/2014 12:33,1099761,,NATURAL GAS,,105,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,YES,75,10/30/2014 11:04,,,,10/30/2014 11:12,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2013,,,,,,2,POLY 2406,DRISPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1,0.5,,,,,,,,CLASS 2 LOCATION,90000,900,7185,0,,,578,,98663,25,1,225,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),7/21/2010,NO,,,,,,,,,,,,,NO,,,YES,PRIVATE EASEMENT,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,NATURAL GAS,YES,1410202080,,UTILITY OWNER,YES,YES,YES,27,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEAN J. KIEFFER,OPERATIONS MANAGER,dean@communitynaturalgas.com,6189724060,6182633215,,,,DEAN J. KIEFFER,OPERATIONS MANAGER,6182633328,dean@communitynaturalgas.com,"AROUND 11:00 AM CST 10/30/14 CONTRACTOR FOR THE OPERATOR WAS MAKING A TIE-IN FOR TWO 6"" POLY NATURAL GAS LINES.  2"" LINE COMES OFF EXISTING 6"" LINE AND FEEDS 8 HOUSEHOLDS.  NEW 6"" LINE AND EXISTING 2"" LINE ARE IN CLOSE PROXIMITY.  LABORER WAS DIGGING WITH HAND TOOLS AROUND THOSE LINES AND THE BACKHOE OPERATOR WAS REMOVING DIRT ONCE IT WAS UNCOVERED.  THIS AREA WAS UNCOVERED THE NIGHT BEFORE THE INCIDENT AND WAS APPROX. 20' LONG X 10' WIDE X 4' DEEP.  CONTRACTOR WAS MAKING HOLE LONGER TO PERFORM A TIE IN.  WHILE DIGGING OUT EXCESS DIRT, 2"" LINE WENT UP AND AT NEAR 90 DEG ANGLE.  THIS IS WHERE A TOOTH FROM BACKHOE HIT THE LINE.  LABORER TURNED AROUND TO CUT OFF GAS AT 2"" TAP.  NATURAL GAS IGNITED BEFORE THIS COULD HAPPEN.  LABORER CAUGHT ON FIRE AND SUSTAINED SECOND DEGREE BURNS TO ARMS AND FACE.  NO INTERNAL DAMAGES TO LABORER.  NO ONE ELSE WAS HURT.  NO PERSONAL PROPERTY WAS DAMAGED.  11:21 AM CST NATURAL GAS WAS SHUT OFF AND FIRE DEPARTMENT PUT OUT FIRE.  STARTED SHUTTING OFF METERS IN TOWN.  MADE REPAIRS TO PIPELINE AND STARTED TURNING METERS BACK ON FROM 4:45 PM TO 9:40 PM.  CHANGED ANSWERING MACHINE MESSAGE AT LOCAL OFFICE IN DALE.  TO LET CUSTOMERS KNOW WE ARE AWARE OF OUTAGE AND LEFT A CELL PHONE NUMBER TO CALL TO GET GAS TURNED BACK ON.  11 PEOPLE WENT DOOR TO DOOR TO RE-LIGHT CUSTOMERS.  ONLY 8 CUSTOMERS WERE NOT ABLE TO BE TURNED BACK ON SAME NIGHT.  SOME HOUSES WERE FOR SALE AND NO ONE LIVED THERE.  FURTHERMORE, SOME CUSTOMERS WERE ON VACATION.  NOTES WERE LEFT ON THOSE HOUSES.  ALL CUSTOMERS WERE ABLE TO BE TURNED BACK ON BY 1:50 PM CST ON 10/31/14."
11/21/2014,2014,20140103,15968,ORIGINAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,1 METROTECH CENTER,BROOKLYN ,NY,11201,10/29/2014 12:07,,,45 TRANTOR PLACE,NEW YORK,RICHMOND,NY,10302,40.632374,-74.142818,,,,,,,,,,10/29/2014 15:06,1099674,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/29/2014 12:35,,,,10/29/2014 12:36,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,14,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2000,,,,,,8,MEDIUM DENSITY MD2406 YELLOW,PLEXCO/DRISCOPIPE 6500,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,OTHER,,,,,,,,,NO RELEASE INVOLVED,CLASS 4 LOCATION,0,0,64000,0,,,0,,64000,11,1,212,,,,,44,44,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,"NUMEROUS CALLS FROM THE PUBLIC REPORTING ""NO GAS"" CONDITIONS IN THEIR HOMES.",,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,YES,,,,,,,,,,YES,CONNECTIVITY TOOL IN THE NRG MAPPING SYSTEM MALFUNCTIONED BECAUSE IT INDICATED THAT THE 8' PL 60PSI MAIN ON TRANTOR PL WAS A VIABLE ISOLATION POINT.,YES,2,0,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"FLD OPS CONTACTED GAS CONTROL (GC) TO CONFIRM CONNECTIVITY OF THE MAIN.  THE GC OPER USED THE 'CONNECTIVITY' TOOL (TOOL) IN THE MAP SYS TO CONFIRM CONNECTIVITY.  THE GC OPER ALSO REVIEWED THE AREA IN THE MAP SYS TO ABOUT A 600 SCALE.  THE TOOL & A REVIEW OF THE AREA CONFIRMED THAT THE MAIN WAS BACK FED, APPROVAL TO PERFORM THE SQZ OFF WAS GRANTED BY GC.  THE TOOL DID NOT ACCOUNT FOR THE DEAD END OF THE MAIN WHICH IS ABOUT 1.6 MILES FROM THE JOB LOCATION & WOULD BE VIEWED AT ABOUT A 900 SCALE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID ANGELONE,MANAGER,david.angelone@nationalgrid.com,718 403 3347,,,,,ROBERT DEMARINIS,VP MAINT AND CONSTR NY GAS,5165454337,robert.demarinis@nationalgrid.com,"ON OCTOBER 28TH OF 2014, A NATIONAL GRID STATEN ISLAND FIELD OPS CREW MOBILIZED TO INVESTIGATE A LEAK AT 45 TRANTOR PL.  THEY FOUND A STEEL PROTECTION PLATE ON TOP OF THE SERVICE TEE CAP.  AS A RESULT, THE SERVICE TEE WAS LEAKING AND REQUIRED REPAIR.  THE CREW INSTALLED A NEW SERVICE TEE, TRANSFERRED THE SERVICE CONNECTION AND INSTALLED AN ADAM SLEEVE OVER THE LEAKING SECTION AS A 'MAKE SAFE' TEMPORARY REPAIR.  THEY MONITORED THE LOCATION OVERNIGHT.  THE FOLLOWING DAY (OCTOBER 29TH) THE CREW RETURNED TO THE LOCATION TO MAKE THE PERMANENT REPAIR.  IN ORDER TO PERFORM THE REPAIR, THEY NEEDED TO ISOLATE THE SECTION OF MAIN BY APPLYING SQUEEZE OFF DEVICES.  THEY REVIEWED THE NRG MAPS AND CONTACTED GAS CONTROL TO CONFIRM THAT THE MAIN WAS BACK FED.  THE GAS CONTROL OPERATOR UTILIZED THE 'CONNECTIVITY' TOOL IN THE NRG MAPPING SYSTEM AND PANNED TO ABOUT 600 SCALE IN ORDER TO CONFIRM BACKFEED.  SINCE THE 'CONNECTIVITY' TOOL AND A PAN OF THE AREA CONFIRMED THAT THERE WAS A BACKFEED, APPROVAL TO PERFORM THE SQUEEZE OFF WAS GRANTED BY GAS CONTROL.  UNFORTUNATELY, THE 'CONNECTIVITY' TOOL DID NOT ACCOUNT FOR THE DEAD END OF THE MAIN WHICH IS ABOUT 1.6 MILES FROM THE JOB LOCATION.  FIELD OPS NOR GAS CONTROL IDENTIFIED THE DEADEND IN THE NRG MAPPING SYSTEM WHEN THEY REVIEWED IT BECAUSE TO CAPTURE BOTH THE JOB LOCATION AND THE DEAD END, THE USER WOULD HAVE TO ZOOM OUT TO 900 SCALE. THE CREW INSTALLED AND MONITORED PRESSURE GAUGES PRIOR TO THE INSTALLATION OF THE ISOLATION DEVICES (SQUEEZE OFFS).  KNOWLEDGE OF THE UNPLANNED SUPPLY INTERRUPTION OCCURRED WHEN THE NATIONAL GRID CALL CENTER STARTED TO RECEIVE NO GAS CALLS AROUND 12:00PM.  THERE WERE 226 CUSTOMERS INVOLVED IN THE OUTAGE."
11/28/2014,2014,20140108,16085,SUPPLEMENTAL FINAL,13302,NATIONAL GAS & OIL CORP,1500 GRANVILLE ROAD ,NEWARK,OH,43055,10/26/2014 8:00,,,1149 PEMBROKE,NEWARK,LICKING,OH,43055,40.06565,-82.46498,,,,,,,,,,10/26/2014 10:07,1099337,,NATURAL GAS,,7.01,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,10/26/2014 8:29,,,,10/26/2014 8:50,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1981,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,405000,2000,2000,10000,"10,000 IN COST TO INVESTIGATE INCIDENT, COPY RECORDS, WRITE REPORTS ETC.",,1000,,420000,0,0,1,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SMALL LEAK OF THIS KIND WAS NOT DETECTABLE ON SUCH A LARGE SYSTEM MONITORED BY SCADA,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,NUT FOLLOWER,,RISER,,ROBROY,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,"AFTER THE LABORATORY INVESTIGATION, IT APPEARS THE RISER THAT WAS INSTALLED BY THE HOMEOWNERS CONTRACTOR (AT TIME OF CONSTRUCTION) PULLED FROM THE SEALING RING, CAUSING LEAKAGE.",,,YES,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PATRICK SEAMUS MULLIGAN,ENGINEERING MANAGER,smulligan@theenergycoop.com,740 348-1116,740 348-1131,,,,PATRICK S. MULLIGAN,ENGINEERING MANAGER,740 348-1116,smulligan@theenergycoop.com,"ON SUNDAY, OCTOBER 26, 2014, A NEIGHBOR REPORTED AN EXPLOSION AND CALLED 911.  NATIONAL GAS & OIL COOPERATIVE WAS NOTIFIED APPROXIMATELY 30 MINUTES LATER.   WHEN COOPERATIVE EMPLOYEES ARRIVED, THE SERVICE LINE VALVE WAS SHUT AND THE FIRE DEPARTMENT EXTINGUISHED THE FLAMES.   READINGS INDICATED THAT NATURAL GAS WAS PRESENT IN THE GROUND AROUND THE HOMEOWNER'S NATURAL GAS RISER.  THE HOMEOWNER'S NATURAL GAS SERVICE LINE WAS TESTED AND LEAKAGE  WAS FOUND AT THE RISER HEAD.  THE HOMEOWNER'S RISER WAS REMOVED AND THE SERVICE LINE CAPPED AT THE BASE OF THE RISER AND RETESTED.  THE SERVICE LINE HELD THE PRESSURE TEST WITHOUT THE RISER.  THE HOMEOWNER'S RISER WAS LATER EXAMINED IN A LABORATORY.  THE LABORATORY TESTS ON THE RISER SUGGESTED THAT THE PIPE INSERTED INSIDE THE RISER HEAD HAD PULLED PAST THE SEALING RING.  THIS RISER WAS INSTALLED BY THE HOMEOWNER (OR PREDECESSOR HOMEOWNER) OR THE HOMEOWNER'S CONTRACTOR OR REPRESENTATIVE, NOT BY THE NATIONAL GAS & OIL COOPERATIVE."
11/21/2014,2014,20140104,15969,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,10/23/2014 10:10,,,457 RED WING LANE,DEKALB,DEKALB,IL,60115,41.967313,-88.730729,,,,,,,,,,10/23/2014 12:50,1099108,,NATURAL GAS,,0.1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,10/23/2014 10:22,,,,10/23/2014 10:22,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2013,,,,,,1.125,ASTM D2513,JM EAGLE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.099,,2406,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,46000,500,500,0,,,150,,47150,1,0,5,,,,,58,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,AUGER,FENCING,YES,2860734,J.U.L.I.E.,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIR COMPLIANCE AND QA,lquezad@aglresources.com,,,,,,LETICIA QUEZADA,DIR COMPLIANCE AND QA,6303882316,lquezad@aglresources.com,"FENDING COMPANY HIT 1"" SERVICE LINE WHILE AUGERING FOR FENCE POST INSTALLATION."
11/19/2014,2014,20140102,15966,ORIGINAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,10/20/2014 15:24,,,2101 N. PITCHER STREET,KALAMAZOO,KALAMAZOO,MI,49007-1889,42.312144,-85.579072,,,,,,,,,,10/21/2014 9:30,1098863,,NATURAL GAS,,6422.25,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/20/2014 15:24,,,,10/20/2014 15:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1950,,,,,,6,API 5L GRADE B,UNKNOWN,STEEL,,OTHER,ELECTRIC WELD,0.219,,,,,,,MECHANICAL PUNCTURE,1.2,1,,,,,,,,CLASS 3 LOCATION,0,35051,27173,1680,INCIDENT RESPONSE MEAL COSTS,,31000,,94904,3,0,0,,,,,190,190,200,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS IMMEDIATELY REPORTED TO OPERATOR WHEN IT OCCURRED.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,,,YES,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,42820561,,CONTRACT LOCATOR,NO,NO,YES,35,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALAN M. CHICHESTER,GAS REGULATORY SERVICES ENGINEER,alan.chichester@cmsenergy.com,989-791-5841,,,,,TRACY A. GOBLE,REGULATORY AND COMPLIANCE MANAGER,517-768-3187,tracy.goble@cmsenergy.com,"ON OCTOBER 20TH, 2014, UNDERGROUND UTILITY CONTRACTOR DIG IT, INC. WAS INSTALLING TELECOMMUNICATIONS FACILITIES WITH DIRECTIONAL BORE UNDER N. PITCHER STREET, KALAMAZOO.  DURING THIS WORK, THE CONTRACTOR BORED INTO, AND PUNCTURED, A 6-INCH DIAMETER STEEL HIGH PRESSURE DISTRIBUTION GAS MAIN OPERATING AT APPROXIMATELY 190 PSIG.  THIS PARTICULAR SEGMENT OF MAIN IS ONE OF THE TWO HIGH-PRESSURE FEEDS SERVING GRAPHICS PACKAGING, AS WELL AS SEVERAL OTHER COMMERCIAL AND INDUSTRIAL CUSTOMERS IN THE AREA.    THERE WERE TWO SEPARATE DIG IT DIRECTIONAL BORE CREWS WORKING ON N. PITCHER STREET.  ONE CREW WAS INSTALLING FACILITIES IN PARALLEL TO THE EXISTING HIGH PRESSURE MAIN (NORTH-SOUTH), AND A SECOND CREW WAS WORKING ON LATERALS CROSSING N. PITCHER STREET (WEST-EAST).  THE DAMAGE OCCURRED DURING A WEST-TO-EAST BORE.    THERE WERE FOUND TO BE MULTIPLE MISS DIG STAKING REQUESTS FOR THE AREA.  MISS DIG TICKETS B42820566 AND B4280561 WERE IDENTIFIED FOR STAKING OF THE EAST SIDE OF N. PITCHER STREET, STARTING AT THE INTERSECTION WITH MOSEL AVENUE AND HEADING SOUTH FOR 2,500 FEET.  THIS AREA INCLUDES THE DAMAGE LOCATION AND APPROXIMATELY 2,000 FEET TO THE NORTH OF DAMAGE.  TWO ADDITIONAL MISS DIG TICKETS (B42820548 AND B42820550) WERE IDENTIFIED FOR STAKING BOTH SIDES OF THE ROAD FROM 1819 N. PITCHER STREET TO THE NORTH, FOR APPROXIMATELY 600 FEET.  THIS AREA IS IMMEDIATELY TO THE SOUTH OF THE DAMAGE LOCATION.    WHILE STAKING WAS EVIDENT BOTH NORTH AND SOUTH OF THE DAMAGE LOCATION, THE MARKINGS IN THE IMMEDIATE VICINITY OF THE DAMAGE (WITHIN 5 FEET) WERE APPARENTLY NOT SUFFICIENT TO ALERT THE CREW OF THE GAS MAIN'S PRESENCE.    THE DAMAGE LOCATION IS IN A RELATIVELY UNCONGESTED COMMERCIAL AREA.  THIS AREA WAS FOUND TO BE A LOCATION WHERE TRAFFIC COULD BE DIVERTED, AND THE DAMAGE LOCATION SECURED, SUCH THAT GAS COULD BE VENTED SAFELY WHILE A PLAN FOR ISOLATION OF THE SEGMENT WAS DEVELOPED.  GAS VENTED FOR APPROXIMATELY 29 HOURS WHILE CREWS WORKED MULTIPLE OPTIONS FOR ISOLATING THE DAMAGED SEGMENT, MINIMIZING INTERRUPTION OF SERVICE TO CUSTOMERS IN THE AREA."
11-07-2014,2014,20140099,15958,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,10-10-2014 08:55,,,BELMONT STREET AND LAKE MEAD BOULEVARD,NORTH LAS VEGAS,CLARK COUNTY,NV,89030,36.19584,-115.1068,,,,,,,,,,10-10-2014 20:10,1097987,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,4,10-10-2014 08:55,,,,10-10-2014 08:55,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,60,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,TRANSITION FITTING,1960,,,,,,,,,PLASTIC,,,,,POLYVINYL CLORIDE (PVC),,,0.065,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,15328,41800,0,,,0,,57128,1,0,2,,,,,40,40,43,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,TWO-INCH PVC TO STEEL TRANSITION FITTING,,,,,YES,,,,,,,YES,DEFLECTION,,YES,,,,OTHER,CIRCUMFERENTIAL CRACK,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YVONNE BRODEUR,ENGINEERING TECHNICIAN,yvonne.brodeur@swgas.com,702-365-2149,702-221-4116,,,,THOMAS CARDIN,DIRECTOR OF GAS OPERATIONS,702-365-2028,thomas.cardin@swgas.com,"DURING A LEAK SURVEY, SOUTHWEST GAS DISCOVERED A HAZARDOUS LEAK ON A TWO-INCH PVC MAIN IN THE INTERSECTION OF BELMONT STREET AND LAKE MEAD BOULEVARD IN NORTH LAS VEGAS, NEVADA.  THE FLOW OF GAS TO THE SECTION OF PIPE WAS DISCONTINUED IN ORDER TO COMPLETE THE REPAIR, RESULTING IN AN OUTAGE OF THREE ACTIVE CUSTOMERS.  THE COSTS OF SOUTHWEST GAS' EMERGENCY RESPONSE, LEAK LOCATING, FACILITY REPAIR AND SERVICE RESTORATION RESULTED IN THE INCIDENT MEETING PHMSA/DOT NOTIFICATION CRITERIA."
11-04-2014,2014,20140098,15957,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,10-05-2014 00:54,,,935 BROADWAY STREET,KING CITY,MONTEREY COUNTY,CA,93930,36.2065424,-121.134979,,,,,,,,,,10-05-2014 00:00,1097417,,NATURAL GAS,,102.17,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,,10-05-2014 00:54,,,,10-05-2014 01:08,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,,,,,,,,,,OTHER,POT METAL/ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,THE METER WAS DAMAGED FROM THE HEAT OF THE FIRE (OUR FACILITIES WERE SECONDARILY INVOLVED),CLASS 3 LOCATION,0,23000,0,0,,,410,,23410,1,0,30,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,925-328-5798,,,,,LARRY DENISTON,ACTING MANAGER REGULATORY COMPLIANCE,925-328-5756,lcd1@pge.com,"AT 0054 HOURS ON OCT. 5, 2014, PG&E WAS NOTIFIED BY THE KING CITY FIRE DEPARTMENT (KCFD) OF A STRUCTURE FIRE AT 935 BROADWAY ST. IN KING CITY. THE FIRE DAMAGED FOUR MOBILE HOMES AND THE NEIGHBORING AUTO DEALERSHIP. DEPUTIES EVACUATED 30 MOBILE HOMES DURING THE INCIDENT. KCFD STATED THAT THE IGNITION SOURCE ORIGINATED FROM ONE OF THE MOBILE HOMES AND RULED OUT NATURAL GAS AS THE IGNITION SOURCE. HEAT FROM THE FIRE DAMAGED TWO METER SETS, CAUSING AN UNINTENDED RELEASE OF NATURAL GAS AND SUBSEQUENT IGNITION. PG&E'S GAS SERVICE REPRESENTATIVE ARRIVED ON SITE AT 0108 HOURS. REPAIR CREW ARRIVED AT APPROXIMATELY 0330 HOURS. GAS WAS SHUT IN AT 0810 HOURS BY CUTTING AND CAPPING THE GAS SERVICE. THREE INJURIES WERE REPORTED DURING THE INCIDENT: (1) ONE DEPUTY WAS TREATED AND RELEASED, (2) ANOTHER MEMBER OF THE PUBLIC WAS TREATED AND RELEASED, AND (3) A RESIDENT (WHO WAS TRANSPORTED TO THE HOSPITAL WITH THIRD-DEGREE BURNS) HAS BEEN IN AN INDUCED COMA SINCE. THE INCIDENT WAS REPORTED TO THE DOT AND THE CPUC FOR THE IGNITION OF UNINTENTIONALLY RELEASED NATURAL GAS AND THE REPORTED INJURIES. A LEAK SURVEY WAS CONDUCTED BY APPROXIMATELY 1430 HOURS ON OCT. 5, 2014 AND NO LEAKS WERE DETECTED.  TWO GAS SERVICES LOST SERVICE AS A RESULT OF THE INCIDENT (ONE OF THE METERS SERVES 30 MOBILE HOME UNITS WHILE THE OTHER SERVES THE AUTO DEALERSHIP.) DAMAGE TO THE MOBILE HOMES AND AUTO DEALERSHIP IS EXPECTED TO EXCEED $50,000. ON OCT. 13, 2014, REPAIR CREW TIED GAS SERVICE BACK IN AND INSTALLED A NEW RISER AND METER FEEDING THE MOBILE HOME PARK AT APPROXIMATELY 1500 HOURS. PG&E BEGAN RESTORING GAS SERVICE AT APPROXIMATELY 1500 HOURS ON OCT. 13, 2014. 26 OF THE 30 MOBILE HOME UNITS HAD GAS SERVICE RESTORED BY OCT. 13. THE REMAINING 4 MOBILE HOME UNITS AND THE NEIGHBORING AUTO DEALERSHIP STILL DO NOT HAVE GAS SERVICE AS THE STRUCTURES WERE SEVERELY DAMAGED FROM THE FIRE. NO MEDIA WAS REPORTED ON SITE DURING THE INCIDENT."
10/31/2014,2014,20140094,15950,ORIGINAL FINAL,13062,NATIONAL FUEL GAS DISTRIBUTION CORP - NEW YORK,6363 MAIN ST. ,WILLIAMSVILLE,NY,14221,10-02-2014 08:40,,,NW CORNER OF MAIN ST AND SUNNYSIDE ST,BEMUS POINT,CHAUTAUQUA,NY,14712-9303,42.158912,-79.391295,,,,,,,,,,10-02-2014 11:11,1097145,,NATURAL GAS,,129.2,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,10-02-2014 08:48,,,,10-02-2014 09:05,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2014,,,,,,6,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,MECHANICAL PUNCTURE,4,4,,,,,,,,CLASS 3 LOCATION,245000,55000,2500,0,,,958,,303458,32,0,148,,,,,38,38,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,COMPANY REPRESENTATIVE CONTACTED BY THIRD PARTY (SHERIFF'S OFFICE),,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",REGULATOR STATIONS FEEDING THE DISTRIBUTION SYSTEM ARE MANUALY SET.  SYSTEM IS NOT MONITORED BY SCADA.  CONTROLLER'S ACTIONS WOULD NOT HAVE AFFECTED OUTCOME.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,AUGER,TRAFFIC SIGN,YES,9.29E+11,N/A,CONTRACT LOCATOR,YES,NO,YES,12,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN M. MONNIE,ASSOCIATE ENGINEER,monnies@natfuel.com,814-871-8204,814-871-8659,,,,MICHAEL D. COLPOYS,ASSISTANT VICE PRESIDENT,814-871-8239,colpoysm@natfuel.com,"AT APPROXIMATELY 8:40 AM ON THURSDAY, OCTOBER 2, 2014, A CONTRACTOR USING A 4"" AUGER TO INSTALL TRAFFIC SIGNS STRUCK A 6"" PLASTIC NATURAL GAS MAIN LINE WHICH RESULTED IN A FIRE DAMAGING THE TRUCK AND AUGER.  THE NY DEPARTMENT OF PUBLIC SERVICE WAS NOTIFIED AT 10:18 AM.  THERE WERE NO INJURIES OR FATALITIES.  THE ONE-CALL CENTER WAS NOTIFIED OF THE EXCAVATION ACTIVITY.  INVESTIGATION INTO THE INCIDENT SHOWS LOCATING PRACTICES WERE NOT SUFFICIENT.  PAINT MARKS WERE FOUND ON THE PAVEMENT MARKING AN ABANDONED 6"" STEEL MAIN LINE.  THERE WERE NO MARKINGS FOR THE 6"" PLASTIC LINE, WHICH WAS OFFSET APPROXIMATELY 6 FEET FROM THE ABANDONED LINE."
10/31/2014,2014,20140093,16031,SUPPLEMENTAL FINAL,4060,DOMINION EAST OHIO,1201 EAST 55TH STREET ,CLEVELAND,OH,44103,10-01-2014 21:26,,,7373 SHERMAN CHURCH RD,EAST SPARTA,STARK,OH,44626,40.70302259,-81.43497065,,,,,,,,,,10-02-2014 06:15,1097118,,NATURAL GAS,,75,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,170,10-01-2014 21:26,,,,10-01-2014 21:48,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,144,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1972,,,,,,30,API 5L,U.S. STEEL,STEEL,,OTHER,DOUBLE SUBMERGED ARC WELDED,0.298,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,1500,84000,5000,700000,COST OF PIPELINE REPLACEMENT,,375,,790875,0,0,0,,,,,155,155,174,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,YES,,,YES,YES,,,,,,,,NO,,,NO,,,CORROSION FAILURE,INTERNAL CORROSION,INTERNAL CORROSION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LOCALIZED PITTING,,,,YES,,,,,YES,,,YES,,,,,NO,YES,02-04-2014,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AARON MCCOY,TECHNICAL SPECIALIST,aaron.m.mccoy@dom.com,3304589186,3304783760,,,,AARON MCCOY,TECHNICAL SPECIALIST,3304589186,aaron.m.mccoy@dom.com,"ON OCTOBER 1, 2014 A 30"" DISTRIBUTION MAIN LEAKED RESULTING IN A REPORTABLE INCIDENT.  AT APPROXIMATELY 9:26 P.M. ON 10/1/2014, DOMINION EAST OHIO RECEIVED AN ODOR COMPLAINT AT 7373 SHERMAN CHURCH RD.  A TECHNICIAN WAS IMMEDIATELY DISPATCHED TO THE AREA.  AT 9:48 P.M. THE TECHNICIAN ARRIVED ON SITE, CONDUCTED A LEAK SURVEY OF THE AREA AND CONCLUDED THAT GAS WAS NOT MIGRATING AND ACCORDING TO AVAILABLE DATA DID NOT BELIEVE THE LEAK TO BE ON A DOMINION FACILITY.  THE TECHNICIAN NOTIFIED THE FIRE CHIEF OF HIS FINDINGS.  AT APPROXIMATELY 11:55 P.M. DOMINION WAS NOTIFIED BY THE EPA THAT OIL WAS BUBBLING UP FROM THE GROUND AND THAT THEY WERE PICKING UP HIGH NATURAL GAS READINGS.  ANOTHER TECHNICIAN WAS IMMEDIATELY DISPATCHED TO THE SCENE, ARRIVED AT 12:47 A.M. ON 10/2/2014, AND UPON INVESTIGATION DETERMINED THAT DEO'S 30"" DISTRIBUTION LINE WAS LEAKING AND CALLED IN FOR A CONSTRUCTION CREW.  THE TECHNICIAN CONTINUED TO LEAK SURVEY THROUGHOUT THE NIGHT.  AS ADDITIONAL DOMINION PERSONNEL ARRIVED ON SITE, THE INVESTIGATION CONTINUED AND DETERMINED THAT THE LINE WAS DEEPER THAN A DOMINION CREW COULD HANDLE, THEREFORE A CONTRACTING CREW WAS MOBILIZED.  AT APPROXIMATELY 5:00 A.M. DOMINION'S ENVIRONMENTAL CONTRACTORS ARRIVED ON SITE AND BEGAN ENVIRONMENTAL CLEANUP ACTIVITIES.  THE AREA WAS EVACUATED AT APPROXIMATELY 6:00 A.M.  AS MEASURE OF SAFETY, BEFORE EXCAVATING COULD OCCUR DOMINION DECIDED TO LOWER THE PRESSURE IN THE PIPELINE.  AT APPROXIMATELY 10:00 AM THE PRESSURE WAS LOWERED FROM 155 PSIG TO 60 PSIG.  ONCE THE PRESSURE WAS STABILIZED DOMINION BEGAN EXCAVATING.  AT APPROXIMATELY 5:00 P.M. A CLAMP WAS INSTALLED AND PRESSURE RESTORED.      THE SECTION OF PIPE THAT LEAKED WAS CUT OUT AND SENT TO KIEFNER & ASSOCIATES FOR A 3RD PARTY FAILURE ANALYSIS.  THE RESULTS OF THE TEST CONCLUDED THAT THE CAUSE OF THE LEAK WAS A THROUGH-WALL INTERNAL CORROSION PIT AT THE 6 O'CLOCK POSITION.  TEST RESULTS SUGGEST THAT MICROBIAL-INDUCED CORROSION (MIC) PLAYED A ROLE IN THE PITTING CORROSION.  DOMINION REPLACED APPROXIMATELY 800 FEET OF THE 30"" HIGH PRESSURE DISTRIBUTION LINE THAT LEAKED AND WILL REPLACE ADDITIONAL PORTIONS OF ADJACENT PIPELINES THROUGHOUT 2015."
10/30/2014,2014,20140092,15947,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,9/30/2014 12:38,,,RIDDER PARK DR. & SCHALLENBERGER RD.,SAN JOSE,SANTA CLARA COUNTY,CA,95131,37.379565,-121.899979,,,,,,,,,,9/30/2014 17:09,1097097,,NATURAL GAS,,3251,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,9/30/2014 12:38,,,,9/30/2014 12:56,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,66,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1966,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,PIPE WAS COMPLETELY SEVERED BY MECHANICAL EQUIPMENT,CLASS 3 LOCATION,0,86000,0,0,,,13136,,99136,34,0,216,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,OTHER,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,LANDSCAPING,YES,388378,USAN,UTILITY OWNER,NO,YES,YES,55,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,925-328-5798,,,,,LARRY DENISTON,ACTING MANAGER REGULATORY COMPLIANCE,925-328-5756,lcd1@pge.com,"AT APPROXIMATELY 1238 HOURS ON SEPTEMBER 30, 2014, PG&E WAS NOTIFIED OF A THIRD-PARTY DIG-IN IN SAN JOSE (NEAR THE INTERSECTION OF RIDDER PARK DRIVE AND SCHALLENBERGER ROAD). THE PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SCENE AT APPROXIMATELY 1256 HOURS. THE THIRD-PARTY, J.J. ALBANESE, STRUCK A 4-INCH STEEL DISTRIBUTION MAIN WITH A BACKHOE, CAUSING AN UNINTENTIONAL RELEASE OF NATURAL GAS. THE EXCAVATOR HAD CALLED USA (TICKET NO. 388378), BUT FAILED TO DELINEATE THE AREA WHERE THE DIG-IN TOOK PLACE, THUS THE GAS FACILITIES IN THE AREA WHERE THE DIG-IN TOOK PLACE COULD NOT BE LOCATED AND MARKED. PG&E REPAIR CREW ARRIVED AT 1312 HOURS. GAS WAS SHUT-IN AT 1652 HOURS BY EXCAVATING AND SQUEEZING THE STEEL DISTRIBUTION MAIN (NORTH OF THE DIG-IN). REPAIRS WERE MADE BY APPROXIMATELY 2000 HOURS ON OCTOBER 1, 2014. AT APPROXIMATELY 0800 HOURS ON OCTOBER 2, 2014, PG&E BEGAN RESTORING GAS SERVICE FOR CUSTOMERS. AS OF APPROXIMATELY 1600 HOURS ON OCTOBER 2, 34 OF THE 35 SERVICES HAD GAS SERVICE RESTORED (ONE SERVICE FEEDS A MASTER METER FOR A MOBILE HOME PARK). A TOTAL OF 216 MOBILE HOME UNITS LOST GAS SERVICE FROM THE DIG-IN INCIDENT. RELIGHTING EFFORTS FOR THE MOBILE HOME PARK BEGAN OCT. 2, 2014 AT 1900 HOURS AND FINISHED AT APPROXIMATELY 0030 HOURS (OCT. 3, 2014). PG&E RELIT 189 MOBILE HOME UNITS. PG&E WAS UNABLE TO ACCESS 32 UNITS DURING THE RELIGHT EFFORT. AS OF OCT. 3, 2014 AFTERNOON, THE MOBILE HOME PARK CONFIRMED THEY FINISHED RELIGHT FOR THE REMAINING 27 UNITS AND CONFIRMED THAT 5 UNITS WERE VACANT.  THERE WAS NO IGNITION, NO EXPLOSIONS, NO INJURIES, AND NO FATALITIES DURING THE INCIDENT. NO MEDIA WAS OBSERVED ON SCENE. THIS INCIDENT WAS REPORTED ONLY TO THE CPUC BASED ON OPERATOR JUDGMENT AS OVER 200 CUSTOMERS LOST GAS SERVICE AS A RESULT OF THE DIG-IN. THIS INCIDENT WAS REPORTED TO THE DOT ON OCTOBER 1, 2014 BECAUSE THE COST OF DAMAGES WAS EXPECTED TO EXCEED $50,000."
10/14/2014,2014,20140089,15944,ORIGINAL,6240,"WASHINGTON PARISH, GAS UTIL DIST # 2 OF","205 11TH AVENUE, SUITE 2 ",FRANKLINTON,LA,70438,9/22/2014 11:00,,,HIGHWAY 62,FRANKLINTON,,LA,70438,30.87625,-90.00519,,,,,,,,,,,,,NATURAL GAS,,36,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,NO,,9/22/2014 11:00,,,,9/22/2014 11:20,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1969,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYVINYL CLORIDE (PVC),,,,,,RUPTURE,,,,,LONGITUDINAL,,,,,CLASS 2 LOCATION,0,2809,3000,1000,TOTAL COST FOR PREPARING THE JOB SITE TO PREVENT EROSION.,,198,,7007,0,0,2,,,,,38,38,66,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN U ROCHESTER III,GAS SUPERINTENDENT,mhaleywpg@outlook.com,9858395026,9858395025,,,,JOHN U ROCHESTER III,GAS SUPERINTENDENT,9858395026,mhaleywpg@outlook.com,"SEMI TRACTOR TRAILER, LOADED WITH LOGS, WAS TRAVELING AT A HIGH RATE OF SPEED AROUND CURVE RATED FOR 45 MPH. IT THEN LOST CONTROL AND THE LOAD SHIFTED SPILLING LOGS INTO DITCH. TRUCK FLIPPED ON SIDE SLIDING DOWN HIGHWAY. THE LOAD OF LOGS IMPACTING DITCH BANK AND SLIDING DOWN THE DITCH FRACTURED MAIN. THIS CAUSING LEAK IN MAIN. SEMI TRACTOR TRAILER BURNING CAUSED GAS TO IGNITE."
9/26/2014,2014,20140083,16030,SUPPLEMENTAL,30961,"GOODHUE MUNICIPAL GAS, CITY OF",405 N. BROADWAY ,GOODHUE,MN,55027,9/16/2014 6:00,,,35189 CO 6,GOODHUE,GOODHUE,MN,55027,44.43551,-92.641726,,,,,,,,,,,NRC NOTIFICATION NOT REQUIRED,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/16/2014 6:00,,,,9/16/2014 6:20,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OTHER,INLET VALVE,2014,,,,,,,,,OTHER,INLET VALVE,,,,,,,,,,OTHER,,,,,,,,,THERE WAS NO RELEASE. INLET VALVE WAS ACCIDENTLY CLOSED OVERNIGHT.,CLASS 1 LOCATION,0,0,2000,0,,,0,,2000,27,1,422,,,,,0,48,66,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KYLE MCKEOWN,MANAGER,goodhuepuc@sleepyeyetel.net,651-923-5306,651-923-5113,,,,KYLE MCKEOWN,MANAGER,651-380-2026,goodhuepuc@sleepyeyetel.net,"CONTRACTOR CREW WAS PLACING NEW DISTRICT REGULATOR (DRS) FOR THE CITY OF GOODHUE. THIS WAS A ONE WAY FEED.  THE CREW WAS TURNING ON THE NEW DRS BY TURNING THE VALVE ON PART WAY.  THE GAUGE WAS BEING MONITORED AND THE PRESSURE DROPPED 5LBS AND HELD THERE. THEN THEY SQUEEZED OFF THE BYPASS, PRESSURE WAS HOLDING. CREW MEMBER WAS TOLD TO TURN THE INLET VALVE ALL THE WAY ON. IN DOING SO, THE CREW MEMBER TURNED THE VALVE THE WRONG WAY AND SHOT THE VALVE OFF INSTEAD OF OPENING IT ALL THE WAY. CREW LEFT A FEW HOURS LATER WITH THE LINE HOLDING THE PRESSURE. THE LINE PACK WAS USED OVERNIGHT AND ENDED UP THE TOWN OF GOODHUE, MN WAS WITHOUT GAS."
10/15/2014,2014,20140090,15945,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,9/15/2014 14:15,,,3218 QUANDT ROAD,LAFAYETTE,CONTRA COSTA,CA,94549,37.908733,-122.097246,,,,,,,,,,10/13/2014 14:25,1098172,,NATURAL GAS,,77.99,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,9/15/2014 14:39,,,,9/15/2014 14:51,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,35,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1954,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,115000,0,0,,,315,,115315,0,0,105,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,WATER,YES,354045,USAN,UTILITY OWNER,YES,YES,YES,2362,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,925-328-5798,,,,,LARRY DENISTON,ACTING MANAGER REGULATORY COMPLIANCE,925-328-5756,lcd1@pge.com,"AT APPROXIMATELY 1439 HOURS ON SEPTEMBER 15, 2014, THE CONTRA COSTA FIRE DEPARTMENT NOTIFIED PG&E OF A THIRD-PARTY DIG-IN AT 3218 QUANDT ROAD IN LAFAYETTE.  THE THIRD PARTY, EAST BAY MUNICIPAL UTILITY DISTRICT (EBMUD), WAS CONDUCTING WATER MAIN WORK. EBMUD STRUCK PG&E'S 2-INCH STEEL DISTRIBUTION MAIN WITH A BACKHOE, CAUSING AN UNINTENTIONAL RELEASE OF GAS. THERE WAS A VALID USA TICKET (#354045) AND THE GAS FACILITIES WERE PROPERLY MARKED. THE THIRD-PARTY FAILED TO HAND-DIG AND EXPOSE FACILITIES PRIOR TO USING MECHANICAL EQUIPMENT. PG&E'S GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SCENE AT 1451 HOURS WITH A REPAIR CREW ARRIVING AT 1520 HOURS.  GAS WAS SHUT-IN AT 1650 HOURS BY EXCAVATING AND SQUEEZING THE DISTRIBUTION MAIN, WHICH RESULTED IN LOSS OF GAS SERVICE FOR 105 CUSTOMERS.  THE FIRE DEPARTMENT AND POLICE WERE ON SCENE.  TRAFFIC WAS REROUTED.  THERE WERE NO INJURIES OR FATALITIES.  NO MEDIA WAS OBSERVED ON SCENE.  REPAIRS TO THE 2-INCH STEEL MAIN WERE COMPLETED AT 0455 HOURS ON SEPTEMBER 16, 2014.  AS OF 1515 HOURS ON SEPTEMBER 16, PG&E RESTORED GAS SERVICE TO 87 CUSTOMERS. THE REMAINING 18 CUSTOMERS WERE NOT AVAILABLE DURING THE INITIAL RELIGHT EFFORT. AS OF SEPTEMBER 23, 2014, GAS SERVICE WAS RESTORED FOR ALL REMAINING CUSTOMERS. THE AMOUNT OF GAS RELEASED IS LESS THAN 3 MMCF. THIS WAS INITIALLY REPORTED ONLY TO THE CPUC BASED ON OPERATOR JUDGMENT AS APPROXIMATELY 105 CUSTOMERS LOST GAS SERVICE AS A RESULT OF THE DIG IN. PG&E RECENTLY CONFIRMED THAT DAMAGES RELATING TO THIS INCIDENT EXCEED $50,000. PG&E NOTIFIED THE NATIONAL RESPONSE CENTER ON OCTOBER 13, 2014."
10-06-2014,2014,20140086,16120,SUPPLEMENTAL FINAL,2585,COLUMBIA GAS OF KENTUCKY INC,2001 MERCER ROAD ,LEXINGTON,KY,40511,09-07-2014 18:14,,,3050 LAKECREST CIRCLE,LEXINGTON,FAYETTE,KY,40513-1706,38.01632,-84.55332,,,,,,,,,,09-07-2014 19:19,1094643,,,,10.1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,70,09-07-2014 18:23,,,,09-07-2014 18:42,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1994,,,,,,,,,STEEL,,,,0.191,,,,,,,OTHER,,,,,,,,,POSSIBLE BREAK AT THREADED CONNECTION,CLASS 4 LOCATION,5000000,3000,2400,0,,,70,,5005470,1,0,0,,,,,48,48,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TIMOTHY MCKUNE,OPERATION COMPLIANCE MANAGER,tmckune@nisource.com,859-288-0241,859-288-0258,,,,TIMOTHY MCKUNE,OPERATION COMPLIANCE MANAGER,859-288-0241,tmckune@nisource.com,"A CAR JUMPED THE CURB, CROSSED A GRASS STRIP, A SIDEWALK, AND ANOTHER GRASS STRIP STRIKING THE METER SETTING AND BUILDING AT 3050 LAKECREST CIRCLE IN LEXINGTON, KENTUCKY.  THE CAR STRIKING THE METER SETTING CAUSED MOVEMENT OF BOTH JURISDICTIONAL AND NON-JURISDICTIONAL GAS PIPING LOCATED ON THE OUTSIDE AND INSIDE OF THE BUILDING BY PUSHING THE METER SETTING THROUGH THE OUTSIDE WALL INTO THE MECHANICAL ROOM.  THE GAS BUILT UP INSIDE THE STRUCTURE AND WAS IGNITED BY AN UNKNOWN SOURCE RESULTING IN AN EXPLOSION AND FIRE.  THE EXPLOSION AND FIRE OCCURRED PRIOR TO THE GAS COMPANY PERSONNEL ARRIVAL.  UPON EXAMINATION OF THE DAMAGED PIPING, COLUMBIA OBSERVED A TEE ABOVE THE BYPASS AND BELOW THE REGULATION TO BE SHEARED OFF AND MUCH OF THE HOUSELINE PIPING TO BE SEVERELY DAMAGED."
10-08-2014,2014,20140087,15942,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,09-04-2014 12:56,,,3575 WEST TROPICANA AVENUE,LAS VEGAS,CLARK COUNTY,NV,89103,36.06031,-115.11143,,,,,,,,,,09-09-2014 09:24,1094813,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,09-04-2014 12:56,,,,09-04-2014 12:56,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1984,,,,,,2,D2513,PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,698,79916,0,,,0,,80614,536,1,0,,,,,38,38,43,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,DEBRIS AT FUSION INTERFACE AND A MITERED JOINT RESULTED IN AN INCOMPLETE FUSION.,,,YES,,,NORMAL OPERATING CONDITIONS,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YVONNE BRODEUR,ENGINEERING TECHNICIAN,yvonne.brodeur@swgas.com,(702) 365-2149,(702) 221-4116,,,,THOMAS CARDIN,DIRECTOR OF GAS OPERATIONS,(702) 365-2028,thomas.cardin@swgas.com,"DURING A LEAK PATROL, SOUTHWEST GAS DISCOVERED A GRADE 1 LEAK ON A TWO-INCH PE STUB AT 3575 WEST TROPICANA AVENUE IN LAS VEGAS, NEVADA.  SOUTHWEST GAS IMPLEMENTED A SECTION OF THEIR VALVE ISOLATION PLAN TO QUICKLY MITIGATE THE SITUATION AND ELIMINATE THE LEAK.  FOR THIS REASON, SERVICE TO 537 ACTIVE CUSTOMERS WAS DISCONTINUED UNTIL REPAIRS WERE COMPLETED.  ALTHOUGH THE INCIDENT INITIALLY DID NOT MEET PHMSA/DOT NOTIFICATION CRITERIA, ON SEPTEMBER 9, 2014, SOUTHWEST GAS CORPORATION ESTIMATED THE COSTS ASSOCIATED WITH THE INCIDENT WOULD LIKELY MEET THE CRITERIA AND IMMEDIATELY NOTIFIED THE NATIONAL RESPONSE CENTER."
10-03-2014,2014,20140085,15939,ORIGINAL FINAL,30769,MISSOURI GAS ENERGY,700 MARKET STREET ,SAINT LOUIS,MO,63101,09-04-2014 09:03,,,25TH ST. AND HOLMES,KANSAS CITY,JACKSON COUNTY,MO,64108,39.0815362,-94.5759609,,,,,,,,,,09-04-2014 14:46,1094380,,NATURAL GAS,,5230,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,15,09-04-2014 09:07,,,,09-04-2014 09:23,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,62,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,8,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,"DURING EXCAVATION FOR REPAIRING A WATER MAIN, A PIECE OF LOOSE FLOWABLE FILL FELL ON THE EXPOSED 8"" GAS MAIN HITTING IT AND CRACKING IT WHICH CAUSED THE PIPE TO LEAK",CLASS 3 LOCATION,0,12230,500,0,,,30136,,42866,8,0,0,,,,,1.1,1.1,2.2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,142462816,MOCS,UTILITY OWNER,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK LAUBER,MANAGER PIPELINE SAFETY COMPLIANCE,mark.lauber@thelacledegroup.com,314-658-5413,314-535-9414,,,,CRAIG R. HOEFERLIN,VICE PRESIDENT OPERATIONS SERVICES,314-658-5410,craig.hoeferlin@thelacledegroup.com,"CONTRACTOR HIRED BY WATER COMPANY TO REPAIR A BROKEN WATER MAIN AT 25TH AND HOLMES WAS USING THE BUCKET OF THEIR BACKHOE TO TEST THE STABILITY OF THE UNDERMINED PAVEMENT; A PIECE OF BROKEN OUT FLOWABLE FILL FROM UNDER THE WASHED OUT STREET FELL DOWN IN THE HOLE HITTING AND CRACKING THE EXPOSED 8"" CAST IRON GAS MAIN CAUSING IT TO LEAK.  CONTRACTOR STARTED THIS WORK BEFORE THE MGE INSPECTOR HAD ARRIVED AT THE JOBSITE."
9/26/2014,2014,20140084,15935,ORIGINAL FINAL,30769,MISSOURI GAS ENERGY,700 MARKET STREET ,SAINT LOUIS,MO,63101,8/28/2014 8:40,,,629 HWY D,LOCKWOOD,DADE,MO,65682,37.485431,-94.023752,,,,,,,,,,8/28/2014 12:10,1093736,,NATURAL GAS,,9193,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/28/2014 8:40,,,,8/28/2014 9:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,4,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1963,,,,,,8,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,3.9,3.2,,,,,,,,CLASS 1 LOCATION,0,7224,500,0,,,52972,,60696,0,0,0,,,,,150,150,157,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,,,YES,,,,,,,CONTRACTOR,GRADER/SCRAPER,DRAINAGE,NO,,,DATA NOT COLLECTED,DATA NOT COLLECTED,DATA NOT COLLECTED,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK LAUBER,MANAGER PIPELINE SAFETY COMPLIANCE,mark.lauber@thelacledegroup.com,314-658-5413,314-535-9414,,,,CRAIG R. HOEFERLIN,VICE PRESIDENT OPERATIONS SERVICES,314-658-5410,craig.hoeferlin@thelacledegroup.com,"CONTRACTOR WAS OPERATING A TRACK LOADER CLEANING OUT A FARM POND AT 629 HWY D AND HIT THE TOP OF AN 8"" GAS MAIN IN EASEMENT THAT HAD ONLY 4 INCHES OF COVER.  THE LINE WAS INSTALLED IN 1963 AND AT THE TIME IT SKIRTED THE OUTER EDGES OF THE POND AND HAD APPROXIMATELY 30 TO 40 INCHES OF COVER.  SOMETIME LATER THE POND WAS DUG OUT AND ENLARGED WITHOUT MISSOURI GAS ENERGY'S (PIPELINE OPERATOR) KNOWLEDGE, REDUCING THE COVER OVER THE LINE TO 4 INCHES.  MISSOURI ONE CALL WAS NOT NOTIFIED OF THE WORK AND HENCE NO UTILITY LOCATES WERE MADE IN THE AREA."
