REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
03-10-2014,2014,20140022,15923,SUPPLEMENTAL FINAL,2812,"CORPUS CHRISTI, CITY OF - GAS DIV",4225 SOUTH PORT AVENUE ,CORPUS CHRISTI,TX,78415,02-11-2014 11:00,,,6200 SARATOGA BLVD,CORPUS CHRISTI,NUECES,TX,78414,27.679884,-97.37217,,,,,,,,,,02-11-2014 12:17,1073628,,NATURAL GAS,,347,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,02-11-2014 11:30,,,,02-11-2014 11:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1984,,,,,,10,API 5L,UNKNOWN,STEEL,,,,0.219,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,26846,32055,12123,0,,,1500,,72524,2,0,65,,,,,15,15,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,4,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",BUTT WELD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BUTT WELD,,,FABRICATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSE CANTU,PETROLEUM SUPERINTENDENT,jessecantu@cctexas.com,(361)885-6941,(361)853-3200,,,,JESSE CANTU,PETROLEUM SUPERINTENDENT,(361)885-6941,No Email Address,"THE 10 INCH STEEL COATED MAIN LOCATED ON THE NORTH SIDE OF SARATOGA BLVD BETWEEN CIMMARON AND STAPLES BEGAN TO LEAK UNDER A CONCRETE DRIVEWAY ENTRANCE.  WHILE LEAK CREW WAS IN THE PROCESS OF REMOVING CONCRETE IN ORDER TO DIG OUT THE LEAK, THE NATURAL GAS IGNITED.  THE CREW NOTIFIED 911 AND MADE THE AREA SAFE.   THE GAS CREW THEN ISLOATED THE LEAK USING STOPPLE EQUIPMENT AND ISOLATION VALVES.  THE LEAK WAS CAUSED BY A CRACK ON A WELD THAT DEVELOPED AT THE 6 O'CLOCK POSITION.  THE WELD WAS CUTOUT BY REPLACING A 2 FOOT SECTION OF PIPE."
03-07-2014,2014,20140021,16594,SUPPLEMENTAL,8070,INDIANA GAS CO INC,211 NW RIVERSIDE DRIVE ,EVANSVILLE,IN,47708,02-11-2014 10:50,,,700 S. PERRY STREET,ATTICA,FOUNTAIN,IN,47918-1634,40.2885,-87.25223,,,,,,,,,,02-11-2014 13:06,1073624,,NATURAL GAS,,211,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,20,02-11-2014 11:50,,,,02-11-2014 11:53,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,39,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1941,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,152000,45000,5000,0,,,971,,202971,0,0,4,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SCADA BASED SYSTEM THAT MONITORED THE MAIN ON WHICH THE LEAK OCCURED ONLY PROVIDES A HIGH/LOW PRESSURE ALARM AND THE PRESSURE REMAINED WITHIN ACCEPTABLE PARAMETERS.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,CRACK IN A MITER JOINT,,,,,YES,,,,,,,,,,YES,,,,OTHER,CRACK IN A MITER JOINT,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN A. SPINKS,MANAGER QUALITY ASSURANCE,jaspinks@vectren.com,937-440-1844,937-440-1818,,,,JAMES M. FRANCIS,DIRECTOR ENGINEERING AND ASSET MANAGEMENT,812-491-4369,jmfrancis@vectren.com,"VECTREN DID NOT RECEIVE NOTIFICATION OF THE EXPLOSION FROM LOCAL EMERGENCY RESPONDERS.  A VECTREN EMPLOYEE HEARD OF EXPLOSION ON A SCANNER AND IMMEDIATELY NOTIFIED THE LOCAL SUPERVISOR.  VECTREN SENT AN EMPLOYEE TO THE SITE FINDING NATURAL GAS MIGRATING INTO A STORM DRAIN AND NEARBY RESIDENTIAL HOMES DUE TO THE DEPTH OF FROST IN THE AREA.  INVESTIGATING THE SOURCE OF ESCAPING NATURAL GAS, EMPLOYEE FOUND A LEAK UNDER NEW STREET, WHICH RUNS EAST AND WEST NORTH OF THE EXPLOSION LOCATION.  AFTER MONITORING THE AREA, COMPANY CREWS EXCAVATED THE SOURCE OF LEAK FINDING A CRACK IN A 4' STEEL MAIN THAT TRANSVERSE AN OXY-ACETYLENE WELDED MITER JOINT.  TWO STOPPLE FITTINGS WERE INSTALLED ON THE ONE-WAY FED MAIN TO BYPASS THE CRACKED MAIN ENABLING THE SECTION TO BE ISOLATED.  A 45? WELD ELL WAS INSTALLED TO REPAIR THE CRACKED MAIN AND TO REMOVE THE MITER JOINT.  AFTER THIS INSTALLATION, THE STOPPLE FITTINGS WERE REMOVED AND THE ISOLATED SECTION WAS ENERGIZED.    AN INITIAL REPORT FROM THE ATTICA VOLUNTEER FIRE DEPARTMENT INDICATES THE ITEM FIRST IGNITED WAS GAS VAPOR IN AIR AND THAT FACTORS CONTRIBUTING TO IGNITION WERE RUPTURED GAS LINE ALLOWED GAS TO MIGRATE ALONG WATER LINES INTO BASEMENT OF BUILDING.      VECTREN IS CONTINUING ITS OWN INDEPENDENT INVESTIGATION INTO THE CAUSE AND ORIGIN OF THIS INCIDENT.    UPDATE: VECTREN'S INDEPENDENT INVESTIGATION INTO THE CAUSE AND ORIGIN OF THIS INCIDENT INCLUDED A ROOT CAUSE ANALYSIS AND A METALLURGICAL DESTRUCTIVE TESTING OF THE 4"" STEEL MAIN REFERENCED IN THE FIRST PARAGRAPH OF THIS NARRATIVE.  THE ROOT CAUSE ANALYSIS, WHILE BENEFICIAL IN IDENTIFYING POTENTIAL FACTORS THAT MAY HAVE PLAYED A ROLE IN THE INCIDENT, WAS INCONCLUSIVE AS TO THE ORIGIN OR CAUSE OF THE INCIDENT.  ADDITIONALLY, THE METALLURGICAL DESTRUCTIVE TESTING OF THE 4"" STEEL MAIN AND ASSOCIATED CRACKED OXY-ACETYLENE WELDED MITER JOINT PROVIDED NO DEFINITIVE CONCLUSION AS TO WHETHER THE CRACKED WELD WAS A RESULT OF THE EXPLOSION, OR A CONDITION EXISTING AT THE TIME OF THE EXPLOSION."
03-05-2014,2014,20140018,16095,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,02-09-2014 15:52,,,1914 EAST PALOMINO DRIVE,GILBERT,MARICOPA,AZ,85296,33.33881,-111.74895,,,,,,,,,,02-09-2014 19:35,1073454,,NATURAL GAS,,23,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,50,02-09-2014 18:20,,,,02-09-2014 18:47,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1995,,,,,,1,ASTM D2513,PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,12500,50831,688,0,,,100,,64119,0,0,0,,,,,56,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,THERMAL OXIDATION PRODUCING AN AXIAL SLIT,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR COMPLIANCE,shawn.brink@swgas.com,602-484-5489,602-484-5322,,,,LYNN MALLOY,GENERAL MANAGER OPERATIONS,480-730-3700,michael.chase@swgas.com,"PL 2014-0244    SOUTHWEST GAS CORPORATION (SWG) RESPONDED TO A REPORTED FIRE AT 1914 EAST PALOMINO DRIVE IN GILBERT CALLED IN BY THE GILBERT FIRE DEPARTMENT AT 18:20.  UPON ARRIVAL SERVICE TECHNICIAN WAS ADVISED THAT AN EXPLOSION HAD OCCURRED AND ONE PERSON WAS TRANSPORTED TO THE HOSPITAL WITH BURNS.  SWG CREWS RESPONDED AND CONTROLLED THE FLOW OF GAS BY SQUEEZING A 2-INCH PE MAIN.  NOTIFICATION WAS MADE TO PHMSA VIA THE NATIONAL RESPONSE CENTER (NRC) REPORT NUMBER 1073454 AT 19:35 OF THE IN-PATIENT HOSPITALIZATION.  THERE WERE NO FATALITIES AS A RESULT OF THE INCIDENT.  FURTHER INVESTIGATION INTO THE INCIDENT FOUND THE LEAK TO HAVE OCCURRED ON A 1"" PE SERVICE STUB.  THE CAUSE OF THE LEAK ON THE 1"" PE LINE REMAINS UNDER INVESTIGATION.  A SUPPLEMENTAL REPORT WILL BE SUBMITTED UPON COMPLETION OF THE INVESTIGATION BY SWG.    NOTE: FOR PART A, #10, THE ESTIMATED VOLUME OF GAS RELEASED THAT IS IDENTIFIED REPRESENTS AN ESTIMATE THAT PRESUMES A CRACK THAT IS LEAKING AT 57 PSI, BEGINNING AT THE TIME OF THE INTIAL REPORT OF THE INCIDENT AND ENDING AT THE TIME THE PIPELINE WAS SHUT DOWN.  HOWEVER, THE ACTUAL AMOUNT OF GAS LOSS IS UNKNOWN BECAUSE THE TIME THE GAS PIPELINE BEGAN LEAKING IS UNKNOWN.    SUPPLEMENTAL REPORT:  LABORATORY ANALYSIS SHOWS THAT THE LEAKS WERE PRESENT DUE TO THERMAL OXIDATION OF THE PIPES AT 1914 AND 1924 E. PALOMINO.  THE THERMAL OXIDATION OF THE PIPES RESULTED IN AXIAL SLIT-CRACKS ON THE PIPES AT BOTH LOCATIONS.  SECTION G5 IS REVISED TO REFLECT THIS FACT."
03-06-2014,2014,20140019,15841,SUPPLEMENTAL FINAL,31632,NORTHWESTERN ENERGY LLC,3010 W. 69TH ST. ,SIOUX FALLS,SD,57108,02-06-2014 18:55,,,620 E. PEACH,BOZEMAN,GALLATIN,MT,59715-3034,45.410759,-111.013908,,,,,,,,,,02-07-2014 00:59,1073250,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,02-06-2014 18:55,,,,02-06-2014 19:01,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1938,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.14,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,,,,CLASS 2 LOCATION,250000,15000,4500,0,,,100,,269600,0,0,1,,,,,33,33,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,VEGITATION ROOT PRESSURE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEVIN MCCARTHY,DOT COORDINATOR,devin.mccarthy@northwestern.com,406-497-3218,406-497-2048,,,,DEVIN MCCARTHY,DOT COORDINATOR,406-497-3218,devin.mccarthy@northwestern.com,THIS IS NWE FINAL SUBMISSION OF THIS REPORT.  NO CHANGES HAVE BEEN MADE FROM THE ORIGINAL SUBMISSION.  THE PUBLIC SERVICE COMMISSION HAS BEEN NOTIFIED OF THE FINALIZATION.
03-07-2014,2014,20140020,15852,SUPPLEMENTAL FINAL,11032,LACLEDE GAS CO,700 MARKET STREET ,SAINT LOUIS,MO,63101,02-05-2014 13:13,,,2222 MENARD STREET,ST. LOUIS,N/A,MO,63104,38.60611,-90.20825,,,,,,,,,,02-05-2014 14:26,1073090,,NATURAL GAS,,17,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,45,02-05-2014 13:17,,,,02-05-2014 13:28,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,33,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1980,,,,,,2,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,0.216,,2406,MECHANICAL PUNCTURE,2,0.3,,,,,,,,CLASS 3 LOCATION,750000,62412,37633,0,,,89,,850134,1,0,44,,,,,12.4,12,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LEAK WAS NOT DETECTABLE BY THE SCADA SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,140301962,,CONTRACT LOCATOR,YES,YES,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK LAUBER,MANAGER PIPELINE SAFETY COMPLIANCE,mark.lauber@thelacledegroup.com,314-658-5413,314-535-9414,,,,CRAIG R. HOEFERLIN,VICE PRESIDENT OPERATIONS SERVICES,314-658-5410,craig.hoeferlin@thelacledegroup.com,"FOUR WINDS CONSTRUCTION LLC DAMAGED THE 2-INCH PLASTIC NATURAL GAS SERVICE LINE WHILE DIRECTIONAL BORING IN A CONDUIT FOR FIBER OPTIC CABLE.  FOUR WINDS DID NOT REQUEST A LOCATE FOR THIS PROJECT.  MISSOURI STATE LAW REQUIRES THE EXCAVATOR TO REQUEST THE LOCATE FOR THE PLANNED EXCAVATION ACTIVITY.  THE LOCATE WAS CALLED BY MASTEC CONSTRUCTION (#140301962) BUT THEY DID NOT NAME FOUR WINDS CONSTRUCTION LLC AS THE EXCAVATOR.  FOUR WINDS CONSTRUCTION DID NOT ATTEMPT TO IDENTIFY THE PROPERLY PLACED LOCATE MARKS AFTER THEY HAD BEEN COVERED BY SNOW.  FURTHERMORE, FOUR WINDS DID NOT POT-HOLE THE SERVICE LINE THAT WAS DAMAGED.    THE TIME AND DATE STATED IN PART A, 17A. OF THIS FORM IS THE TIME THE FIRE DEPARTMENT REPORTED TO LACLEDE THAT AN EXPLOSION HAD OCCURRED.  THE REPORT WAS VERIFIED AND AT 13:28 HOURS ON FEBRUARY 5, 2014, LACLEDE BECAME AWARE THAT THE INCIDENT MET THE REPORTING CRITERIA OF CFR PART 191.3.  LACLEDE REPORTED THE INCIDENT TO THE NATIONAL RESPONSE CENTER AT 14:26 HOURS ON FEBRUARY 5, 2014."
2/28/2014,2014,20140016,33306,SUPPLEMENTAL FINAL,2604,COLUMBIA GAS OF VIRGINIA INC,1809 COYOTE DRIVE ,CHESTER,VA,23836,02-01-2014 21:41,,,15 HOPKINS BRANCH WAY,FREDERICKSBURG,STAFFORD,VA,22406,38.35225,-77.5537833,,,,,,,,,,02-01-2014 23:56,1072743,,NATURAL GAS,,210.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,10,02-01-2014 21:41,,,,02-01-2014 22:11,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2014,,,,,,1,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,,0.099,,2406,MECHANICAL PUNCTURE,0.2,0.2,,,,,,,,CLASS 3 LOCATION,240000,3000,5000,0,,,877,,248877,0,0,1,,,,,54,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS INCIDENT DID NOT INVOLVE A PIPELINE CONTROLLED BY A SCADA BASED SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"A UNMARKED, UNLOCATABLE, UNPRESSURIZED, PRIVATE WATER SERVICE  LINE WAS STRUCK WHILE DIRECTIONAL DRILLING TO INSTALL A NEW GAS  SERVICE LINE CAUSING DAMAGE. APPROXIMATELY FOUR WEEKS LATER,  WHEN THE WATER SERVICE LINE WAS PRESSURIZED, THE WATER  PRESSURE FROM A HOLE IN THE WATER SERVICE LINE BORED A HOLE INTO  THE GAS SERVICE LINE, CAUSING A LEAK AND SUBSEQUENT EXPLOSION.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRIAN ROBERTS,OPERATIONS COMPLIANCE MANAGER,brroberts@nisource.com,804-768-6415,804-768-5913,,,,DAVID SCHMIDT,OPERATIONS COMPLIANCE MANAGER,804-263-5873,dschmidt@nisource.com,"AT 21:41 ON FEBRUARY 1, 2014 CGV RECEIVED NOTIFICATION FROM STAFFORD COUNTY FIRE DEPARTMENT THAT THERE HAD BEEN AN EXPLOSION AT 15 HOPKINS BRANCH WAY IN FREDERICKSBURG, VIRGINIA. CGV PERSONNEL WENT TO THE SITE, EXPOSED THE PLASTIC GAS SERVICE SERVING 15 HOPKINS BRANCH, SQUEEZED OFF, AND CUT AND CAPPED THE SERVICE LINE. WHEN CGV PERFORMED PRESSURE TEST ON THE FACILITY, IT WOULD NOT HOLD. UPON FURTHER INVESTIGATION IT WAS DISCOVERED THAT THERE WAS AN 1/8 INCH HOLE IN THE PLASTIC GAS SERVICE LINE WHERE IT CROSSED THE PLASTIC WATER SERVICE LINE. PENDING THE OUTCOME OF LAB ANALYSIS, THE CONCLUSION OF CGV'S INVESTIGATION IS THAT DURING INSTALLATION OF THE GAS SERVICE ON JANUARY 2, 2014, THE UNLOCATED (UNLOCATABLE) PRIVATE WATER SERVICE LINE WAS STRUCK WHILE DIRECTIONAL DRILLING CAUSING DAMAGE. THE WATER METER WAS SET AT THE SITE ON JANUARY 23, 2014 AND SOMETIME AFTER, THE WATER WAS TURNED ON TO THE PROPERTY. WHEN THE WATER SERVICE WAS PRESSURIZED, THE WATER PRESSURE FROM THE HOLE IN THE WATER SERVICE LINE CAUSED A HOLE TO EVENTUALLY FORM IN THE PLASTIC GAS SERVICE LINE. THE GAS MIGRATED INTO THE UNOCCUPIED NEW CONSTRUCTION RESIDENCE AND FOUND AN IGNITION SOURCE."
2/27/2014,2014,20140014,30457,SUPPLEMENTAL FINAL,15469,PHILADELPHIA GAS WORKS,800 W. MONTGOMERY AVENUE ,PHILADELPHIA,PA,19122,1/30/2014 19:05,,,1849 S.S BANCROFT STREET,PHILADELPHIA,PHILADELPHIA,PA,19145-2206,39.92752,-75.17276,,,,,,,,,,1/30/2014 20:45,1072563,,NATURAL GAS,,5229,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,YES,0,1/30/2014 17:21,,,,1/30/2014 17:29,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1939,,,,,,4,ASA A21.2,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,4,0.1,,CLASS 4 LOCATION,65300,268914,41302,0,,,24,,375540,0,0,2,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LOW PRESSURE SYSTEM NOT UNDER THE CONTROL OF CONTROL ROOM,,,,,,,,,,,,,YES,5,0,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROST HEAVE,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RAYMOND WELTE,DIRECTOR FIELD OPERATIONS,raymond.welte@pgworks.com,215-684-6033,215-684-6388,,,,JOSEPH HAWKINSON,VICE PRESIDENT FIELD OPERATIONS,215-684-6342,joseph.hawkinson@pgworks.com,"ON THURSDAY, JANUARY 30, 2014 AT 17:21, PGW RECEIVED AN INSIDE LEAK CALL FROM A CUSTOMER THROUGH PGW'S CALL CENTER WITH A HEADING OF 1845 S. BANCROFT STREET.  AN FSD TECHNICIAN WAS DISPATCHED TO INVESTIGATE THIS LEAK.  HE ARRIVED ON LOCATION AT 17:29 AND BEGAN HIS INVESTIGATION.  A READING OF 70% LEL AT THE FRONT FOUNDATION WALL TO 1845 S. BANCROFT WAS REPORTED BY THE TECHNICIAN TO THE FSD DISPATCHER.  BASED ON THIS REPORT, A DISTRIBUTION CREW WAS DISPATCHED AT 18:10.  FSD AND DISTRIBUTION SUPERVISION WERE ALSO DISPATCHED TO THE LOCATION.  THE CREW ARRIVED ON LOCATION AT 18:24 AND IMMEDIATELY BEGAN THEIR INVESTIGATION.  DURING THE COURSE OF THE INVESTIGATION AND WHILE THE DISTRIBUTION FOREMAN AND THE FSD TECHNICIAN WERE INSIDE THE PROPERTY AT 1849 S. BANCROFT CHECKING FOR GAS READINGS, AN EXPLOSION TOOK PLACE AT APPROXIMATELY 19:05 INSIDE 1849 S. BANCROFT.  THE EXPLOSION SEVERELY DAMAGED THE TWO RESIDENTIAL BUILDINGS AT 1849 AND 1847 S. BANCROFT.  IT ALSO INJURED BOTH PGW EMPLOYEES WHO WERE INSIDE THE HOUSE, AS WELL AS ONE HOMEOWNER.  THE INJURIES SUSTAINED BY ALL THREE INDIVIDUALS WERE NON-LIFE THREATENING.  BOTH THE DISTRIBUTION FOREMAN AND HOMEOWNER WERE TAKEN TO A LOCAL HOSPITAL FOR TREATMENT AND RELEASED ON THE SAME DAY WHILE THE FSD TECHNICIAN WAS ADMITTED WITH BURNS TO HIS NECK AND LOWER TORSO.  THE EXPLOSION AT THE SCENE WAS OBSERVED BY A FSD SUPERVISOR WHO HAD JUST ARRIVED ON THE SCENE AT 19:05.  PHILADELPHIA FIRE DEPARTMENT, PHILADELPHIA POLICE DEPARTMENT AND PECO ENERGY WERE CALLED IN FOR ASSISTANCE, IN ADDITION TO VARIOUS PGW RESOURCES SUCH AS, DISTRIBUTION CREWS, FSD TECHNICIANS, MOBILE EQUIPMENT, GREASE TRUCK, SUPERVISORY PERSONNEL, CHEMICAL SERVICES, ETC.  THE PAPUC WAS ALSO NOTIFIED OF THE INCIDENT.    THE GAS MAIN IN THE EAST FOOTWAY IN FRONT OF 1849 S. BANCROFT (4"" 1939 LOW PRESSURE CAST IRON MAIN) WAS GREASED OFF THROUGH A PLASTIC SERVICE TO 1843 S. BANCROFT AT 19:51 AND THE LEAK CONSEQUENTLY WAS MADE SAFE.  AS A RESULT OF THE GREASING OFF, A TOTAL OF FOUR (4) PROPERTIES WERE TEMPORARILY OUT OF GAS.  PECO ALSO SHUT OFF THE ELECTRIC POWER TO 1849 S. BANCROFT AT 21:00.  AFTER MAKING THE JOB SAFE AND RECEIVING THE GO AHEAD FROM PFD, PGW PERSONNEL ON THE SCENE CONTINUED WITH THE INVESTIGATION.  EVERY BUILDING ON THE 1800 BLOCK OF S. BANCROFT WAS CHECKED FOR GAS READINGS.  ALSO, THE 4"" CAST IRON MAIN ON THE BLOCK ALONG WITH ALL ACTIVE GAS SERVICES WERE BAR HOLED IN ORDER TO CHECK FOR ANY POSSIBLE LEAKS.  DURING THIS BLOCK CHECK THE CREW PICKED UP LEL READINGS IN FRONT OF 1835 AND 1816/1818.  A BROKEN MAIN WAS EVENTUALLY FOUND AND REPAIRED IN FRONT OF 1818 AND A TOTAL OF SIX (6) SERVICES ON THE BLOCK WERE RENEWED WITH PLASTIC.  THE GREASED 4"" MAIN WAS ALSO CUT AND CAPPED AT 03:45.  THIS PORTION OF THE 4"" MAIN THAT WAS CUT AND CAPPED (100') WAS AIR TESTED AT 6"" WC AND THE TEST FAILED.  THIS SECTION OF THE MAIN WAS THEN EXCAVATED COMPLETELY AND A BROKEN MAIN WAS FOUND IN FRONT OF 1849.  AN 8' SECTION OF THE PIPE, CONTAINING THE BROKEN MAIN, WAS CUT AND REMOVED FROM THE EXCAVATION, TAGGED AS EVIDENCE AND TRANSPORTED TO THE PGW EVIDENCE ROOM ON 1/31/2014.  IT IS BELIEVED FROST HEAVE WAS THE CAUSE OF THE BROKEN MAIN, FOURTEEN INCHES OF FROST WAS MEASURED AT THIS LOCATION. THE SERVICES TO 1845 AND 1847 (BOTH 1 1/4"" UNPROTECTED STEEL SERVICES) WERE ALSO AIR TESTED AND FAILED.  AFTER THE INVESTIGATION WAS COMPLETED, THE GAS SERVICE WAS RESTORED TO THE PROPERTIES THAT WERE SHUT OFF DURING THE GREASE OFF PROCESS.  THE BUILDING AT 1849 WAS DEMOLISHED ON 2/1/2014. PGW SUBSEQUENTLY REPLACED THE 4"" CAST IRON MAIN.    ANALYSIS OF THE INCIDENT PIPE SHOWED THAT IT NEVER COMPLETELY FRACTURED CIRCUMFERENTIALLY AND THE CRACK WAS CONSIDERED TIGHT WITH NO LARGE GAP BETWEEN THE MATING SURFACES. THE CAST IRON MAIN EXHIBITED GRAPHITIZATION BUT THE INTEGRITY OF THE PIPE WOULD HAVE PERSISTED IF LEFT UNDISTURBED AND NOT UNDER LOADING CONDITIONS. THE LOADING CONDITIONS ARE BELIEVED TO BE CAUSED BY THE EFFECTS OF 14 INCHES OF FROST."
2/26/2014,2014,20140012,15956,SUPPLEMENTAL,22777,WISCONSIN ELECTRIC POWER COMPANY DBA WE ENERGIES,231 W. MICHIGAN STREET ,MILWAUKEE,WI,53203,1/30/2014 11:18,,,2800 LAKESHORE WAY,TWIN LAKES,KENOSHA,WI,53181-9728,42.49951,-88.27437,,,,,,,,,,1/30/2014 16:00,1072543,,NATURAL GAS,,6.48,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/30/2014 11:47,,,,1/30/2014 12:34,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,30,,NO,,,,,,,,,,,,OTHER,INVESTOR OWNED UTILITY,MAIN,,1958,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,2,0.1,,CLASS 3 LOCATION,125000,6600,9400,0,,,50,,141050,0,0,2,,,,,53,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,5/21/2013,NO,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,NO,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,361,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK KEEHAN,SENIOR ENGINEER,mark.keehan@we-energies.com,414-221-5359,,,,,TIM STROMMEN,MANAGER REGULATORY COMPLIANCE,414-221-5173,tim.strommen@we-energies.com,"ON THURSDAY, JANUARY 30, 2014, AT ABOUT 11:11 A.M., THE VILLAGE OF TWIN LAKES (TWIN LAKES) POLICE DEPARTMENT CALLED THE WE ENERGIES (COMPANY) FIRE AND POLICE LINE TO PROVIDE NOTIFICATION OF A HOUSE FIRE AT 2800 LAKESHORE WAY IN TWIN LAKES. THE CALLER STATED THE FIRE WAS CONTAINED AND THAT THERE WAS ALSO GAS BURNING. WE ENERGIES IMMEDIATELY DISPATCHED A FIRST RESPONDER TO THE SITE.  THE FIRST RESPONDER ARRIVED ON SITE AT 11:47 A.M. AND OBSERVED A STRUCTURE FIRE; BUT THERE WERE NO SIGNS OF AN EXPLOSION. THE EMPLOYEE NOTED THAT THE STRUCTURE FIRE WAS ESSENTIALLY UNDER CONTROL BUT NATURAL GAS WAS BURNING AT THE OUTSIDE METER AND AT A FEW LOCATIONS ON THE GROUND NEAR THE BUILDING. THE FIRST RESPONDER SAW THAT MORE RESOURCES WERE NEEDED TO REMOTELY SHUT OFF THE GAS AND MADE THE REQUEST TO THE DISPATCHER. THE FIRST RESPONDER AND ANOTHER EMPLOYEE WHO HAD ARRIVED PROCEEDED TO CHECK FOR GAS MIGRATION AND WORK WITH FIRE DEPARTMENT PERSONNEL TO KEEP A SAFE PERIMETER. INITIAL PROBING AND RECHECKS VERIFIED THAT GAS WAS ONLY IN THE AREA OF THE STRUCTURE FIRE.  AT ABOUT 12:52 P.M., MORE PERSONNEL ARRIVED AND BEGAN DIGGING TO REMOTELY SQUEEZE OFF GAS ON THIS ONE-WAY FEED TO 2800 LAKESHORE WAY AND THE PROPERTY TO THE NORTH. A FROST DEPTH OF ABOUT 3 FT. MADE EXCAVATION HARD, AND THE 1958-INSTALLED 1 1/4 IN. STEEL GAS MAIN TO THE PROPERTIES WAS SQUEEZED OFF AT ABOUT 3:09 P.M. ALL FIRE AT THE PROPERTY WAS EXTINGUISHED SHORTLY THEREAFTER.  TO CONFIRM THE UNOCCUPIED HOME TO THE NORTH WAS SAFE, ACCESS WAS GAINED WITH POLICE ASSISTANCE AT ABOUT 1:30 P.M. AND ALL THREE LEVELS CHECKED AT 0%.  DUE TO THE EXTENT OF DAMAGE POTENTIALLY CAUSED BY GAS LEAKAGE FROM OPERATOR FACILITIES, A PHONE NOTIFICATION WAS MADE TO THE NATIONAL RESPONSE CENTER AT ABOUT 4:00 P.M. TO REPORT THIS EVENT AS A POSSIBLE INCIDENT PER 49 CFR PART 191.3. THE WISCONSIN PUBLIC SERVICE COMMISSION (WPSC) WAS ALSO NOTIFIED.  A LINE STOPPER WAS INSTALLED AND SERVICE WAS RESTORED TO THE NEIGHBORING PROPERTY BY ABOUT 6:30 P.M. ON 1/30/14. AFTER VERIFYING THAT THE SITE WAS SAFE, THE DECISION WAS MADE TO WAIT UNTIL THE FOLLOWING DAY TO CONDUCT FURTHER INVESTIGATIONS.  ON 1/31/14, TWIN LAKES FIRE, WPSC AND COMPANY PERSONNEL MET ON SITE FOR INVESTIGATIONS. INITIAL PRESSURE TESTING OF THE ABANDONED MAIN AND SERVICE INDICATED AN UNDERGROUND LEAK, AND IT WAS BELIEVED NECESSARY TO EXCAVATE AT THE SERVICE TEE. SINCE THE PROPERTY OWNERS WERE NOT AVAILABLE TO ASSIST WITH MOVING NECESSARY PERSONAL PROPERTY, FURTHER EXCAVATION WAS DELAYED UNTIL FEBRUARY 4TH.  ON 2/4/14, TWIN LAKES FIRE, WPSC AND COMPANY PERSONNEL MET ON SITE TO CONTINUE THE INVESTIGATION. UPON EXCAVATION AT THE SERVICE TEE LOCATION FOR 2800 LAKESHORE WAY, A BENT SECTION OF MAIN WAS IDENTIFIED. THE MAIN WAS BENT IN AN ARC, AND WAS DISPLACED VERTICALLY BY ABOUT 3 IN. OVER A 6 FT. LENGTH. THE BOTTOM OF THE PIPE WAS FLATTENED AND A CRACK WAS FOUND IN THE BENT SECTION OF THE PIPE. IT IS PRESUMED THAT THE DAMAGE OCCURRED DURING A PRIOR EXCAVATION AND THAT MOVEMENT CAUSED BY THE DEEP FROST LEVELS OBSERVED THIS WINTER CONTRIBUTED TO THE FAILURE OF THE PIPE. ONE-CALL CENTER RECORDS DO NOT INDICATE ANY RECENT LOCATE TICKET REQUESTS AND IT IS THOUGHT THAT THE EXCAVATION ACTIVITY THAT DAMAGED THE PIPE OCCURRED MANY YEARS AGO.  A NEW PE MAIN WAS INSTALLED ON LAKESHORE WAY AND GAS SERVICE TO THE AFFECTED PROPERTY WAS RESTORED ON 2/14/14.  A FORMAL INCIDENT REVIEW WAS CONDUCTED ON 2/21/14. PARTICIPANTS IN THE REVIEW INCLUDED GAS DISTRIBUTION WORKERS AT THE SCENE AFTER THE FIRE WAS REPORTED AND OTHER COMPANY PERSONNEL WHO ASSISTED AT THE SCENE. PIPELINE SAFETY ENGINEERS FROM THE WPSC, ONE OF WHOM HAD INSPECTED THE SITE THE DAY AFTER THE FIRE, ALSO ATTENDED. THE REVIEW RECOUNTED THE ACTIONS TAKEN BY EACH PARTICIPANT AND INCLUDED COMMUNICATIONS CONDUCTED AMONG INVOLVED PERSONNEL.  WE ENERGIES IS PERFORMING MORE LEAK SURVEYS BEYOND THOSE REQUIRED IN CFR 49, PART 192 ON SIMILAR TYPE FACILITIES BECAUSE OF THE EXTREME WINTER CONDITIONS IN OUR SERVICE TERRITOR"
2/26/2014,2014,20140013,15977,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,1 METROTECH CENTER,BROOKLYN ,NY,11201,1/29/2014 18:44,,,101 DELAWARE STREET,NYC,STATEN ISLAND,NY,10304,40.595881,-74.102582,,,,,,,,,,1/29/2014 20:31,1072448,,NATURAL GAS,,0.05,,NO,,,,,,0,YES,0,0,1,0,2,3,YES,,,,,YES,20,1/29/2014 18:44,,,,1/29/2014 18:51,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1926,,,,,,4,CAST IRON,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,125000,0,20473,0,,,1,,145474,0,0,1,,,,,0.33,0.33,0.65,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",AN INVESTIGATION OF THE AREA GOVERNORS AND SCADA SYSTEM SHOWED THAT ALL OF THE SYSTEMS WERE FULLY FUNCTIONAL AND AREA PRESSURES WERE ACCEPTABLE FOR WINTER OPERATIONS.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,THE MIGRATION PATH OF THE GAS INVOLVING THE INCIDENT WAS POTENTIALLY RELATED TO AN INAPPROPRIATE CUSTOMER SEWER CONNECTION WHICH IS CURRENTLY UNDER INVESTIGATION BY FDNY.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID ANGELONE,MANAGER,david.angelone@nationalgrid.com,718 403 3347,,,,,R. DE MARINIS,VP MAINTENANCE AND CONSTRUCTION NY GAS,516 545-4337,robert.demarinis@nationalgrid.com,"DISPATCH AND SCHEDULE WAS NOTIFIED BY THE FDNY OF A GAS RELATED DISTURBANCE AT #101 DELAWARE STREET ON 1/29/14.  CUSTOMER METER SERVICES RESPONDED AND AS PER STANDARD OPERATING PROTOCOL CONDUCTED A LEAK INVESTIGATION WHICH YIELDED GAS READINGS INVOLVING MULTIPLE SEWER MANHOLES.  FIELD OPERATION'S CREWS WERE SUBSEQUENTLY CALLED TO THE LOCATION, SECURED GAS TO 101 DELAWARE PER FDNY REQUEST, FOUND AND REPAIRED A CRACK IN THE 4"" CI GAS MAIN LOCATED IN THE PROXIMITY OF #14 DELAWARE STREET.  UPON REPAIR OF THIS CRACK THE SEWER MANHOLE READINGS BEGAN TO SUBSIDE.  THE MIGRATION PATH OF THE GAS WAS POTENTIALLY RELATED TO AN INAPPROPRIATE CUSTOMER SEWER CONNECTION; THE CAUSE OF THIS INCIDENT IS STILL UNDER INVESTIGATION BY FDNY.  NATIONAL GRID CONTINUES TO ACTIVELY WORK WITH THE PSC AND OTHER CITY AGENCIES TO INVESTIGATE THE CAUSE OF THIS INCIDENT.  FURTHER REMEDIATION WILL BE ADDRESSED AS DEEMED NECESSARY BASED ON THE INVESTIGATION FINDINGS TO ENSURE THE SAFETY OF THE PUBLIC AND THE INTEGRITY OF OUR GAS INFRASTRUCTURE."
2/28/2014,2014,20140015,16261,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,1/29/2014 11:33,,,MILLETT & GUINEA ROADS; CREYTS & SAGINAW ROADS; CREYTS & LANSING ROADS,LANSING,EATON,MI,48917-9998,42.696793,-84.672486,,,,,,,,,,1/30/2014 18:02,1072548,,NATURAL GAS,,3190,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,600,1/29/2014 11:36,,,,1/29/2014 12:12,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2004,,,,,,,,,OTHER,FAILED RUBBER REGULATOR BOOT (STEEL REG),,,,,,,,,,OTHER,,,,,,,,,TWO VENTING RELIEF VALVES,CLASS 3 LOCATION,0,12342,533982,39764,OTHER COSTS ARE ASSOCIATED WITH INCIDENT COMMAND & OFFICE SUPPORT,,15184,,601272,0,0,0,,,,,139,55,60,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALAN M. CHICHESTER,GAS REGULATORY SERVICES ENGINEER,alan.chichester@cmsenergy.com,989-791-5841,,,,,TRACY A. GOBLE,MANAGER OF REGULATORY AND COMPLIANCE,517-768-3187,tracy.goble@cmsenergy.com,"DEBRIS DAMAGED RUBBER REGULATOR BOOTS OF WORKER AND MONITOR REGULATORS AT MILLETT & GUINEA REGULATOR STATION (STATION #428), WEST OF I-69 ON MILLETT HIGHWAY IN DELTA TOWNSHIP, MICHIGAN.    THE RESULTING DOUBLE REGULATOR FAILURE RESULTED IN AN OVERPRESSURE OF THE 60 PSIG MAOP DOWNSTREAM SYSTEM.  PRESSURE RECORDING CHARTS AT MILLETT & GUINEA REGULATOR STATION RECORDED A MAXIMUM DOWNSTREAM PRESSURE OF 139 PSIG, AN EXCEEDANCE OF 131% OF MAOP.    RELIEF VALVES AT TWO SEPARATE REGULATOR STATIONS - SEVERAL MILES AWAY AND BACKFEEDING THE 60 PSIG MAOP SYSTEM - BEGAN BLOWING AS A RESULT OF THE OVERPRESSURE EVENT.  ALL TOLD, APPROXIMATELY 3.19 MMCF NATURAL GAS VENTED FROM BOTH VENTS COMBINED.  THESE REGULATOR STATIONS ARE:       - CREYTS ROAD & M-43, LANSING (STATION #46)            + RELIEF VALVE SET PRESSURE = 63 PSIG            + MAX PRESSURE RECORDED = 63 PSIG            + DURATION OF VENTING = 130 MINUTES       - CREYTS ROAD & M-78, LANSING (STATION #47)            + RELIEF VALVE SET PRESSURE = 60 PSIG            + MAX PRESSURE RECORDED = 94 PSIG            + DURATION OF VENTING = 117 MINUTES    POLICE AND FIRE DEPARTMENT WAS ON SITE AT THE INTERSECTIONS OF CREYTS & SAGINAW (M-43) AND CREYTS & LANSING (M-78), AND INTERSECTIONS WERE BLOCKED TO TRAFFIC.  MEDIA WAS ALSO ON SITE REPORTING.  LANSING MALL (5330 W. SAGINAW HIGHWAY, LANSING) AND ST. GERARD CATHOLIC SCHOOL (4433 W. WILLOW, LANSING) WERE EVACUATED AS A RESULT OF THE VENTING INCIDENT.    APPROXIMATELY 120 MILES OF GAS DISTRIBUTION MAIN (60 PSIG MAOP) AS WELL AS 7,010 GAS SERVICES (60 PSIG MAOP) IN DELTA TOWNSHIP WERE OVERPRESSURED.  LEAK SURVEY AND SUPPLEMENTAL LEAK INVESTIGATION (INCLUDING BAR TESTING) WAS PERFORMED ON THESE FACILITIES BETWEEN JANUARY 29 AND FEBRUARY 7.  APPROXIMATELY 42 LEAKS WERE FOUND AND REPAIRED DURING THIS LEAK SURVEY, AND AN ADDITIONAL 92 LEAKS WERE CLASSIFIED FOR FUTURE REPAIR."
2/28/2014,2014,20140017,15812,ORIGINAL,18104,CPS ENERGY,500 MCCULLOUGH ,SAN ANTONIO,TX,78215,1/29/2014 5:34,,,245 LYMAN,TERRELL HILLS,BEXAR,TX,78209,29.47893,-98.43526,,,,,,,,,,1/29/2014 8:33,1072378,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,6,1/29/2014 6:39,,,,1/29/2014 7:09,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,EXPLOSION IN KITCHEN AND SUBSEQUENT FIRE,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1950,,,,,,1.135,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.179,,,,,,,OTHER,,,,,,,,,"INITIAL INVESTIGATION FOUND A CRACK AT THE THREADED END OF THE 1"" STEEL SERVICE WHERE IT CONNECTED WITH A BELOW-GROUND ELBOW FITTING TO THE RISER.  THE INTERIOR GAS PIPING AND GAS APPLIANCES ARE BEING INVESTIGATED AS LIKELY GAS SOURCES.",CLASS 4 LOCATION,243501,2000,2800,0,,,0,,248301,0,0,1,,,,,9,9,33,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"THAT PORTION OF THE 1"" STEEL SERVICE WITH THE CRACK AT ITS THREADED END WAS BELOW GROUND AND AT LEAST TWO LAYERS OF CONCRETE WITH MORTAR AND SALTILLO TILE ABOVE THAT.  THE TOP LAYERS WERE INSTALLED AROUND THE RISER WITHOUT A SLEEVE OR SPACE TO ALLOW OR ACCOMMODATE FOR MOVEMENT.  SEE THE NARRATIVE AT PART H.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL FUENTES,MANAGER GAS STANDARDS AND COMPLIANCE,mrfuentes@cpsenergy.com,210-219-1309,210-353-6594,,,,DONALD STANTON,SR DIRECTOR GAS DELIVERY,210-353-3125,drstanton@cpsenergy.com,"AN INVESTIGATION IS ONGOING.  THE TERRELL HILLS POLICE DEPARTMENT REPORTED THE FEMALE HOMEOWNER WOKE UP AND NOTICED HER EYES BURNING A LITTLE AND SHE COULD SMELL AN ODOR.  SHE WENT IN THE KITCHEN AND TURNED ON THE GAS STOVE (TOP) ON WHICH SAT A TEA KETTLE FILLED WITH WATER.  SHE NOTICED THE BURNER FLAME WAS HIGHER THAN USUAL.  SHE TURNED THE FLAME DOWN AS MUCH AS POSSIBLE.  SHE TURNED AWAY FROM THE STOVE AND SUDDENLY NOTICED THAT SHE WAS ON THE GROUND WITH DEBRIS FALLING FROM THE CEILING AND FIRE AROUND HER.  SHE TRIED TO GO TO THE BACK OF THE HOUSE WHERE HER HUSBAND WAS SLEEPING BUT COULD NOT AND SO SHE WALKED THROUGH THE GARAGE TO GET OUTSIDE.    THAT PORTION OF THE 1"" STEEL SERVICE WITH THE CRACK AT ITS THREADED END WAS BELOW GROUND AND AT LEAST TWO LAYERS OF CONCRETE WITH MORTAR AND SALTILLO TILE ABOVE THAT.  THE TOP LAYER OF CONCRETE, MORTAR AND TILE WERE ALL INSTALLED AROUND THE RISER WITHOUT A SLEEVE OR SPACE TO ALLOW OR ACCOMMODATE FOR MOVEMENT CAUSED BY SHIFTING, SETTLING, EXPANDING OR CONTRACTING SOIL.  THE BOTTOM LAYER OF CONCRETE HAD A VOID AROUND THE RISER WHICH SERVED AS A SLEEVE OR SPACE THAT WOULD ACCOMMODATE FOR SUCH MOVEMENT.  MOVING SOIL ACTING ON THE IMMOVABLE RISER ENCASED IN CONCRETE, MORTAR AND TILE MAY HAVE CAUSED THE CRACK AT THE THREADED END OF THE SERVICE LINE.  INITIAL VISUAL METALLURGIC EXAMINATION OF THE CRACK AT THE THREADED END OF THE SERVICE DID NOT SHOW OBVIOUS SIGNS OF CORROSION.  THE INTERIOR GAS PIPING OF THE HOUSE AND THE GAS APPLIANCES IN THE HOUSE HAVE NOT YET BEEN TESTED."
2/17/2014,2014,20140010,16088,SUPPLEMENTAL FINAL,32363,MID-CONTINENT MARKET CENTER,100 WEST FIFTH STREET ,TULSA,OK,74103-4298,1/24/2014 0:30,,,6401 SOUTH OLIVER,WICHITA,SEDGWICK,KS,67217,37.5768,-97.2813,,,,,,,,,,1/24/2014 12:30,1072004,,NATURAL GAS,,115,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,5,1/24/2014 1:03,,,,1/24/2014 1:58,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,FARM TAP METER/REGULATOR SET,,1961,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,DAMAGED VALVE,,,,,,CLASS 3 LOCATION,16350,2625,1025,0,,,500,,20500,0,0,4,,,,,575,580,721,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,LDC EMERGENCY CALL CENTER,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",A SMALL VOLUME RELEASE DID NOT TRIGGER A LOW PRESSURE ALARM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KAREN PEREZ,REGULATORY COMPLIANCE COORDINATOR,karen.perez@oneok.com,918-595-1703,918-588-7777,,,,KEVIN BROWN,MANAGER OPERATIONS,620-672-9425,kevin.brown@oneok.com,"ON 1/24/14 AT 01:03 MCMC RECEIVED NOTIFICATION FROM KANSAS GAS SERVICE (KGS) OF A VEHICLE ACCIDENT INVOLVING A KGS REGULATOR STATION; AN MCMC TECHNICIAN WAS DISPATCHED TO THE SCENE.  KGS REGULATOR & MCMC FARM TAP WERE DESTROYED BY A VEHICLE AND SAID VEHICLE WAS ON FIRE.  A SECOND MCMC TECHNICIAN WAS DISPATCHED TO THE SCENE.  TECHNICIAN(S) REPORTED THAT THE FIRE HAD BEEN EXTINGUISHED, THE VEHICLE HAD BEEN MOVED AWAY FROM THE REGULATOR STATION AND GAS WAS LEAKING.  TWO MORE MCMC PERSONNEL WERE DISPATCHED TO THE SCENE.  ONE ADDITIONAL MCMC EMPLOYEE WAS DISPATCHED TO THE SCENE ALONG WITH THIRD PARTY CONTRACTOR.  MCMC PERSONNEL PARTIALLY CLOSED FIRST ABOVE-GROUND BLOCK VALVE, NOTIFICATION WAS MADE TO LARGE END USE CUSTOMER OF POSSIBLE SHUT DOWN OF PIPELINE.  AFTER SECOND ATTEMPT THE FLOW OF GAS WAS STOPPED.  DAMAGE WAS ASSESSED, REPAIRS WERE COMPLETED AND LINE WAS PUT BACK IN SERVICE AT 07:30.UPDATE 04/30/2015 PART A 12. CHANGE TO NO; UNABLE TO DETERMINE IF DRIVER'S INJURIES RESULTED IN HOSPITALIZATION AND THE GAS RELEASE DID NOT CAUSE HIS INJURIES."
2/19/2014,2014,20140011,15805,ORIGINAL FINAL,11856,COLONIAL GAS CO - LOWELL DIV,40 SYLVAN RD ,WALTHAM,MA,2451,1/15/2014 11:15,,,271 LITTLETON ROAD,WESTFORD,MIDDLESEX,MA,1886,42.484299,-71.276802,,,,,,,,,,1/17/2014 16:15,107459,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/15/2014 13:08,,,,1/15/2014 13:34,NO,PRIVATE PROPERTY,UNDERGROUND,OTHER,LNG STORAGE SATELLITE FACILITY,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,LNG SATELLITE VAPORIZER,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,NO RELEASE OF GAS INVOLVED IN THIS EVENT.,CLASS 2 LOCATION,0,0,10000,0,,,0,,10000,0,0,0,,,,,56.52,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DEVICES TO MONITOR GAS QUALITY HAVE NEVER BEEN INSTALLED AT THE WESTFORD LNG SATELLITE FACILITY.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,HIGH BTU GAS SENT INTO THE LOCAL DISTRIBUTION SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHLEEN A MCNAMARA,MANAGER NE DISPATCH,kathleen.mcnamara@nationalgrid.com,508-421-7450,508-357-4735,,,,GARY BENNETT,DIRECTOR DISPATCH,617-839-7208,gary.bennett@nationalgrid.com,"THE WESTFORD LNG TANK IS IN THE PROCESS OF BEING DECOMMISSIONED. INVENTORY WAS REMOVED ON DECEMBER 12TH 2013 BUT A SMALL AMOUNT OF LNG REMAINED.  ON JANUARY 15TH 2014, PLANT PERSONNEL STARTED THE PLANT VAPORIZATION SYSTEM FOR A BRIEF PERIOD WITH THE INTENT OF SENDING THE RESIDUAL AMOUNT INTO THE LOCAL DISTRIBUTION SYSTEM. THE HEATING VALUE OF THE VAPOR WAS HIGHER THAN ANTICIPATED AND CAUSED LARGER THAN NORMAL FLAMES FOR CUSTOMER APPLIANCES IN THE AREA NEAR THE PLANT AND GENERATED A NUMBER OF CALLS TO THE COMPANY CALL CENTER. THE MASSACHUSETTS DEPARTMENT OF PUBLIC UTILITIES WAS NOTIFIED."
2/13/2014,2014,20140009,15802,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,1/14/2014 15:22,,,307 S. RAMONA ST,HEMET,RIVERSIDE,CA,92543,33.74404,-116.97504,,,,,,,,,,1/14/2014 17:14,1071164,,NATURAL GAS,,14,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,6,1/14/2014 15:22,,,,1/14/2014 15:38,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,19,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1947,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,50000,2000,200,0,,,84,,52284,0,0,2,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,tbauer@semprautilities.com,909-376-7208,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-376-7208,tbauer@semprautilities.com,"ON JANUARY 14TH, 2014, SOCALGAS RESPONDED TO A GAS FIRE AT A RESIDENCE REPORTED BY HEMET FIRE DEPARTMENT.  UPON ARRIVAL THE FD WAS MONITORING AND CONTROLLING THE FIRE BURNING IN THE YARD NEAR THE SIDE WALK WHERE THE SERVICE WAS LOCATED AND HAD EXTINGUISHED THE FIRE TO THE HOUSE.  SOCALGAS EXCAVATED AND PINCHED THE SERVICE TO STOP THE GAS FLOW.  A SO CAL EDISON CREW WORKING NEAR THE RESIDENCE REPORTED THAT HIGH WINDS HAD CAUSED TWO POWER LINES TO COME IN CONTACT WITH ONE ANOTHER.  THE EDISON CREW SAID THIS CAUSED THE NEARBY TRANSFORMER TO BLOW CAUSING 12,000 VOLTS TO GO TO GROUND.  THE CUSTOMER OF THE INVOLVED RESIDENCE REPORTED THERE WAS A LOUD NOISE (PRESUMABLY THE TRANSFORMER) AND THE LIGHTS INSIDE THE HOME FLASHED OFF AND ON BEFORE FINALLY REMAINING OFF.  A NEXT DOOR NEIGHBOR KNOCKED ON THEIR DOOR AND ADVISED THAT THEIR HOUSE WAS ON FIRE AND TO GET OUT.  THERE WERE NO INJURIES OR FATALITIES.      AFTER EXCAVATING THE RESIDENCE'S SERVICE LINE, A 1/2"" DIAMETER HOLE WAS FOUND IN THE BOTTOM OF THE 3/4"" STEEL SERVICE LINE NEAR THE AREA WHERE THE FIRE HAD BEEN LOCATED.  THE SERVICE LINE WAS 1/4"" ABOVE A CAST IRON SEWER LINE AND THE ELECTRICITY LIKELY ARCED BETWEEN THESE TWO LINES CAUSING THE DAMAGE.  A CROSS-SECTION OF THE SERVICE LINE SHOWED THE STEEL WAS IN EXCELLENT CONDITION.     SERVICE HAS NOT BEEN RESTORED TO THIS ADDRESS AS THE HOME OWNER IS MAKING REPAIRS FROM THE FIRE DAMAGE.  SERVICE WILL BE RESTORED ONCE REQUESTED.      IN ADDITION TO THIS LOCATION, THE SURROUNDING AREA WAS LEAK SURVEYED ON JAN 14TH, TO ENSURE NO ADDITIONAL DAMAGE HAD OCCURRED AS A RESULT OF THIS ELECTRICAL INCIDENT.  A MINOR LEAK WAS DETECTED ON A 3/4"" STEEL SERVICE IN THE PARKWAY OF 407 ACACIA AVE IMMEDIATELY ACROSS THE STREET FROM THE DAMAGED TRANSFORMER.  HOWEVER, IT IS NOT RELATED TO THIS ELECTRICAL INCIDENT AND WAS REPAIRED BY MEANS OF A CLAMP JAN 15TH.      THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO THE ESTIMATED DAMAGE COST ESTIMATED AT OVER $50,000."
1/31/2014,2014,20140007,16226,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,01-03-2014 04:12,,,12334 GEDDES ROAD,HEMLOCK,SAGINAW,MI,48626-9409,43.434911,-84.163717,,,,,,,,,,01-06-2014 10:30,1070175,,NATURAL GAS,,3375,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,30,01-03-2014 04:12,,,,01-03-2014 05:15,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1999,,,,,,,,,OTHER,MIXED MATERIAL PILOT REGULATOR.,,,,,,,,,,OTHER,,,,,,,,,METER STAND RELIEF VALVE BLEW DUE TO FROZEN PILOT REGULATOR.,CLASS 2 LOCATION,0,0,509,200,HEATER INSTALLED ON PRIMARY REGULATOR & PILOT; CONTROL LINES WRAPPED/INSULATED,,16065,,16774,0,0,0,,,,,86,60,125,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST I,carmella.king@cmsenergy.com,571-788-0509,,,,,AMANDA L. WARD,GAS REGULATORY SERVICES LEAD,517-545-8746,amanda.ward@cmsenergy,"ON JANUARY 3, 2014, THE PILOT REGULATOR ON THE PRIMARY RUN OF THE WEST METER INSTALLATION AT HEMLOCK SEMICONDUCTOR ICED UP, CAUSING THE FIRST CUT REGULATOR TO OPERATE WIDE OPEN.  AS A RESULT, THE FIRST CUT RELIEF VALVE (NOMINAL SIZE = 6"") ACTUATED AND VENTED GAS TO THE ATMOSPHERE THROUGH THE RELIEF STACK.  THE RELIEF VALVE BLEW FOR APPROXIMATELY THREE HOURS, VENTING 3.375 MMCF (MILLION CUBIC FEET) IN THE PROCESS.  FIRE DEPARTMENT PERSONNEL BLOCKED OFF A ONE-MILE SECTION OF GEDDES ROAD ADJACENT TO THE FACILITY, AND SEVERAL EMPLOYEES WERE MOVED TO ANOTHER BUILDING ON THE SITE AS A RESULT OF THE INCIDENT.  MEDIA WAS ON SITE REPORTING THE INCIDENT.    UPON RESPONDING, THE PILOT REGULATOR WAS THAWED AND THE FIRST CUT PRIMARY REGULATION AT THE METER INSTALLATION WAS RETURNED TO NORMAL OPERATING CONDITIONS.  AS A REMEDIAL MEASURE, A HEATER WAS INSTALLED ON THE PRIMARY RUN REGULATOR & PILOT, AND CONTROL LINES WERE HEAT-WRAPPED AND INSULATED TO HELP PREVENT RE-OCCURRENCE.    INCIDENT NOTIFICATION TO THE NRC WAS DELAYED BECAUSE THE RELEASE VOLUME WAS INITIALLY ESTIMATED TO BE LESS THAN 1MMCF AND THEREFORE WOULD NOT MEET THE CRITERIA FOR A FEDERALLY REPORTABLE INCIDENT.  SUBSEQUENT INCIDENT INVESTIGATION AND GAS LOSS CALCULATIONS PERFORMED  CONFIRMED A GAS LOSS VOLUME OF APPROXIMATELY 3.375 MMCF THEREBY MAKING THE INCIDENT REPORTABLE AND NOTIFICATION TO BOTH THE NRC AND PEAS WERE REQUIRED."
