REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
1/29/2014,2013,20140006,15821,SUPPLEMENTAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,1800 LARIMER STREET ,DENVER,CO,80202,12/30/2013 15:30,,,4565 KIPLING STREET,WHEATRIDGE,JEFFERSON,CO,80033,39.77971,-105.11002,,,,,,,,,,01-02-2014 16:52,1069977,,NATURAL GAS,,3700,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,10,12/30/2013 15:30,,,,12/30/2013 15:51,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1961,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,5,5,,,,,,,,CLASS 3 LOCATION,0,17058,0,0,,,15984,,33042,0,0,0,,,,,5,4,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,NO,334500275,,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHANCE HUTSON,INVESTIGATOR,ryan.c.hutson@xcelenergy.com,303-294-2076,303-294-2311,,,,JOHN KARTUS,MANAGER CLAIMS SERVICES SOUTH,303-294-2665,john.j.kartus@xcelenergy.com,"ON DECEMBER 30, 2013 A THIRD PARTY CONTRACTOR BORED INTO 10"" DISTRIBUTION MAIN.  THERE WERE NO INJURIES OR FATALITIES, AND OUR ORIGINAL ESTIMATES OF PROPERTY DAMAGE AND LOSS GAS VOLUME DID NOT MEET THE REPORTABLE THRESHOLD.  HOWEVER, ON JANUARY 2, 2014 LOSS OF GAS CALCULATIONS WERE REVISED TO INCLUDE A LARGER HOLE AND LONGER DURATION.  THE NEW CALCULATIONS REVEALED THAT THE REPORTABLE CRITERIA FOR LOSS OF GAS HAD BEEN MET.       SUPPLEMENTAL/FINAL HAS THE SAME INFORMATION AS THE ORIGINAL."
1/24/2014,2013,20140005,30883,SUPPLEMENTAL FINAL,2652,NSTAR GAS COMPANY,157 CORDAVILLE ROAD ,SOUTHBOROUGH,MA,1772,12/27/2013 13:00,,,15 COLONIAL DR,SHREWSBURY,WORCESTER,MA,1545,42.325644,-71.716733,,,,,,,,,,12/27/2013 15:36,1069557,,NATURAL GAS,,550,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12/27/2013 13:00,,,,12/27/2013 13:00,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1982,,,,,,4,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 2 LOCATION,2000,90000,25000,0,,,6490,,123490,0,0,135,,,,,53,53,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS DUE TO FIELD PERSONNEL ACTIONS. CONTROL ROOM HAD NOTHING TO DO WITH WHAT OCCURRED.,,,,,,,,,,,,,YES,5,0,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,,,,YES,"SQUEEZE-OFF TOOL NOT INSTALLED CORRECTLY/COMPLETELY, SQUEEZE NOT VERIFIED",ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT BUFFONE,MANAGER GAS ENGINEERING,robert.buffone@eversource.com,5083057036,5083056918,,,,ROBERT BUFFONE,MANAGER GAS ENGINEERING,5083057036,robert.buffone@eversource.com,"ON FRIDAY, DECEMBER 27, 2013 AT 1:00 PM NSTAR GAS HAD AN IGNITION AND FIRE IN AN EXCAVATION AT 15 COLONIAL DR. IN SHREWSBURY WHILE PERFORMING A MAIN CUT OUT. THE CREW WAS CUTTING OUT A SECTION OF 4 INCH IP PLASTIC MAIN THAT WAS LEAKING. THE CREW HAD INSTALLED A 2 INCH PLASTIC BYPASS AROUND THE LEAK AND HAD SQUEEZED OFF THE 4 INCH MAIN TO STOP OFF THE GAS. WHILE PREPARING FOR THE MAIN CUT OUT OF 4 INCH PLASTIC, A SUDDEN RUSH OF GAS OCCURRED AND THEN THE GAS IGNITED CAUSING A FIRE TO OCCUR IN THE EXCAVATION. THERE WERE 2 EMPLOYEES IN THE EXCAVATION WHO WERE ABLE TO GET THEMSELVES OUT OF THE HOLE JUST BEFORE THE IGNITION OCCURRED. ONE OF THESE EMPLOYEES DID RECEIVE SOME BURNS AND WAS TREATED AND RELEASED FROM A HOSPITAL. THE RESULTING FIRE ALSO SPREAD TO AN NSTAR BACKHOE PARKED AT THE EXCAVATION. THE SHREWSBURY FIRE DEPARTMENT WAS CALLED TO CONTROL THE GAS FIRE. AT 1:50 PM A MAIN VALVE ON COLONIAL DR. WAS SHUT TO STOP THE LEAKING GAS AND PUT OUT THE FIRE. THIS RESULTED IN AN OUTAGE TO 135 CUSTOMERS. NSTAR HAD TO REPLACE ABOUT 20 FEET OF 4 INCH PLASTIC MAIN DUE TO FIRE DAMAGE. AFTER THE SHUTDOWN PROCEDURE WAS COMPLETED FOR ALL CUSTOMERS, THE GAS MAINS WERE PURGED AND THE GAS WAS TURNED BACK ON AT 8:15 PM. THE FIRST CUSTOMER WAS RE-LIT AT 8:30 PM AND A FIRST PASS TO RE-LITE ALL 135 CUSTOMERS WAS COMPLETED AT 11:45 PM. NSTAR IS IN THE PROCESS OF DETERMINING WAS CAUSED THE SUDDEN LEAKAGE OF GAS AND ALSO WHAT CAUSED THE IGNITION TO OCCUR.    SUPPLEMENTAL RESPONSE - UPON INVESTIGATION, IT WAS FOUND THAT A COMPLETE SQUEEZE WAS NOT ACHIEVED WITH A MUSTANG SQUEEZE TOOL USED ON THE DOWNSTREAM SIDE OF THE REPAIR. THIS RESULTED IN LIVE GAS IN WHAT WAS THOUGHT TO BE AN ISOLATED SECTION OF MAIN. THIS WAS NOT RECOGNIZED BY THE CREW, WHO THEN BEGAN TO REMOVE A STEEL FULL ENCIRCLEMENT CLAMP THAT HAD BEEN INSTALLED 3 DAYS PRIOR AS A TEMPORARY REPAIR, WHICH LED TO A RELEASE OF GAS. IT WAS DETERMINED THAT STATIC ELECTRICITY IGNITED THIS GAS. OM PROCEDURES WERE FOLLOWED FOR THE REPAIR AND HAVE SINCE BEEN REVISED TO INCLUDE ADDED SAFETY MEASURES."
1/20/2014,2013,20140004,16203,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,12/21/2013 17:01,,,7916 HARWOOD RD,NORTH RICHLAND HILLS,TARRANT,TX,76180,32.842312,-97.209967,,,,,,,,,,12/21/2013 18:22,1069197,,NATURAL GAS,,33,,NO,,,,,,0,YES,0,0,0,0,1,1,NO,,,,,NO,10,12/21/2013 17:01,,,,12/21/2013 17:15,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,44,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1972,,,,,,6,2306,NIPAK,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,LEAK,,,OTHER,FUSION DEFECT,,,,,,CLASS 3 LOCATION,103000,25000,15000,0,,,194,,143194,1,0,3,,,,,38,38,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM WAS OPERATING PROPERLY,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,1972,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,,,YES,,,,POOR WORKMANSHIP,,,YES,2013,125,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESUS OQUENDO,OPERATIONS SUPERVISOR,jesus.oquendo@atmosenergy.com,817-359-1303,817-359-1301,,,,MARC CHAPMAN,COMPLIANCE DIRECTOR,214-206-2875,marcus.chapman@atmosenergy.com,"A LEAK OCCURRED ON THE GAS MAIN, WITH THE INCIDENT CAUSED BY GAS MIGRATING THROUGH SEWER LINES AND INTO A RESIDENCE BY WAY OF AN IMPROPERLY INSTALLED COMMODE."
1/16/2014,2013,20140003,15788,ORIGINAL,180,ALABAMA GAS CORPORATION,605 RICHARD ARRINGTON JR BLVD N ,BIRMINGHAM,AL,35203,12/17/2013 2:29,,,7546 64TH COURTWAY SOUTH,BIRMINGHAM,JEFFERSON,AL,35212,33.54152,-86.72377,,,,,,,,,,12/17/2013 6:34,1068726,,NATURAL GAS,,147.2,,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,,,,,YES,,12/17/2013 2:40,,,,12/17/2013 3:23,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1951,,,,,,2.25,UNKNOWN,,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,500000,4800,550,0,,,1760,,507110,0,0,2,,,,,19,19,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE VOLUME OF GAS INVOLVED WAS NOT SIGNIFICANT ENOUGH TO DETECT BY SCADA.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY WILSON,MANAGER - REGULATORY COMPLIANCE,randy.wilson@energen.com,205-326-2987,205-326-8483,,,,ROBERT N. GARDNER,DIRECTOR - QUALITY ASSURANCE AND COMPLIANCE,205-326-2584,bob.gardner@energen.com,THE TWO-UNIT APARTMENT BUILDING EXPERIENCED EXTENSIVE DAMAGE DUE TO AN EXPLOSION AT THE NOTED ADDRESS.  THE CAUSE IS UNDER INVESTIGATION.  THE EVENT WAS DETERMINED TO MEET THE REQUIREMENTS OF A REPORTABLE INCIDENT AT APPROXIMATELY 06:30 AM.
01-10-2014,2013,20140002,15880,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,12-10-2013 08:00,,,4268 WELLINGTON HILLS LN,SNELLVILLE,GWINNETT,GA,30039,33.8324562,-84.0739191,,,,,,,,,,12-10-2013 09:40,1068048,,NATURAL GAS,,204,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,12-10-2013 08:08,,,,12-10-2013 08:23,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1976,,,,,,0.625,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,2406,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,90000,500,1000,0,,,1050,,92550,0,0,1,,,,,58,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@aglresources.com,(404) 584-3733,(404) 584-4807,,,,RICHARD R. LONN,DIRECTOR COMPLIANCE ASSURANCE,(404) 584-3552,rlonn@aglresources.com,"INITIAL FINDINGS AS INDICATED BY THE HOMEOWNER WERE THAT A LIGHTNING STRIKE OCCURRED IN THE VICINITY OF THE RESIDENCE SOMETIME BEFORE THE INCIDENT OCCURRED. UPON EXCAVATING AND TESTING THE SERVICE, A SMALL HOLE WAS FOUND IN THE PLASTIC SERVICE PIPE WHERE A LAB ANALYSIS DETERMINED THE HOLE TO BE CONSISTENT WITH THAT CAUSED BY A LIGHTNING STRIKE."
01-03-2014,2013,20140001,16011,SUPPLEMENTAL,31292,NORTHWEST GAS,1608 NW 4TH STREET ,GRAND RAPIDS,MN,55744,12-07-2013 09:28,,,COUNTY RD 143,Not Within a Municipality,CASS,MN,56633,47.33157,-94.60835,,,,,,,,,,,NRC NOTIFICATION NOT REQUIRED,,NATURAL GAS,,280,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12-07-2013 11:07,,,,12-07-2013 11:15,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1998,,,,,,,,,OTHER,REGULATOR FAILURE,,,,,,,,,,OTHER,,,,,,,,,GAS WAS RELEASED THROUGH RELIEF VALVE,CLASS 1 LOCATION,0,4000,1843,0,,,1130,,6973,2,0,1,,,,,110,60,60,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KIM WAGNER,OFFICE MANAGER,kim@nwgas.com,2183263495,2189995495,,,,KIM WAGNER,OFFICE MANAGER,2183263495,kim@nwgas.com,"INVESTIGATION OF THE INCIDENT OF DECEMBER 7, 2013 AT NORTHWEST GAS' CASS LAKE DISTRIBUTION SYSTEM TBS.    AT AROUND 8:30 AM, A CASS LAKE SCHOOL SYSTEM EMPLOYEE NOTED GAS LEAKING FROM THE SERVICE RELIEF VALVE AT THE CASS LAKE HIGH SCHOOL.  HE REPORTED THIS TO HIS SUPERVISOR, PETE RAIRDON (AT HOME AT THE TIME).  MR. TOLD HIS EMPLOYEE THAT HE ( MR. RAIRDON) WAS ON HIS WAY TO HELP AND ALSO INSTRUCTED HIS EMPLOYEE TO CALL THE CASS LAKE FIRE DEPARTMENT IN CASE THE PROBLEM WAS MORE THAN THE TWO OF THEM COULD HANDLE.    AT 9:12 AM JACK PALKKI (NW GAS ON-CALL TECHNICIAN) RECEIVED A CALL FROM THE CASS COUNTY SHERIFF'S DEPARTMENT DISPATCHER THAT THE CASS LAKE FIRE DEPARTMENT WAS ON-SITE AT THE CASS LAKE HIGH SCHOOL AND THAT THERE WAS AN OUTDOOR GAS LEAK REPORTED.  JACK ASKED FOR AN ON-SITE CONTACT NUMBER WHICH HE WAS GIVEN AND WHEN HE MADE CONTACT WITH THE ON-SITE PERSONNEL LEARNED THAT THE GAS WAS NOW OFF AND THE SITUATION AT THE SCHOOL WAS SAFE.    JACK THEN CALLED JOE ROY (NW GAS AREA SUPERVISOR) TO CONFER ABOUT WHAT WOULD LIKELY BE NEEDED TO RETURN THE SCHOOL SERVICE TO OPERATION.  AT THIS POINT THE SUSPICION WAS A FAILED SERVICE REGULATOR AND THE DISCUSSION REFLECTED THAT.    A SECOND CALL FROM THE SHERIFF'S DISPATCHER REPORTING GAS LEAKING FROM THE SERVICE RELIEF VALVE AT THE CASINO PROMPTED JACK AND JOE TO SUSPECT A LARGER PROBLEM AND TO GET JACK GOING IMMEDIATELY TO CASS LAKE.  THE GAS WAS REPORTED SHUT OFF AT THE CASINO WHICH TERMINATED THE LEAK THERE AS WELL.    AT THIS POINT, JOE RECEIVED A CALL FROM GARY LINDSTROM, THE CASS LAKE AREA GREAT LAKES GAS TRANSMISSION COMPANY FIELD TECHNICIAN, THAT A NEIGHBOR TO THE TBS LOCATION HAD REPORTED A HISSING SOUND AND THAT MR. LINDSTROM WAS ENROUTE (1/2 HOUR TRAVEL).  JOE GAVE MR. LINDSTROM JACK'S CELL NUMBER SO THAT THE TWO FIELD TECHS COULD COMMUNICATE.    JACK RECEIVED A CALL AT 11:07 FROM MR. LINDSTROM, WHO HAD JUST ARRIVED AT THE CASS LAKE TBS SITE, REPORTING THAT THERE WAS INDEED GAS ESCAPING FROM OUR SYSTEM'S TATTLE-TALE RELIEF VALVE AND THAT THE ESCAPING GAS HAD IGNITED.  JACK INSTRUCTED MR. LINDSTROM TO CALL THE CASS LAKE FIRE DEPARTMENT, WHICH MR. LINDSTROM DID.  AT THIS POINT, JACK WAS VERY CLOSE TO THE SITE AND ARRIVED BEFORE THE FIRE DEPARTMENT DID.  THE FIRE DEPARTMENT ALSO REPORTED THAT THEY HAD TURNED OFF A THIRD SERVICE (AT MAUREEN MOOSE'S RESIDENCE) DUE TO GAS LEAKAGE FROM THE REGULATOR RELIEF OPENING.    ALTHOUGH THERE WERE NO ACCESSIBLE PRESSURE GAUGES PRESENT WHICH COULD BE USED TO VERIFY THE DISTRIBUTION PIPELINE PRESSURE, JACK DETERMINED THAT IT WOULD BE BEST TO REDUCE THE PRESSURE IN OUR PIPELINE, SO HE TURNED OFF A GREAT LAKES VALVE TO ACCOMPLISH THIS.  AT THIS POINT JOE ROY CALLED MIKE GORHAM, OWNER OF THE SYSTEM TO ADVISE HIM OF THE EVENTS GOING ON AND THAT JOE WAS ENROUTE TO CASS LAKE.  JOE ALSO CALLED STEVE MCNIFF (ANOTHER NW GAS FIELD TECH) TO GET HIM MOVING TO CASS LAKE.  MIKE PROCEEDED TO ACT AS THE INCIDENT RESPONSE LEADER COORDINATING THE RESPONSE FROM THAT POINT.    WITH THE GAS TURNED OFF AT THE GREAT LAKES END AND THE PRESSURE IN THE PIPELINE FALLING, MIKE ASKED JACK TO ARRANGE FOR A FIREMAN IN TURNOUT GEAR TO APPROACH THE STILL-DISCHARGING RELIEF VALVE AND TURN IT OFF IF THAT OPERATION COULD BE SAFELY ACCOMPLISHED IN TURNOUT GEAR.  THE FIREMAN AGREED AND THE GAS WAS SHUT OFF, WHICH EXTINGUISHED ALMOST ALL OF THE FIRE, THE ONLY REMNANT BEING GAS ESCAPING FROM THE SECOND-STAGE REGULATOR PILOT ON THE WEST REGULATOR RUN, WHICH WAS THEN ISOLATED USING THE INSTALLED ISOLATION VALVES.  THIS ELIMINATION OF THE FIRE HAZARD ALLOWED FOR THE INSERTION OF A PRESSURE GAUGE IN THE DISTRIBUTION PIPELINE.  THE INITIAL READING OF THIS GAUGE WAS JUST UNDER 110 PSIG.    AT THIS POINT, MIKE DIRECTED JOE TO STOP FIRST AT THE REPORTED GAS-OFF SITES TO RESTORE SERVICE.  SERVICE WAS SUCCESSFULLY RESTORED.    THE FIRE DEPARTMENT WAS RELEASED FROM ALL OF THE RESPONSE SITES.  THE NW GAS RESPONSE NOW TURNED TO PRESE"
12/20/2013,2013,20130131,15773,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,1111 LOUISIANA ST ,HOUSTON,TX,77002,12-04-2013 12:18,,,6701 ALMEDA GENOA,HOUSTON,HARRIS,TX,77007,29.62098,-95.30391,,,,,,,,,,12-04-2013 13:42,1067553,,NATURAL GAS,,72.69,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12-04-2013 12:18,,,,12-04-2013 12:18,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,30,,YES,,,YES,CASED,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,2.375,API5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,2,2,,CLASS 3 LOCATION,0,344,1052,2766,N/A,,479,,4641,0,0,0,,,,,44.8,44.8,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED THRESHOLDS OF SYSTEM,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,532167652,LONE STAR 811,CONTRACT LOCATOR,NO,NO,,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,COMPLIANCE COORDINATOR II,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steven.yarbrough@centerpointenergy.com,"SPAWGLASS CONSTRUCTION DAMAGED A 2"" STEEL MAIN WITH TRACKHOE ALONG THE SOUTH SIDE OF ALMEDA GENOA JUST EAST OF MYKAWA AND THE RR TRACKS WHICH RESULTED IN THE CLOSURE OF THE RR TRACKS RUNNING NORTH AND SOUTH FOR APPROXIMATELY 3 AND 1/2 HOURS.     TEMPORARY REPAIRS WERE MADE THAT EVENING AND PERMANANT REPAIRS WERE COMPLETED ON DECEMBER 11, 2013."
12/27/2013,2013,20130133,16009,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,211 NW RIVERSIDE DRIVE ,EVANSVILLE,IN,47708,11/30/2013 16:52,,,291 W CR 600 N,RUSHVILLE,RUSH,IN,62681,39.697635,-85.446315,,,,,,,,,,11/30/2013 20:07,1067185,,NATURAL GAS,,5160,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11/30/2013 16:52,,,,11/30/2013 17:02,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,33,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1973,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,7.5,1.1,,,,,,,,CLASS 3 LOCATION,0,7200,61011,0,,,23798,,92009,0,0,6,,,,,148,148,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS A THIRD PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE EASEMENT,YES,,,YES,,,,CONTRACTOR,TRENCHER,DRAINAGE,YES,1311191852,,CONTRACT LOCATOR,YES,YES,YES,44,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MONTE MCMANIGELL,QUALITY ASSURANCE SPECIALIST,mmcmanigell@vectren.com,812-348-6703,317-736-2943,,,,JOHN A. SPINKS,QUALITY ASSURANCE MANAGER,937-440-1844,jaspinks@vectren.com,"AN EXCAVATOR INSTALLING FIELD DRAINAGE TILE DAMAGED A VECTREN 10 INCH, HIGH-PRESSURE DISTRIBUTION FACILITY LOCATED SOUTH OF W CR 600 N AND WEST OF STATE ROAD 3, NORTH OF RUSHVILLE INDIANA. VECTREN RESPONDED TO THE DAMAGED MAIN BY EXCAVATING AN EXISTING STOPPER FITTING ALONG THE WEST SIDE OF STATE ROAD 3, APPROXIMATE 1/2 MILE SOUTH OF CR 450 N AND INSTALLED A NEW STOPPER FITTING ON THE SOUTH SIDE OF W CR 600 N. STOPPERS WERE INSERTED INTO BOTH STOPPER FITTINGS TO DISCONTINUE THE FLOW OF NATURAL GAS AT THE INCIDENT SITE. THE SITE WAS INSPECTED AND CONFIRMED THAT THE FACILITY HAD BEEN ACCURATELY LOCATED. REMEDIAL ACTIONS INCLUDED INSTALLING 30 INCHES OF 10 INCH STEEL PIPE, REPLACING THE DAMAGED SECTION OF MAIN. AS A SUPPLEMENTARY MEASURE, FIVE ADDITIONAL FIELD TILE EXCAVATION CROSSINGS JUST SOUTH OF THE DAMAGE SITE WERE EXCAVATED AND INSPECTED FOR DAMAGE; NO DAMAGE HAD OCCURRED. ALL REPAIRS WERE COMPLETED ON 12/1/2013 AND SYSTEM ENERGIZED AT APPROXIMATE 4:30 P.M."
12/26/2013,2013,20130132,16404,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,11/27/2013 8:03,,,2601 WESTCHESTER AVENUE,NEW YORK,BRONX,NY,10461,40.841234,-73.841374,,,,,,,,,,11/27/2013 8:15,1066967,,,,0.15,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,11/27/2013 8:03,,,,11/27/2013 8:16,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1952,,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,350000,17451,3964,0,,,2,,371417,2,0,0,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,"CIRCUMFRENTIAL CRACK ON 6"" CAST IRON MAIN",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,NICKOLAS HELLEN,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,hellenn@coned.com,"ON WEDNESDAY NOVEMBER 27, 2013 AT 08:03 THE FIRE DEPARTMENT OF NEW YORK (FDNY) REPORTED TO THE GAS EMERGENCY RESPONSE CENTER (GERC) AN EXPLOSION AND BUILDING COLLAPSE WITH INJURIES AND GAS ODOR AT 2601 WESTCHESTER AVENUE. A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT) WAS INITIATED AND GAS DISTRIBUTION SERVICES (GDS), NUMEROUS SUPERVISORS, CONSTRUCTION, PHOTOGRAPHER, CHEM LAB, EMERGENCY MANAGEMENT AND ELECTRIC #9 WERE DISPATCHED. AT 08:16 A CONSTRUCTION SUPERVISOR ARRIVED ON LOCATION, AND CONFIRMED THE COLLAPSE WITH SIGNIFICANT FDNY, NYPD, & EMS RESPONSE. THE FDNY WAS IN THE COLLAPSED BUILDING ATTEMPTING TO SECURE AN OPEN-ENDED GAS PIPE. GERC SUPPLIED THE CURB VALVE LOCATION FOR 1300 BLONDELL AVE, AS 2601 WESTCHESTER AVE HAD NO DIRECT GAS SERVICE. THE GAS SUPPLY PIPE TO A CEILING MOUNTED SPACE HEATER HAD BEEN DAMAGED BY FALLING DEBRIS RESULTING IN GAS FREELY BLOWING INTO THE ATMOSPHERE. AT 08:22 THE FDNY TEMPORARILY SECURED THE OPEN-ENDED HOUSE PIPE WITH TAPE. AT 08:24 THE CURB VALVE WAS CLOSED SECURING THE LEAK. AT 08:27 GDS VERIFIED A 100% SHUTDOWN FROM THE 1.25"" LOW PRESSURE POLYETHYLENE CURB VALVE. AT 08:46 THE ELECTRIC SERVICE WAS DE-ENERGIZED TO THE BUILDING. CHANNEL 12 NEWS REPORTED THAT A ONE STORY AUTO BODY SHOP COLLAPSED DUE TO AN AIR COMPRESSOR EXPLOSION INSIDE THE BUILDING; ADDITIONAL REPORTS ON-SITE AND IN THE MEDIA STATED A GARAGE COMPRESSOR EXPLODED CAUSING THE BUILDING TO COLLAPSE. NO FIRE CONDITION WAS DETECTED PER FDNY CHIEF SAKOVICH. TWO OCCUPANTS, A FATHER AND SON (BENEDETTO MONDELLO - DOB-7/16/1950, BENJAMIN MONDELLO - DOB- 3/8/1978) WERE TAKEN BY EMS TO JACOBI HOSPITAL DUE TO INJURIES SUSTAINED IN THE EXPLOSION. FDNY CHIEF SEELIG INITIALLY REPORTED THE CAUSE OF THE EXPLOSION WAS UNDER INVESTIGATION.   INITIAL LEAK INVESTIGATIONS DETECTED NO GAS ODOR OR READINGS IN THE BUILDINGS ACCESSED AS WELL AS IN SUBSURFACE STRUCTURES. A POGO SURVEY OF THE IMMEDIATE AREA BY GDS DETECTED NO OUTSIDE READINGS. LEAK SURVEY RESPONDED AND PERFORMED SEVERAL LEAK SURVEYS OF THE AREA SURROUNDING THE INCIDENT. THE INITIAL SURVEY AT 09:10 DETECTED NO READINGS BUT A SECOND SURVEY AT 09:50 DETECTED 4.4% AT THE OUTSIDE FOUNDATION WALL OF 1314 COOPER AVE. THE FDNY PROVIDED ACCESS AND 2% WAS DETECTED IN THE ELECTRIC POINT OF ENTRY AT THE INSIDE FOUNDATION WALL. 1320 COOPER AVE WAS CHECKED AND FOUND CLEAR, AND SB 24280 SUPPLYING #1314 WAS CHECKED AND 60% READING WAS RECEIVED. THE COVER WAS PULLED TO VENT THE STRUCTURE. SB 22786 WAS CHECKED AND 58% WAS DETECTED AND THE COVER PULLED TO VENT THE STRUCTURE; ADJACENT MANHOLES M10930 AND M23142 WERE FOUND CLEAR. A BAR HOLE SURVEY DETECTED 40%-90% GAS READINGS OVER THE 6"" LPCI 1952 MAIN ON COOPER AVE. THE 6"" MAIN WAS EXCAVATED AND CUT ON THE 6"" SIDE OF THE 12"" X 12"" X 6"" 3-WAY TEE ON WESTCHESTER AND COOPER AVES. AN INTEGRITY TEST OF THE HOUSE PIPING FROM THE 1/2"" OPEN-ENDED PIPE BACK TO THE HOS VALVE WAS PERFORMED AT 6"" W.C AND PASSED AFTER A 10 MINUTE TEST WHICH WAS WITNESSED BY THE PSC. LEAK SURVEILLANCE OF THE AREA DETECTED NO GAS READINGS AFTER THE MAIN WAS CUT AND CAPPED. ON MONDAY, DEC. 2 A CAMERA INSPECTION WITNESSED BY THE PSC OF THE ISOLATED SECTION OF MAIN IDENTIFIED A CIRCUMFERENTIAL CRACK WHICH WAS EXCAVATED, CONFIRMED AND REMOVED FOR ANALYSIS. CHEMICAL SAMPLING OF THE SOIL WITHIN THE IMMEDIATE VICINITY OF THE BUILDING COLLAPSE IDENTIFIED CHEMICALS INCLUDING ACETONE AND FUELS AT LEVELS THAT MET OR EXCEEDED NYC DEP AND/OR NYS DEC REPORTING THRESHOLDS AND NOTIFICATIONS WERE MADE TO THOSE AGENCIES. CHANNEL 2, 4 AND 12 NEWS MEDIA WERE ON LOCATION. CIG, PSC, DOT AND DEP WERE NOTIFIED. THERE WAS GREATER THAN $50,000 IN DAMAGE AND THE TWO INJURED OCCUPANTS REPORTEDLY SUSTAINED NON-LIFE THREATENING INJURIES.  THE PSC AND OSHA RESPONDED TO THE LOCATION.  THE FDNY FIRE MARSHALS ISSUED A REPORT CONCLUDING THAT THE INCIDENT WAS ATTRIBUTED TO NATURAL GAS."
12/17/2013,2013,20130129,15963,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,1 METROTECH CENTER,BROOKLYN ,NY,11201,11/20/2013 16:30,,,7009 RIDGE BLVD.,BAY RIDGE,KINGS,NY,11209,40.634961,-74.028953,,,,,,,,,,11/20/2013 0:00,1066407,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11/20/2013 16:30,,,,11/20/2013 16:30,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,SYSTEM NOT INVOLVED,UNKNOWN,,,,,,,,,OTHER,SYSTEM NOT INVOLVED,,,,,,,,,,OTHER,,,,,,,,,NO RELEASE,CLASS 4 LOCATION,125000,0,4000,0,,,0,,129000,0,0,16,,,,,10,10,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,OPERATORS PERSONEL THAT WERE ALREADY ONSITE AT TIME OF INCIDENT.,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS ISOLATED TO A RANGE WITHIN THE APARTMENT BUILDING.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,PLASTIC HOUSEWARES LEFT IN OVEN CAUGHT ON FIRE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,R. VERDERAME,LEAD SUPERVISOR,richard.verderame@nationalgrid.com,718 403-3105,718 596-7452,,,,R. DE MARINIS,VP MAINTENANCE AND CONSTRUCTION NY GAS,516 545-4337,robert.demarinis@nationalgrid.com,"AT THE TIME OF THE INCIDENT THERE WAS A NATIONAL GRID CREW ON LOCATION COMPLETING A LOW PRESSURE TO HIGH PRESSURE SERVICE UPGRADE. WHEN THE HEADER ALTERATION WORK WAS COMPLETED THE SERVICE CREW BEGAN RELIGHTS FOR ALL THE APPLIANCES IN THE BUILDING. APPROXIMATELY 20 MINUTES AFTER RELIGHTING APARTMENT B4 THE TENANT REPORTED A FIRE IN THE KITCHEN. THE SERVICE PERSON WHO COMPLETED THE RELIGHT WAS INTERVIEWED AND CONFIRMED THAT BEFORE LIGHTING THE OVEN , HE OPENED THE DOOR AND CHECKED FOR ANY UNSAFE CONDITIONS IN COMPLIANCE WITH NATIONAL GRID'S GAS WORK METHOD-RELIGHTING GAS APPLIANCES-DOCUMENT#CMS04001.    THE FDNY REPORT IS AS FOLLOWS: ""EXAMINATION SHOWED THAT THE FIRE ORIGINATED AT THE SUBJECT PREMISES, ON THE SECOND FLOOR, IN APARTMENT B4, IN THE KITCHEN AREA, WITHIN THE NATURAL GAS OVEN, IN COMBUSTIBLE MATERIAL (PLASTIC HOUSE WARE) FROM THE HEAT OF AN OPEN FLAME (NATURAL GAS BURNER). FIRE EXTENDED TO THE CONTENTS OF OVEN. FIRE FURTHER EXTENDED TO INTERIOR WEST KITCHEN WALL CABINETS AND CEILING AREA ABOVE VIA DIRECT FLAME IMPINGEMENT. FIRE WAS THEREFORE CONFINED AND EXTINGUISHED."
11/22/2013,2013,20130127,15765,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,10/25/2013 4:28,,,450 N. PATRIOT DRIVE,HAINESVILLE,LAKE,IL,60030,42.352282,-88.066404,,,,,,,,,,10/25/2013 6:14,1063981,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,10/25/2013 4:28,,,,10/25/2013 4:50,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,,,,,,,,,,OTHER,ALUMINUM AND STEEL PARTS,,,,,,,,,,OTHER,,,,,,,,,SERVICE RISER WAS BENT AND SHEARED OFF.,CLASS 3 LOCATION,295000,500,1500,0,,,100,,297100,0,0,2,,,,,23,23,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER COMPLIANCE ASSURANCE,,630-388-2316,,,,,LETICIA QUEZADA,MANAGER COMPLIANCE ASSURANCE,630-388-2316,lquezad@aglresources.com,"AN SUV TRAVELLING SOUTHBOUND VEERED ONTO NORTHBOUND TRAFFIC THEN JUMPED THE CURB AND RAN OFF THE ROAD.  THE VEHICLE TRAVELLED OVER 200 YARDS BEFORE HITTING THE HOME AND DAMAGING THE METER SET, WHICH RESULTED IN IGNITION OF NATURAL GAS."
11/21/2013,2013,20130126,15762,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,10/23/2013 10:25,,,13646 LIVE OAK LANE,IRWINDALE,LOS ANGELES,CA,91760,34.11289,-117.97437,,,,,,,,,,10/23/2013 16:12,1063854,,NATURAL GAS,,844,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,50,10/23/2013 10:25,,,,10/23/2013 10:45,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,32,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1967,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.8,0.8,,,,,,,,CLASS 3 LOCATION,0,5000,1000,75000,ESTIMATED COSTS OF LOSS PRODUCTION BY ALL AMERICAN ASPHALT,,5065,,86065,0,3,0,,,,,226,226,260,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,2,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,NATURAL GAS,YES,32760612,ONE-CALL CENTER,CONTRACT LOCATOR,YES,NO,YES,12,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,tbauer@semprautilities.com,909-376-7208,909-335-7527,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-376-7208,tbauer@semprautilities.com,"ON OCTOBER 23, 2013, WHILE EXCAVATING TO INSTALL A 3"" NATURAL GAS SERVICE, A CONTRACTOR WORKING FOR SOUTHERN CALIFORNIA GAS COMPANY STRUCK AN EXISTING 3/4"" HIGH PRESSURE GAS SERVICE.  THIS DAMAGE RESULTED IN AN ASPHALT PLANT HAVING TO SHUT DOWN PRODUCTION.  THE PLANT'S ESTIMATE OF LOSS PRODUCT WAS $75,000, PROMPTING INCIDENT TO BE REPORTED TO PHMSA.    ALL REPAIRS HAVE BEEN COMPLETED, AND SERVICE TO THREE IMPACTED CUSTOMERS RESTORED.    INVESTIGATION REVEALED THAT DAMAGED 3/4"" BRANCH SERVICE WAS NOT ACTIVE, AND SERVICE RISER WAS BURIED AND NOT VISIBLE.  FURTHER, SERVICE DID NOT APPEAR ON SOUTHERN CALIFORNIA GAS COMPANY MAPS PROVIDED TO THE CONTRACTOR.  AS A RESULT, CONTRACTOR WAS NOT AWARE OF BRANCH SERVICE, AND IT WAS NOT MARKED.  CONTRACTOR HAD A CURRENT VALID USA TICKET. THE BRANCH SERVICE WAS REMOVED FROM THE SYSTEM."
10/25/2013,2013,20130111,16715,SUPPLEMENTAL FINAL,15042,PALATKA GAS AUTH,518 MAIN ST  ,PALATKA,FL,32177-3617,10/22/2013 23:54,,,1705 WASHINGTON ST. - UNITS 176 & 177,PALATKA,PUTNAM,FL,32177-2056,29.656481,-81.644806,,,,,,,,,,10/23/2013 13:00,1063803,,NATURAL GAS,,18,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,5,10/22/2013 23:54,,,,10/23/2013 0:11,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,2013,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"3/4"" NIPPLE BROKE DOWN STREAM OF THE SERVICE VALVE AND BEFORE THE HOUSE REGULATOR ON A 2-METER MANIFOLD",CLASS 3 LOCATION,121440,984,300,5000,VEHICLE DAMAGE,,106,,127830,0,0,2,,,,,50,50,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DONALD KITNER,GENERAL MANAGER,dkitner@palatkagas.org,386-328-1591,386-325-9373,,,,DONALD KITNER,GENERAL MANAGER,386-328-1591,dkitner@palatkagas.org,"AT 11:54 PM PGA'S ON-CALL EMPLOYEE WAS NOTIFIED BY PUTNAM COUNTY'S DISPATCHER, BY PHONE, OF A GAS RELATED INCIDENT AT 1705 WASHINGTON STREET.  PGA FOUND A FORD EXPEDITION HAD RUN OVER A LARGE BUSH, THROUGH A 6"" HIGH WROUGHT IRON FENCE AND STRUCK AN AIR CONDITIONER CONDENSER UNIT WHICH WAS FORCED INTO A 2-METER MANIFOLD SEVERING THE NIPPLE ON THE OUTLET SIDE OF THE SERVICE VALVE AND BEFORE THE HOUSE REGULATOR.  THE GAS IGNITED AND BURNED A PORTION OF THE DUPLEX.  NO INJURIES WERE REPORTED, THE RESIDENTS OF THE DUPLEX EXITED THE UNITS ON THEIR OWN.  THE OCCUPANT(S) OF THE VEHICLE FLED THE SCENE AND THE POLICE ADVISED THE VEHICLE HAD BEEN REPORTED STOLEN EARLIER.  THE GAS WAS SHUT OFF AT THE SERVICE VALVE WHICH WAS SUBSEQUENTLY LOCKED AND A PLUG INSTALLED ON THE OUTLET SIDE.  THE AREA WAS SURVEYED FOR GAS LEAKAGE WITH A SENSIT GAS DETECTOR WITH NO LEAKAGE FOUND; A BAR HOLE SURVEY WAS NOT CONDUCTED THAT NIGHT DUE TO HIGH STANDING WATER.  THE AREA WAS RESURVEYED AND BAR-HOLE SURVEY CONDUCTED THE NEXT MORNING AFTER THE STANDING WATER SUBSIDED AND AGAIN NO GAS WAS DETECTED."
11/19/2013,2013,20130125,15760,ORIGINAL FINAL,2736,CONSUMERS GAS UTILITY CO,900 MEMORIAL BLVD ,HUNTINGTON,WV,25701,10/21/2013 22:30,,,201 EAST MYLES AVENUE,PENNSBORO,RITCHIE,WV,26415,39.28271,-80.96579,,,,,,,,,,10/22/2013 4:45,1063635,,NATURAL GAS,,5,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,NO,0,10/21/2013 22:48,,,,10/21/2013 23:15,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,EXPLOSION BROKE OFF OUTLET SPUD OF METER.,CLASS 2 LOCATION,60000,400,750,0,,,41,,61191,0,0,1,,,,,0.5,0.5,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY G. HALL,DIVISION MANAGER - SAFETY SUPERVISOR,mjconsumersgas@frontier.com,304-659-2971,304-659-2972,,,,GARY G. HALL,DIVISION MANAGER-SAFETY SUPERVISOR,304-659-2971,mjconsumersgas@frontier.com,
11/18/2013,2013,20130124,15759,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,10/21/2013 5:04,,,43240 CORTE ALMONTE,TEMECULA,RIVERSIDE,CA,92592,33.49541,-117.1107,,,,,,,,,,10/21/2013 7:50,1063550,,NATURAL GAS,,13,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,8,10/21/2013 5:04,,,,10/21/2013 6:22,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1992,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.75,,,,,,,MECHANICAL PUNCTURE,0.8,0.8,,,,,,,,CLASS 3 LOCATION,50000,600,200,0,,,79,,50879,0,0,2,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,tbauer@semprautilities.com,909-376-7208,909-335-7527,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-376-7208,tbauer@semprautilities.com,"ON OCT 21, 2013 AT 5:04 AM, THE GAS COMPANY WAS INFORMED OF A GAS LEAK AT THE ADDRESS OF 43240 CORTE ALMONTE IN TEMECULA.  THE LEAK WAS FROM A GAS RISER AT THE GAS METER SET ASSEMBLY.  THE CAUSE OF THE LEAK WAS A VEHICLE THAT HAD STRUCK THE METER SET ASSEMBLY SEVERING THE RISER.  GAS COMPANY PERSONNEL RESPONDED AND PINCHED GAS SERVICE STOPPING THE FLOW OF GAS AT 7:26 AM.  AFTER THE VEHICLE AND OTHER DEBRIS WERE CLEARED AND WHEN DECLARED BY THE EMERGENCY RESPONDERS THAT IT WAS SAFE TO DO SO, SERVICE WAS REPAIRED AND RESTORED AT APPROXIMATELY 1 PM.  INVESTIGATION REVEALED THAT THE OPERATOR OF THE VEHICLE WAS GERARDO FIERRO WAS SUSPECTED OF DRIVING UNDER THE INFLUENCE.  MORE INFORMATION ON THE INCIDENT MAY BE AVAILABLE IN THE TEMECULA POLICE DEPARTMENT REPORT #TE132940019 AND TEMECULA FIRE DEPARTMENT CASE # 106447.  THE ESTIMATED DAMAGE TO THE PRIVATE PROPERTY OF THE HOUSE AT 43240 CORTE ALMONTE IS IN EXCESS OF $50,000."
10/30/2013,2013,20130113,16771,SUPPLEMENTAL FINAL,32013,AMERIGAS PROPANE LP,460 N. GULPH RD. ,KING OF PRUSSIA,PA,19406,10/18/2013 6:00,,,268 PONDEROSA DR.,KAYENTA,NAVAJO,AZ,86033,36.713365,-110.246344,,,,,,,,,,10/19/2013 4:00,1063473,,PROPANE GAS,,2.27,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/18/2013 6:01,,,,10/18/2013 9:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,OTHER,LPG LIQUEFIED PETROLEUM GAS (PROPANE),SERVICE RISER,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.11,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,30,4000,0,,,210,,4240,0,0,118,,,,,17,17,20,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,VANDALISM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID HEDRICK,AMERIGAS PIPELINE SAFETY MANAGER,david.hedrick@amerigas.com,2159704159,,,,,DAVID HEDRICK,AMERIGAS PIPELINE SAFETY MANAGER,2159704159,david.hedrick@amerigas.com,"FRIDAY OCTOBER 18TH AT APPROXIMATELY 6:00 P.M. WE WERE NOTIFIED OF A GAS LINE BREAK AT KAYENTA  MOBILE HOME PARK. THE NAVAJO POLICE RESPONDED TO AN EMERGENCY CALL ABOUT VANDALS IN ONE OF THE PARKS ALLEY WAYS KICKING AT METERS, UPON ARRIVAL THEY FOUND THE BROKE METER RISER AT THE MOBILE HOME PARK AND EXPEDIENTLY USED THE EMERGENCY SHUTDOWN SYSTEM TO REMEDY THE SITUATION. THIS IMMEDIATELY CUT SERVICE TO 118 CUSTOMERS IN THE PARK.    MYSELF (PHIL STAHL), KENNY WEICKUM AND DAN GOUGE RESPONDED TO THE CALL. WE ARRIVED ON SITE AT APPROXIMATELY 9:30 P.M. WE LOCATED THE DAMAGE AND FIXED THE SYSTEM AT APPROXIMATELY 1:30 A.M. I CALLED THE AMERIGAS EMERGENCY CALL CENTER AND INFORMED THEM THAT WE WOULD BE  RESTARTING THE SYSTEM THE FOLLOWING MORNING AND TO TELL OUR CUSTOMERS THEY WOULD NEED TO BE  HOME IN ORDER TO RESTORE SERVICE. WE THEN STARTED THE PROCEDURE OF SHUTTING EVERY VALVE OFF TO ALL CUSTOMERS BEFORE RESTARTING THE SYSTEM.    WE STARTED THE SYSTEM BACK UP AT 9:30A.M. 10/19/2013. ONCE THE SYSTEM WAS UP TO FULL PRESSURE AND ALL SYSTEMS WERE NORMAL, WE BEGAN PUTTING CUSTOMERS BACK INTO SERVICE. THE COMPLETION OF RE-ESTABLISHING SERVICE TO ALL CUSTOMERS ON THE SYSTEM WAS COMPLETED                   ON 10/23/2013"
11/13/2013,2013,20130122,15806,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,10/16/2013 21:28,,,7616 W VARNEY ROAD,PEORIA,MARICOPA,AZ,85345,33.58864,-112.22937,,,,,,,,,,10/16/2013 23:12,1063231,,NATURAL GAS,,2,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,5,10/16/2013 21:28,,,,10/16/2013 21:59,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,27,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1985,,,,,,0.5,ASTM D2513,PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,RUPTURE,,,,,CIRCUMFERENTIAL,,0.5,0.1,,CLASS 3 LOCATION,0,5488,243,0,,,8,,5739,0,0,5,,,,,40,40,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,OCCUPANT,HAND TOOLS,UNKNOWN/OTHER,NO,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR COMPLIANCE,shawn.brink@swgas.com,602-484-5489,602-484-5322,,,,RON BASSLER,GENERAL MANAGER CENTRAL SUPPORT,602-395-4254,ron.bassler@swgas.com,"PL 2013-1321  SOUTHWEST GAS CORPORATION (SWG) RESPONDED TO A REPORTED EXPLOSION WITH FIRE AT 7916 WEST VARNEY ROAD IN PEORIA.  TWO PEOPLE WERE TRANSPORTED TO THE HOSPITAL WITH BURNS.  SWG CREWS RESPONDED AND CONTROLLED THE FLOW OF GAS BY SQUEEZING A 3/4-INCH BRANCH SERVICE.  NOTIFICATION WAS MADE TO PHMSA VIA THE NATIONAL RESPONSE CENTER (NRC) REPORT NUMBER 1063231 AT 23:12 OF THE IN-PATIENT HOSPITALIZATION.  THERE WERE NO FATALITIES AS A RESULT OF THE INCIDENT.  UPON FURTHER INVESTIGATION, A 1/2-INCH PE SERVICE LINE AND TRACER WIRE WAS FOUND CUT COMPLETELY IN TWO.  THE HOUSE WAS BEING REMODELED, AND THERE WAS RECENT EXCAVATION IN THE AREA OF DAMAGE.  NO LINE LOCATE REQUEST WAS REQUESTED FOR THE EXCAVATION.    NOTE: FOR PART #A, #10, THE ESTIMATED VOLUME OF GAS RELEASED THAT IS IDENTIFIED REPRESENTS AN ESTIMATE THAT PRESUMES A CUT PIPE THAT IS DISCHARGING INTO THE ATMOSPHERE AT 40 PSI, BEGINNING AT THE TIME OF THE INITIAL REPORT OF THE INCIDENT AND ENDING AT THE TIME THE PIPELINE WAS SHUT DOWN.  HOWEVER, THE ACTUAL AMOUNT OF GAS LOSS IS UNKNOWN BECAUSE THE TIME THE GAS PIPELINE WAS CUT IS UNKNOWN.  ALSO, THE IMPACT ON THE RESTRICTION OF THE GAS CAUSED BY ITS DISCHARGING INTO SOIL (AS OPPOSED TO BEING DISCHARGED TO ATMOSPHERE) IS NOT ACCOUNTED FOR IN THE ESTIMATE.    SUPPLEMENTAL REPORT:  THE SERVICE LINE WAS SEVERED BY THE OCCUPANT WHILE WORKING WITH HAND TOOLS.  SECTION G3 #6 AND #7 HAVE BEEN REVISED TO REFLECT THIS FACT."
11-08-2013,2013,20130120,15970,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,1 METROTECH CENTER,BROOKLYN ,NY,11201,10-12-2013 01:17,,,8740 124TH STREET,RICHMOND HILL,QUEENS,NY,11418,40.699594,-73.826303,,,,,,,,,,10-12-2013 02:49,1062786,,,,0,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,,10-12-2013 01:17,,,,10-12-2013 01:41,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,GAS SYSTEM NOT INVOLVED,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,NO RELEASE INVOLVED.,CLASS 4 LOCATION,200000,5000,2000,0,,,0,,207000,0,0,4,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,RECEIVED NOTIFICATION FROM CON EDSION,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","INVESTIGATION WAS NOT NEEDED AS PRESSURE IN AREA REMAINED STABLE AT ALL TIMES WITH NO INTERACTION BETWEEN CONTROLLER, SCADA AND CONTROLS.",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID ANGELONE,MANAGER,david.angelone@nationalgrid.com,718 403 3347,,,,,R. DE MARINIS,VP MAINTENANCE AND CONSTRUCTION NY GAS,516 545-4337,robert.demarinis@nationalgrid.com,FDNY CLASSIFIES THE INCIDENT AS INCENDIARY IN NATURE AND AN ARREST WAS MADE. FIRES WERE EXTINGUISHED AT FOUR DIFFERENT LOCATIONS WITHIN THE SUBJECT RESIDENCE.  INVESTIGATION REVEALS NO INDICATION THAT NATIONAL GRID FACILITIES WERE INVOLVED IN THE INCIDENT.
