REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
11-07-2013,2013,20130119,15754,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,1111 LOUISIANA ST ,HOUSTON,TX,77002,10-09-2013 10:07,,,1900 SAM HOUSTON PARKWAY @ ALMEDA RD,HOUSTON,HARRIS,TX,77007,29.600463,-95.464665,,,,,,,,,,10-09-2013 12:00,1062505,,NATURAL GAS,,357,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10-09-2013 10:37,,,,10-09-2013 10:37,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1993,,,,,,6.58,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,0,1424,0,,,2354,,3778,0,0,0,,,,,34.8,34.8,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED DETECTION THRESHOLDS OF SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,COMPLIANCE COORDINATOR II,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steve.yarbrough@centerpointenergy.com,"CONTRACTOR WAS SPREADING DIRT WITH DOZER AND GOUGED A 6"" STEEL LINE.      THE DIRT IN THE AREA WHERE WORK WAS BEING DONE WAS WET, MUDDY, AND SOFT AND THE DOZER SUNK INTO A 6"" STEEL LINE."
11-05-2013,2013,20130117,15860,SUPPLEMENTAL FINAL,7348,DOMINION HOPE,48 COLUMBIA BLVD ,CLARKSBURG,WV,26301,10-08-2013 06:00,,,400 ABBEY ROAD,BELINGTON,RANDOLPH COUNTY,WV,26250-0000,38.941703,-79.949524,,,,,,,,,,10/14/2013 17:07,1062990,,NATURAL GAS,,62.83,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,10-08-2013 07:02,,,,10-08-2013 08:03,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2004,,,,,,4,ASTM 2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,RUPTURE,,,,,LONGITUDINAL,,4,4,,CLASS 3 LOCATION,5000,71459,100,21000,CONSULTING FEES.,,210,,97769,1,1,0,,,,,513,70,100,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROL ROOM OPERATORS ARE ONLY ABLE TO MONITOR (CANNOT MANIPULATE) THE GAS PRESSURE.,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JANETTE L. JONES,TECHNICAL SPECIALIST III,janette.l.jones@dom.com,304-464-5949,,,,,KENNETH L. SMITH,MANAGER GAS OPERATIONS,304-464-5936,kenneth.l.smith@dom.com,"AT 06:09 ON 10/08/2013, AN OVERPRESSURE EVENT OCCURRED ON DOMINION HOPE GAS' MAIN PIPELINE (HM-3095).  THE ROOT CAUSE WAS THE FAILURE OF HOPE GAS REGULATORS DUE TO ICING CONDITIONS.  THESE REGULATORS ARE LOCATED IN STATION HX-363 AND REDUCE PRESSURE FROM OVER 500 PSIG TO 70 PSIG.    AT 06:47, A SERVICE PIPELINE THAT IS CONNECTED TO M-3095 RUPTURED, CAUSING A BLOWING LEAK.  THE SYSTEM WAS ISOLATED AND COMPLETELY SHUT DOWN AT 8:10.  NO INJURIES OR PROPERTY DAMAGE OCCURRED.    A CONSULTANT (JANA LABORATORIES, INC.) WAS EMPLOYED TO ANALYZE THE INCIDENT AND RECOMMEND CHANGES.  AS ADVISED BY JANA LABS' PRELIMINARY REPORT, DOMINION HOPE GAS IS IN THE PROCESS OF INSPECTING AND/OR REPLACING VARIOUS COMPONENTS OF THE AFFECTED PIPELINE SYSTEM.  TESTING OF THE PIPELINES AND THE REGULATING/METERING STATIONS WILL BE PERFORMED IN ACCORDANCE WITH 46 CFR PART 192.  THE SYSTEM WILL BE PLACED INTO SERVICE ONLY WHEN ALL COMPONENTS ARE DEEMED SAFE AND OPERATIONAL.    AS REQUESTED BY DOMINION, JANA LABORATORIES IS COMPILING AN ADDITIONAL REPORT TO RECOMMEND LONG-RANGE PLANS AND CONCERNS.    COMPLETION INFORMATION:    A CONSULTANT (JANA LABORATORIES) COMPLETED AN EVALUATION OF THE AFFECTED PIPELINE SYSTEM:    5.0 RECOMMENDATIONS  BASED ON THE ANALYSIS TO DATE AND THE TESTING OF THE SAMPLES RECEIVED, THE FOLLOWING  RECOMMENDATIONS ARE MADE:  &#61623; THE OVERPRESSURIZATION RESULTED IN THE EXPOSURE OF THREE REGULATOR STATIONS, THE HDPE  MAINLINE, AND THE MDPE BRANCH TO INCREASING PRESSURE UP TO >500 PSIG (MAXIMUM 528 PSIA,  OR 513 PSIG), RAMPING UP OVER A PERIOD OF APPROXIMATELY ONE HOUR. THE ROOT CAUSE WAS  REPORTEDLY THE FAILURE OF REGULATOR STATION HX-363 TO REGULATE PRESSURE FROM THE TRANSMISSION  LINE DUE TO FROZEN WATER IN THE REGULATOR RUN.  &#61623; THE INTEGRITY OF THE PIPES AND FITTINGS HAS BEEN ASSESSED AS FOLLOWS:  O 6"" HDPE PIPE AND ASSOCIATED HEAT FUSION, ELECTROFUSION, AND TRANSITION FITTINGS: NO  EXPECTED IMPACT OF OVERPRESSURIZATION ON LONG-TERM PERFORMANCE  O 6"" HDPE BALL VALVES: NO EXPECTED IMPACT OF OVERPRESSURIZATION ON LONG-TERM  PERFORMANCE  O 4"" MDPE PIPE AND ASSOCIATED HEAT FUSION, ELECTROFUSION, AND TRANSITION FITTINGS  AFFECTED (PIPE BURST); NON-BURST REGIONS EXPOSED TO PRESSURE CLOSE TO TENSILE LIMIT  O 4"" MDPE BALL VALVE: POSSIBLY AFFECTED; EXPOSED TO PRESSURE CLOSE TO TENSILE LIMIT  &#61623; THE INTEGRITY OF THE REGULATOR STATIONS HAS BEEN ASSESSED AS FOLLOWS:  O HX-363: NOT EXPECTED TO BE AFFECTED; ROOT CAUSE ANALYSIS OF ENTRAINED WATER FREEZING  ADVISED BEFORE REPRESSURIZATION  O TYGART VALLEY REGIONAL JAIL: POSSIBLY AFFECTED; METER, VALVES, AND REGULATORS EXPOSED TO  PRESSURE > MAOP  O IS-267: POSSIBLY AFFECTED; METER, VALVES AND REGULATORS EXPOSED TO PRESSURE > MAOP  &#61623; ALL POTENTIALLY AFFECTED COMPONENTS SHOULD BE CLOSELY EXAMINED FOR DAMAGE (IN SIMILAR  FASHION TO HX-363 AFTER THE INCIDENT) AND REPLACED IF DAMAGE IS FOUND. IT HAS BEEN INDICATED  THAT THE JAIL REGULATOR STATION AND THE ENTIRE MDPE LINE ARE SCHEDULED TO BE REPLACED..    1 . REGULATORS WERE COMPLETED DISASSEMBLED AND INSPECTED AT ALL THREE STATIONS BY A CONSULTANT (MASTER CONTROLS).       REGULATORS WERE FOUND TO BE UNAFFECTED BY THE OVERPRESSURE SITUATION.  2   TWIN 3X4 MERCER RELIEF VALVES WERE INSTALLED AS ADDITIONAL OVER-PRESSURE PROTECTION AT THE HIGH PRESSURE CUT REGULATION STATION.  3.  BRUEST PILOT HEATERS WERE INSTALLED ON THE HIGH PRESSURE CUT REGULATION STATION.  4.  NEW STEEL ENAMEL BUILDING INSTALLED OVER THE HIGH PRESSURE CUT REGULATION STATION TO PROTECT HEATERS FROM THE WIND.  5.  MDPE PIPE WAS REMOVED AND REPLACE WITH HDPE.  6.  ENTIRE SYSTEM WAS RETESTED WITH AIR TO 155 LBS.  7.  COMPLETE STATION INSPECTIONS WERE PERFORMED WHEN GAS WAS REINTRODUCED.     GAS WAS REINTRODUCED ON 11/25/13."
10/31/2013,2013,20130114,15744,ORIGINAL FINAL,13062,NATIONAL FUEL GAS DISTRIBUTION CORP - NEW YORK,6363 MAIN ST. ,WILLIAMSVILLE,NY,14221,10-07-2013 10:30,,,24 LAKEVIEW AVENUE,RIPLEY,CHAUTAUQUA,NY,14775-9701,42.260076,-79.710279,,,,,,,,,,10-07-2013 13:30,1062302,,NATURAL GAS,,19.6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,10-07-2013 12:14,,,,10-07-2013 12:19,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,40,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,0.75,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,9.8,,,UNKNOWN,LEAK,,,OTHER,PLEASE SEE PART H (NARRATIVE),,,,,,CLASS 3 LOCATION,225000,500,2500,0,,,175,,228175,0,0,1,,,,,42,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",REGULATOR STATIONS FEEDING DISTRIBUTION SYSTEM ARE MANUALLY SET.  SYSTEM PRESSURE IS MONITORED BY SCADA BUT LEAK WOULD NOT HAVE BEEN SIGNIFICANT ENOUGH TO BE NOTICED.  CONTROLLERS' ACTIONS WOULD NOT HAVE AFFECTED OUTCOME.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,OCCUPANT,UNKNOWN/OTHER,DRAINAGE,NO,,,DATA NOT COLLECTED,DATA NOT COLLECTED,DATA NOT COLLECTED,YES,,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANDREW D. EMHOF,ENGINEER I,emhofa@natfuel.com,716-857-7630,716-857-7469,,,,MICHAEL D. COLPOYS,ASSISTANT VICE PRESIDENT,814-871-8239,colpoysm@natfuel.com,"AT APPROXIMATELY 10:30 AM ON MONDAY, OCTOBER 7, 2013, THE RESIDENCE AT 24 LAKEVIEW AVENUE, RIPLEY, NY SUFFERED AN EXPLOSION.  INVESTIGATION INTO THE INCIDENT INDICATES THE SERVICE LINE TO THE PROPERTY WAS PREVIOUSLY DAMAGED BY THE HOMEOWNER WHO MADE AN UNAUTHORIZED REPAIR WITHOUT THE KNOWLEDGE OF THE OPERATOR.  THE REPAIR FAILED RESULTING IN NATURAL GAS MIGRATING INTO THE RESIDENCE WHERE IT IGNITED.  SUBSEQUENT TO THE EVENT, THE SERVICE LINE INVOLVED IN THIS INCIDENT WAS CUT OFF AT THE MAIN AND ABANDONED."
11-06-2013,2013,20130118,15753,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,2287 COLLEGE ROAD PO BOX 2006,COUNCIL BLUFFS,IA,51502,10-06-2013 03:45,,,1032 S. 13TH,NORFOLK,,NE,68701,42.01983,-97.42717,,,,,,,,,,10-06-2013 05:42,1062195,,NATURAL GAS,,2,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,10-06-2013 03:45,,,,10-06-2013 04:15,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1987,,,,,,,,,STEEL,,,,0.156,,,,,,,MECHANICAL PUNCTURE,0.3,0.3,,,,,,,,CLASS 3 LOCATION,70000,1800,1700,0,0,,12,,73512,1,0,0,,,,,68,68,70,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",GAS LOSS WAS NOT SIGNIFICANT ENOUGH TO TRIGGER SCADA ALARM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NATHAN STEWART,STATE COMPLIANCE SPECIALIST,nathan.stewart@blackhillscorp.com,(402) 437-1734,(402) 437-6734,,,,NATHAN STEWART,STATE COMPLIANCE SPECIALIST,(402) 437-1734,nathan.stewart@blackhillscorp.com,"CAR RAN INTO METER SET AT USA STEAK BUFFET IN NORFOLK, NE. DRIVER WAS UNDER THE INFLUENCE OF CHEMICALS AT THE TIME OF THE INCIDENT. LOG OF EMERGENCY RESPONSE ACTIVITIES AND TIMELINE IS ATTACHED TO THIS REPORT. METER SET WAS SUBSEQUENTLY REBUILT AND PLACED BACK INTO SERVICE."
11-05-2013,2013,20130116,15752,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,2287 COLLEGE ROAD PO BOX 2006,COUNCIL BLUFFS,IA,51502,10-04-2013 05:30,,,SOUTHWEST PART OF TOWN,WAYNE,,NE,68787,42.2425631,-96.9837372,,,,,,,,,,10-04-2013 07:30,1062118,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,10-04-2013 05:30,,,,10-04-2013 05:50,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1981,,,,,,0.5,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,OTHER,TORNADO PULLED OUT OF GROUND,,,,,,CLASS 3 LOCATION,0,30000,7500,0,,,0,,37500,24,1,20,,,,,25,25,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,EMPLOYEES WERE AWARE OF TORNADO WIPING OUT PART OF TOWN AND RESPONDED,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY TORNADO HITTING TOWN OF WAYNE. SCADA/CONTROL ROOM WAS NOT INVOLVED IN INCIDENT IN ANY WAY.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HIGH WINDS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HIGH WINDS,,,,,,YES,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NATHAN STEWART,STATE COMPLIANCE SPECIALIST,nathan.stewart@blackhillscorp.com,(402) 437-1734,(402) 437-6734,,,,NATHAN STEWART,STATE COMPLIANCE SPECIALIST,(402) 437-1734,nathan.stewart@blackhillscorp.com,PLEASE SEE UPLOADED FILE FOR NARRATIVE OF EVENT
10/31/2013,2013,20130115,15745,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,10-01-2013 17:55,,,366 MAY STREET,ELGIN,KANE,IL,60120,42.024798,-88.271677,,,,,,,,,,10-01-2013 19:52,1061831,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,5,10-01-2013 17:55,,,,10-01-2013 18:24,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,,,,,,,,,,OTHER,ALUMINUM AND STEEL,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,200000,500,1000,0,,,100,,201600,0,0,1,,,,,58,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER COMPLIANCE ASSURANCE,lquezad@aglresources.com,630-388-2316,,,,,LETICIA QUEZADA,MANAGER COMPLIANCE ASSURANCE,630-388-2316,lquezad@aglresources.com,"A VAN SLIPPED OUT OF GEAR WHILE PARKED IN A DRIVEWAY, HITTING THE HOUSE THEN THE METER SET.  GAS IGNITED CAUSING DAMAGE TO THE VAN AND THE HOUSE."
10/23/2013,2013,20130110,15795,SUPPLEMENTAL FINAL,6243,HAWAI`IGAS,515 KAMAKEE STREET (P.O. BOX 3000),HONOLULU,HI,96802-3000,9/23/2013 11:30,,,KAMEHAMEHA HIGHWY NEAR ARIZONA ST.,HONOLULU,,HI,96818,21.36,-157.94,,,,,,,,,,10-07-2013 11:00,1062328,,NATURAL GAS,,850,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,100,9/23/2013 11:30,,,,9/23/2013 12:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,120,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1957,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1.3,1.3,,,,,,,,CLASS 4 LOCATION,54000,36000,32000,0,,,50747,,172747,0,0,0,,,,,6,12,17,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS SECTION OF GAS MAIN IS NOT CONTROLLED OR MONITORED BY A CONTROL ROOM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,DRILLING,PUBLIC TRANSIT AUTHORITY,NO,13007030,,UTILITY OWNER,YES,NO,,,OTHER,"DUE TO THE UNUSUAL DEPTH OF THE GAS FACILITY, APPROXIMATELY 10 FEET, PIPE LOCATING WAS DIFFICULT AND RESULTED IN AN INACCURATE MARKING.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EDWIN SAWA,IMP ENGINEER,esawa@hawaiigas.com,808-594-5661,808-594-5630,,,,CHARLES CALVET,DIRECTOR OAHU OPERATIONS,808-594-5570,ccalvet@hawaiigas.com,"ON 9/23/13, A CONTRACTOR WAS DRILLING ALONG KAMEHAMEHA HIGHWAY WHEN IT STRUCK HAWAI`IGAS' (HG) 4-INCH GAS MAIN.  PRIOR TO COMMENCING THE DRILLING WORK, THE CONTRACTOR CALLED THE HAWAII ONE CALL CENTER TO REQUEST THAT TONING BE DONE BY HG TO MARK THE APPROXIMATE LOCATION OF THE GAS LINE.  PER THE CONTRACTOR'S ONE CALL REQUEST, HG RESPONDED AND MARKED THE LOCATION OF ITS FACILITY.  USING THE TONING MARKS BY HG AND ITS OWN EQUIPMENT, CONTRACTOR ATTEMPTED TO CONFIRM THE LOCATION OF THE GAS MAIN BEFORE DRILLING.  HG WAS ADVISED THAT THE CONTRACTOR ATTEMPTED TO AVOID DAMAGING OUR LINE BY DRILLING MORE THAN 30 INCHES HORIZONTALLY FROM THE PIPE LOCATION TONING MARK AND TEST BORING USING A NON-POWERED AUGER BEFORE USE OF THE POWERED DRILL RIG.    THE GAS MAIN WAS APPROXIMATELY 10 FEET DEEP WHEN THE CONTRACTOR'S POWERED DRILLING RIG HIT IT.  HG DISPATCHED A CREW TO BEGIN EXCAVATING TO INSTALL LINE STOP FITTINGS.  DUE TO THE PIPE'S DEPTH, HG HAD DIFFICULTY LOCATING AND EXPOSING THE DAMAGED SECTION OF THE LINE WHERE THE REPAIR WORK WOULD NEED TO BE DONE AND HALTED WORK AFTER SEVERAL HOURS OF EXCAVATING.  TWO PERSONNEL REMAINED ON SITE OVERNIGHT TO MONITOR THE LEAK.    ON 9/24/13, A NEW LOCATION WITH IMPROVED ACCESS TO THE GAS MAIN WAS SELECTED.  AT 10:00 AM, THE FEDERAL FIRE DEPARTMENT EVACUATED SEVERAL BUILDINGS IN THE NEARBY NAVAL HOUSING AREA AS A PRECAUTION DUE TO THE DETECTION OF GAS.  HG LEAK INSPECTORS PERFORMED BELOW GRADE STRUCTURE CHECKS AND DETECTED 100% GAS READINGS IN SEVERAL MANHOLES.  AS A RESULT, HG SET UP BLOWERS TO VENTILATE THE MANHOLES TO ENSURE THE SAFETY OF ITS CREW AND THE GENERAL PUBLIC.    BASED ON OUR INVESTIGATION, HG BELIEVES THE ROOT CAUSE OF THE INCIDENT WAS THE CONTRACTOR'S INABILITY TO ACCURATELY LOCATE THE PIPE PRIOR TO COMMENCING DRILLING."
10/18/2013,2013,20130108,15737,ORIGINAL,12903,TWO HARBORS CITY MUNICIPAL GAS DEPT,522 1 ST AVE ,TWO HARBORS,MN,55616,9/23/2013 9:15,,,20TH AVENUE & CSAH 2,TWO HARBORS,LAKE,MN,55616,47.03937773,-91.6677917,,,,,,,,,,,,,NATURAL GAS,,9,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/23/2013 9:20,,,,9/23/2013 9:25,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1960,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.375,,,,,,,MECHANICAL PUNCTURE,1,3,,,,,,,,CLASS 3 LOCATION,4000,1500,6800,700,EXCAVATION AND BACKFILLING,,58,,13058,12,0,184,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,9/17/2013,YES,1997,60,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,NO,132484043,,UTILITY OWNER,YES,YES,YES,8,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SCOTT JOHNSON,GAS WATER SEWER SUPT.,cthgas@frontiernet.net,218-834-8812,218-834-8840,,,,SCOTT JOHNSON,GAS WATER SEWER SUPT.,218-834-8812,cthgas@frontiernet.net,"GAS DEPARTMENT EMPLOYEE SMELLED GAS AND ASKED DRILL RIG OPERATOR IF THEY HAD HIT THE GAS LINE. HE THOUGHT THEY HAD. 911 WAS CALLED, FIRE DEPARTMENT RESPONDED AND SHUT DOWN PROCEDURES WERE STARTED. PRESSURE IN MAIN WAS RELEASED. SHUT OFF ALL BUILDINGS IN EFFECTED AREA AND EXCAVATION FOR REPAIRS STARTED. PRIVATE CONTRACTOR MADE REPAIRS TO PIPE. PURGED PIPE AND STARTED RE-LIGHT PROCEDURES."
10/21/2013,2013,20130109,16344,SUPPLEMENTAL FINAL,6720,ATMOS ENERGY CORPORATION - COLORADO/KANSAS,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,9/20/2013 19:51,,,SW CORNER OF 151ST & SWITZER,OVERLAND PARK,JOHNSON,KS,66221,38.85453,-94.70529,,,,,,,,,,9/20/2013 21:18,1060814,,NATURAL GAS,,1425,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,9/20/2013 19:51,,,,9/20/2013 19:51,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1980,,,,,,4,ASTM2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,4,4,,,,,,,,CLASS 3 LOCATION,160000,60000,2160,0,,,6028,,228188,0,0,6,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,YES,,,,,,,,YES,,,,UTILITY,BACKHOE/TRACKHOE,NATURAL GAS,YES,13397523,,UTILITY OWNER,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVE MITCHELL,CORROSION COORDINATOR,steve.mitchell@atmosenergy.com,970-304-2066,970-304-2085,,,,DOUGLAS L. SHATAS,MANAGER OF COMPLIANCE,816-863-0951,doug.shatas@atmosenergy.com,"ATMOS ENERGY EMPLOYEES WERE ATTEMPTING TO DIG A REMOTE BELL HOLE TO ISOLATE A GRADE ONE LEAK UNDER PAVEMENT AT 151ST AND SWITZER IN OVERLAND PARK, KANSAS. THE BACKHOE OPERATOR WAS DIGGING ON TOP OF THE 4' POLY LINE FROM EAST TO WEST. THE LINE AT THIS LOCATION CHANGED ELEVATION FROM HIGHER IN THE WEST TO LOWER IN THE EAST. THE BACKHOE OPERATOR WAS ATTEMPTING TO LIFT A ROCK OUT OF THE BELL HOLE THAT HAD BEEN LEFT OVER OUR LINE FROM PREVIOUS CONSTRUCTION ACTIVITIES OF UNKNOWN ORIGIN. THE ROCK POTENTIALLY STRUCK AT AN ELECTRO-FUSE COUPLING OR PUNCTURED THE PIPE ITSELF AND THE IGNITION OCCURRED FROM UNKNOWN SOURCE.  ALSO STREET LIGHTS IN THE AREA AND 2,500 ELECTRIC WERE WITHOUT POWER."
9/30/2013,2013,20130107,16142,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,09-01-2013 09:29,,,529 E. 1ST STREET,GLADWIN,GLADWIN,MI,48624-2208,43.9874,-84.48115,,,,,,,,,,09-01-2013 13:04,1058900,,NATURAL GAS,,705.6,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,400,09-01-2013 09:29,,,,09-01-2013 10:16,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,168,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2013,,,,,,6,ASTM D2513,PERFORMANCE PIPE DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,,0.602,,2708,LEAK,,,CONNECTION FAILURE,UNKNOWN FAILURE MODE.,,,,,,CLASS 3 LOCATION,0,21783,626,69458,LAB SERVICES INVESTIGATION & CAMERA WORK BY DEPENDABLE SEWER,,6414,,98281,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,2013,"LACK OF PROPER FUSE BEAD ON ONE SIDE, LIKELY DUE TO INCOMPLETE FACING",POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,,,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALAN M. CHICHESTER,GAS REGULATORY SERVICES ENGINEER,alan.chichester@cmsenergy.com,989-791-5841,,,,,TRACY A. GOBLE,MANAGER OF REGULATORY AND COMPLIANCE,517-768-3187,tracy.goble@cmsenergyc.om,"A FAILURE OCCURRED ON 6"" PLASTIC DISTRIBUTION GAS MAIN IN THE CITY OF GLADWIN, MICHIGAN, RESULTING IN A LEAK THAT REQUIRED EVACUATION OF SEVERAL SURROUNDING STRUCTURES.  AS PART OF THE INCIDENT RESPONSE, A GAS SERVICE WORKER CHECKED THE HOME ACROSS THE STREET FROM THE FAILURE POINT, AND PERFORMED ADDITIONAL BAR TESTS WITHIN THE SOIL NEAR THE FAILURE.  NONE OF THESE TESTS FOUND ANY GAS MIGRATION.  ALL THE GAS WAS VENTING TO ATMOSPHERE DIRECTLY ABOVE THE POINT OF FAILURE.    THE POINT OF FAILURE ON THE MAIN WAS UNDER A COUNTY DRAIN DITCH, APPROXIMATELY 20' BELOW THE ROAD GRADE AND UNDER 14' OF SOIL.  THE MAIN WAS CAPPED ON EACH SIDE OF THE FAILURE UPON SHUTOFF.    THE FAILURE POINT WAS LATER EXTRACTED AND ANALYZED, REVEALING A FAILED BUTT FUSE JOINT.  INADEQUATE FUSE BEAD ROLLOVER WAS OBSERVED ON ONE SIDE OF THE FUSE, INDICATING POSSIBLE INCOMPLETE FACING PRIOR TO UTILIZING THE HYDRAULIC BUTT FUSE MACHINE.  THE NON-FUSED ZONE WAS CHARACTERIZED BY A GENERALLY SMOOTH FLAT SURFACE APPEARANCE, AS WELL AS PARALLEL CUT MARKS WHICH LIKELY INDICATE THAT THE SURFACE HAD NOT BEEN HEATED TO THE MELTING POINT DURING THE JOINT FUSION OPERATION.    INITIAL ESTIMATES INDICATED THAT MORE THAN 3 MMCF OF GAS MAY HAVE BEEN RELEASED DURING THE LEAK, BUT REVISED FINDINGS (BASED ON OBSERVATIONS OF THE FAILED FUSE; SEE ATTACHED), INDICATE A GAS RELEASE OF LESS THAN 1 MMCF.  A SUPPLEMENTAL PHMSA INCIDENT REPORT IS BEING SUBMITTED HEREWITH TO REFLECT THIS, AND ALSO REFLECT THE COSTS INCURRED DURING REPLACEMENT AND INVESTIGATION OF THE FAILED MAIN."
9/27/2013,2013,20130106,15735,ORIGINAL FINAL,14210,OKLAHOMA NATURAL GAS CO,401 N. HARVEY AVE ,OKLAHOMA CITY,OK,73102,8/29/2013 11:42,,,7734 S. VICTOR,TULSA,TULSA,OK,74136,36.052497,-95.965218,,,,,,,,,,,1058620,,NATURAL GAS,,9.54,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,9,8/29/2013 11:42,,,,8/29/2013 12:16,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,42,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1978,,,,,,2,D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,191,3924,843,EQUIPMENT,,42,,5000,0,0,6,,,,,38,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,OTHER,,,,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,WATER,NO,,,CONTRACT LOCATOR,NO,NO,YES,9,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICK NORMAN,ENGINEER III,nnorman@ong.com,918-831-8303,918-831-8208,,,,BRYAN BREWSTER,DIRECTOR OKLAHOMA CITY METRO OPERATIONS,405-556-5994,bbrewster@ong.com,"OKLAHOMA NATURAL GAS WAS NOTIFIED BY THE TULSA FIRE DEPARTMENT OF A GAS RELEASE WITH IGNITION ON PIPELINE FACILITIES.  IT WAS REPORTED THAT THE DAMAGE OCCURED DURING EXCAVATION ACTIVITY BY THE CITY OF TULSA WATER AND SEWER DEPARTMENT.  THE SOURCE OF IGNITION WAS REPORTED TO BE A CUTTING TORCH BEING USED BY A MUNICIPAL EMPLOYEE.  A CITY OF TULSA REPRESENTATIVE INDICATED THAT THEY HAD REQUESTED A LOCATE FOR A NEARBY AREA (RECORDS INDICATE THIS TO BE 7902 S. UTICA), BUT DID NOT REQUEST A LOCATE FOR THE AREA OF EXCAVATION.    ONE MUNICIPAL EMPLOYEE WAS TRANSPORTED TO THE HOSPITAL AND REMAINED OVERNIGHT FOR TREATMENT OF BURNS."
9/18/2013,2013,20130104,15823,SUPPLEMENTAL FINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,375 NORTH SHORE DRIVE SUITE 600,PITTSBURGH,PA,15212,8/23/2013 19:23,,,174 EVANS AVE,BLAIRSVILLE,INDIANA,PA,15717-1061,40.436247,-79.253229,,,,,,,,,,8/24/2013 0:00,1058071,,NATURAL GAS,,23,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,8/23/2013 19:37,,,,8/23/2013 20:25,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1982,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,0.099,,2406,OTHER,,,,,,,,,SEPARATED DUE TO VEHICLE ACCIDENT.,CLASS 3 LOCATION,109881,137,813,0,,,103,,110934,0,0,1,,,,,25,25,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL L. SMITH,COMPLIANCE PROCESS MANAGER,michael.l.smith@peoples-gas.com,1-412-244-2605,,,,,KENNETH M. JOHNSTON,SR. VICE PRESIDENT CHIEF OPERATING OFFICER,1-412-208-7930,kenneth.m.johnston@peoples-gas.com,"ON THE EVENING OF AUGUST 23, 2013, AT 7:23 PM, AN ELDERLY DRIVER WAS BACKING OUT OF HER DRIVEWAY AND LOST CONTROL OF HER VEHICLE, CROSSING RESIDENTIAL STREET, AND STRUCK HOUSE AT 174 EVANS AVE.  THE VEHICLE STRUCK THE RESIDENTIAL GAS METER THAT WAS LOCATED AT THE RIGHT CORNER OF FOUNDATION, SHEARING THE PLASTIC SERVICE LINE RISER, CAUSING IGNITION.  AT THE TIME, THE HOUSE WAS UNOCCUPIED AS THE HOME OWNER WAS OUT WALKING HER DOG. NATURAL GAS WAS SHUT OFF AT CURB STOP AT 8:00 PM, AND NO INJURIES WERE REPORTED.  BOTH VEHICLE AND HOUSE WERE DECLARED A TOTAL LOSS.  THE CONSUMER SERVICE WAS CAPPED AT THE CURB ON THE NIGHT OF THE FIRE, PENDING RESOLUTION.  AFTER INSURANCE SETTLEMENTS, THE STRUCTURE HAS BEEN REBUILT WITH NEW CONSUMER GAS SERVICE INSTALLED BY QUALIFIED PLUMBER, ON 3/6/2014."
9/21/2013,2013,20130105,15732,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,8/21/2013 12:24,,,8122 HANSOM DRIVE,OAKLAND,ALAMEDA,CA,94605,37.77151,-122.13561,,,,,,,,,,,1057826,,NATURAL GAS,,97.25,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,8/21/2013 12:24,,,,8/21/2013 12:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,,,,,,,,,,LEAK,,,OTHER,VEHICLE STRUCK METER SET/RISER,,,,,,CLASS 3 LOCATION,70000,2500,2500,0,,,100,,75100,0,0,2,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,COMPLIANCE ENGINEER,c1dz@pge.com,925-979-8205,925-329-5591,,,,FRANCES YEE,DIRECTOR REGULATORY COMPLIANCE AND SUPPORT,925-328-5733,fsc2@pge.com,"THE CORRECT ADDRESS OF THE INCIDENT LOCATION IS 8130 HANSOM DRIVE AND NOT 8122 HANSOME DRIVE, AS WAS STATED IN THE INITIAL REPORT. ON AUGUST 21, 2013 AT APPROXIMATELY 1224 HOURS PACIFIC GAS AND ELECTRIC (PG&E) WAS NOTIFIED THAT A DRIVER LOST CONTROL OF THEIR VEHICLE; THE VEHICLE TRAVELED THROUGH THE GARAGE OF THE HOUSE, STRIKING AND DAMAGING THE GAS METER SET AND RISER, CAUSING AN UNINTENTIONAL RELEASE OF GAS WHICH SUBSEQUENTLY IGNITED AND STARTED A STRUCTURE FIRE.  PG&E WAS ONSITE AT 1245 HOURS AND THE GAS WAS SHUT OFF AT 1545 HOURS BY DIGGING AND SQUEEZING THE 1/2-INCH PLASTIC SERVICE LINE.  OUT OF AN ABUNDANCE OF CAUTION, THE FIRE DEPARTMENT EVACUATED THREE NEIGHBORING HOUSES, BLOCKED OFF THE ROAD AND REROUTED TRAFFIC.  TWO CUSTOMERS EXPERIENCED SERVICE INTERRUPTION AND ONE CUSTOMER WAS RESTORED AT 1800 HOURS.  GAS SERVICE TO THE OTHER CUSTOMER WILL BE RESTORED FOLLOWING REPAIRS TO THE STRUCTURE AND AT THE CUSTOMER'S REQUEST.  THERE WERE NO INJURIES OR FATALITIES.  MAJOR BAY AREA NEWS MEDIA WAS ON SCENE AT 1300 HOURS TRIGGERING A REPORT TO THE CPUC.  THIS INCIDENT WAS ALSO REPORTED TO THE DOT WHEN IT WAS DETERMINED THAT PROPERTY DAMAGES DUE TO THE RELEASE OF GAS WERE ESTIMATED TO EXCEED $50,000."
9/13/2013,2013,20130102,15726,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,8/16/2013 0:43,,,387 LA CADENA DR,RIVERSIDE,CA,CA,92501,34.01404,-117.34374,,,,,,,,,,8/16/2013 5:19,1057274,,NATURAL GAS,,2987,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/16/2013 0:43,,,,8/16/2013 1:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,40,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1960,,,,,,6,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.212,,,,,,,MECHANICAL PUNCTURE,6,6,,,,,,,,CLASS 3 LOCATION,0,580695,1000,0,,,17922,,599617,38,0,4000,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,30360997,USA SOUTH,UTILITY OWNER,NO,YES,YES,35,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,tbauer@semprautilities.com,909-376-7208,909-885-6270,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-376-7208,tbauer@semprautilities.com,"AT APPROXIMATELY 12:43 AM ON AUGUST 16TH, 2013 AMES CONSTRUCTION WAS PERFORMING WORK FOR CAL TRANS ON A FREEWAY WIDENING PROJECT NEAR THE ADDRESS OF 387 LA CADENA DR IN RIVERSIDE ADJACENT TO INTERSTATE 215 SOUTH.  AMES EMPLOYEES WERE EXCAVATING WITH A TRACKHOE WHEN THE END OF A 6' MEDIUM PRESSURE STEEL MAIN WAS SNAGGED IN A SCOOP OF THE TRACKHOE'S BUCKET.  AS THE OPERATOR RAISED THE BUCKET AND TWISTED THE TRACKHOE 180 DEGREES, THE 6' MAIN WAS LIFTED, WITH THE SOIL IN THE BUCKET, UP AND AWAY IN AN EASTERLY DIRECTION.  A LATERAL 6' MAIN TIED TO THIS MAIN CONTAINED A COMPRESSION INSULATING COUPLING APPROXIMATELY 3' WEST OF THE SNAGGED MAIN.  AS THE PIPE WAS PULLED UP AND AWAY THE LATERAL WAS PULLED FROM THE COMPRESSION COUPLING RESULTING IN A 6' FULLY OPEN ORIFICE BLOWING GAS AND DEBRIS ONTO THE SOUTHBOUND I 215 FREEWAY, WHICH WAS SUBSEQUENTLY SHUT DOWN BY THE CALIFORNIA HIGHWAY PATROL.  DUE TO THE LOCATION OF THE INCIDENT WITHIN THE PRESSURE DISTRICT, THE CLOSURE OF THE FREEWAY AND SIGNIFICANT LOSS IN PRESSURE WITHIN THE PRESSURE DISTRICT, GAS WAS CONTROLLED BY SHUTTING IN THE REGULATOR STATION TO THE DISTRICT.  THIS SHUT IN RESULTED IN LOSS OF SERVICE TO OVER 4,000 CUSTOMERS.  INVESTIGATION OF THE INCIDENT SITE REVEALED THAT THERE WAS A VALID USA TICKET FOR THE PROJECT AND THAT THE FACILITIES WERE PROPERLY MARKED.  ASPHALT HAD BEEN REMOVED BY AMES AND EXISTENCE OF MARKS WERE THEREBY OBLITERATED."
9/13/2013,2013,20130103,30401,SUPPLEMENTAL FINAL,1640,BOSTON GAS CO,170 DATA DRIVE ,WALTHAM,MA,2451,8/14/2013 15:40,,,PLANK STREET  & MIDDLESEX TURNPIKE,BEDFORD,MIDDLESEX,MA,1730,42.51515,-71.241569,,,,,,,,,,8/14/2013 17:31,1057121,,NATURAL GAS,,221,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,8/14/2013 15:40,,,,8/14/2013 15:40,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2013,,,,,,8,ASTM D2513,CHEVRON PHILIPS CHEMICAL CO.,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,OTHER,,,,,,,,,NATURAL GAS WAS INTRODUCED INTO 8 INCH PLASTIC MAIN PRIOR TO COMPLETION OF TIE-IN,CLASS 4 LOCATION,25000,68000,15700,0,,,751,,109451,0,0,0,,,,,55.2,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,YES,3,0,YES,4,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,CREW LEADER RELEASED THE PRESSURE ON THE HYDRAULIC SQUEEZE OFF TOOL AT ONE END OF THE TIE-IN PRIOR TO MAKING CONNECTION AT OTHER END.  THIS RESULTED IN AN UNCONTROLLED RELEASE OF GAS.,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHLEEN MCNAMARA,MANAGER DISPATCH,kathleen.amberymcnamara@us.ngrid.com,508-421-7450,,,,,CORINNE D BYRNES,PRINCIPAL PROGRAM MANAGER FEDERAL PROGRAMS,6317703549,corinne.byrnes@nationalgrid.com,"THE EVENT OCCURRED DURING A REINFORCEMENT PROJECT REQUIRING THE REPLACEMENT OF APPROX. 2800FT OF EXISTING 3'/4' COATED STEEL AND PLASTIC MAIN WITH AN 8'PLASTIC PIPE AT HIGH PRESSURE (60PSI) AND ASSOCIATED TIE-INS ALONG MIDDLESEX TURNPIKE, BEDFORD, MA.  THE NEW 8' MAIN WAS INSTALLED BY NEW ENGLAND UTILITY CONSTRUCTORS INC. (NEUCO) WITH GASSING IN AND ASSOCIATED TIE-INS PERFORMED  BY A NATIONAL GRID CREW. ON AUGUST 14, 2013, DURING THE OPERATION BY A NATIONAL GRID'S CREW TO TIE-IN THE EXISTING 8' MAIN ON PLANK STREET TO THE NEW 8' MAIN ON MIDDLESEX TURNPIKE, THE CREW LEADER RELEASED THE PRESSURE ON THE HYDRAULIC SQUEEZE OFF AT ONE END OF THE TIE-IN PRIOR MAKING THE CONNECTION AT THE OTHER END.  THIS RESULTED IN AN UNCONTROLLED RELEASE OF GAS THROUGH THE OPEN ENDED PIPE WHICH IGNITED AND BURNED FOR APPROX. 70 MINUTES BEFORE BEING BROUGHT UNDER CONTROL AND EXTINGUISHED  THERE WAS NO LOSS OF LIFE OR SIGNIFICANT INJURY BUT THERE WAS DAMAGE TO THIRD PARTY APPARATUS IN THE VICINITY INCLUDING OVERHEAD WIRES AND STREET LIGHTING AND COMPANY EQUIPMENT INCLUDING A BACK HOE.  THERE WAS SIGNIFICANT MEDIA ATTENTION"
09-08-2013,2013,20130100,15723,ORIGINAL FINAL,13480,NIAGARA MOHAWK POWER CORP,170 DATA DRIVE ,WALTHAM,MA,2451,8/13/2013 11:09,,,ROCKY HILL ROAD & RTE 116,SMITHFIELD,PROVIDENCE,RI,2917,41.896209,-71.520863,,,,,,,,,,8/15/2013 12:55,1057207,,NATURAL GAS,,945.8,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/13/2013 11:19,,,,8/13/2013 11:35,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1969,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,3,3,,,,,,,,CLASS 4 LOCATION,0,0,25000,800,RESTORATION & PAVING COSTS.,,3384,,29184,0,1,0,,,,,30.9,32,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE INCIDENT WAS CAUSED BY A THIRD PARTY DAMAGING THE COMPANY'S GAS MAIN AND THE CONTROLLERS WERE COMMUNICATING WITH THE COMPANY'S GAS DISPATCH GROUP ABOUT WHAT INFORMATION THE SCADA SYSTEM WAS PROVIDING TO THEM ABOUT THE INCIDENT AS THE INCIDENT WAS UNFOLDING.  THE COMMUNICATIONS BETWEEN THE TWO GROUPS, EACH OF WHICH HAD INDIVIDUAL PIECES OF INFORMATION PRESENTED TO THEM BY TWO DIFFERENT SOURCES, PROVIDED THE COMPLETE PICTURE OF THE INCIDENT AND IT'S AFFECT ON THE GAS SYSTEM IN THAT AREA.  THER",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,TRENCHER,TRAFFIC SIGNAL,NO,,,UNKNOWN/OTHER,YES,YES,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHLEEN MCNAMARA,MANAGER,kathleen.mcnamara@nationalgrid.com,508-421-7450,508-357-4735,,,,GARY BENNETT,DIRECTOR,617-839-7208,gary.bennett@nationalgrid.com,"DAMAGE WAS CAUSED BY THIRD PARTRY CONTRACTOR INSTALLING SIGNAL LINES FOR THE TOWN OF SMITHFIELD, RI.  SITE TECH, THE THIRD PARTY CONTRACTOR, WAS USING A VERMEER TO EXCAVATE AND PUNCTURED OUR 6"" MAIN.  THE ROOT CASUE OF THIS DAMAGE WAS DUE TO THE CONTRACTOR'S NEGLIGENCE, IN NOT COMPLYING WITH PROPER DIG SAFE PROCEDURES."
09-11-2013,2013,20130101,15764,SUPPLEMENTAL FINAL,2812,"CORPUS CHRISTI, CITY OF - GAS DIV",4225 SOUTH PORT AVENUE ,CORPUS CHRISTI,TX,78415,08-12-2013 13:02,,,15113 S PADRE ISLAND DR,CORPUS CHRISTI,NUECES,TX,78418,27.605655,-97.222936,,,,,,,,,,08-12-2013 14:36,1056948,,NATURAL GAS,,50,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,08-12-2013 13:30,,,,08-12-2013 13:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,2013,,,,,,2,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,3,1,,,,,,,,CLASS 3 LOCATION,0,410,100,0,,,250,,760,0,0,0,,,,,12,12,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,,,,,,,,YES,,,,CONTRACTOR,AUGER,FENCING,NO,,,UTILITY OWNER,UNKNOWN/OTHER,UNKNOWN/OTHER,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSE M CANTU JR,PETROLEUM SUPERINTENDENT,jessecantu@cctexas.com,(361)885-6941,(361)853-3200,,,,JESSE CANTU,PETROLEUM SUPERINTENDENT,(361)885-6941,jessecantu@cctexas.com,CONTRACTOR WAS DRILLING POST HOLES FOR THE INSTALLATION OF A FENCE WHEN THEY STRUCK A 2 INCH PE MAIN CREATING A 3 INCH GASH ON THE SIDE OF THE PIPE.  THE LINE WAS A ONE WAY FEED DEAD END.  THE LINE WAS SQUEEZED AND THE DAMAGE SECTION WAS REPLACED. THE CAUSE FOR THIS INCIDENT WAS THE EXCAVATOR'S FAILURE TO CALL FOR LINE LOCATES BEFORE HE STARTED HIS EXCAVATION.
8/20/2013,2013,20130091,15724,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,1  ENERGY PLAZA ,DETROIT,MI,48226,08-09-2013 10:16,,,2800 BOYNE MOUNTAIN ROAD,BOYNE FALLS,CHARLEVOIX,MI,49713-8214,45.163983,-84.933007,,,,,,,,,,08-12-2013 10:38,1056830,,NATURAL GAS,,149,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,08-09-2013 10:16,,,,08-09-2013 10:25,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1994,,,,,,4,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,1,3.7,,,,,,,,CLASS 3 LOCATION,0,77623,1125,0,,,705,,79453,7,0,193,,,,,58,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,YES,,,,,,,OCCUPANT,BACKHOE/TRACKHOE,WATER,NO,,,UNKNOWN/OTHER,NO,NO,YES,11,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN D LUEDERS,COMPLIANCE ENGINEER,luedersj@dteenergy.com,616.632.2646,616.632.2687,,,,ROBERT H FRECKELTON,COMPLIANCE MANAGER,313.389.7755,freckeltonr@dteenergy.com,"MAINTENANCE CREW WORKING FOR SKI RESORT STRUCK AND COMPLETELY SEVERED A 4-INCH PLASTIC MAIN WHILE EXCAVATING FOR WATER SYSTEM USING A BACKHOE.   DTE GAS EMERGENCY RESPONSE CREW PINCHED THE PLASTIC PIPE TO CONTROL GAS LEAKING AT 45 PSIG WITHIN 2 HRS 4 MIN OF NOTIFICATION, INTERRUPTING SERVICE TO 200 RESIDENTIAL AND COMMERCIAL CUSTOMERS TO THE WEST OF THE DAMAGE.  REPAIR WAS MADE BY INSTALLING A 4-FOOT SEGMENT OF PRE-TESTED 4-INCH PLASTIC PIPE, JOINTS MADE USING TWO ELECTROFUSION COUPLINGS.  REPAIR COMPLETED AT 15:45.  ALL AFFECTED CUSTOMERS WERE SHUT OFF AT EACH SERVICE VALVE BY 17:00.  A PURGE PLAN WAS EXECUTED STARTING AT 20:48 TO RE-ACTIVATE THE DISTRIBUTION SYSTEM.  THE NORTHWEST SECTION OF THE SYSTEM WAS RESTORED TO NORMAL OPERATING PRESSURE AT 22:00, AND RELIGHTING OF THOSE CUSTOMERS WAS INITIATED.  THE SYSTEM WAS COMPLETELY RESTORED AT 22:55.  RELIGHTING OF CUSTOMERS CONTINUED UNTIL 01:00 ON 8/10/2013 WITH 107 CUSTOMERS RESTORED BY THEN.  RESTORATION CONTINUED AT 09:30 ON 8/10/2013 AND COMPLETED AT 15:30 WITH AN ADDITIONAL 59 CUSTOMERS RESTORED, LEAVING 34 CUSTOMERS SHUT OFF SINCE NOBODY WAS AT HOME."
