REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
6/25/2013,2013,20130078,15885,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,5/29/2013 6:02,,,INTERSECTION OF CASTLE HILL AND WESTCHESTER AVENUES,NEW YORK,BRONX,NY,10462-4807,40.8342275,-73.851659,,,,,,,,,,5/30/2013 4:04,1048708,,NATURAL GAS,,3.5,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/29/2013 6:02,,,,5/29/2013 6:02,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1971,,,,,,20,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.375,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,600000,2500,0,,,10,,602510,0,0,0,,,,,200,200,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LEAK ON VALVE CONNECTION DID NOT RESULT IN PRESSURE DROP OR INCREASED FLOW.,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,VALVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VALVE,,,,,,,,,,,,,,,,,OTHER,"LEAK AT BOLTED CONNECTION ON 20"" VALVE BODY",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-597-5463,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"AT 06:02 ON MAY 29, 2013 PROCEDURE MPC 13-19 WAS INITIATED DUE TO THE INVESTIGATION OF LEAK (XL13001342) IN THE VICINITY OF THE TRANSMISSION SYSTEM AT THIS LOCATION. IN ADDITION TO THE 20"" TRANSMISSION MAIN (OPERATING AT LESS THAN 20% SMYS), LOCATED IN THIS VICINITY IS THE 12"" TRANSMISSION STRADDLE CONNECTIONS SUPPLYING TP-HP-MP GR-102, (3) TRANSMISSION VALVES AND ASSOCIATED FITTINGS AS WELL AS 12"" LOW PRESSURE POLYETHYLENE (LPPE) AND 12"" LOW PRESSURE CAST IRON DISTRIBUTION MAINS AND SERVICES. CONTINGENCY B13-044; CASE 20 & 21-A WAS PLACED IN EFFECT. AT 09:16 ISOLATION OF THE AFFECTED SEGMENT WAS ACHIEVED AND PRESSURE WAS REDUCED FROM 200 PSI TO 60 PSI PER THIS PROCEDURE AND EXCAVATION OPERATIONS BEGAN. THE (3) VALVES AT THIS LOCATION (20"" MAIN LINE V-7583 AND 12"" INLETS V-7584/7585) WERE INVESTIGATED FOR A POSSIBLE SOURCE OF THE SUSPECTED LEAK AND A VISIBLE LEAK ON THE BLEED CONNECTION TO THE VALVE BODY OF 12"" INLET V-7585. ADDITIONALLY, A VISIBLE LEAK ON A .5"" RELIEF VALVE BOTTOM OF THE BODY OF 20"" V-7583 WAS LOCATED UNDER THE GEAR BOX. THIS VALVE'S OUTER FLANGES WERE ABATED AND VISIBLE LEAKS WERE LOCATED ON BOLTS OF THE SOUTH FLANGE AT THE 6-8 O'CLOCK POSITION. ATTEMPTS TO REPAIR THE LEAKS WERE NOT  SUCCESSFUL AND AN OPERATIONAL PLAN WAS IDENTIFIED FOR THE REPLACEMENT OF THE 20"" MAIN LINE VALVE, (2) 12"" INLET VALVES TO GR-102 AND ASSOCIATED PIPING. PRESSURE REDUCTION IN THE AFFECTED SEGMENT OF TRANSMISSION MAIN WAS ACHIEVED AND THE OPERATIONAL PLAN CONTINUED AROUND-THE-CLOCK. ON JUNE 9, 2013 INSTALLATION OF APPROXIMATELY 12' OF 20'' PIPE AND  8' OF 12"" PIPE ASSOCIATED WITH THE (3) REPLACEMENT VALVES WAS COMPLETED. ALL WELDING WAS TESTED AND PASSED SUCCESSULLY. LEAK SURVEY MONITORED THE ISOLATED SEGMENT OF MAIN AS PRESSURE WAS RESTORED INCREMENTALLY AND NO LEAKS WERE DETECTED. AT 14:53 NORMAL SYSTEM CONDITIONS RESUMED. THERE WAS NO MIGRATION BEYOND THE OPEN EXCAVATION; ALL SUBSURFACE STRUCTURES REMAINED GAS FREE DURING THIS OPERATION.  THERE WERE NO REPORTED OUTAGES OR NEGATIVE SYSTEM IMPACT AS A RESULT OF THIS PROCEDURE. THERE WERE NO INJURIES, EVACUATIONS OR MEDIA ATTENTION REPORTED. THE US DOT, PSC, DEP WAS NOTIFIED AND THE FDNY WAS NOTIFIED UNDER THE TRANSMISSION LEAK NOTIFICATION PROTOCOL. THE SERIOUS LEVEL INCIDENT WAS TERMINATED."
6/20/2013,2013,20130075,15686,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,5/22/2013 8:49,,,HIGHWAY 84 AT CHURCH STREET,PATTERSON,PIERCE,GA,31557,31.389349,-82.138102,,,,,,,,,,5/22/2013 11:15,1047943,,NATURAL GAS,,6756.7,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,200,5/22/2013 8:52,,,,5/22/2013 9:14,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,84,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1965,,,,,,8.625,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,MECHANICAL PUNCTURE,1,5,,,,,,,,CLASS 3 LOCATION,0,25550,39500,0,,,1980,,67030,4,0,5,,,,,238,240,250,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CAUSE OF INCIDENT WAS DUE TO 3RD PART DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,6/23/2011,NO,,,YES,YES,,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,NO,4083400032,,CONTRACT LOCATOR,YES,YES,YES,6,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@aglresources.com,(404) 584-3733,(404) 584-4807,,,,RICHARD R. LONN,DIRECTOR COMPLIANCE ASSURANCE,(404) 584-3552,rlonn@aglresources.com,A CONTRACTOR RUPTURED AN 8-INCH HP STEEL NATURAL GAS MAIN WHILE BORING UNDERNEATH THE STREET TO INSTALL TELEPHONE CABLE.  THE GAS MAIN WAS CORRECTLY MARKED BUT WAS NOT SPOTTED BY THE EXCAVATOR.
6/27/2013,2013,20130080,15691,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,200 CIVIC CENTER DR,COLUMBUS,OH,43215,5/17/2013 14:14,,,UPTON AND W. CENTRAL,TOLEDO,LUCAS,OH,43606,41.6789,-83.58924,,,,,,,,,,5/29/2013 12:10,1048644,,NATURAL GAS,,2.37,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,6,6/17/2013 14:14,,,,6/17/2013 14:17,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1969,,,,,,16,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,2.19,,,,,,,MECHANICAL PUNCTURE,2.5,5,,,,,,,,CLASS 3 LOCATION,0,55000,5000,0,,,6630,,66630,0,0,6,,,,,53,53,58,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,YES,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,GRADER/SCRAPER,ROAD WORK,YES,313403046,OHIO UTILITY PROTECTION SERVICE,CONTRACT LOCATOR,NO,NO,YES,16,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB R.SMITH,OPERATIONS COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"ON MAY 17, 2013, AT APPROXIMATELY 2:14 PM A THIRD PARTY EXCAVATOR STRUCK AND DAMAGED A 16-INCH STEEL MEDIUM PRESSURE DISTRIBUTION PIPELINE AS A RESULT OF A LARGE ROADWAY IMPROVEMENT ACTIVITY.  THE 16-INCH STEEL PIPELINE WAS NOT MARKED UNDER THE ACTIVE ""ONE CALL TICKET"".   THE THIRD PARTY EXCAVATION COMPANY HAD BEEN NOTIFIED OF THE FACILITIES LOCATION VIA MAPS THAT WERE PROVIDED DURING THE DESIGN PHASE OF THIS PROJECT.  IN ADDITION, THE LOCATOR HAD MET WITH THE EXCAVATOR, EXCHANGED CONTACT INFORMATION, AND MARKED THE FACILITY PREVIOUSLY THROUGHOUT THE COURSE OF CONSTRUCTION.      COLUMBIA GAS OF OHIO INC. (COLUMBIA) RESPONDED TO THE DAMAGE IMMEDIATELY AND COORDINATED WITH THE FIRE DEPARTMENT TO ENSURE THAT A PERIMETER WAS SET AND THAT NO SECONDARY DAMAGE HAD OCCURRED, TO PROTECT LIFE AND PROPERTY.  AT APPROXIMATELY 4:45 PM THREE (3) CRITICAL VALVES WERE CLOSED, ISOLATING AND SHUTTING OFF NATURAL GAS TO THE DAMAGED PIPELINE, MAKING THE AREA SAFE.  AS A RESULT OF THIS ACTION, SIX(6) RESIDENTIAL CUSTOMERS HAD THEIR NATURAL GAS SERVICE INTERRUPTED.  SERVICE RESTORATION TO THE SIX(6) RESIDENTIAL CUSTOMERS BEGAN AT 8:00 AM, SATURDAY, MAY 18, 2013 FOLLOWING A TEMPORARY REPAIR.      COLUMBIA GAS HAD BEEN MONITORING THE COSTS ASSOCIATED WITH THE PERMANENT REPAIRS SINCE THE INITIAL DAMAGE DATE.  PERMANENT REPAIR TO THE 16-INCH PIPELINE WERE PLANNED AND IMPLEMENTED.  ON MAY 29, 2013, IT WAS DETERMINED THAT THE COST OF THE PERMANENT REPAIRS EXCEEDED THE $50,000 REPORTING CRITERIA AS DEFINED IN CFR PART 191.3(1)(II)."
6/14/2013,2013,20130074,15919,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,5/15/2013 6:24,,,HIGHWAY 280 AT THIRD AVENUE,MOUNT VERNON,MONTGOMERY,GA,30445,32.190917,-82.623689,,,,,,,,,,5/15/2013 9:50,1047186,,NATURAL GAS,,26075.7,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/15/2013 6:24,,,,5/15/2013 7:13,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,72,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,6-INCH POSI-HOLD COUPLING,2012,,,,,,,,,OTHER,6-INCH POSI-HOLD COUPLING,,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 1 LOCATION,0,48000,226675,0,,,215000,,489675,442,11,1899,,,,,250,280,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CAUSE OF INCIDENT WAS DUE TO 6-INCH POSI-HOLD COUPLING SEPARATED FROM MAIN,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,OTHER COMPRESSION TYPE FITTING,STYLE 700 POSI-HOLD,,,DRESSER,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,SEE PART H,YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@aglresources.com,4045843733,4045844710,,,,RICHARD R. LONN,MANAGING DIRECTOR COMPLIANCE AND PIPELINE RISK MAN,4045843552,rlonn@aglresources.com,A 6-INCH HP STEEL MAIN WITH A BULL PLUG END CONNECTED BY A STYLE 700 POSI-HOLD COMPRESSION COUPLING SEPARATED FROM THE MAIN.
06-03-2013,2013,20130071,15731,SUPPLEMENTAL FINAL,31159,KANSAS GAS SERVICE,7421 W 129TH ,OVERLAND PARK,KS,66213,05-04-2013 13:05,,,INTERSECTION OF 13TH AND FOUNTAIN,WICHITA,SEDGWICK,KS,67208,37.70833,-97.28805,,,,,,,,,,05-04-2013 15:55,1046039,,NATURAL GAS,,1252,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,42,05-04-2013 13:05,,,,05-04-2013 13:27,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,84,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,2012,,,,,,4,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,1,4,,,,,,,,CLASS 3 LOCATION,100000,13392,4278,0,,,7143,,124813,0,0,21,,,,,48,48,58,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,13164876,N/A,CONTRACT LOCATOR,YES,YES,YES,7,ABANDONED FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE D. KUBIE,MANAGER OF STANDARDS,bkubie@kgas.com,785 431 4250,785 431 4224,,,,ROB GREEN,DIRECTOR ENGINEERING,785 431 4241,rgreen@kgas.com,"A CONTRACTOR EXCAVATING TO COMPLETE SEWER REPLACEMENT WORK HIT A 4"" PE MAIN OPERATING AT 48 LBS WITH A TRACKHOE.  THE GAS IGNITED AND THE TRACKHOE CAUGHT FIRE.  THE OPERATOR OF THE EQUIPMENT HEARD THE NOISE CAUSED BY BLOWING GAS AND ABANDONED THE TRACKHOE.  AS SOON AS HE WAS CLEAR OF THE EQUIPMENT IT CAUGHT FIRE.  LOCATES WERE ACCURATE AND UP-TO-DATE AND THE CONTRACTOR HAD POT HOLED EXPOSING AN ABANDONED BARE STEEL AND A PE MAIN.  THE ACTIVE 4"" PE WAS LOCATED AT A GREATER DEPTH AND WAS STRUCK BY THE TRACKHOE.  21 HOMES WERE EVACUATED.  NO INJURIES OR FATALITIES OCCURRED AS A RESULT OF THIS RELEASE.    09/18/2013 - LATITIUDE AND LONGITUDE COORDINATES WERE UPDATED IN PART A TO MORE ACCURATE REFLECT THE LOCATION OF THE INCIDENT.  BDK"
6/25/2014,2013,20140051,15879,ORIGINAL,2196,CENTRAL HUDSON GAS & ELECTRIC CORP,284 SOUTH AVENUE ,POUGHKEEPSIE,NY,12601,05-03-2013 15:57,,,4205 CHERRY HILL DRIVE,POUGHKEEPSIE,,NY,12603,41.704081,-73.882583,,,,,,,,,,,,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,144,05-03-2013 15:57,,,,05-03-2013 16:19,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1984,,,,,,,,,OTHER,ALUMINUM METER,,,,,,,,,,OTHER,,,,,,,,,"CAR JUMPED CURB, STRUCK BUILDING IN LOCATION OF OUTSIDE METER SET AREA.  THE IMPACT OF THE CAR, SEVERED METER FROM GAS RISER.",CLASS 3 LOCATION,55000,150,8150,0,,,460,,63760,0,0,6,,,,,25,25,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,DUTCHESS COUNTY 911 OPERATOR,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS DISTRIBUTION SYSTEM IS NOT MONITORED BY THE COMPANY'S SCADA SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LENORE J. CLARKE,SECTION LEADER GAS SAFETY AND COMPLIANCE,lclarke@cenhud.com,845 486 5521,,,,,LAWRENCE CAMBALIK,MANAGER OF GAS AND MECHANICAL ENGINEERING,845 486 5741,lcambalik@cenhud.com,"A RESIDENT WITHIN THE APARTMENT COMMUNITY IMPROPERLY OPERATED THEIR VEHICLE.  THE VEHICLE JUMPED THE CURB, CRASHED INTO THE BUILDING WHERE THE OUTSIDE METER SET WAS LOCATED.  THE IMPACT OF THE CAR TO THE BUILDING/METER SET, SEVERED THE METER FROM THE RISER AND THE LEAKING GAS IGNITED.  NO INJURIES OR FATALITIES OCCURRED.    DURING AN INTERNAL AUDIT OF UNSCHEDULED INTERRUPTIONS OF SERVICE, IT WAS NOTED THAT THIS INCIDENT WAS REPORTED TO THE NEW YORK STATE DEPARTMENT OF PUBLIC SERVICE BUT NOT FILED WITH PHMSA."
5/30/2013,2013,20130066,15700,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,200 CIVIC CENTER DR,COLUMBUS,OH,43215,05-03-2013 11:45,,,816 UTAH ST.,TOLEDO,LUCAS,OH,43065,41.6356,-83.52742,,,,,,,,,,05-03-2013 12:43,1045929,,NATURAL GAS,,4.8,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,4,05-03-2013 11:45,,,,05-03-2013 11:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,OTHER,LOCALIZED CORROSION PITTING,,,,,,CLASS 3 LOCATION,2075,498,2000,0,,,13,,4586,0,0,4,,,,,0.45,0.45,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,YES,2,0,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"A TWO PERSON REPAIR CREW WAS REPAIRING A LEAK ON A 4"" WROUGHT IRON MAIN LINE IN AN OPEN EXCAVATION. A WATER PUMP WAS BEING USED TO REMOVE EXCESS WATER WHILE THE CREW BEGAN REMOVING SCALE OFF THE STEEL MAIN LINE WITH A PNEUMATIC SCALER TO INSTALL A LEAK CLAMP WHEN THE NATURAL GAS PRESENT IN THE EXCAVATION IGNITED. ONLY ONE INDIVIDUAL WAS IN THE OPEN EXCAVATION AT THE TIME OF THE IGNITION. THE FIRE WAS IMMEDIATELY EXTINGUISHED BY THE SECOND CREW MEMBER. THE CREW MEMBER SUBJECTED TO THE IGNITION IMMEDIATELY EXITED THE EXCAVATION. HE THEN REMOVED HIS NOMEX HOOD AND OTHER FIRE RESISTANT CLOTHING AND SAFETY APPAREL. HE WAS GIVEN FIRST AID AND 911 WAS CALLED.      AN INVESTIGATION INTO THE CAUSE OF INCIDENT HAS BEEN CONDUCTED AND CAN NOT ASCERTAIN THE CAUSE WITH ANY REASONALBLE DEGREE OF CERTAINTY.     COLUMBIA GAS OF OHIO'S THIRD PARTY CAUSE AND ORIGIN INVESTIGATORS WERE ABLE TO DETERMINE THAT THERE WERE TWO POTENTIAL SOURCES OF IGNITION IN THE EXCAVATION AT THE TIME OF THE INCIDENT; A PNEUMATIC SCALER AND AN ELECTRIC WATER PUMP.  THE DAMAGE TO THE ELECTRIC WATER PUMP'S WIRING AND PROTECTIVE BOOT ALLOWED ARCING WHICH IS LIKELY THE IGNITION SOURCE OF THIS INCIDENT.  THERE IS PHYSICAL EVIDENCE THAT SUGGESTS THE CONDITION OF THE PROTECTIVE BOOT WAS COMPROMISED PRIOR TO THE INCIDENT. IN ORDER TO ELIMINATE THE POTENTIAL FOR RECURRENCE COLUMBIA GAS OF OHIO INC. HAS PROHIBITED THE USE OF THESE WATER PUMPS BY ALL REPAIR CREWS AND IS ACTIVELY SEEKING A REPLACEMENT WATER PUMP WHICH IS NOT ELECTRICALLY DRIVEN.  IN ADDITION, WHILE THE INVESTIGATION DID NOT INDICATE THAT THE INCIDENT WAS NOT CAUSED BY THE SCALER, COLUMBIA IS ALSO ISSUING A SAFETY BULLETIN TO OUR MAINTENANCE CREWS ADVISING THEM TO ENSURE A COBALT PISTONS ARE BEING UTILIZED.     PLEASE CONSIDER THIS COLUMBIA'S FINAL REPORT ON THIS INCIDENT."
5/29/2013,2013,20130065,15881,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,05-02-2013 06:58,,,685 EAST 226 STREET,BRONX,BRONX,NY,10467,40.88891,-73.860669,,,,,,,,,,05-02-2013 08:00,1045761,,,,2,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,05-02-2013 07:00,,,,05-02-2013 07:18,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,1978,,,,,,,,,OTHER,ALUMINUM METERS,,,,,,,,,,OTHER,,,,,,,,,METERS MELTED/DESTROYED PER FDNY FIRE MARSHAL'S REPORT OF SECONDARY IGNITION ASSOCIATED WITH 4 ALARM BUILDING FIRE.,CLASS 4 LOCATION,250000,5000,500,500,MATERIALS,,20,,256020,12,0,19,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY REPSONSE CENTER,718-319-2350,dadariov@coned.com,"ON MAY 2, 2013 AT 06:58 GAS ENGINEERING REPORTED A BUILDING FIRE IN THE BRONX AT AN UNKNOWN LOCATION TO THE GAS EMERGENCY REPSONSE CENTER (GERC) PER NEWS REPORTS. THE GERC CONTACTED THE FDNY WHO CONFIRMED A 4 ALARM FIRE IN-PROGRESS AT 685 E 226 ST. GAS DISTRIBUTION SERVICES (GDS), THE ELECTRIC EMERGENCY DEPARTMENT, GAS CONSTRUCTION, GAS EMERGENCY RESPONSE GROUP (ERG) AND SUPERVISION WERE DISPATCHED. UPON INITIAL INVESTIGATION AT 07:23 GDS REPORTED A POSSIBLE GAS FED FIRE IN A LAUNDROMAT AT 3985 WHITE PLAINS RD. ADDITIONAL CONSTRUCTION CREWS, THE LAW DEPARTMENT., AND A PHOTOGRAPHER WERE DISPATCHED. THE FIRE EXTENDED TO ALL THE BUILDINGS ON THE WEST SIDE OF WHITE PLAINS ROAD BETWEEN E 225 ST & E 226 ST. AND AT 07:46 THE FIRE DEPARTMENT OF NEW YORK (FDNY) DECLARED A 5 ALARM CONDITION. AT 07:51 GDS CLOSED A 6"" LOW PRESSURE POLYETHYLENE (LPPE) VALVE 8987 TO ISOLATE THE SOUTHERN GAS SUPPLY FROM E 225 ST. AT 09:49 IT WAS REPORTED PER FDNY CHIEF ESPOSITO THE FIRE APPEARED TO BE GAS FED IN BUILDINGS # 3983 AND #3985 WHITE PLAINS RD. GAS CONSTRUCTION EXCAVATED IN FRONT OF 4013 WHITE PLAINS ROAD AND 674 E 226 ST AND INSTALLED STOPPERS IN THE 6"" LP GAS MAINS TO ISOLATE THE NORTHERN GAS SUPPLY. THIS ISOLATION INTERRUPTED 15 SERVICES ; 31 CUSTOMERS AT 09:55. MULTIPLE MEDIA OUTLETS RESPONDED TO LOCATION. THE FDNY FIRE MARSHAL INVESTIGATED AND REPORTED THE FIRE BEGAN IN A DETACHED GARAGE TO BUILDING 685 E 225 ST. AND SPREAD TO THE ADJACENT ROW OF STORES; THE PRIMARY CAUSE OF THE FIRE WAS NOT ATTRIBUTED TO NATURAL GAS. THE REPORTED GAS IGNITION WAS SECONDARY IGNITION ONLY, AFTER THE GAS METERS WERE DESTROYED BY THE FIRE. THERE WERE NO REPORTS OF INJURIES AND THE REPORTED PROPERTY DAMAGE WAS WELL IN EXCESS OF $50,000. THE US DOT, NYS PSC AND NYC DEP WERE NOTIFIED AND THE PSC RESPONDED TO LOCATION. THIS WAS AN UPGRADED LEVEL INCIDENT."
5/29/2013,2013,20130063,15785,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,05-01-2013 03:05,,,9411 TUDOR LANE,GARDEN GROVE,ORANGE,CA,92841,33.7882,-117.96869,,,,,,,,,,05-01-2013 04:45,104565,,NATURAL GAS,,11,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,05-01-2013 03:05,,,,05-01-2013 03:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1974,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,50000,600,200,0,,,66,,50866,0,0,2,,,,,41,44,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF KOSKIE,PIPELINE SAFETY AND COMPLIANCE MANAGER,wkoskie@semprautilities.com,213 305-8660,213 244-8155,,,,JEFF KOSKIE,PIPELINE SAFETY AND COMPLIANCE MANAGER,213 305-8660,wkoskie@semprautilities.com,"ON MAY 1, 2013 AT 3:05 AM, THE GAS COMPANY WAS INFORMED OF A GAS LEAK AT THE ADDRESS OF 9411 TUDOR LANE IN GARDEN GROVE.  THE LEAK WAS FROM A GAS RISER AT THE GAS METER SET ASSEMBLY.  THE CAUSE OF THE LEAK WAS A VEHICLE THAT HAD STRUCK THE METER SET ASSEMBLY SEVERING THE RISER.  ESCAPING GAS IGNITED, DAMAGING HOUSE. GAS COMPANY PERSONNEL RESPONDED AND PINCHED GAS SERVICE.  AFTER THE VEHICLE AND OTHER DEBRIS WERE CLEARED AND THE STRUCTURAL DAMAGE TO THE RESIDENCE WAS SAFELY SUPPORTED, THE PINCHED SERVICE WAS RETURNED TO SERVICE.   THE DRIVER OF THE VEHICLE WAS TRANSPORTED TO THE HOSPITAL, DUE TO INJURIES FROM CRASHING INTO HOUSE.  THE ESTIMATED DAMAGE TO THE PRIVATE PROPERTY OF THE HOUSE AT 9411 TUDOR LANE IS IN EXCESS OF $50,000."
5/22/2013,2013,20130059,15666,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,4/22/2013 8:22,,,ALTA VISTA AND LINDEN AVENUE,BAKERSFIELD,KERN,CA,93305,35.40481,-118.99131,,,,,,,,,,,1044707,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,4/22/2013 8:22,,,,4/22/2013 8:50,NO,PUBLIC PROPERTY,UNDERGROUND,,,4,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1938,,,,,,3,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,,,,,,,,,,CLASS 3 LOCATION,750000,3000,0,0,,,200,,753200,0,0,12,,,,,48,48,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THERE IS NO SCADA ON THIS PORTION OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,GRADER/SCRAPER,ROAD WORK,YES,140210,USA NORTH,UTILITY OWNER,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,COMPLIANCE ENGINEER,c1dz@pge.com,925-974-4378,,,,,FRANCES YEE,REGULATORY COMPLIANCE AND SUPPORT DIRECTOR,925-974-4316,fsc2@pge.com,"ON APRIL 22, 2013 AT APPROXIMATELY 0822 HOURS, PACIFIC GAS AND ELECTRIC (PG&E) WAS NOTIFIED THAT A THIRD PARTY CONTRACTOR WAS PERFORMING ROAD PAVEMENT ACTIVITIES WHEN THE OPERATOR OF A ROAD GRINDER STRUCK A 3-INCH STEEL GAS DISTRIBUTION MAIN, CAUSING A RELEASE OF GAS.  THE GAS IGNITED AND THE ROAD GRINDER CAUGHT FIRE RESULTING IN OVER $50,000 OF DAMAGE TO THE EXCAVATOR'S EQUIPMENT.  PG&E ARRIVED ON SCENE AT 0850 HOURS AND STOPPED THE FLOW OF GAS AT 1111 HOURS BY DIGGING AND ISOLATING THE STEEL MAIN WITH PRESSURE CONTROL FITTINGS.  THE CONTRACTOR HELD A VALID USA TICKET (#140210) FOR THE AREA WHERE THE MAIN WAS STRUCK AND THE GAS FACILITIES WERE PROPERLY LOCATED AND MARKED, BUT THE CONTRACTOR FAILED TO HAND DIG, EXPOSE AND PROTECT THE GAS MAIN PRIOR TO DIGGING WITH MECHANICAL EQUIPMENT.  THERE WERE NO INJURIES AND NO FATALITIES AS A RESULT OF THIS INCIDENT.  OUT OF AN ABUNDANCE OF CAUTION, THE FIRE DEPARTMENT EVACUATED SEVEN HOMES AND 12 CUSTOMERS EXPERIENCED GAS SERVICE INTERRUPTION. GAS SERVICE TO ALL AFFECTED CUSTOMERS WAS RESTORED BY 2345 HOURS.  THIS INCIDENT WAS REPORTED TO THE CPUC AND DOT BECAUSE THE COST OF DAMAGES IS ABOVE $50,000."
5/22/2013,2013,20130058,15665,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,4/18/2013 10:00,,,MCKEE ROAD AND N CLAREMONT,SAN JOSE,SANTA CLARA,CA,95127,37.37821,-121.83101,,,,,,,,,,4/18/2013 15:38,1044397,,NATURAL GAS,,820,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,4/18/2013 10:00,,,,4/18/2013 10:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,75,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,5000,47500,0,0,,,2500,,55000,0,0,47,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM,,,,,,,,,,,,,YES,2,0,YES,2,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,NATURAL GAS,YES,63983,USA NORTH,UTILITY OWNER,YES,YES,YES,8,DATA NOT COLLECTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,GAS COMPLIANCE ENGINEER,c1dz@pge.com,925-974-4378,925-974-4232,,,,FRANCES YEE,REGULATORY COMPLIANCE AND SUPPORT DIRECTOR,925-974-4316,fsc2@pge.com,"ON APRIL 18, 2013 A PACIFIC GAS AND ELECTRIC (PG&E) CREW WAS WORKING ON AN ALDYL A MAIN REPLACEMENT.  AT APPROXIMATELY 1000 HOURS, THE CREW WAS EXCAVATING UNDER A NEARBY 4-INCH STEEL MAIN, WHEN THE SOIL PUSHED ON THE PIPE ASSEMBLY CAUSING A TRANSITION FITTING BETWEEN THE ADJACENT 2-INCH STEEL MAIN AND A 2-INCH PLASTIC MAIN TO BECOME UN-COUPLED RESULTING IN A RELEASE OF GAS.  THE USA TICKET (#063983) FOR THE AREA WHERE THE MAIN WAS STRUCK IS VALID, AND THE GAS FACILITIES WERE PROPERLY LOCATED AND MARKED.  THE BACKHOE OPERATOR AND THE UTILITY WORKER INVOLVED IN THE INCIDENT WERE ADMINISTERED POST-ACCIDENT TESTS FOR DRUGS AND ALCOHOL.  THE ALCOHOL AND DRUG TESTS FOR BOTH EMPLOYEES WERE RETURNED WITH NEGATIVE RESULTS.  THE PG&E INVESTIGATION ON THE CAUSE OF THE INCIDENT IS ONGOING. THERE WERE NO INJURIES, NO FATALITIES, NO IGNITION AND NO MEDIA ON SITE AS A RESULT OF THIS INCIDENT.  OUT OF AN ABUNDANCE OF CAUTION, THE POLICE DEPARTMENT REROUTED TRAFFIC ON MCKEE ROAD, BLOCKED OFF THE AREA, AND EVACUATED 12 RESIDENTS.  THE VOLUME OF GAS RELEASED IS LESS THAN THREE MILLION CUBIC FEET, HOWEVER THE COST OF DAMAGES DUE TO THE RELEASE OF GAS IS ESTIMATED TO BE GREATER THAN $50,000.  THUS, THIS INCIDENT WAS REPORTED TO THE DEPARTMENT OF TRANSPORTATION AT 1538 HOURS AND TO THE CPUC AT 1550 HOURS WHEN THE COST OF DAMAGES WAS ESTIMATED TO EXCEED $50,000."
5/14/2013,2013,20130051,15714,SUPPLEMENTAL FINAL,13360,"ENTERGY NEW ORLEANS, INC",3700 TULANE AVENUE ,NEW ORLEANS,LA,70119,4/14/2013 17:03,,,1811 N GALVEZ STREET,NEW ORLEANS,ORLEANS,LA,70119,29.97825,-90.065316,,,,,,,,,,4/14/2013 19:15,1043932,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,4/14/2013 17:40,,,,4/14/2013 17:40,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,CUSTOMER PIPING,UNKNOWN,,,,,,,,,OTHER,FLEX-TUBING BEHIND RANGE.,,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,75000,0,0,0,,,0,,75000,0,0,1,,,,,80,80,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,DOG BROKE FLEX TUBING CONNECTION BEHIND RANGE.  LEAKING GAS FOUND AN IGNITION SOURCE CAUSING A FLASH FIRE THAT DESTROYED THE RESIDENCE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LEON T HINSON,SR. ENGINEER - COMPLIANCE COORDINATOR,lhinson@entergy.com,504-595-3722,504-593-3440,,,,DAVID B PETERSON,MANAGER - ENGINEERING AND PLANNING,504-595-3725,dpeter4@entergy.com,"ON SUNDAY APRIL 14, 2013 DISPATCH RECEIVED FIRE CALL FROM FIRE DEPARTMENT AT 17:03.  FIRE CALL TICKET WAS GENERATED AND SENT TO SERVICE TECHNICIAN WHO ARRIVED ON THE SCENE AT 17:10.  AT THIS TIME ENTERGY DID NOT KNOW IF GAS WAS INVOLVED IN THE FIRE.  AT 17:40 SERVICE TECH WAS ALLOW TO APPROACH METER AN TURN OFF GAS.  THIS IS THE TIME WE CONSIDER FIRST KNOWLDEGE OF GAS INVOLVEMENT.      PHMSA STATE PARTNER LA DEPT OF NATURAL RESOURCES, OFFICE OF CONSERVATION, PIPELINE DIVISION WAS CONTACTED AT 18:17; NRC WAS NOTIFIED AT 19:15.    AT APPROXIMATELY 18:13,DUTY SUPERVISOR RECEIVED A CALL FROM THE GAS DISPATCHER REGARDING A GAS EXPLOSION LOCATED AT 1811 N. GALVEZ ST.DUTY SUPERVISOR ARRIVED AT THE SCENE AT 18:40. UPON ARRIVAL,HE OBSERVED THAT THE FIRE HAD BEEN CONTAINED. HE SPOKE TO THE FIRE CHIEF TO GET A SUMMARY OF WHAT HE HAD OBSERVED.  FIRE CHIEF REPORTED THAT THE INITIAL FIRE STARTED IN THE KITCHEN BY THE FAMILY'S DOG. THE FIRE CHIEF REPORTED THAT THE DOG HIT THE FLEX LINE THAT WAS CONNECTED TO THE STOVE; THIS IS WHAT CAUSED THE POSSIBLE EXPLOSION AND THE FIRE.    DURING HIS INVESTIGATION, DUTY SUPERVISOR DISCOVERED THAT THE HOME OWNERS TAMPERED WITH ENTERGY'S GAS EQUIPMENT. A REGULATOR WAS COMING OUT OF THE GROUND WITH A NIPPLE ATTACHED TO IT. THE NIPPLE WAS GOING THROUGH THE HOME OWNER'S WALL. DUTY SUPERVISOR ALSO DISCOVERED A FLEX LINE CONNECTED TO THE NIPPLE WHICH WENT TO THE GAS METER HEADER. THIS ILLEGALLY SUPPLIED THE HOME WITH GAS.    DUTY SUPERVSISOR CALLED OUT FOR A REPAIR CREW APPROXIMATELY 19:00 TO CUT THE GAS SERVICE OFF. THE CREW ARRIVED ON THE SCENE AT 19:49. DUTY SUPERVISOR ALSO PLACED A CALL OUT TO MEASUREMENT TO PERFORM AN ODOROMETER TEST.  TECHNICIAN ARRIVED ON THE SCENE AT 20:33. TECHNICIAN REPORTED THAT THERE WAS A 1.5 ODORANT LEVEL IN THE PIPE.      AT 19:04 HOMEOWNER STATED HER SON WAS IN THE KITCHEN WHEN THE FIRE STARTED.THE SON ATTEMPTED TO PUT THE FIRE OUT WITH A FIRE EXTINGUISHER. HOWEVER, HE WAS UNSUCCESSFUL AT CONTAINING THE FIRE. HOMEOWNER WAS TOLD BY HER SON THAT AFTER BEING UNSUCCESSFUL AT CONTAINING THE FIRE, HE DECIDED TO JUMP OUT OF THE WINDOW.  HOMEOWNER ALSO REPORTED THAT HER DOG PERISHED IN THE FIRE.    IN CONCLUSION, AT 19:12 DUTY SUPERVISOR SOPE FIRE DEPARTMENT CAPTAIN ON THE SCENE.   DUTY SUPERVISOR ASKED CAPTAIN TO WITNESS (ENTERGY) REMOVE THE REGULATOR AND THE NIPPLE WHICH WAS CONNECTED TO THE FLEX LINE. CAPTAIN WAS ALSO ASKED TO WITNESS (ENTERGY) CRACK THE VALVE OPEN TO DETERMINE IF THE SMELL OF GAS WAS PRESENT.  CA0PTAIN REPORTED THAT THE SMELL OF GAS WAS PRESENT."
05-09-2013,2013,20130050,15833,SUPPLEMENTAL FINAL,31232,AVISTA CORP,"1411 EAST MISSION (PO BOX 3727, 99220-3727)",SPOKANE,WA,99202,04-12-2013 08:03,,,1118 E. BRIDGEPORT AVE,SPOKANE,SPOKANE,WA,99207-2811,47.68826996,-117.3931186,,,,,,,,,,04-12-2013 11:26,1043770,,NATURAL GAS,,39.22,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,04-12-2013 08:03,,,,04-12-2013 08:25,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,28,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2005,,,,,,0.75,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,OTHER,,,,,,,,,FULLY SEVERED PIPE.,CLASS 3 LOCATION,105000,1900,350,40000,COST OF RENTAL EXCATION EQUIPMENT,,99,,147349,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, BUT THE INVESTIGATION OF THE CONTROL ROOM AND/OR CONTROLLER ACTIONS HAS NOT YET BEEN COMPLETED BY THE OPERATOR (SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,13081658,ONE CALL CONCEPTS,CONTRACT LOCATOR,NO,NO,YES,5,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JODY MOREHOUSE,MANAGER PIPELINE INTEGRITY AND COMPLIANCE,jody.morehouse@avistacorp.com,509-495-2760,509-777-5625,,,,JODY MOREHOUSE,MANAGER PIPELINE INTEGRITY AND COMPLIANCE,509-495-2760,jody.morehouse@avistacorp.com,"A CONTRACTOR INSTALLING A SEWER LINE AT A RESIDENTIAL HOME STRUCK A 3/4"" PE NATURAL GAS SERVICE OPERATING AT APPROXIMATELY 55 PSIG.  THE RELEASE OF NATURAL GAS CAUGHT THE MINI BACKHOE ON FIRE WHICH THEN CAUGHT THE HOUSE ON FIRE. THE CONTRACTOR HAD A VALID LOCATE TICKET.  WHETHER OR NOT THE SERVICE WAS LOCATED PROPERLY IS UNDER DISPUTE.  THE GAS METER WAS LESS THAN 10 FEET FROM THE POINT OF DAMAGE AND VISIBLE ABOVE GROUND FROM THE POINT OF DAMAGE.  NO INJURIES RESULTED FROM THE FIRE.  SERVICE WAS TEMPORARILY LOST TO ONE CUSTOMER."
05-01-2013,2013,20130049,15651,ORIGINAL FINAL,17360,"RICHMOND, CITY OF",730 E. BROAD STREET,RICHMOND,VA,23219,04-07-2013 09:45,,,2832 DOVER HUNT PLACE,HENRICO,,VA,23233,37.632738,-77.585855,,,,,,,,,,04-07-2013 11:28,1043186,,,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,04-07-2013 09:45,,,,04-07-2013 10:22,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1995,,,,,,1,D2513,YELLOWSTRIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,3408,OTHER,,,,,,,,,METER & REGULATOR DESTROYED IN FIRE,CLASS 3 LOCATION,0,23,100,600,ADDITIONAL,,0,,723,0,0,1,,,,,20.8,22,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARL V. JAMES,GAS MAINTENANCE OPERTIONS MANAGER,carl.james@richmondgov.com,804-646-8321,804-646-8399,,,,CARL V. JAMES,,804-646-8399,No Email Address,"THIS IS A FOLLOW-UP TO THE TELEPHONE CALL PLACED ON APRIL 7, 2013. INCIDENT REPORT #1043186, WHICH OCCURRED AT 2832 DOVER HUNT PL.,  HENRICO, VA.  A FIRE, UNRELATED TO NATURAL GAS, WAS THE PRIMARY CAUSE OF THE INCIDENT. THE ORIGIN OF THE FIRE WAS ELECTRICAL IN NATURE. THE CITY OF RICHMOND  PERFORMED A SERIES OF TESTS WHICH INCLUDED A LEAK SURVEY OF THE OUTER PERIMETER OF THE BUILDING, BAR HOLE TEST, AND A PRESSURE TEST OF  THE GAS SERVICE. DURING THE FIRE,THE METER & REGULATOR WAS DESTROYED, A PRESSURE TEST REVEALED NO LEAK DETECTEDON THE SERVICE LINE.  ALSO, THE  CITY OF RICHMOND, DEPARTMENT OF PUBLIC UTILITIES, HAD AN ODOROMETER TEST PERFORMED BY THE SUPERVISOR OF PRESSURE CONTROL AND  FOUND THE ODORANT TO BE IN THE ACCEPTABLE RANGE."
3/31/2013,2013,20130034,16290,SUPPLEMENTAL FINAL,13730,NORTHERN INDIANA PUBLIC SERVICE CO,801 E 86TH AVENUE ,MERRILLVILLE,IN,46410,3/30/2013 7:56,,,1ST STREET & BROADWAY,GARY,LAKE,IN,46402,41.605892,-87.337194,,,,,,,,,,3/30/2016 9:33,1042503,,NATURAL GAS,,10150,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,3/30/2013 7:56,,,,3/30/2013 7:59,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1948,,,,,,14,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,6,3,,,,,,,,CLASS 3 LOCATION,0,15000,2500,0,,,63673,,81173,20,1,0,,,,,160,160,170,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THIS INCIDENT WAS CAUSED BY A TRAIN DERAILMENT, THE TRAIN PUNCTURED THE PIPELINE AFTER LEAVING THE TRACKS.",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LUKE SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,leselking@nisource.com,260-433-6115,260-422-9151,,,,LUKE SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,260-433-6115,leselking@nisource.com,"TRAIN DERAILED FROM TRACKS AND PUNCTURED A BURIED 14"" NATURAL GAS PIPELINE.      THE PIPELINE SHUTDOWN WAS DELAYED DUE TO COORDINATION WITH INDUSTRIAL CUSTOMER PROCESS.  THE CUSTOMER HAD TO SWITCH OVER TO ALTERNATIVE FUEL BEFORE THE PIPELINE WAS SHUTDOWN.  AFTER THE PIPELINE WAS SHUTDOWN, THE DERAILED TRAINS WERE REMOVED, AND 60 FEET OF PIPE WAS REPLACED.    THE PIPELINE WAS PURCHASED FROM THE US GOVMT IN MARCH OF 1948.  ORIGINAL PIPE INFORMATION IS UNKNOWN."
4/26/2013,2013,20130048,15831,SUPPLEMENTAL FINAL,12876,QUESTAR GAS COMPANY,333 SOUTH STATE STREET P.O. BOX 45360,SALT LAKE CITY,UT,84111,3/29/2013 11:37,,,7245 SOUTH HWY 165,HYRUM,CACHE,UT,84328,41.6008,-111.836,,,,,,,,,,04-02-2013 16:36,1042750,,NATURAL GAS,,32,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,3/29/2013 12:19,,,,3/29/2013 12:47,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2003,,,,,,,,,OTHER,"AMERICAN METER AC250, METER ID 46012106",,,,,,,,,,OTHER,,,,,,,,,METER MELTED IN HOUSE FIRE,CLASS 1 LOCATION,100000,500,1000,0,,,150,,101650,0,0,1,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFREY D. HANSEN,MANAGER,jeff.hansen@questar.com,801-324-3645,,,,,VAUGHN W. SHOSTED,GENERAL MANAGER,801-324-3384,vaughn.shosted@questar.com,HOME OWNER WAS COOKING OUTSIDE IN THE CARPORT WITH A PROPANE FUELED BARBECUE.  THE HOME CAUGHT ON FIRE.  THE CAUSE OF THE FIRE IS UNDETERMINED.  THE GAS METER WAS NEARBY AND WAS MELTED IN THE FIRE.
4/22/2013,2013,20130045,15967,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,3/26/2013 18:56,,,299 PEARL STREET,NEW YORK,NEW YORK,NY,10038-1847,40.7079967,-74.0035268,,,,,,,,,,3/26/2013 20:10,1042181,,,,,,NO,,,,,,0,YES,0,2,0,0,0,2,NO,,,,,NO,0,3/26/2013 18:56,,,,3/26/2013 18:56,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,27,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1961,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,CAUSE OF INCIDENT UNDER INVESTIGATION.,CLASS 4 LOCATION,0,5000,500,500,MATERIALS,,20,,6020,0,0,0,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER,718-319-2350,dadariov@coned.com,"ON MARCH 26, 2013 AT 18:56, A MANHATTAN GAS OPERATIONS (MGO) PLANNER REPORTED TO THE GAS EMERGENCY RESPONSE CENTER THAT HALLEN CONSTRUCTION MAINTENANCE MECHANIC DEAN LEWIS, #C0083 AND SAFEWAY INC. LABORER VEVAKANAND HARRICHARAN, #C3162, WERE TAKEN BY AMBULANCE TO CORNELL HOSPITAL WITH BURNS TO THEIR FACE AND HANDS SUSTAINED WHEN AN ELECTRIC FEEDER OVER THE GAS MAIN FLASHED AS THEY WERE WORKING TO REPAIR  A TYPE 1 GAS LEAK. THE CONTRACTORS WERE WORKING FOR MANHATTAN GAS OPERATIONS AND ASSIGNED TO TYPE 1 LEAK (ML13001012), WHICH WAS INITIALLY REPORTED ON FEBRUARY 7, 2013, DUE TO POSITIVE READING IN ELECTRIC MANHOLE M60941 AT THIS LOCATION. THE CONTRACTOR CREWS WERE WORKING TO EXPOSE AND ENCAPSULATE A COMPRESSION COUPLING ON AN 8"" LOW PRESSURE STEEL MAIN, LOCATED BELOW ELECTRIC FEEDER 40M34, WHEN THE FEEDER ""OPENED-AUTO"". BOTH CONTRACTOR EMPLOYEES WERE ADMITTED TO CORNELL HOSPITAL. MR. LEWIS SUSTAINED A BURN TO HIS FOREHEAD AND A SIGNIFICANT BURN TO HIS RIGHT HAND. MR. HARICHARIN SUSTAINED DEBRIS IN HIS LEFT EYE AND IS EXPECTED TO MAKE A FULL RECOVERY. ON MARCH 27, 2013 AT 08:52, MANHATTAN ELECTRIC CONTROL CENTER ISSUED AN ORDER PREVENTING ANYONE FROM WORKING IN THE OPEN EXCAVATION. MGO WORKED AROUND-THE-CLOCK TO RELOCATE THE GAS SERVICE TO BUILDING 6 OF SOUTHBRIDGE TOWERS, A HOUSING COMPLEX AT THIS LOCATION. THE GAS SERVICE WAS RELOCATED AND THE LOW PRESSURE STEEL MAIN INVOLVED WITH THIS INCIDENT WAS CUT AND CAPPED FOR SAFETY. ELECTRIC OPERATIONS MADE THE NECESSARY REPAIRS TO RETURN THE FEEDER TO OPERATION. THE INCIDENT INVESTIGATION DETERMINED THERE WAS NO GAS IGNITION. THE HALLEN CONTRACTOR WAS WORKING TO LOCATE A GAS LEAK, PIERCED AN ELECTRIC CONDUCT AND HIT AN ENERGIZED ELECTRIC CABLE. HALLEN CONSTRUCTION MECHANIC LEWIS WAS HOSPITALIZED DUE TO THE INJURIES SUSTAINED. THE US DOT, NYS PSC & NYC DEP WERE NOTIFIED. THE PSC INQUIRED ABOUT THIS INCIDENT AND OSHA AND THE PSC RESPONDED TO THE LOCATION."
4/22/2013,2013,20130046,15786,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,3/24/2013 9:45,,,6455 EL CAMINO ROAD,ATASCADERO,SAN LUIS OBISPO COUNTY,CA,93422,35.487738,-120.669109,,,,,,,,,,3/24/2013 15:00,1041990,,NATURAL GAS,,150,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,3/24/2013 9:45,,,,3/24/2013 9:45,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,21,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1952,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,ERW,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1.5,0.7,,,,,,,,CLASS 3 LOCATION,25000,470000,5000,0,,,1000,,501000,50,0,700,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"HIGH PRESSURE WATER LEAK SCOURED HOLE IN 2"" STEEL NATURAL GAS MAIN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,PIPELINE SAFETY AND COMPLIANCE MANAGER,wkoskie@semprautilities.com,213 305-8660,213 244-8155,,,,W. JEFF KOSKIE,PIPELINE SAFETY AND COMPLIANCE MANAGER,213 305-8660,wkoskie@semprautilities.com,"PRESSURE FROM LEAKING WATER MAIN SCOURED NEARBY 2"" STEEL MAIN, CAUSING WATER TO ENTER MAIN AND DROP SERVICE TO 701 CUSTOMERS.  GAS MAIN REPAIRED, WATER REMOVED FROM MAINS AND SERVICES.  WATER LINE REPAIRED BY WATER DEPARTMENT.  NO INJURIES, NO IGNITION. BECAME REPORTABLE WHEN REPAIR/RESTORATION ESTIMATE MET $50,000 REPORTING THRESHOLD."
