REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
2/26/2013,2013,20130022,15800,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,1/29/2013 12:13,,,SWENSON STREET AND COLBY AVENUE,LAS VEGAS,CLARK COUNTY,NV,89119,36.097244,-115.14579,,,,,,,,,,1/29/2013 17:20,1037011,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/29/2013 12:13,,,,1/29/2013 12:13,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,38,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,SOLVENT CEMENT FITTING,1980,,,,,,,,,PLASTIC,,,,,POLYVINYL CLORIDE (PVC),,,0.117,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,0,291,70223,0,,,0,,70514,122,0,904,,,,,38,38,43,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,THREADED CONNECTION FAILURE,,,,,,,,,,,,,OTHER,THREADED FITTING CAP,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RENEE EGGE,COMPLIANCE SPECIALIST,renee.egge@swgas.com,702.365-2080,702.221-4116,,,,PHIL ANDREW,DIRECTOR OF GAS OPERATIONS FOR SOUTHERN NEVADA,702.630-8188,phil.andrew@swgas.com,A CONTRACTED LEAK SURVEYOR WORKING FOR SOUTHWEST GAS DISCOVERED A GRADE 1 LEAK ON A TWO-INCH PVC MAIN IN THE INTERSECTION OF SWENSON STREET AND COLBY AVENUE IN CLARK COUNTY.  SERVICE TO 1026 ACTIVE CUSTOMERS WAS DISCONTINUED AT 15:10 UNTIL REPAIRS TO THE MAIN WERE COMPLETED.
2/26/2013,2013,20130023,15614,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,200 CIVIC CENTER DR,COLUMBUS,OH,43215,1/28/2013 10:23,,,21 HARRISON ST.,TIFFIN,SENECA ,OH,44831-1552,41.12043,-83.17673,,,,,,,,,,1/28/2013 12:15,1036809,,,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,1/28/2013 10:23,,,,1/28/2013 10:32,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,UNKNOWN,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,UNKNOWN,CLASS 3 LOCATION,0,1000,1500,1000,PAVING RESTORATION,,0,,3500,0,0,1,,,,,0.44,0.44,0.54,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R.SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB R.SMITH,OPERATIONS COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"COLUMBIA GAS OF OHIO INVESTIGATORS AND OTHER INTERESTED PARTIES MET ON JANUARY 28, 2013 TO PERFORM AN INVESTIGATION REGARDING THE INCIDENT.   AS A RESULT OF THIS INVESTIGATION, THE PARTIES CONCLUDED THAT THE CAUSE OF THIS EXPLOSION CANNOT BE ASCERTAINED.  THE BUILDING'S COMPROMISED STRUCTURAL CONDITION LIMITED ANY INTERNAL BUILDING INVESTIGATION.  THE BUILDING WAS DEMOLISHED THE SAME DAY AS A RESULT OF ITS UNSAFE CONDITION.    DURING THE COLUMBIA GAS OF OHIO SERVICE LINE TEST FOR 21 HARRISON ST., A MINUTE, NON-CAUSAL LEAK WAS DISCOVERED 34 FEET FROM THE BUILDING FOUNDATION THAT COULD NOT HAVE BEEN THE SOURCE OF THE EXPLOSION.  A SECTION OF SERVICE PIPE, INCLUDING A COUPLING AND CURB VALVE, WAS REMOVED, IN THE AREA OF THIS LEAK, AND A SUBSEQUENT LAB TEST WAS PERFORMED ON FEBRUARY 6, 2012.  THE RESULTS OF THE TEST CONFIRMED A MINUTE, NON-CAUSAL LEAK.  OUR POST-INCIDENT LEAKAGE INVESTIGATION DID NOT REVEAL ANY MIGRATION OF NATURAL GAS TOWARDS THE VICINITY OF THE BUILDING'S FOUNDATION.        COLUMBIA CONSIDERS THIS TO BE THE FINAL DETERMINATION AND THIS REPORT SHOULD BE CONSIDERED FINAL."
2/18/2013,2013,20130018,30721,SUPPLEMENTAL FINAL,20110,DUKE ENERGY KENTUCKY,139 EAST FOURTH STREET PO BOX 960 - ROOM 460-ANNEX,CINCINNATI,OH,45202,1/25/2013 4:39,,,1615 WATER WORKS ROAD,NEWPORT,CAMPBELL,KY,41071,39.091901,-84.462267,,,,,,,,,,1/25/2013 6:33,1036545,,NATURAL GAS,,35,,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,,,,,YES,0,1/25/2013 5:09,,,,1/25/2013 5:09,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2005,,,,,,1.5,UNKNOWN,UNKNOWN,OTHER,STEEL RISER/ALUMINUM METER,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,GAS METER WAS DAMAGED DURING THE FIRE/EXPLOSION WHICH MELTED THE DIAL FACE OF THE METER CAUSING AN UNINTENTIIONAL RELEASE OF GAS.  STEEL RISER DID NOT MELT.,CLASS 3 LOCATION,89200,45,1500,0,,,142,,90887,0,0,1,,,,,16.8,19,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DUKE-ENERGY DETEMINED THAT THE ACTIONS OF THE CONTROLLER(S) AND THE CONTROL ROOM SYSTEMS DID NOT INFLUENCE THE INCIDENT.,,,,,,,,,,,,,YES,1,0,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,DUKE ENERGY KENTUCKY HAS DETERMINED  THE CAUSE OF THIS INCIDENT IS UNKNOWN. DUKE ENERGY KENTUCKY AND SEA CONDUCTED PRESSURE TESTS ON THE SERVICE LINE AND THE HOUSELINE. DUKE ENERGY KENTUCKY HAS DETERMINED THAT THERE ARE SEVERAL POSSIBLE CAUSES INCLUDING BUT NOT LIMITED TO A LEAKING COUPLING ON THE RISER BEFORE THE METER AND SEVERAL LEAKING UNIONS IN THE HOUSELINE. THE CAUSE OF THIS INCIDENT MAY REMAIN UNKNOWN AND COULD HAVE BEEN AN ACT OF GOD.,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEROME HUMPHRIES,COMPLIANCE SPECIALIST,jerome.humphries@duke-energy.com,513-373-9769,,,,,DENNIS WESTENBERG,MANAGER OF REGULATORY COMPLIANCE,513-287-5330,dennis.westenberg@duke-energy.com,"DUKE ENERGY KENTUCKY HAS DETERMINED  THE CAUSE OF THIS INCIDENT IS UNKNOWN. ALL OF THE CUSTOMER OWNED PIPING AND APPLIANCES WERE REMOVED AND ARE IN THE POSSESSION OF SEA LIMITED ('SEA') IN COLUMBUS OHIO. SEA IS AN AGENT OF METROPOLITAN LIFE INSURANCE COMPANY, THE HOMEOWNERS INSURANCE CARRIER.  DUKE ENERGY KENTUCKY AND SEA CONDUCTED PRESSURE TESTS ON THE SERVICE LINE AND THE HOUSELINE. DUKE ENERGY KENTUCKY HAS DETERMINED THAT THERE ARE SEVERAL POSSIBLE CAUSES INCLUDING BUT NOT LIMITED TO A LEAKING COUPLING ON THE RISER BEFORE THE METER AND SEVERAL LEAKING UNIONS IN THE HOUSELINE.   THE CAUSE OF THIS INCIDENT MAY REMAIN UNKNOWN. NO FURTHER TESTING IS SCHEDULED BY SEA. THE CAUSE COULD HAVE BEEN AN ACT OF GOD."
2/22/2013,2013,20130021,15611,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5420 LBJ FREEWAY,DALLAS,TX,75240,1/24/2013 7:00,,,221 TENNIE,GAINESVILLE,COOKE,TX,76241,33.61885,-97.14789,,,,,,,,,,1/24/2013 8:22,103643,,NATURAL GAS,,31,,NO,,,,,,0,NO,,,,,,0,NO,,,,,YES,50,1/24/2013 7:00,,,,1/24/2013 7:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,40,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,1,UNKNOWN,UNKNOWN,STEEL,,,,0.125,,,,,,,OTHER,,,,,,,,,EXTERNAL FORCES PULLED A STEEL SERVICE LINE OUT OF TAP,CLASS 3 LOCATION,100000,500,5000,0,,,150,,105650,0,0,3,,,,,25,25,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM WAS OPERATING PROPERLY,,,,,,,,,,,,,YES,6,0,YES,1,0,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JACKY THOMAS,OPERATIONS SUPERVISOR,jacky.thomas@atmosenergy.com,903-891-4251,903-891-4239,,,,MARC CHAPMAN,COMPLIANCE DIRECTOR,214-206-2875,marcus.chapman@atmosenergy.com,"WHILE ATMOS ENERGY WAS RESPONDING TO AN EMERGENCY LINE LOCATE FOR THE CITY OF GAINESVILLE TO REPAIR A MAJOR WATER LEAK, THE WATER REPAIR CREW WAS SETTING UP TO PREPARE TO EXCAVATE THE WATER LEAK.  DURING THIS PROCESS, THE CITY'S DUMP TRUCK FELL THROUGH THE STREET ON TOP OF THE GAS SERVICE LINE, CAUSING A LEAK."
2/22/2013,2013,20130020,15729,SUPPLEMENTAL FINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,375 NORTH SHORE DRIVE SUITE 600,PITTSBURGH,PA,15212,1/23/2013 1:02,,,60TH STREET AND OAK AVE,ALTOONA,BLAIR,PA,16602,40.476659,-78.435917,,,,,,,,,,1/23/2013 11:21,1036357,,,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/23/2013 1:02,,,,1/23/2013 1:50,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1970,,,,,,,,,OTHER,STEEL BODY RELIEF DEVICE,,,,,,,,,,OTHER,,,,,,,,,SYSTEM OVER PRESSURE,CLASS 3 LOCATION,0,14315,0,0,,,0,,14315,0,0,0,,,,,205,145,150,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,YES,YES,YES,YES,YES,CONTROLLER,,OPERATOR EMPLOYEE,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,YES,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL L. SMITH,COMPLIANCE PROCESS MANAGER,michael.l.smith@peoples-gas.com,1-412-244-2605,,,,,KENNETH M. JOHNSTON,SR. VICE PRESIDENT CHIEF OPERATING OFFICER,1-412-208-7930,kenneth.m.johnston@peoples-gas.com,"ON 1/23/2013 AT 1:03 AM PNG GAS CONTROL RECEIVED AN OVER PRESSURE ALARM FORM SYSTEM 217, 60TH STREET DISTRICT REGULATOR STATION (LS 1723) IN ALTOONA, PA.  AT 1:10 AM A GAS MEASUREMENT AND REGULATION TECHNICIAN WAS DISPATCHED AND ARRIVED ON SITE AT 1:50 AM.  AFTER ACCESSING THE SITUATION, THE TECHNICIAN MANUALLY THROTTLED BACK INLET VALVES AND HAD THE SYSTEM BACK TO 150# MAOP BY 2:13 AM.  POST INCIDENT EVALUATION OF REGULATOR REVEALED A BOOT FAILURE IN THE SYSTEM AND RELIEFS THAT DID NOT RESPOND TO TESTED SET POINT.  FOLLOW UP ACTIONS TAKEN INCLUDE LEAK SURVEY OF ALL MAINS AND SERVICES WITHIN OVER PRESSURED SYSTEM BY 9:00 PM ON 1/23/2013.  GAS MEASUREMENT AND REGULATOR TECHNICIANS CONTINUOUSLY MONITORED SYSTEM AND ON 1/24/2013, A WORKER-MONITOR SYSTEM WITH RELIEF WAS INSTALLED TO REPLACE EXISTING WORKER-RELIEF SET UP.  ALL DOWNSTREAM REGULATING EQUIPMENT ON SYSTEM 217 WAS INSPECTED ON 1/25/2013.  A SECOND FOLLOW UP LEAK SURVEY WAS CONDUCTED OF ALL MAINS AND SERVICES OF SYSTEM 217 ON 2/1/2013.  A STANDBY REGULATOR RUN, LOCKED OUT OF SERVICE FROM TIME OF INCIDENT, WAS ALSO REVISED ON 8/19/2013 FROM WORKER/RELIEF TO WORKER/MONITOR PLUS RELIEF ON 8/21/2013, AND PLACED BACK INTO OPERATION.  A FIELD TEST OF SYSTEM RELIEF VALVES WAS CONDUCTED ON 9/5/2013, CONFIRMING OVERPROTECTION CAPABILITIES UNDER LOAD."
2/19/2013,2013,20130019,15608,ORIGINAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,4720 PIEDMONT ROW DR. ,CHARLOTTE,NC,28210,1/22/2013 19:11,,,3210 HWY 31W,WHITE HOUSE,SUMNER,TN,37188-8972,36.469147,-86.651952,,,,,,,,,,1/22/2013 20:50,1036328,,NATURAL GAS,,14,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/22/2013 19:46,,,,1/22/2013 19:50,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1984,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,MALLEABLE FITTING BROKEN UPON IMPACT.,CLASS 3 LOCATION,50000,1516,0,0,"FIRE DEPARTMENT'S DAMAGE ESTIMATE WAS $35,000.  BELIEVED TO BE HIGHER.",,347,,51863,1,0,0,,,,,45,60,75,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM WAS OPERATING NORMALLY AT TIME OF INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FARRIS BERRY,MANAGER - OPERATIONS PERFORMANCE,farris.berry@piedmontng.com,704-731-4618,,,,,JAMES THWEATT,OPERATIONS MANAGER - OPERATIONS AND MAINTENANCE,615-872-2370,jim.thweatt@piedmontng.com,"A VEHICLE WHICH HAD BEEN OBSERVED DRIVING ERRATICALLY LEFT THE ROAD AND STRUCK THE METER SET OF A STRUCTURE, CAUSING THE RELEASE AND IGNITION OF NATURAL GAS.  THE VEHICLE AND PORTIONS OF THE STRUCTURE WERE BURNED.  THE DRIVER WAS PRONOUNCED DEAD AT THE SCENCE.  THE POLICE REPORT (ATTACHED) INDICATES THE VEHICLE STRUCK THE BUILDING AT 95 MPH AND 67% THROTTLE.  THE MEDICAL EXAMINER REPORTED THAT THE DRIVER DIED FROM BLUNT FORCE TRAUMA TO THE HEAD.    OPERATOR IS NOT REPORTING THE DEATH IN SECTION A SINCE MEDICAL EXAMINER'S REPORT INDICATES DRIVER DIED FROM CAUSES UNRELATED TO THE RELEASE AND IGNITION OF NATURAL GAS."
02-01-2013,2013,20130009,16380,SUPPLEMENTAL FINAL,7685,HUNTSVILLE GAS SYSTEM,P.O. BOX 2048 ,HUNTSVILLE,AL,35804,1/15/2013 22:18,,,851 WASHINGTON STREET,HUNTSVILLE,MADISON,AL,35801-5400,34.74227,-86.58928,,,,,,,,,,1/16/2013 1:12,1035819,,NATURAL GAS,,8,,NO,,,,,,0,YES,0,0,0,0,3,3,YES,,,,,YES,14,1/15/2013 22:18,,,,1/15/2013 22:30,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OTHER,CUSTOMER FUEL LINE,UNKNOWN,,,,,,,,,OTHER,BLACK IRON PIPE,,,,,,,,,,OTHER,,,,,,,,,CORROSION,CLASS 3 LOCATION,40000,6831,352,0,,,37,,47220,0,0,191,,,,,47,48,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","CONTROLLER CAN ONLY MONITOR THE OPERATOR'S SYSTEM VIA SCADA. CONTROLLERS WORK EIGHT HOUR SHIFTS SO FATIGUE WAS NOT DETEMINED TO BE A FACTOR. A MORE APPROPRIATE TERM FOR THESE EMPLOYEES IS ""DISPATCHERS"", AS THAT IS THEIR JOB TITLE.",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JIMMIE L. BUTLER,GAS AND WATER OPERATIONS MANAGER,jimmie.butler@hsvutil.org,256-535-1240,256-532-8346,,,,JIMMIE L. BUTLER,GAS AND WATER OPERATIONS MANAGER,256-535-1240,jimmie.butler@hsvutil.org,"AT APPROXIMATLEY 2218 (10:18PM CST) ON JANUARY 15, 2013, HUNTSVILLE UTILITIES (HU) DISPATCH CENTER RECEIVED A TELEPHONE CALL FROM HUNTVILLE FIRE DEPARTMENT (HPD) REQUESTING EMERGENCY RESPONSE FROM THE HU GAS DEPARTMENT AT 850 WASHINGTON WHERE A STRUCTURE FIRE WAS IN PROGRESS.  HFD DISPATCHER ADVISED THAT THEY RECEIVED A REPORT OF A ""BOOM"" FOLLOWED BY FIRE.  GAS WAS SMELLED IN THE AREA AND OUR CREWS WERE URGENTLY REQUESTED.    OPERATOR EMERGENCY RESPONDERS FROM HU GAS DEPARTMENT ARRIVED ON SITE AT 2230 (10:30PM CST) ON JANUARY 15, 2013.  HFD AND THE HUNTSVILLE POLICE DEPARTMENT (HPD) WERE ON SITE AND HAD EXTINGUISHED A FIRE AT THE PUBLIC HOUSING DWELLING UNIT AT 851 UNIT C WASHINGTON ST AND SECURED THE AREA.  UPON SMELLING NATURAL GAS THE EMERGENCY RESPONDERS CALLED FOR ADDITIONAL HELP TO LOCATE THE SOURCE OF THE APPARENT GAS LEAK.    CREWS WERE CALLED IN AND WERE SUCCESSFUL IN SHUTTING OFF THE SUPPLY OF GAS TO THE ENTIRE PUBLIC HOUSING PROJECT AT 0230 (2:30AM CST) ON JANUARY 16, 2013.  IT WAS DISCOVERED THAT AN UNDERGROUND STEEL DISTRIBUTION VALVE, 2 INCH IN DIAMETER, HAD A CRACKED FLANGE.  THIS LEAK WAS REPAIRED BY REMOVING THE VALVE ALONG WITH ANOTHER SIMILIAR VALVE AND REPLACING IT WITH COATED STEEL PIPE.  THE LEAK WAS TWENTY FEET AWAY FROM THE DWELLING AT 851 WASHINGTON ST.  GAS SERVICE WAS THEN RESTORED TO THE AREA AT 0745 (7:45AM CST) ON JANUARY 16, 2013.      AFTER THE LEAK WAS REPAIRED HU GAS DEPARTMENT CREWS BEGAN TO CONDUCT A NUMBER OF TESTS IN THE VICINTY OF 851 WASHINGTON ST.  THESE TESTS INCLUDED A LEAK SURVEY, CATHODIC PROTECTION PIPE TO SOIL READINGS, BAR HOLE TEST AND A PRESSURE TEST OF ALL THREE GAS SERVICE LINES TO 851 WASHINGTON ST., AS THIS BUILDING WAS A TRI-PLEX COMPRISED OF UNITS A, B, AND C.  ALL THREE GAS SERVICES HELD THE TEST PRESSURE OF APPROXIMATLY +125 PSIG WITH NO LEAKS INDICATED.  A TEST OF THE FUEL LINE (CUSTOMER PIPING) AT UNIT C FAILED, INDICATING A LEAK INSIDE THE UNIT.    AN INVESTIGATION INTO THE CAUSE OF THE INCIDENT IS ON GOING.  CONTRIBUTING FACTOR(S) MAY HAVE BEEN THE LEAK ON THE FUEL LINE, THE UNDERGROUND GAS LEAK OR SOME OTHER FACTOR.    THE LOCAL WEATHER CONDITIONS AT THE TIME OF THE INCIDENT WERE A TEMPERATURE OF 37 DEGREES FARENHEIT,  THE WIND SPEED WAS 5 MPH, NO WIND GUSTS, WIND DIRECTION WAS 300 (GENERALLY OUT OF THE NORTHWEST).  IT WAS OVERCAST WITH A LIGHT RAINFALL.    A SUPPLEMENTAL OR SUPPLEMENTAL PLUS FINAL REPORT WILL BE FILED AS SOON AS NEW, UPDATED AND/OR CORRECTED INFORMATION IS KNOWN.    SEPTEMBER 8, 2016-THIS IS A SUPPLEMENTAL REPORT RELATED TO THIS INCIDENT. EXPERT WITNESSES DETERMINED THAT SOMETHING HEAVY LIKE A VEHICLE RAN OVER A VALVE BOX CAUSING DOWNWARD PRESSURE ON A 2 INCH FLANGED ROCKWELL FIGURE 143 VALVE CAUSING THE VALVE TO CRACK IN A FLANGE. GAS THEN MIGRATED ALONG A DITCH LINE INTO THE DWELLING CAUSING AN EXPLOSION AND FIRE."
02-11-2013,2013,20130014,15602,ORIGINAL FINAL,38906,LIBERTY ENERGY (MID-STATES) CORP D/B/A LIBERTY UTILITIES - CENTRAL,2751 NORTH HIGH STREET ,JACKSON,MO,63755,1/15/2013 6:20,,,MT. MISSION RD.,METROPOLIS,MASSAC,IL,62960,37.191143,-88.759725,,,,,,,,,,1/15/2013 10:30,1035738,,NATURAL GAS,,1.3,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/15/2013 6:45,,,,1/15/2013 7:10,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1980,,,,,,,,,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,FISHER 630 REGULATOR FAILED AT THE SAME TIME 1805P-167AR PILOT FAILED TO RELIEVE.,CLASS 3 LOCATION,0,85000,1000,0,,,3,,86003,0,1,27,,,,,270,70,80,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,YES,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RONALD SNIDER,COMPLIANCE MANAGER,ronald.snider@libertyutilities.com,573-225-7834,573-471-1363,,,,MICHAEL D. BEATTY,SR. MANAGER - ENGINEERING AND COMPLIANCE,573-979-0220,mike.beatty@libertyutilities.com,"A FISHER 630 REGULATOR FAILED AND THE FISHER 1805P-167AR RELIEF VALVE FAILED TO RELIEVE.  THIS RESULTED IN 270 PSIG BEING PLACED ON THE EXISTING PLASTIC PE DISTRIBUTION SYSTEM (SYSTEM).  THE SYSTEM WAS SHUT DOWN.  A 15PSI AIR TEST WAS PLACED ON THE SYSTEM THEN THE SYSTEM WAS RE-PRESSURIZED WITH NATURAL GAS TO 15 PSIG, LEAK SURVEYED AND THEN TEMPORARILY PLACED BACK INTO SERVICE UNTIL THE ENTIRE SYSTEM WAS REPLACED.  DURING THE REPLACEMENT THE EXISTING SYSTEM WAS LEAK SURVEYED EACH DAY UNTIL ALL CUSTOMERS WERE BACK IN SERVICE.  THE HOUSE PIPING WAS AIR TESTED TO ENSURE ALL THEIR PIPING WAS SAFE ALONG WITH VISUAL INSPECTING ALL ACCESSIBLE PIPING.  TOTAL PIPE REPLACEMENT - 8,102 FT OF 2"" POLY AND 28 POLY SERVICES (5,193')."
06-04-2013,2013,20130073,15884,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,1/13/2013 22:28,,,1060 KNOLLWOOD ROAD,TOWN OF GREENBURGH,WESTCHESTER,NY,10523,41.070181,-73.800082,,,,,,,,,,1/14/2013 13:18,1035662,,NATURAL GAS,,14.5,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/14/2013 12:51,,,,1/14/2013 12:51,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER A BUILDING,,28,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,"ONSHORE PIPELINE, INCLUDING VALVE SITES",1948,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,47993,745,1500,MATERIALS,,30,,50268,0,0,0,,,,,205,205,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LEAK ON COMPRESSION COUPLING RESULTING IN NO PRESSURE DROP OR INCREASED FLOW ON SCADA,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,BOLTED,,COUPLING,,DRESSER,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,"12"" COMPRESSION COUPLING SEAL PACKING LEAK",,,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-597-5463,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON JANUARY 13, 2013 AT 22:28 THE RESIDENT AT 1060 KNOLLWOOD RD (TG) REPORTED AN OUTSIDE ODOR AND GAS DISTRIBUTION SERVICES (GDS) RESPONDED, INVESTIGATED AND DETECTED 10% OVER THE 12"" 1948 245 PSI TRANSMISSION MAIN. GAS CONSTRUCTION -EMERGENCY RESPONSE FORCE (ERF) RESPONDED AND INVESTIGATED, DETECTING 95% DIRECTLY OVER THE MAIN. THE 95% READING OVER THE TRANSMISSION MAIN WAS AERATED AND 70% QUICKLY RETURNED. CONTINGENCY CASE 40-C-1 WAS IDENTIFIED AND (2) TRANSMISSION VALVES WERE INITIALLY STAFFED. AN OPERATIONAL PLAN WAS DEVELOPED TO ENSURE NO SYSTEM IMPACT OR CUSTOMER LOSS RESULTED AS A RESULT OF THE PLANNED ISOLATION OF REGULATOR STATIONS GR-484 AND GR-483. AT 12:51 ON JANUARY 14, 2013, TRANSMISSION V-40427 WAS CLOSED ISOLATING THE EFFECTED SEGMENT OF TRANSMISSION MAIN. PRESSURE WAS REDUCED TO APPROX 60 PSI AND EXCAVATION OPERATIONS WERE INITIATED. AROUND-THE-CLOCK OPERATIONS CONTINUED AND ADDITIONAL INVESTIGATION AND EXCAVATION WAS COMPLETED. APPROXIMATELY 21' SOUTH OF THE HIGHEST READING AND INITIAL EXCAVATION, A SECOND EXCAVATION OVER A 12"" COMPRESSION COUPLING WAS COMPLETED AND INVESTIGATION CONTINUED. THE COUPLING WAS FOUND NOT LEAKING. A WELDED REPAIR SLEEVE AND (2) HIGH HATS WERE INSTALLED.  ON JANUARY 16, 2013 RESTORATION OPERATIONS WERE INITIATED AT 12:39 AND LEAK SURVEY MONITORED THE SEGMENT AS PRESSURE WAS RESTORED IN 60 PSI INCREMENTS AND NO LEAKS WERE FOUND. THE SEGMENT OF ISOLATED MAIN WAS RETURNED TO NORMAL OPERATING CONDITION AT AT 205 PSI. INVESTIGATION CONTINUED AND AT 14:27 A VISIBLE LEAK ON A 12"" TRANSMISSION COUPLING WAS CONFIRMED AT THE COMPRESSION END SEAL. AN OPERATIONAL PLAN WAS DEVELOPED AND THE LEAK WAS MONITORED AROUND-THE-CLOCK UNTIL SYSTEM CONDITIONS WERE FAVORABLE FOR ISOLATION. THERE WAS NO MIGRATION TOWARD BUILDINGS AND ALL SUBSURFACE STRUCTURES REMAINED GAS FREE DURING THIS PERIOD. ON JANUARY 19, 2013, THE SEGMENT OF MAIN FROM V-40427 TO GR-484 WAS ISOLATED AND PRESSURE REDUCED. THE LEAK WAS FULLY EXCAVATED AND A WELDED REPAIR SLEEVE WAS INSTALLED ON THE LEAKING COUPLING. THE WELDS WERE TESTED AND ALL TESTS PASSED. RESTORATION OPERATIONS WERE INITIATED AT 18:38, AND AT 21:31 THE SEGMENT OF MAIN FROM V-40427 TO GR-484 WAS RESTORED TO FULL LINE PRESSURE AFTER INCREMENTAL INCREASES. NO OTHER TRANSMISSION LEAKS WERE FOUND. THE SUPPLY TO GR-483 WAS RESTORED AT 22:39 AFTER V-34589 WAS OPENED AND LEAK SURVEY DETECTED NO LEAKS. REGULATOR STATION GR-483 WAS RETURNED TO SERVICE.  THE US DOT AND NYS PSC WERE NOTIFIED. THIS WAS A SERIOUS LEVEL INCIDENT.  NOTE--THIS GAS DISTRIBUTION INCIDENT REPORT WAS GENERATED TO REPLACE GAS TRANSMISSION INCIDENT REPORT 20130011-15731."
02-08-2013,2013,20130013,15835,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,355 110TH AVE NE ,BELLEVUE,WA,98004,01-11-2013 14:24,,,S TACOMA WAY AND SPRAGUE ST,TACOMA,PIERCE,WA,98409,47.232115,-122.463065,,,,,,,,,,02-08-2013 12:25,1037945,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,01-11-2013 14:24,,,,01-11-2013 14:45,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2007,,,,,,4,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,46100,29867,0,,,100,,76067,4,0,0,,,,,41,41,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS INCIDENT WAS CAUSED BY FALLING DEMOLITION DEBRIS,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,FALLING CONSTRUCTION DEBRIS FROM ELEVATED ROADWAY DEMOLITION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANTOINETTE IMAD,CONSULTING ENGINEER,antoinette.imad@pse.com,425 213 6219,425 462 3770,,,,CHERYL MCGRATH,MANAGER COMPLIANCE AND REGULATORY AUDITS - GAS,425 462 3207,cheryl.mcgrath@pse.com,"ON JANUARY 1ST, 2013, A LARGE CONCRETE SECTION OF SR-16 UNDER DEMOLITION BY WSDOT AT THE TIME,  FELL ONTO THE PAVEMENT AT THE INTERSECTION OF S. TACOMA WAY AND SPRAGUE STREET. AS A RESULT, A LEAK OCCURED ON AN UNDERGROUND GAS LINE AT THIS LOCATION. THE EVENT WAS REPORTED TO THE WASHINGTON UTILITIES AND TRANSPORTATION COMMISSION FOR A GAS RELEASE EXCEEDING 2 HOURS.   ON FEBRUARY 8TH AND AT ABOUT 12:00PM, FOLLOWING A REVIEW OF THE COST OF THIS INCIDENT, PSE DISCOVERED THAT THE COST OF THIS EVENT EXCEEDED $50,000 AND TELEPHONICALY REPORTED IT TO NRC."
02-08-2013,2013,20130012,15600,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5420 LBJ FREEWAY,DALLAS,TX,75240,01-11-2013 12:15,,,520 E. MAIN,LEWISVILLE,DENTON,TX,75057,33.0463,-96.98908,,,,,,,,,,01-11-2013 13:52,103545,,NATURAL GAS,,515,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,YES,12,01-11-2013 12:15,,,,01-11-2013 12:15,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,70,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1998,,,,,,4,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,6,2,,,,,,,,CLASS 3 LOCATION,150000,27510,0,0,,,2433,,179943,6,0,6,,,,,28,28,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT DID NOT AFFECT MEASUREMENT,,,,,,,,,,,,,YES,7,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,AUGER,POLE,YES,1235209328,"TEXAS EXCAVATION SAFETY SYSTEM, INC.",CONTRACT LOCATOR,YES,YES,YES,29,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN ROPER,OPERATIONS SUPERVISOR,steven.roper@atmosenergy.com,972-360-4411,972-360-4420,,,,MARC CHAPMAN,COMPLIANCE DIRECTOR,214-206-2875,marcus.chapman@atmosenergy.com,"EXCAVATOR DRILLING TO INSTALL A UTILITY POLE DRILLED INTO AN ACCURATELY MARKED 4"" POLY MAIN WITH AN AUGER.  HOUSE EXPLODED BEFORE HAZARDOUS CONDITION WAS ELIMINATED."
1/31/2013,2013,20130008,15593,ORIGINAL FINAL,11296,"LAWRENCEBURG GAS DEPT, CITY OF",2009 LIBERTY AVE,LAWRENCEBURG,TN,38464,01-10-2013 15:05,,,2126 BALER DR.,LAWRENCEBURG,LAWRENCE,TN,38464,35.2742,-87.32719,,,,,,,,,,01-10-2013 16:20,1035362,,NATURAL GAS,,0.174,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,01-10-2013 15:08,,,,01-10-2013 15:15,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,1993,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,,1,,CLASS 1 LOCATION,500000,4502,604,0,,,7,,505113,1,0,0,,,,,48,48,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SAMUEL E. BLEVINS,D AND  O OPERATOR,sblevins@lburgus.com,931.629.9918,931.762.9276,,,,SAMUEL E. BLEVINS,D AND O OPERATOR,931.629.9918,sblevins@lburgus.com,"ON THURSDAY, JAN 10, 2013 AT APPROXIMATELY 15:05, THE DRIVER OF A TRUCK OWNED BY J. W. GARLAND (AMERICAN DOOR AND MILLWORKS),  WAS RETURNING A KEY TO THE SOLID WASTE SERVICES OFFICE. WHEN THE DRIVER TRIED TO STOP AT THE BUILDING THE BRAKES WERE UNRESPONSIVE. THE TRUCK HIT A NATURAL GAS METER AND THEN THE BUILDING. THE GAS DID NOT IGNITE IMMEDIATELY BUT DID IGNITE AFTER SEVERAL SECONDS.  THE DISPATCHER FOR LAWRENCEBURG UTILITY SYSTEM CALLED AT 15:08. I ARRIVED ON THE SCENE AT 15:15. SCOTT GARLAND AND WILLIE RICHARDSON HAD ALSO JUST ARRIVED. THE FIRE HAD ENGULFED THE FRONT OF THE TRUCK AND THE OFFICES OF THE BUILDING. AT 15:22 THE GAS HAD BEEN SHUT OFF AND THE FIRE WAS EXTINGUISHED BY 13:25. I NOTIFIED LARRY BORUM WITH TRA AT 16:10 AND THE NATIONAL RESPONSE CENTER AT 16:20.  AS A PRECAUTION A SQUEEZE OFF TOOL WAS INSTALLED ON THE SERVICE LINE BY SAM BLEIVNS AND KEN BOND.  ON 1/11/13 WE DUG OUT  THE SERVICE LINE AND INSTALLED A STAB PLUG UNTIL GAS LINE COULD BE REINSTATED.  THE METER WAS REINSTALLED AND GAS WAS BACK ON ON 1/16/2013."
06-03-2013,2013,20130072,15680,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,01-07-2013 14:02,,,1119 LONGWOOD AVENUE,BRONX,BRONX,NY,10474-5712,40.814695,-73.894013,,,,,,,,,,01-07-2013 14:10,1035007,,NATURAL GAS,,2,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,01-07-2013 14:02,,,,01-07-2013 14:02,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,VALVE RISER CONNECTION,2010,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 4 LOCATION,0,400000,1250,5000,MATERIALS,,10,,406260,0,0,0,,,,,303,303,350,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","LEAK ON 1"" FITTING AT BOTTOM OF 36"" MAIN LINE VALVE",,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,VALVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VALVE,,,,,,,,,,,,,,,,,OTHER,BODY BLEED RISER CONNECTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON MONDAY JANUARY 7, 2013 AT 10:56, LEAK SURVEY REPORTED A TYPE 1 GAS READING OF 10% IN TRANSMISSION MAIN VALVE 43940 IN FRONT OF 1119 LONGWOOD AVE. SUPERVISION AND GAS CONSTRUCTION WERE DISPATCHED. AT 12:45 HRS GAS CONSTRUCTION REPORTED THAT THEY PERFORMED A LEAK INVESTIGATION AND DETERMINED A PROBABLE LEAK WAS ON TRANSMISSION VALVE 43940. GAS CONTROL WAS NOTIFIED AND VALVE 46630 WAS IDENTIFIED TO ISOLATE THE SECTION OF 36"" TRANSMISSION MAIN. A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT) WAS INITIATED AND GAS DISTRIBUTION SERVICES (GDS) RESPONDED AND LOCATED VALVE 46630 AS CONTINGENCY. AT 14:02, GAS CONTROL GAVE PERMISSION TO GDS TO CLOSE VALVE 46630. APPROXIMATELY 2,400 FEET OF 36"", 303 PSI MAIN WAS AFFECTED AND NO REPORTED SYSTEM IMPACT RESULTED FROM THIS SECTION OF MAIN BEING ISOLATED. AN OPERATIONAL PLAN WAS DEVELOPED AND THE SEGMENT OF TRANSMISSION MAIN WAS REDUCED FROM 303 PSI TO APPROXIMATELY 60 PSI THROUGH A PRESSURE CONTROL TEMPORARY REGULATOR CONNECTION TO A 6"" LPPE DISTRIBUTION MAIN AT TIFFANY ST. AND OAK POINT AVE. ON JANUARY 10, 2013 THE VALVE WAS EXCAVATED AND A VISUAL LEAK WAS CONFIRMED ON THE BODY BLEED RISER'S WELDED CONNECTION AT THE BOTTOM OF THE VALVE BODY. THE VALVE MANUFACTURER'S REPRESENTATIVE WAS CONTACTED AND RESPONDED TO THE LOCATION TO REVIEW REPAIR OPTIONS WITH ENGINEERING AND GAS OPERATIONS' PERSONNEL. ON JANUARY 14, 2013, THE PRESSURE WAS REDUCED FURTHER TO LOW PRESSURE AND THE LEAKING CONNECTION WAS CUT, REMOVED AND A WELDED HIGH HAT INSTALLED. THE HIGH HAT WAS TESTED AND ALL TESTS PASSED. ON JANUARY 16, 2013 A NEW RISER WAS INSTALLED AND RESTORATION OPERATIONS WERE INITIATED AT 12:39. LEAK SURVEY MONITORED THE SEGMENT AS PRESSURE WAS RESTORED IN 60 PSI INCREMENTS. AT 19:56, THE SEGMENT OF ISOLATED MAIN WAS RETURNED TO NORMAL OPERATING PRESSURE OF 295 PSI. THE SERIOUS LEVEL ICS STRUCTURE WAS TERMINATED AT 20:18.  US DOT, NYS PSC, NYC DEP AND FDNY WERE NOTIFIED. THE DOT-PHMSA OFFICE INQUIRED ABOUT THE LEAK. THERE WERE NO REPORTS OF ANY INJURY, EVACUATION OR MEDIA ATTENTION ASSOCIATED WITH THIS INCIDENT.  NOTE--THIS GAS DISTRIBUTION INCIDENT REPORT WAS GENERATED TO REPLACE GAS TRANSMISSION INCIDENT REPORT 20130010-15729"
02-04-2013,2013,20130011,15636,SUPPLEMENTAL FINAL,6243,THE GAS COMPANY,515 KAMAKEE STREET,HONOLULU,HI,96814,01-06-2013 22:17,,,"87-2135 HELELUA PLACE, UNITS 3 & 4",WAIANAE,,HI,96792,21.3863888,-158.14855,,,,,,,,,,1/17/2013 11:00,1035025,,PROPANE GAS,,5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,01-06-2013 22:17,,,,01-06-2013 23:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PETROLEUM GAS DISTRIBUTION,,SERVICE RISER,,UNKNOWN,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,NIPPLE ON THE UPSTREAM SIDE OF THE SERVICE VALVE WAS CRACKED.,CLASS 4 LOCATION,35000,1500,200,0,,,700,,37400,0,0,2,,,,,5,5,5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,NIPPLE CRACKED DUE TO STRESS CAUSED BY KIDS CLIMBING ON THE METER SET TO JUMP TO A FENCE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EDWIN SAWA,INTEGRITY MANAGEMENT PROGRAM ENGINEER,esawa@hawaiigas.com,8085945661,8085945630,,,,CHARLES CALVET,DIRECTOR OAHU OPERATIONS,8085945570,ccalvet@hawaiigas.com,"HAWAI`IGAS' DISPATCHER RECEIVED A CALL FROM THE HONOLULU FIRE DEPARTMENT (HFD) INFORMING US OF A FIRE AT 87-2135 HELELUA PLACE, UNITS 3 & 4.  WE SENT OUT OUR SERVICE TECHNICIAN TO RESPOND.  THE SERVICE TECHNICIAN FOUND THE METER SET LEANING TO THE LEFT SIDE.  THE 3/4"" NIPPLE ON THE UPSTREAM SIDE OF THE SERVICE COCK WAS CRACKED.  THE FIRE DEPARTMENT HAD EXTINGUISHED THE FIRE PRIOR TO THE SERVICE TECHNICIAN ARRIVING.  THE SERVICE TECHNICIAN REMOVED THE METER AND INSTALLED A RUBBER STOPPER ON THE RISER TO STOP THE GAS LEAK.  THE METER SET WAS INSTALLED ON THE EXTERIOR OF THE WATER HEATER ENCLOSURE.    THE FIRE DESTROYED THE WATER HEATER ENCLOSURE AND BURNED THE EXTERIOR SIDING ON THE 2ND FLOOR.  AS A RESULT OF HFD EXTINGUISHING THE FIRE, 2 UNITS SUSTAINED WATER DAMAGE.    BYSTANDERS REPORTED SEEING KIDS STANDING ON THE METER SET AND JUMPING TO THE FENCE.  THIS WOULD BE A PLAUSIBLE EXPLANATION WHY THE METER SET WAS LEANING TO THE LEFT SIDE AND COULD BE THE CAUSE OF THE CRACKED NIPPLE.    THE 3/4"" GALVANIZED RISER WAS IN GOOD CONDITION WITH NO NOTICABLE CORROSION.    ACCORDING TO THE HONOLULU FIRE DEPARTMENT'S INCIDENT REPORT (2013-0001443-000), THE ESTIMATED PROPERTY DAMAGE IS $35,000.  THE REPORT ALSO NOTES THE PROBABLE CAUSE WAS SOMEONE STEPPED ONTO THE LEFT SIDE OF THE METER ASSEMBLY TRYING TO GET OVER A 6 FOOT WOODEN FENCE.  THE WEIGHT OF THE PERSON CAUSED THE RIGHT SIDE OF THE PIPING TO CRACK OPEN, WHICH CREATED A LARGE GAS LEAK.  THE PROPANE FILLED THE SURROUNDING AREA AND EVENTUALLY REACHED THE PILOT LIGHT OF THE GAS WATER HEATERIN THE CLOSET AND IGNITED."
02-01-2013,2013,20130010,15612,SUPPLEMENTAL FINAL,14210,OKLAHOMA NATURAL GAS CO,401 N. HARVEY AVE ,OKLAHOMA CITY,OK,73102,01-03-2013 15:20,,,9208 SOUTH VILLA AVENUE,OKLAHOMA CITY,CLEVELAND,OK,73159,35.374107,-97.556865,,,,,,,,,,01-03-2013 19:00,1034760,,NATURAL GAS,,218,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,14,01-03-2013 15:22,,,,01-03-2013 16:00,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,40,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1972,,,,,,2,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2513,MECHANICAL PUNCTURE,0.3,5.5,,,,,,,,CLASS 3 LOCATION,260000,78,6859,0,,,1105,,268042,0,0,24,,,,,46,46,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",IT WAS KNOWN AT THE ONSET THAT THIS DAMAGE WAS THE RESULT OF A THIRD PARTY AND DID NOT WARRANT AN INVESTIGATION OF CONTROL ROOM OR CONTROLLER.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE EASEMENT,,,,,,,,CONTRACTOR,BORING,CABLE TV,YES,1.30E+13,,CONTRACT LOCATOR,YES,YES,YES,5,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAY SULLIVAN,AREA OPERATIONS MANAGER,jay.sullivan@oneok.com,4053662455,4053662440,,,,BRYAN BREWSTER,DIRECTOR - DIVISION OPERATIONS,4055516653,bbrewster@ong.com,"THIRD PARTY ARZO INC. DAMAGED ONG'S 2"" MAIN DURING A BORING OPERATION TO INSTALL FIBER OPTIC CABLE IN A RESIDENTIAL AREA.  THE THIRD PARTY DID REQUEST A LOCATE,  WHICH WAS PERFORMED TIMELY AND ACCURATELY.  DAMAGE OCCURED AS A RESULT OF FAILURE TO MAINTAIN CLEARANCE BETWEEN THE BORING HEAD AND ONG'S PIPELINE.    PART A, 16.  THE EVACUATION VALUE IS AN ESTIMATE PROVIDED FROM THE FIRE DEPARTMENT REPORT.    PART D, 2A.  THE ESTIMATED COST OF PUBLIC AND NON-OPERATOR PRIVATE PROPERTY DAMAGE WAS DEVELOPED AFTER A REVIEW OF THE FIRE DEPARTMENT REPORT AND COUNTY ASSESSOR RECORDS.    PART C, 3D.  WE ARE UNABLE TO DETERMINE THE DATE OF MANUFACTURE, HOWEVER IT IS LIKELY BETWEEN THE YEARS OF 1969 AND 1972.    PART C, 5.  THE PUNCUTURE DIMENSIONS HAVE BEEN CORRECTED FROM THE ORIGINAL REPORT AS 2.0"" X 2.0""."
7/18/2013,2012,20130085,16593,SUPPLEMENTAL,32061,"TEXAS COMMUNITY PROPANE, LTD.",2579 WESTERN TRAILS BLVD SUITE 230,AUSTIN,TX,78745,12/27/2012 14:42,,,11504 BRIARCREEK LOOP,MANOR,TRAVIS,TX,78653,30.315239,-97.536654,,,,,,,,,,01-03-2013 10:00,1034748,,PROPANE GAS,,10,,NO,,,,,,0,YES,2,0,0,0,0,2,YES,,,,,YES,0,12/27/2012 14:42,,,,12/27/2012 14:42,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,BELOW COCKSTOP,2002,,,,,,,,,OTHER,PIPE BROKEN BELOW COCKSTOP,,,,,,,,,,OTHER,,,,,,,,,CUSTOMER BROKE COCKSTOP WHILE TAMPERING WITH GAS LINE.,CLASS 3 LOCATION,0,500,1000,5000,OPERATOR OVERTIME $6500,,5000,,11500,0,0,750,,,,,30,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JACKIE BURGE,OFFICE MANAGER,customerservicemanager@texascommunitypropane.com,512-272-5503,512-899-9333,,,,JACKIE BURGE,OFFICE MANAGER,512-272-5503,custoemrservicemanager@texascommunitypropane.com,"OPERATOR REMOVED METER AND REGULATOR, CAPPED RISER, CUSTOMER WAS HOOKING UP A PIPE TO HOME AND STEALING GAS. THEY BROKE THE PIPE THEY HAD HOOKED UP TO RISER AND AFTER ONE HOUR OF GAS BLOWING, CALLED OPERATOR. OPERATOR DISPATCHED REPAIR CREW WHO ARRIVED AND WERE BURNED WHEN GAS IGNITED FROM INTERIOR OF HOME BY ELECTRIC DRYER, CAUSING EXPLOSION AND FIRE TO WALL OF HOME.    THIS REPORT WAS CALLED IN TO PHMSA ON 01-03-13 TO MOHAMMAD ELZBIC AT 10 AM. HE STATED I DID NOT HAVE TO FILE ONLINE SINCE I REPORTED BY PHONE."
1/26/2013,2012,20130007,15695,SUPPLEMENTAL FINAL,25000,ZIA NATURAL GAS CO,101 DIVISION ST,WORLAND,WY,82401,12/26/2012 15:32,,,4420 OVERLOOK LN,LAS CRUCES,DONA ANA,NM,88007-0000,32.34882,-106.8312,,,,,,,,,,12/26/2012 16:45,1034209,,NATURAL GAS,,2,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,12/26/2012 15:33,,,,12/26/2012 15:33,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1983,,,,,,,,,OTHER,ANODELESS RISER/ SERVICE VALVE,,,,,,,,,,OTHER,,,,,,,,,"THERE WAS AN INTENTIONAL RELEASE OF GAS WHILE THE SERVICE LINE VALVE WAS BEING CHANGED LIVE.  THE OPERATION TECHNICIAN CHECKED AND DID NOT IDENTIFY ANY POTENTIAL IGNITION SOURCES, BUT THE GAS IGNITED AND CAUSED THE INCIDENT.",CLASS 3 LOCATION,446000,2000,500,0,,,8,,448508,0,0,1,,,,,30,30,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,INCIDENT OCCURRED DUE TO RELEASE OF GAS RESULTING FROM MAINTENANCE REPLACEMENT OF SERVICE LINE VALVE ON AN ANODELESS RISER.,YES,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE GRAHAM,GENERAL MANAGER,lgraham@zngc.com,575-378-4277,575-378-7011,,,,LESLIE GRAHAM,GENERAL MANAGER,575-378-4277,lgraham@zngc.com,"THERE WAS AN INTENTIONAL RELEASE OF GAS WHILE THE SERVICE LINE VALVE WAS BEING CHANGED LIVE.  THE OPERATION TECHNICIAN CHECKED AND DID NOT IDENTIFY ANY POTENTIAL IGNITION SOURCES, BUT THE GAS IGNITED AND CAUSED THE INCIDENT.    ZIA NATURAL GAS COMPANY HAS IMPLEMENTED A SPECIFIC WRITTEN PROCEDURE FOR CHANGING SERVICE LINE VALVES AND HAS RETRAINED EMPLOYEES ON PROPERLY IDENTIFYING POTENTIAL SOURCES OF IGNITION.    INCIDENT HAS BEEN INVESTIGATED BY THE NEW MEXICO PUBLIC REGULATION COMMISSION, PIPELINE SAFETY BUREAU.  THE FINDINGS AND COMPLIANCE ACTIONS HAVE BEEN DOCUMENTED IN NOTICE OF PROBABLE VIOLATION CASE #12-122612-11-PD."
1/14/2013,2012,20130005,15581,ORIGINAL,18440,SOUTH JERSEY GAS CO,101 SOUTH LINCOLN PLACE ,ATLANTIC CITY,NJ,8401,12/21/2012 0:10,,,35 W. BROOKLINE DRIVE,LAUREL SPRINGS,CAMDEN,NJ,8021,39.823959,-75.052967,,,,,,,,,,12/21/2012 11:44,1033908,,NATURAL GAS,,100,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,15,12/21/2012 0:10,,,,12/21/2012 0:33,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1985,,,,,,0.75,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,233600,5000,81000,0,,,1000,,320600,0,0,8,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,TREE ROOT CRACKED PLASTIC SERVICE TEE PIECE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID NEWMAN,MANAGER COMPLIANCE AND QUALITY ASSURANCE,dnewman@sjindustries.com,609-561-9000,609-704-1802,,,,DAVID NEWMAN,MANAGER COMPLIANCE AND QUALITY ASSURANCE,609-561-9000,dnewman@sjindustries.com,A TREE ROOT CRACKED THE PLASTIC SERVICE TEE SERVING 36 W. BROOKLINE DRIVE.  THE CRACKED PLASTIC SERVICE TEE AND ATTACHED PIPING WAS SENT TO AN INDEPENDENT TESTING LABORATORY FOR ANALYSIS.
