REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
10-11-2012,2012,20120085,15528,SUPPLEMENTAL FINAL,18104,CPS ENERGY,500 MCCULLOUGH ,SAN ANTONIO,TX,78215,9/16/2012 2:25,,,4215 TIMBERHILL DRIVE,SAN ANTONIO,BEXAR,TX,78296,29.47446,-98.62625,,,,,,,,,,9/18/2012 8:51,1024763,,,,81.9,,YES,0,0,0,0,2,2,NO,,,,,,0,YES,,,,,NO,0,9/16/2012 4:00,,,,9/16/2012 5:10,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,1975,,,,,,,,,STEEL,,OTHER,SMLS,0.179,,,,,,,OTHER,,,,,,,,,NATURAL GAS RELEASE RESULTED FROM A VEHICLE CRASHING THROUGH THE RESIDENTIAL GAS METER AND REGULATOR SETTING. THE GAS SERVICE RISER WAS SHEARED OFF CAUSING A RELEASE OF GAS.,CLASS 3 LOCATION,190000,300,571,0,,,245,,191116,0,0,1,,,,,9,9,33,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",BECAUSE THE RELEASE OF NATURAL GAS IN THE DISTRIBUTION SYSTEM WAS NOT LARGE ENOUGH FOR THE SCADA SYSTEM TO DETECT.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANTHONY BROWN,GAS ENGINEER,abrown@cpsenergy.com,(210) 353-6092,(210) 353-2072,,,,TORRY HURT,SUPERVISOR - GAS CODES AND STANDARDS,(210) 353-6132,tlhurt@cpsenergy.com,"THE PRIMARY CAUSE OF THE INCIDENT WAS DUE TO OTHER OUTSIDE FORCE DAMAGE.  A VEHICLE LOST CONTROL AND CRASHED THROUGH A RESIDENTIAL HOME SHEARING THE GAS METER AND REGULATOR SETTING AT THE INITIAL POINT OF IMPACT.  AS A RESULT, THE PRIMARY IGNITION SOURCE WAS THE GASOLINE FROM THE VEHICLE WHICH STARTED THE HOUSE FIRE.  THE HOUSE FIRE THEN IGNITED THE NATURAL GAS RELEASED FROM THE DAMAGED GAS RISER CAUSING A SECONDARY FUEL SOURCE DURING THE INCIDENT.  THE TWO DEATHS THAT OCCURED WHERE NOT ATTRIBUTED TO THE RELEASE OF NATURAL GAS."
06-03-2013,2012,20130070,15678,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,09-11-2012 09:05,,,1218 NOBLE AVENUE,BRONX,BRONX,NY,10472-4510,40.8301779,-73.869565,,,,,,,,,,09-11-2012 16:49,1024109,,NATURAL GAS,,11,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,09-11-2012 09:05,,,,09-11-2012 09:05,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,65,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2006,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,31720,2500,0,,,22,,34242,0,0,0,,,,,183,183,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","LEAK ON 4"" VALVE PACKING",,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,VALVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VALVE,,,,,,,,,,,,,,,,,OTHER,LEAK AT VALVE PACKING SEAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON TUESDAY SEPTEMBER 11, 2012 AT 09:05 LEAK SURVEY REPORTED TO THE GAS EMERGENCY RESPONSE CENTER A 15% GAS READING WAS DETECTED AT 4"" TRANSMISSION MAIN VALVE #12082 OPPOSITE 1218 NOBLE AVE, BRONX, NEW YORK. VALVE #12082 IS THE INLET VALVE TO TRANSMISSION-LOW PRESSURE REGULATOR STATION GR-191. A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT) WAS INITIATED AND GAS CONSTRUCTION, PRESSURE CONTROL AND SUPERVISION WERE DISPATCHED. AT 12:45, CONTINGENCY CASE 13B WAS ACTIVATED AND ISOLATION VALVES WERE IDENTIFIED AND INSPECTED. A VACUUM TRUCK WAS ASSIGNED AND USED TO EXCAVATE AROUND THE VALVE. AT 16:18, IT WAS REPORTED A LEAK ON VALVE #12082 WAS CONFIRMED. GAS CONTROL WAS NOTIFIED AND PRESSURE CONTROL CLOSED REMOTE INLET V-6947 TO ISOLATE LEAKING V-12082. THE AFFECTED SEGMENT OF 4"" 245 PSI RATED PIPING WAS APPROXIMATELY 82' IN TOTAL AND WAS DEPRESSURIZED THROUGH GR-191. THERE WERE NO SYSTEM IMPACT OR CUSTOMER OUTAGES AS A RESULT OF GR-191 OUT OF SERVICE. AN OPERATIONAL PLAN WAS IDENTIFIED AND PROCEDURE MP-12-27 WAS DEVELOPED FOR THE REPLACEMENT OF THE LEAKING VALVE AND ASSOCIATED PIPING. ON FRIDAY SEPTEMBER 14, 2012 THE PROCEDURE WAS INITIATED AND NEW VALVE #59783 AND PIPING TOTALING 5'2"" WAS INSTALLED. PRESSURE CONTROL RETURNED GR-191 TO SERVICE AND AT 19:38 THE SERIOUS LEVEL INCIDENT WAS TERMINATED. THE US DOT, NYS PSC, NYC DEP AND FDNY WERE NOTIFIED.  NOTE--THIS GAS DISTRIBUTION INCIDENT REPORT WAS GENERATED TO REPLACE GAS TRANSMISSION INCIDENT REPORT 20120102-15825"
10-03-2012,2012,20120082,15534,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,09-09-2012 03:45,,,11412 VENTURA BLVD.,STUDIO CITY,LOS ANGELES,CA,91604,34.139668,-118.379288,,,,,,,,,,09-09-2012 07:00,1023817,,NATURAL GAS,,22,,YES,0,0,0,0,3,3,NO,,,,,,0,YES,,,,,NO,0,09-09-2012 03:45,,,,09-09-2012 04:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1986,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,10000,3000,400,0,,,125,,13525,2,0,0,,,,,35,35,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213-305-8660,213-244-8155,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,213-305-8660,wkoskie@semprautilities.com,"VEHICLE CARRYING THREE ADULTS TRAVELING AT HIGH SPEED LOST CONTROL, JUMPED CURB AND  HIT TWO TREES, RISER, AND BUILDING AT A STRIP MALL. RAN THROUGH METER GUARD AND STRUCK MSA.  RISER BENT AND VEHICLE CAUGHT ON FIRE. FD SHUT METER OFF AND GAS WAS UNDER CONTROL AT 4:20 AM. METER INCIDENT WAS REPORTABLE BASED ON THE 3 FATALITIES AND MULTIPLE NEWS MEDIA OUTLETS ON SCENE."
10-11-2012,2012,20120086,15524,ORIGINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,80 PARK PLAZA M/C - T18 ,NEWARK,NJ,07102-4194,09-07-2012 17:09,,,272 REOCK AVENUE,ORANGE,ESSEX,NJ,07050-3510,40.770543,-74.229907,,,,,,,,,,09-07-2012 19:38,1023710,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,NO,0,09-07-2012 17:09,,,,09-07-2012 17:27,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,METER-BAR,,,,,,,,,,OTHER,,,,,,,,,THEFT OF GAS METER AND ASSOCIATED PIPING BY VANDALS,CLASS 4 LOCATION,0,0,0,0,,,0,,0,0,0,0,,,,,0.25,0.25,0.25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",UTILIZATION PRESSURE NOT REQUIRING CONTROL ROOM MONITORING,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,THEFT OF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRANKY CORIANO,PRINCIPAL REGULATORY SPECIALIST,franky.coriano@pseg.com,609-421-8025,609-695-6737,,,,MICHAEL J. GAFFNEY,DIRECTOR GAS DISTRIBUTION FIELD CONSTRUCTION,973-365-5300,michael.gaffney@pseg.com,"ON FRIDAY SEPTEMBER 7, 2012, PSE&G RESPONDED TO A GAS EMERGENCY CALL INVOLVING A GAS IGNITION. THE INITIAL CALL CAME IN FROM THE ORANGE FIRE DEPARTMENT AT 17:09, AS A HOUSE FIRE AT 272 REOCK AVE, ORANGE; THE FIRE CHIEF STATED GAS WAS NOT INVOLVED, AND THE FIRE WAS CAUSED BY SQUATTERS. SUBSEQUENT INVESTIGATION OF THE INCIDENT REVEALED THAT THE FIRE WAS CAUSED WHEN ONE OF THE SQUATTERS LIT A MATCH, WHICH IGNITED LEAKING GAS, ORIGINATING FROM GAS PIPING REMOVED FROM THE HEAD OF AN INSIDE METER SET. THE GAS METER, INLET VALVE AND ASSOCIATED PIPING WERE ALL REMOVED BY AN UNKNOWN PERSON, ON AN UNKNOWN DATE, PRIOR TO THE FIRE.     AN APPLIANCE SERVICE TECH RESPONDED AND SHUT THE GAS OFF AT THE CURB AT 17:40 ON SEPTEMBER 7, 2012. A STREET CREW WAS DISPATCHED, AND THE GAS SERVICE TO 272 REOCK AVE WAS CUT AT THE CURB AT 19:00.    TWO PEOPLE, (NAMES UNKNOWN) SQUATTERS, WERE INJURED, ONE BY THE FIRE, ONE WAS INJURED JUMPING OUT A WINDOW TO ESCAPE THE FIRE. THE HOME IN QUESTION WAS VACATED BY THE OWNER, AND THE INJURED PARTIES WERE TRESPASSING ON THE PROPERTY AT THE TIME OF THE INCIDENT. PSE&G HAS BEEN UNABLE TO CONFIRM ANY INFORMATION ON THE STATUS OF THEIR INJURIES DUE TO PATIENT CONFIDENTIALITY LAWS."
9/24/2012,2012,20120079,15569,SUPPLEMENTAL FINAL,4483,ENSTAR NATURAL GAS CO,3000 SPENARD ROAD ,ANCHORAGE,AK,99503,8/30/2012 4:35,,,39395 HALLELUJAH TRAIL,SOLDOTNA,KENAI PENINSULA BOROUGH,AK,99669,60.499832,-150.923017,,,,,,,,,,8/30/2012 6:00,1022635,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,8/30/2012 4:35,,,,8/30/2012 5:11,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1999,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,RUPTURE,,,,,CIRCUMFERENTIAL,,0.5,0.5,,CLASS 3 LOCATION,250000,3000,2000,0,,,100,,255100,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID BREDIN,DIRECTOR OF OPERATIONS,dave.bredin@enstarnaturalgas.com,907-264-3745,907-562-0053,,,,DAVID W. BREDIN,DIRECTOR OF OPERATIONS,907-264-3745,dave.bredin@enstarnaturalgas.com,"ENSTAR NATURAL GAS COMPANY EMPLOYEES RESPONDED TO A CALL THAT A RESIDENTIAL STRUCTURE WAS ON FIRE AT 39395 HALLELUJAH TRAIL, SOLDOTNA, AK ON 8/30/12.  THE METER SET WAS ON FIRE AS THE HDPE SERVICE LINE TUBING INSIDE THE RISER HAD MELTED AND RELEASED NATURAL GAS.  THE SERVICE LINE WAS DUG UP AND PINCHED OFF TO STOP THE FLOW OF NATURAL GAS.  THE STRUCTURE SUFFERED EXTENSIVE DAMAGE.  THE GAS REGULATOR AND METER WERE SEVERELY BURNED AND UNRECOVERABLE.      A JOINT INVESTIGATION WAS CONDUCTED BY THE LOCAL FIRE INVESTIGATOR, AN INVESTIGATOR FROM THE HOMEOWNER'S INSURANCE COMPANY AND A PRIVATE INVESTIGATOR HIRED BY ENSTAR.  WHILE THE FIRE STARTED NEAR THE GAS METER, IT'S ORIGIN APPEARED TO BE ELECTRICAL IN NATURE.  A NON GFCI ELECTRICAL OUTLET WAS LOCATED OUTSIDE THE STRUCTURE, NEAR THE GAS METER. PLUGGED INTO THE OUTLET WAS AN UNUSED EXTENSION CORD.  ALSO PLUGGED INTO THE OUTLET WAS A PHOTO VOLTAIC TIMER, A 6 RECEPTACLE POWER STRIP, A SMALL EXTENSION CORD, A STRING OF DECORATIVE PATIO LIGHTS AND A DECORATIVE WATER FOUNTAIN.  IT APPEARS ONE OF THE ELECTRICAL COMPONENTS FAILED AND STARTED BURNING PLASTIC AND SILK DECORATIVE FLOWERS THAT HAD BEEN PLACED AROUND THE GAS METER.      THIS APPEARS TO BE A FIRE FIRST INCIDENT."
9/27/2012,2012,20120081,15794,SUPPLEMENTAL FINAL,2812,"CORPUS CHRISTI, CITY OF - GAS DIV",4225 SOUTH PORT AVENUE ,CORPUS CHRISTI,TX,78415,8/29/2012 14:15,,,1045 HAMLIN DR,CORPUS CHRISTI,NUECES,TX,78411,27.734063,-97.38411,,,,,,,,,,8/29/2012 15:55,1022577,,NATURAL GAS,,89,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,1,8/29/2012 14:15,,,,8/29/2012 14:19,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1956,,,,,,2.375,API 5L,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS,0.375,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,1000,200,0,,,300,,1500,0,0,15,,,,,10,10,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,,,,,,YES,,,,CONTRACTOR,AUGER,POLE,YES,122281249,TEXAS 811,UTILITY OWNER,YES,NO,,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSE M. CANTU JR,PETROLEUM SUPERINTENDENT,jessecantu@cctexas.com,(361)885-6941,(361)853-3200,,,,JESSE M. CANTU JR.,,(361)885-6941,No Email Address,"THE 2 INCH STEEL MAIN WAS MARKED BY THE LINE LOCATOR APPROXIMATELY 4 FEET FROM THE ACTUAL LOCATION OF THE LINE.  THE LINE WAS PUNCTURED BY AN AUGER DURING THE INSTALLATION OF A POWER POLE. THE LINE IS A SHORT SEGMENT AND WAS INITIALLY CLAMPED AND RETURNED TO SERVICE.  FINAL REPAIRS WERE COMPLETED ON AUGUST 29TH, 2012 BY CUTTING OUT AND REPLACING 5 FEET OF PIPE."
9/26/2012,2012,20120080,15645,SUPPLEMENTAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,80 PARK PLAZA M/C - T18 ,NEWARK,NJ,07102-4194,8/28/2012 12:30,,,341 MONTROSE AVENUE,SOUTH ORANGE,ESSEX,NJ,07079-9998,40.74992,-74.24354,,,,,,,,,,8/28/2012 16:25,1022459,,NATURAL GAS,,,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,8/28/2012 13:05,,,,8/28/2012 13:25,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1935,,,,,,2,API5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,LEAK,,,OTHER,CORROSION HOLE,,,,,,CLASS 4 LOCATION,0,0,0,0,0,,0,,0,0,0,0,,,,,0.25,0.25,0.25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,COAL TAR,,,,,,,,,,,,,,,,,,,,,,10-02-2011,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRANKY CORIANO,PRINCIPAL REGULATORY SPECIALIST,franky.coriano@pseg.com,609-421-8025,609-695-6737,,,,MICHAEL J. GAFFNEY,DIRECTOR GAS DISTRIBUTION FIELD CONSTRUCTION,973-365-5300,michael.gaffney@pseg.com,"ON TUESDAY, AUGUST 28, 2012, AT APPROXIMATELY 12:30 PM A CREW WAS WORKING ON REPLACING A SCHEDULED 2-INCH BARE STEEL UTILIZATION PRESSURE SERVICE FROM MAIN TO CURB AT 341 MONTROSE AVENUE IN SOUTH ORANGE. A UTILITY MECHANIC WAS EXCAVATING WITH A LEAK (PRY) BAR TO UNCOVER THE SERVICE TEE AT THE MAIN IN ACCORDANCE TO THE CONSTRUCTION STANDARDS WHEN GAS LEAKING FROM A CORROSION HOLE IGNITED. A FLASH FIRE ENSUED CAUSING THE EMPLOYEE TO SUSTAIN BURNS TO HIS FACE AND BOTH ARMS. THE EMPLOYEE WAS NOT WEARING PROPER PPE WHILE WORKING IN A GASEOUS ATMOSPHERE.  THE EMPLOYEE IS OQ QUALIFIED AND WAS RECENTLY OQ QUALIFIED ON JULY 12, 2012. THE FIRE WAS EXTINGUISHED BY THE STREET LEADER WITH A FIRE EXTINGUISHER THAT WAS AVAILABLE ALONGSIDE THE EXCAVATION. SUPERVISION WAS NOTIFIED AND ARRIVED TO THE SCENE AT 1:25 PM AND TRANSPORTED THE EMPLOYEE TO AN EMERGENCY MEDICAL FACILITY. AT 1:30 PM THE GAS SERVICE WAS MADE SAFE AND REPLACED BY A RELIEF CREW THAT WAS DISPATCHED TO THE SCENE.     AFTER MULTIPLE ASSESSMENTS, DR. E. HANI MANSOUR DETERMINED THE EMPLOYEE HAD SUSTAINED SECOND AND THIRD DEGREE BURNS AND ADMITTED HIM FOR OBSERVATION AND TREATMENT. THE EMPLOYEE WAS DISCHARGED ON SEPTEMBER 3, 2012, AND HE IS RECEIVING THERAPY FOR HIS INJURIES."
8/29/2012,2012,20120072,16087,SUPPLEMENTAL FINAL,5330,FLORIDA PUBLIC UTILITIES CO,208 WILDLIGHT AVE ,YULEE,FL,32097,8/28/2012 11:16,,,410.5 59TH ST.,WEST PALM BEACH,PALM BEACH,FL,33407-2526,26.76273,-80.05291,,,,,,,,,,8/28/2012 15:17,1022449,,NATURAL GAS,,0.3,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,4,8/28/2012 11:16,,,,8/28/2012 11:59,NO,PRIVATE PROPERTY,UNDERGROUND,OTHER,SERVICE LINE WITH CONCRETE SLAB OVER IT,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,ERW,0.113,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,40000,2500,1000,0,,,50,,43550,0,0,2,,,,,18,20,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"ELECTRICAL ARCING BETWEEN THE GAS SERVICEA AND A CAST IRON SEWER LINE. THERE WAS LIGHTNING IN THE AREA A FEW DAYS, 8/24/12,  BEFORE THE INCIDENT. THERE WERE ALSO CONDUITS FROM THE UNPERMITTED GARAGE APARTMENT IN THE GROUND AROUND THE GAS AND SEWER PIPES. THE INVESTIGATION DID NOT TURN UP A DEFINITIVE SOURCE OF THE CURRENT FOR THE ELECTRICAL ARCING.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL MCCARTY,COMPLIANCE AND MEASUREMENT MANAGER,mmccarty@fpuc.com,863 845-7005,863 294-0629,,,,MICHAEL MCCARTY,COMPLIANCE AND MEASUREMENT MANAGER,863 845-7005,mmccarty@fpuc.com,"AT APPROXIMATELY 11:15 AM ON 8/28/2012, FLORIDA PUBLIC UTILITIES WAS NOTIFIED BY WEST PALM BEACH FIRE DEPARTMENT OF AN EXPLOSION AND FIRE AT 410.5 59TH ST., WEST PALM BEACH, FL 33407-2526. THIS RESIDENCE IS A GARAGE APARTMENT BEHIND 410 59TH ST., WEST PALM BEACH, FL. THE SERVICE TECH FROM FLORIDA PUBLIC UTILTIES ARRIVED AT 11:59 AM AND FOUND THE NATURAL GAS SERVICE TO 410 59TH ST. TURNED OFF AT THE METER BY THE FIRE DEPARTMENT AS THEY WERE EXTINGUISHING THE FIRE.  THE TECH FOUND THE 3/4"" BARE STEEL NATURAL GAS SERVICE LEAKING UNDER A CONCRETE SLAB AT THE RESIDENCE. FLORIDA PUBLIC UTLITIES DISPATCHED A DISTRIBUTION CREW TO CUT THE SERVICE AT THE MAIN AND CAP IT AT 1:00 PM ON 8/28/12.  IT WAS DETERMINED THAT AS A RESULT OF TROPICAL STORM ISAAC, THERE WERE MULTIPLE LIGHTENING STRIKES IN THE AREA OF THE RESIDENCE ON FRIDAY, 8/24/12. NEWS REPORTS STATED THAT THE RESIDENT OF 410.5 59TH ST., WEST PALM BEACH STARTED SMELLING GAS AROUND THIS TIME. HE DID NOT NOTIFY FLORIDA PUBLIC UTILITIES BUT LOOKED FOR THE SOURCE OF THE ODOR HIMSELF ON TUESDAY, 8/28/12.  ATTACHED TO THIS REPORT IS A PICTURE OF A SECTION OF 3/4"" BARE STEEL SERVICE THAT WAS CUT AND CAPPED AT 410 59TH ST., WEST PALM BEACH. IT APPEARS TO HAVE A HOLE CAUSED BY AN ELECTRICAL ARC.    FURTHER INVESTIGATION OF THIS INCIDENT IN THE FOLLOWING WEEKS DETERMINIED THAT THE 3/4"" BS GAS SERVICE WAS IN CLOSE PROXIMITY TO A CAST IRON SEWER LINE AND A GALVANIZED ELECTRICAL CONDUIT. THE ELECTRICAL CONDUIT WAS INSTALLED AT SOME POINT AFTER THE GAS SERVICE WAS INSTALLED WHEN THE GARAGE WAS CONVERTED INTO AN APARTMENT AND A CONCRETE SLAB WAS POURED OVER THEM ON THE GROUND.    STRAY CURRENT EITHER FROM AN ELECTIC POWER POLE OR INDUCED UPON THE  CONDUIT AND PIPING CAUSED AN ARC BETWEEN THE CONDUIT AND PIPES RESULTING IN A SMALL HOLE IN THE GAS PIPING. GAS LEAKED UNDER THE SLAB AS A RESULT OF THE ARC HOLE BEGINNING ON 8/24/12 AND VENTED INTO THE GARAGE APARTMENT. WHEN THE RESIDENT OF 410 59TH ST. BEGAN TO LOOK FOR THE SOURCE OF THE ODOR ON 8/28/12, HE LIT A CIGARETTE, IGNITING THE GAS IN THE APARTMENT.      5/28/2015 - SUPPLEMENTAL INFORMATION TO THE SUPPLEMENTAL AND FINAL REPORT FILED ON 4/28/2014.   1. THE LONGITUDE AND LATITUDE COORDINATES WERE CORRECTED FROM THE ORIGINAL COORDINATES THAT WERE OBTAINED FROM GOOGLE MAPS AND WERE SLIGHTLY INACCURATE.  2. THE CAUSE OF THE INCIDENT WAS CHANGED FROM G2 - NATURAL FORCE DAMAGE (LIGHTNING) TO G4 - OTHER OUTSIDE FORCE DAMAGE (ELECTRICAL ARCING). ALTHOUGH THERE WAS LIGHTNING IN THE AREA DAYS PRIOR TO THE INCIDENT, THE EXACT SOURCE OF THE CURRENT THAT ARCED A HOLE IN THE GAS SERVICE COULD NOT BE DEFINITIVELY DETERMINED AFTER AN INVESTIGATION.  3. TOTAL ESTIMATED PROPERTY DAMAGE WAS REVIEWED AND LEFT AS STATED. THE DAMAGE AND REMOVAL OF DEBRIS WERE CONFINED TO AN UNPERMITTED AND UNINHABITED DETACHED GARAGE THAT HAD BEEN CONVERTED INTO AN APARTMENT. THE REPAIR OF THE GAS MAIN CONSISTED OF INSTALLING A STOP FITTING AND INSERTING APPROX. 100' OF STEEL MAIN WITH PE PIPE AND RUNNING APPROX. 33' OF PE SERVICE. THE ASSESSED VALUE FOR THE ENTIRE PROPERTY AT 410 59TH ST, WEST PALM BEACH WAS $75,210 WITH A MARKET VALUE OF $92,639 IN 2012. THE MEDICAL COSTS FOR THE INJURED PARTY WERE NOT INCLUDED IN THE PROPERTY DAMAGE AMOUNT.  4. REFERENCE TO ""ACTIVE LITIGATION"" WAS REMOVED FROM LAST NARRATIVE.  5. CONTACT TITLE, PHONE AND FAX NUMBERS HAVE BEEN UPDATED FOR THE SUBMITTER."
9/21/2012,2012,20120078,15531,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,8/24/2012 6:05,,,81944 HIGHWAY 111,INDIO,RIVERSIDE,CA,92201,33.707586,-116.242673,,,,,,,,,,8/24/2012 7:30,1022067,,NATURAL GAS,,42,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,8/24/2012 6:05,,,,8/24/2012 6:32,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1986,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,1,1,,CLASS 3 LOCATION,0,1000,500,0,,,250,,1750,5,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213-305-8660,213-244-8155,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,213-305-8660,wkoskie@semprautilities.com,"ON AUGUST 24, 2012, A FIRE ERUPTED WITHIN A COMMERCIAL COMPLEX, ULTIMATELY SPREADING THROUGHOUT THE COMPLEX, CAUSING A BURNING WALL TO FALL ONTO A NATURAL GAS METER SET ASSEMBLY WHOSE COMPONENT(S) MELTED AND IGNITED.  SINCE THE FIRE INVOLVED PROPERTY DAMAGE EXCEEDING $50,000, THIS INCIDENT WAS REPORTED TO PHMSA AND CPUC.    FURTHER INVESTIGATION DETERMINED THAT THE FIRE WAS STARTED AWAY FROM THE METER LOCATION, AND THAT IGNITIED GAS DID NOT CONTRIBUTE TO PROPERTY DAMAGE OR HINDER FIREFIGHTING EFFORTS.      REPAIRS HAVE BEEN COMPLETED, AND RESTORATION WILL TAKE PLACE ONCE COMMERCIAL FACILITIES ARE REPAIRED AND/OR REBUILT."
06-03-2013,2012,20130068,15676,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,8/16/2012 12:54,,,BAYCHESTER AVENUE AND NEREID AVENUE,BRONX,BRONX,NY,10475-4572,40.898975,-73.846185,,,,,,,,,,8/16/2012 15:39,1021260,,NATURAL GAS,,65,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/16/2012 12:54,,,,8/16/2012 12:54,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,32,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2007,,,,,,4,UNKNOWN,CAMERON,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,25000,1500,0,,,130,,26630,0,0,0,,,,,178,178,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","LEAK ON 4"" VALVE PACKING",,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,VALVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VALVE,,,,,,,,,,,,,,,,,OTHER,LEAK AT SEAL PACKING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON AUGUST 16, 2012 AT 12:54 PRESSURE CONTROL REPORTED TO THE GAS EMERGENCY RESPONSE CENTER (GERC) AN OUTSIDE LEAK AT 4"" TRANSMISSION INLET V-43662 WHILE PERFORMING AN INSPECTION OF REGULATOR STATION GR-149 AT BAYCHESTER AVE. AND NEREID AVE. IN BRONX, NEW YORK. GAS DISTRIBUTION SERVICES (GDS) RESPONDED AND INVESTIGATED THE AREA. CONTINGENCY CASE 16-A WAS INITIATED AND 4"" REMOTE INLET V-6423 AND 24"" V-6408 WERE INSPECTED FOR CONTINGENCY. A BAR-HOLE SURVEY WAS COMPLETED AND AT 15:02 V-6423 WAS CLOSED ISOLATING APPROXIMATELY 30' OF 178 PSI INLET PIPING TO GR-149. GAS CONTROL REPORTED GR-174 AND GR-141 WERE ALSO SUPPORTING THE AREA AND THERE WAS NO SYSTEM IMPACT FROM ISOLATING GR-149. PRESSURE IN THE AFFECTED SEGMENT WAS REDUCED TO APPROXIMATELY 90 PSI. GAS CONSTRUCTION EXCAVATED AND AT 16:56 A VISIBLE LEAK ON THE BODY OF V-43662 WAS REPORTED. ADDITIONAL RESEARCH WAS PERFORMED TO DETERMINE IF A REPAIR CAN BE MADE OR IF THE VALVE WILL BE REPLACED. THE MAIN PRESSURE IN THE AFFECTED SEGMENT WAS REDUCED TO 5 PSI AND THERE WAS A MINOR LEAK WHICH GDS SURVEILLED UNTIL A REPAIR WAS COMPLETED. MULTIPLE REPAIR ATTEMPTS WITH THE CAMERON VALVE REPRESENTATIVE PRESENT WERE UNSUCCESSFUL. ON 8-29-12 IT WAS DETERMINED THE VALVE WAS TO BE CUT-OUT AND REPLACED.  ON 9-2-12, V-43662 WAS CUT OUT ON PROCEDURE MPC-12-25 AND REPLACEMENT V-59674 WAS INSTALLED. TRANSMISSION PRESSURE WAS RETURNED TO THE AFFECTED SEGMENT OF PIPING AND AT 01:30 ON 9-3-12 THE SERIOUS LEVEL STATUS WAS TERMINATED.  THERE WERE NO INJURIES, EVACUATIONS OR SYSTEM IMPACT REPORTED.  THE US DOT, NYS PSC, NYC DEP AND FDNY WERE NOTIFIED AND THE PSC RESPONDED TO LOCATION. THIS WAS A SERIOUS LEVEL INCIDENT.  NOTE--GAS DISTRIBUTION INCIDENT REPORT WAS GENERATED TO REPLACE GAS TRANSMISSION INCIDENT REPORT 20120092-15812"
09-07-2012,2012,20120075,15512,ORIGINAL,2812,"CORPUS CHRISTI, CITY OF - GAS DIV",4225 SOUTH PORT AVENUE ,CORPUS CHRISTI,TX,78415,8/14/2012 10:56,,,4619 BALDWIN BLVD,CORPUS CHRISTI,NUECES,TX,78408-2711,27.79235,-97.44733,,,,,,,,,,8/14/2012 12:40,1021032,,NATURAL GAS,,8,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,16,8/14/2012 11:06,,,,8/14/2012 11:11,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,1963,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,RISER WAS SEVERED AT A THREADED CONNECTION.,CLASS 3 LOCATION,0,200,700,0,,,25,,925,0,0,0,,,,,70,70,100,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSE M. CANTU JR,PETROLEUM SUPERINTENDENT,jessecantu@cctexas.com,(361)885-6941,(361)853-3200,,,,DEBORAH A. MARROQUIN,DIRECTOR OF GAS SERVICES,(361)885-6924,debbiem@cctexas.com,MAJEK DEMOLITION WAS IN THE PROCESS OF DEMOLISHING A COMMERCIAL BUILDING WITH A SMALL EXCAVATOR WHEN AN OUTSIDE WALL COLLAPSED AND FELL ON TOP OF THE METER SET BREAKING THE RISER AT A TREADED CONNECTION.  THE CONTRACTOR FAILED TO NOTIFY THE CITY OF CORPUS CHRISTI FOR REMOVAL OF THE SERVICE PRIOR TO CONDUCTING THE DEMOLITION.  THE RISER WAS PLUGGED TO RENDER SAFE AND THE SERVICE HAS BEEN ABANDONED FOR NON USE.
09-07-2012,2012,20120076,15564,SUPPLEMENTAL FINAL,12876,QUESTAR GAS COMPANY,333 SOUTH STATE STREET P.O. BOX 45360,SALT LAKE CITY,UT,84111,08-08-2012 21:20,,,905 BRIDGER DRIVE,GREEN RIVER,SWEETWATER,WY,82935,41.503408,-109.458665,,,,,,,,,,08-08-2012 22:43,1020434,,NATURAL GAS,,6.9,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,08-08-2012 21:35,,,,08-08-2012 21:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1984,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,OTHER,VEHICLE HIT METER SET,,,,,,CLASS 3 LOCATION,20000,9200,1000,0,,,50,,30250,1,0,0,,,,,35,35,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS A METER SET THAT WAS HIT BY A VEHICLE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFREY D. HANSEN,MANAGER - TECHNICAL OPERATIONS,jeff.hansen@questar.com,801-324-3645,801-324-3300,,,,C. SCOTT BROWN,VICE PRESIDENT - OPERATIONS,801-324-5172,scott.brown@questar.com,"AN ALLEGEDLY DRUNKEN DRIVER WAS TRAVELLING SOUTH ON WEST TETON DRIVE IN GREEN RIVER, WYOMING, WHEN SHE MADE AN ABRUPT 90 DEGREE TURN (EAST) AND CROSSED THE PARK STRIP, OVER AN ASPHALT DRIVE THAT IS PART OF THE PARKING LOT, JUMPED THE CURB AROUND THE LAWN AREA AND PROCEEDED ALONG THE BUILDLING STRIKING THE METER SET FROM THE WEST SIDE.  THE INLET PIPING TO THE METER SET WAS BROKEN OFF ABOVE THE SHUT-OFF VALVE DUE TO THE IMPACT FROM THE VEHICLE.  THE RELEASE OF GAS WAS IGNITED AND DESTROYED THE VEHICLE THAT HIT THE METER SET AND THE FIRE DAMAGED A SIGN ON THE SIDE OF THE BUILDING.  THE DRIVER OF THE VEHICLE WAS TREATED AT THE SCENE AND ARRESTED.    NO OTHER INJURIES WERE REPORTED.  THE BUILDING WAS A GROCERY STORE AND THE STORE WAS EVACUATED.  THE ACTUAL NUMBER OF PEOPLE EVACUATED IS NOT KNOWN."
09-05-2012,2012,20120073,15698,SUPPLEMENTAL FINAL,6141,NEW MEXICO GAS COMPANY,"7120 WYOMING BLVD. NE STE, 20",ALBUQUERQUE ,NM,87109,08-08-2012 18:38,,,PLACITAS DE LUNA / CAMINO FRANCISCA,SANTA FE,SANTA FE,NM,87501,35.71412,-105.944521,,,,,,,,,,08-08-2012 19:40,1020424,,NATURAL GAS,,144,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,08-08-2012 18:38,,,,08-08-2012 18:38,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2012,,,,,,4,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,OTHER,,,,UNDER INVESTIGATION,,,,,THE TYPE OF RELEASE IS INCONCLUSIVE AND UNDER INVESTIGATION.,CLASS 3 LOCATION,61742,3281,6411,0,,,593,,72027,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,4,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,2012,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,,,YES,,,,PROCEDURE NOT FOLLOWED,,,YES,2012,95,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY G. ROYBAL,MANAGER,gary.roybal@nmgco.com,505-697-3636,505-697-4481,,,,ED KACER,VP TECHNICAL SERVICES,505-697-3303,ed.kacer@nmgco.com,A 4IN PLASTIC MAINLINE WAS RELOCATED AND THE FUSION MACHINE ON THE FINAL FUSION WELD WAS IN THE PROCESS OF BEING REMOVED WHEN AN UNINTENTIONAL RELEASE OF GAS OCCURRED AND THE GAS IGNITED.  THE EXACT REASONS FOR THE FAILURE CANNOT BE DETERMINED WITH CERTAINTY BECAUSE THE EVIDENCE WAS DESTROYED IN THE FIRE.
09-06-2012,2012,20120074,15648,SUPPLEMENTAL FINAL,11296,"LAWRENCEBURG GAS DEPT, CITY OF",403 OAK STREET ,LAWRENCEBURG,TN,38464,08-07-2012 18:20,,,HWY 20 @ HWY 240,SUMMERTOWN,LAWRENCE,TN,38483,35.43983,-87.29021,,,,,,,,,,08-07-2012 21:25,1020313,,,,247,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,NO,125,08-07-2012 18:30,,,,08-07-2012 19:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,DISTRICT REGULATOR/METERING STATION,,1990,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,,,,CLASS 3 LOCATION,0,187177,12977,0,,,1145,,201299,24,0,186,,,,,90,90,450,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SAMUEL E. BLEVINS,D AND  O OPERATOR,sblevins@lburgus.com,931.629.9918,931.762.9276,,,,SAMUEL E. BLEVINS,D AND O OPERATOR,931.629.9918,sblevins@lburgus.com,"ON AUG 7, 2012, AT APPROSIMATELY 18:20, A 2009 NISSAN SENTRA DRIVEN BY WAYNE SPENSE WAS TRAVELING EAST ON HWY 20 IN SUMMERTOWN, TN. THE VEHICLE RAN OFF OF THE LEFT SIDE OF THE ROAD, TRAVELED 500 FT., AND STRUCK A GAS REGULATOR STATION.        AT APPROSIMATELY 18:30, TODD PENNINGTON, A WORKER AT SUMMERTOWN UTILITY DISTRICT CALLED SCOTT GARLAND, THE LAWRENCEBURG UTILITY SYSTEM GAS DEPT. ON CALL PERSON. TODD ADVISED THAT A CAR HAD RAN THROUGH A GAS REGULATING STATION AND WAS ON FIRE. SCOTT DID NOT KNOW IF IT WAS A LAWRENCEBURG UTILITY SYSTEM (LUS) OR EAST TENNESSEE (ETNG) STATION. SCOTT NOTIFIED RONNIE DIAL (LUS GAS FOREMAN) AND TIM DOLLAR (LUS WATER ON CALL PERSON) FOR ASSISTANCE.UPON ARRIVAL NEAR THE SCENE LUS PERSONNEL WAS DENIED ACCESS BY EMERGENCY PERSONNEL. IT WAS APPROSIMATELY 19:00 - 19:10 WHEN SCOTT ARRIVED ON THE ACCIDENT SCENE. AT APPROXIMATELY 19:20 SCOTT GARLAND AND RONNIE DIAL BEGIN TURNING OFF HIGH PRESSURE GAS VALVES. AT APPROSIMATELY 19:40 SCOTT AND RONNIE BEGIN TURNING OFF LOW PRESSURE VALVES. THE GAS DISTRIBUTION WAS BACKFEEDING INTO THE STATION AND FEEDING THE FLAMES. BY 19:50 THE GAS WAS OFF AND THE FLAMES EXTINGUISHED. THE GAS LINES WERE CAPPED. GAS VALVES WERE TURNED OFF AT THE CUSTOMERS METERS. BY 06:00 ON AUG 8, 2012 LUS WAS RELIGHTING CUSTOMERS PILOT LIGHTS.        MR. SPENSE PERISHED IN THE CRASH. THE GAS REGULATING STATION WAS A COMPLETER LOSS. GAS IS CURRENTLY BEING FER TO SUMMERTOWN BY WAY OF HWY 43.         FINAL:  ON 01/130031/2013 BUSH CONSTRUCTION CO INSTALLED A TEMPORARY REGULATOR STATION TO HELP WITH LOW PRESSURE IN SUMMERTOWN. ON 02/28/2013 A NEW STATION WAS COMPLETED IT WAS PUT ON LINE AT APPROXIMATELY 13:15."
8/22/2012,2012,20120070,15504,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,7/29/2012 12:21,,,631 S. SAN JOSE AVENUE,CLAREMONT,SAN BERNARDINO,CA,91711,34.083346,-117.724146,,,,,,,,,,7/29/2012 22:55,1019366,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/29/2012 12:21,,,,7/29/2012 14:51,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,37,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2002,,,,,,2,ASTM D2513,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,75000,1000,0,,,6,,76006,0,0,316,,,,,47,47,52,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"HIGH PRESSURE WATER LEAK SCOURED PE SERVICE, CREATING LEAK",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213 305-8660,213 244-8155,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,213 305-8660,wkoskie@semprautilities.com,"PRESSURE FROM LEAKING WATER MAIN SCOURED NEARBY 2"" PE MAIN, CAUSING WATER TO ENTER MAIN AND DROP SERVICE TO 316 CUSTOMERS.  LEAK REPAIRED, WATER REMOVED FROM MAINS AND SERVICES.  MAIN HAS BEEN REPAIRED.  PVC WATER LINE WAS REPLACED WITH COPPER BY WATER DEPARTMENT.    NO INJURIES, NO IGNITION.  BECAME REPORTABLE WHEN REPAIR/RESTORATION ESTIMATE MET $50,000 REPORTING THRESHOLD."
8/16/2012,2012,20120068,15532,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,7/21/2012 7:23,,,E. DUARTE & S. 2ND,ARCADIA,LOS ANGELES,CA,91007,34.130389,-118.025013,,,,,,,,,,7/21/2012 22:19,1018655,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/21/2012 7:43,,,,7/21/2012 8:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,42,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1959,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,209000,1000,0,,,5,,210005,20,0,437,,,,,39,39,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,,213 305-8660,213 244-8155,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,213 305-8660,wkoskie@semprautilities.com,"ELECTRIC TRANSFORMER FAILED, SENDING CURRENT ONTO WATER SERVICE.  CURRENT ON WATER SERVICE ARCED ONTO 6' STEEL MAIN, CREATING HOLE ALLOWING WATER TO ENTER MAIN.  WATER LINE AND MAIN REPAIRED.  WATER REMOVAL AND RESTORATION OF 457 CUSTOMERS COMPLETE.  LEAK SURVEY AND INSPECTION OF CATHODIC PROTECTION SYSTEMS IN AREA COMPLETED.  NO IGNITION OR INJURIES.  NO ROAD CLOSURES."
8/15/2012,2012,20120067,15541,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,"200 CIVIC CENTER DR, P.O. BOX 117",COLUMBUS,OH,43215,7/17/2012 13:37,,,10374 BRAEMAR DR,POWELL,DELAWARE,OH,43065,40.147621,-83.096366,,,,,,,,,,7/17/2012 16:04,1018056,,,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,7/17/2012 13:37,,,,7/17/2012 14:05,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1994,,,,,,,,,UNKNOWN,,,,,,,,,,,LEAK,,,OTHER,FIRE-UNKNOWN,,,,,,CLASS 3 LOCATION,305000,1000,1000,2500,THIRD PARTY EXAMINATION,,18,,309518,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"COLUMBIA GAS OF OHIO INVESTIGATORS AND OTHER INTERESTED PARTIES MET ON OCTOBER 11, 2012 TO PERFORM DESTRUCTIVE TESTING OF THE HEAT DAMAGED SERVICE LINE RISER AND TO SIFT THROUGH DEBRIS COLLECTED FROM THE SITE OF THE FIRE. AS A RESULT OF THAT INVESTIGATION, THE PARTIES CONCLUDED THAT THE CAUSE OF THIS FIRE CANNOT BE ASCERTAINED. COLUMBIA CONSIDERS THIS TO BE THE FINAL DETERMINATION AND THIS REPORT SHOULD BE CONSIDERED FINAL."
7/17/2012,2012,20120055,15625,SUPPLEMENTAL FINAL,13730,NORTHERN INDIANA PUBLIC SERVICE CO,801 E 86TH AVENUE ,MERRILLVILLE,IN,46410,7/13/2012 10:31,,,3286 S. STATE ROAD 43,CHALMERS,WHITE,IN,47929,40.7016,-86.8714,,,,,,,,,,,,,NATURAL GAS,,2275,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/13/2012 11:03,,,,7/13/2012 11:14,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1963,,,,,,6,API5LX42,UNKNOWN,STEEL,,OTHER,LONG SEAM WELD,0.188,,,,,,,MECHANICAL PUNCTURE,4,1,,,,,,,,CLASS 1 LOCATION,500,10000,76000,1000,ROAD CLOSURE COSTS ARE SHOWN ABOVE.  CSX DID NOT PROVIDE ANY COST DATA.,,8700,,96200,0,0,0,,,,,275,275,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THIS WAS DAMAGE DUE TO EXCAVATION.  THE INCIDENT WAS CALLED IN IMMEDIATELY.  THERE WERE NO ALARMS RECORDED DUE TO THIS INCIDENT.  THE PRESSURE DROP WAS SEEN IN SCADA, BUT DID NOT PRODUCE AN ALARM, AND THEREFORE NO ADDITIONAL SCADA INVESTIGATION WAS COMPLETED.  THE GAS LEAK WAS NOT SIGNIFICANT ENOUGH ON THE SYSTEM INVOLVED TO CREATE A LOW PRESSURE ALARM.  THE DATA IN SCADA WAS REVIEWED TO DETERMINE ALL CONTROL ROOM PRODEDURES WERE FOLLOWED.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,1207131478,,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LUKE E. SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,leselking@nisource.com,260-439-1290,260-422-9151,,,,LUKE E. SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,260-439-1290,leselking@nisource.com,"CONTRACTOR WAS DOING BRIDGE CONSTRUCTION WORK ON SR 43 APPROXIMATELY 2.25 MILES NORTH OF CHALMERS, INDIANA AT BIG CREEK.  THE EXCAVATOR OPERATOR WAS ATTEMPTING TO MOVE A WOODEN PLATFORM IN THE BOTTOM OF A CREEK BED WHEN THE BUCKET SLIPPED PUNCTURING THE GAS PIPELINE.  THE PIPELINE PUNCTURE CAUSED GAS TO BLOW OVER THE RAILROAD TRACKS APPROXIMATELY 50 EAST OF THE PIPELINE, RUNNING PARALLEL TO SR 43.  THE TRAIN AND AUTOMOBILE TRAFFIC WAS HALTED UNTIL THE GAS LEAK WAS STOPPED.      THERE WAS NO INTERUPTION OF SERVICE TO ANY CUSTOMERS.  A BY-PASS WAS CONSTRUCTED AROUND THE AREA WITH A TEMPERARY REGULATOR STATION.  THE ORIGINAL GAS LOSS CALCUATION WAS ACCURATE.  THE LINE WAS ALREADY SHUT DOWN AT THE TIME THE CALCULATION WAS COMPLETED.    NO CALL WAS MADE AFTER IT WAS DETERMINED THAT CSX HAD ALREADY NOTIFIED THE NRC.      THIS IS A CLASS 1 AREA, SEE ATTACHED DOCUMENT MAP, RURAL AREA.  THERE WERE NO ADDITIONAL COSTS AVAILABLE FROM CSX.  THERE WAS AN AMTRAC TRAIN DELAYED FOR SEVERAL HOURS, WHILE THE GAS WAS SHUT DOWN, BUT IT WAS NOT RE-ROUTED TO OUR KNOWLEDGE."
08-10-2012,2012,20120066,15499,ORIGINAL FINAL,11032,LACLEDE GAS CO,700 MARKET STREET ,SAINT LOUIS,MO,63101,07-12-2012 14:45,,,5559 ENRIGHT AVE,ST LOUIS,NA,MO,63112-4514,38.654723,-90.281959,,,,,,,,,,07-12-2012 15:04,1017549,,NATURAL GAS,,1385,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,58,07-12-2012 14:45,,,,07-12-2012 14:45,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1961,,,,,,12,ASA A21.1,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,RUPTURE,,,,BRITTLE MAIN SEGMENT FAILURE,LONGITUDINAL,,6.5,2.5,,CLASS 3 LOCATION,0,50467,33153,0,,,8391,,92011,0,0,9,,,,,11.5,12.5,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,OPERATOR WAS WORKING AT LOCATION,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,5,0,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,,,,,,YES,GRAPHITIC CORROSION,,,YES,YES,,,YES,NO,,NO,NO,,,,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,7/26/2011,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK D. LAUBER,SUPERINTENDENT MAINTENANCE ENGINEERING,mlauber@lacledegas.com,314-658-5413,314-535-5075,,,,CRAIG R. HOEFERLIN,VICE PRESIDENT ENGINEERING AND FIELD SERVICES,314-658-5410,choeferlin@lacledegas.com,"A CLAMP WAS BEING INSTALLED ON THE 12"" CAST IRON MAIN TO REPAIR A LEAK.  DURING PREPARATION FOR THE CLAMP INSTALLATION, A SEGMENT OF GRAPHITIZED MAIN DISLODGED ITSELF AT THE SIX O'CLOCK POSITION.  A SPARK SUBSEQUENTLY OCCURRED FROM AN UNDETERMINED SOURCE WHICH IGNITED THE GAS."
