REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
08-08-2012,2012,20120063,15671,SUPPLEMENTAL FINAL,11713,KEYSPAN ENERGY DELIVERY - LONG ISLAND,175 EAST OLD COUNTRY ROAD,HICKSVILLE,NY,11801-4257,07-10-2012 20:52,,,65 FELLER DRIVE,CENTRAL ISLIP,SUFFOLK,NY,11722-1209,40.802053,-73.19725,,,,,,,,,,7/27/2012 16:20,1019177,,NATURAL GAS,,0.29,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,20,07-10-2012 20:52,,,,07-10-2012 21:21,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,CUSTOMER PIPING,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,STILL UNDER INVESTIGATION,CLASS 4 LOCATION,3000000,0,550,0,,,80,,3000630,0,0,10,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THERE WERE NO ISSUES IN THE CONTROL ROOM.,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,YES,,,NORMAL OPERATING CONDITIONS,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID ANGELONE,MANAGER,david.angelone@nationalgrid.com,718-403-3347,,,,,DAVID ANGELONE,MANAGER,718-403-3347,david.angelone@nationalgrid.com,"NATIONAL GRID EMPLOYEE FAILED TO FOLLOW PROCEDURE AND LEFT A 1/2 INCH VALVE, ON CUSTOMER GAS PIPING, IN THE OPEN POSITION THAT SUPPLIED GAS TO AN OPEN LINE."
08-02-2012,2012,20120062,15492,ORIGINAL,31159,KANSAS GAS SERVICE,7421 W 129TH ,OVERLAND PARK,KS,66213,07-09-2012 13:36,,,1401 N. LORRAINE AVE,WICHITA,SEDGWICK,KS,67219,37.708333,-97.3,,,,,,,,,,07-10-2012 11:40,1017288,,,,2,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-09-2012 13:36,,,,07-09-2012 14:36,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,30,,YES,,,,,YES,"UNCASED, BORED/DRILLED",,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,4.5,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,700,5000,500000,0,,,30,,505730,5,0,661,,,,,0.75,0.75,0.88,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,,,,,,YES,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,12248973,,CONTRACT LOCATOR,YES,NO,YES,288,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE D. KUBIE,MANAGER STANDARDS,bkubie@kgas.com,785 431-4250,785 431-4225,,,,ROB GREEN,DIRECTOR ENGINEERING,785 4314241,rgreen@kgas.com,"A CABLE TV CONTRACTOR STRUCK A 4 INCH PE MAIN WHILE BORING AND THEN HIT A 2"" WATER MAIN WHICH FLOODED THE .5 PSIG GAS SYSTEM DUE TO THE WATER PRESSURE BEING MUCH GREATER THAN THE PRESSURE IN THE GAS MAIN.  THE ENSUING FLOOD OF WATER INTO THE GAS MAIN WATERED OFF SEVERAL BLOCKS OF RESIDENTIAL HOMES FOR A TOTAL OF 666 CUSTOMERS THAT WERE SHUT OFF.  ONCE THE SITUATION WAS IDENTIFIED ON 7/9 THE COMPANY SPENT UNTIL 7/20 CLEARING WATER OUT OF THE MAINS AND SERVICES AND REESTABLISHING SERVICE TO THE CUSTOMERS."
08-08-2012,2012,20120065,16006,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,07-06-2012 19:00,,,313 ATKINSON STREET,ROSEVILLE,PLACER,CA,95678,38.74721,-121.29941,,,,,,,,,,07-06-2012 21:30,1016952,,NATURAL GAS,,0.01,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,07-06-2012 19:18,,,,07-06-2012 19:25,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,THE DAMAGE TO THE METER AND REGULATOR ARE CONSISTENT WITH EXPOSURE TO FIRE AND EXCESSIVE HEAT. THE ROSEVILLE FIRE DEPARTMENT FOUND FIREWORKS DEBRIS AND CIGARETTE BUTTS IN THE VICINITY OF THE METER. THE ROSEVILLE FIRE DEPARTMENT HAS CLASSIFIED THE CAUSE OF THE FIRE AS UNDETERMINED.,CLASS 3 LOCATION,100000,2000,0,0,,,0,,102000,0,0,1,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,925-328-5798,,,,,LAURENCE DENISTON,MANAGER OF GAS OPERATIONS REGULATORY COMPLIANCE,925-328-5756,lcd1@pge.com,"AT APPROXIMATELY 1918 HOURS, PG&E WAS NOTIFIED BY THE ROSEVILLE FIRE DEPARTMENT OF AN UNINTENTIONAL GAS RELEASE DUE TO A HOUSE FIRE AT 313 ATKINSON ST. IN ROSEVILLE. THE FIRE DEPARTMENT HAD ALREADY SHUT OFF THE FLOW OF GAS AT THE SERVICE VALVE WHEN PG&E'S GAS SERVICE REPRESENTATIVE ARRIVED ON SITE AT 1925 HOURS. THE METER WAS PARTIALLY MELTED AND HAD CAUGHT FIRE. THE GSR REMOVED THE SERVICE METER AND REGULATOR AND CAPPED THE SERVICE OFF BY INSTALLING A PLUG DOWNSTREAM OF THE SERVICE VALVE.  A SOAP TEST SHOWED FUZZ LEAKS AT THE VALVE, SO THE RISER VALVE WAS REPLACED.  A LEAK SURVEY WAS PERFORMED ON THE SERVICE LINE TO THE HOME AND CONNECTION TO THE MAIN. NO LEAKS WERE DETECTED. THERE WAS NO EXPLOSION, NO FATALITIES, AND ONE PERSON SUFFERED SMOKE INHALATION, BUT WAS NOT ADMITTED TO THE HOSPITAL. FIRE DAMAGE TO THE STRUCTURE EXCEEDS $50,000 AND THE CHANNEL 10 SACRAMENTO TV WAS ON SITE.  THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC BECAUSE DAMAGES WERE EXPECTED TO EXCEED $50,000 FROM THE IGNITION. THE ROSEVILLE FIRE DEPARTMENT NOTED THAT THE FIRE STARTED AT A LOCATION IN CLOSE PROXIMITY TO THE METER. THE ROSEVILLE FIRE DEPARTMENT FOUND FIREWORKS DEBRIS AND CIGARETTE BUTTS IN THE VICINITY OF THE METER. THE ROSEVILLE FIRE DEPARTMENT HAS CLASSIFIED THE CAUSE OF THE FIRE AS UNDETERMINED. AS OF APPROXIMATELY 0800 HOURS ON AUGUST 13, 2012, GAS SERVICE WAS RESTORED TO 313 ATKINSON STREET."
7/31/2012,2012,20120061,15491,ORIGINAL,31159,KANSAS GAS SERVICE,7421 W 129TH ,OVERLAND PARK,KS,66213,07-04-2012 23:30,,,ALLEY W OF 6TH AND HEYLMAN,FORT SCOTT,BOURBON,KS,66701-1212,37.83563,-94.71851,,,,,,,,,,07-10-2012 12:09,1017294,,,,3,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-05-2012 02:00,,,,07-05-2012 03:00,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2009,,,,,,4.5,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.395,,2406,MECHANICAL PUNCTURE,2,3,,,,,,,,CLASS 3 LOCATION,0,1000,52000,0,,,23,,53023,0,0,200,,,,,1,1,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,WATER,YES,12257063,,CONTRACT LOCATOR,YES,NO,YES,120,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE D. KUBIE,MANAGER OF STANDARDS,bkubie@kgas.com,785 431-4250,785 431-4224,,,,ROB GREEN,DIRECTOR GAS ENGINEERING,785 431-4241,rgreen@kgas.com,"ON JULY 4TH, 2012 AT APPROXIMATELY 2330 HRS THE FORT SCOTT, KS CITY WATER DEPARTMENT WAS DIGGING TO MAKE REPAIRS ON A BROKEN WATER MAIN.  WHILE DIGGING WITH LOCATED FACILITIES, THEY HIT A KGS 4"" PE GAS MAIN THAT WAS OPERATING AT 10OZ.   THE DAMAGE PUT A 2"" BY 3"" HOLE IN THE MAIN AND THE WATER FROM THE BROKEN WATER MAIN BEGAN TO FILL THE MAIN DUE TO THE WATER PRESSURE BEING GREATER THAN THE MAIN PRESSURE.  THIS RESULTED IN THE DISRUPTION OF SERVICE TO SOME 200 CUSTOMERS IN A SEVERAL BLOCK AREA.  THE WATER REMOVAL BEGAN THE MORNING OF JULY 5TH AND CONTINUED UNTIL ALL CUSTOMERS WERE RESTORED TO SERVICE BY LATE EVENING ON JULY 10TH."
7/31/2012,2012,20120060,15634,SUPPLEMENTAL FINAL,31636,NORTHERN STATES POWER CO OF MINNESOTA,414 NICOLLET MALL ,MINNEAPOLIS,MN,55402,07-01-2012 14:49,,,15520 ZUMBRO AVENUE,SHAKOPEE,,MN,55379,44.725788,-93.556488,,,,,,,,,,07-01-2012 17:25,1016411,,NATURAL GAS,,48,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,07-01-2012 14:56,,,,07-01-2012 16:07,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1990,,,,,,1.13,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.099,,2406,OTHER,,,,,,,,,PE SERVICE LINE MELTED DUE TO HOUSE FIRE.,CLASS 2 LOCATION,600000,2400,2682,0,,,266,,605348,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,PREVIOUS MECHANICAL DAMAGE NOT RELATED TO EXCAVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS MECHANICAL DAMAGE NOT RELATED TO EXCAVATION,,,,,,,,10/14/2011,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELISABETH KALLBERG,PRINCIPLE PIPELINE COMPLIANCE CONSULTANT,elisabeth.m.kallberg@xcelenergy.com,651-229-2282,,,,,WILLIAM KAPHING,SR DIRECTOR GAS GOVERNANCE,651-229-2435,william.l.kaphing@xcelenergy.com,"THE HOUSE FIRE CAUSED THE PE SERVICE LINE TO MELT.  THE FIRE IS STILL UNDER INVESTIGATION AND NO FINAL REPORT HAS BEEN COMPLETED BY THE FIRE DEPARTMENT OR THE FIRE MARSHAL.    UPDATED FEBRUARY 11, 2013:  THIS UPDATE IS BASED PRIMARILY ON THE MINNESOTA STATE FIRE MARSHAL'S INVESTIGATION REPORT.  WE AGREE WITH THE CONCLUSION IN THE REPORT THAT THE FIRE WAS ACCIDENTAL.  THE AREA OF ORIGIN FOR THE FIRE WAS INSIDE THE RESIDENCE.  THE FIRST MATERIAL THAT IGNITED WAS NATURAL GAS VAPORS THAT HAD LEECHED INTO THE RESIDENCE AFTER A GAS SERVICE LINE HAD BEEN CRACKED OR BROKEN.  THE SPECIFIC LOCATION OF THE LEAK COULD NOT BE DETERMINED BECAUSE THE RISER AND A SEGMENT OF THE SERVICE WERE DESTROYED IN THE FIRE.  WHILE THE EXACT IGNITION FACTOR IS NOT KNOWN, ANY APPLIANCE THAT WOULD CYCLE ON OR OFF WOULD LIKELY HAVE PROVIDED SUFFICIENT ENERGY TO IGNITE THE NATURAL GAS/AIR MIXTURE ONCE IT HAD REACHED THE LOWER EXPLOSIVE LIMIT.    WITH RESPECT TO THE BROKEN OR CRACKED GAS SERVICE LINE THAT RESULTED IN THE GAS LEAK, WE KNOW THAT ON SEVERAL OCCASIONS IN THE PRECEDING 4 YEARS, THE RESIDENT HAD FILLED A SINK-TYPE OF HOLE IN THE GROUND OUTSIDE THE HOME THAT WAS ABOVE THE GAS LINE AND NEAR THE METER.  THE SETTLING OF THE SOIL IN THAT HOLE COULD HAVE PUT STRESS ON THE GAS LINE.  IN ADDITION, IN THE DAY (OR DAYS) BEFORE THE FIRE, A MEMBER OF THE RESIDENT'S FAMILY HAD ADDED CLASS FIVE ROCK TO THE TOP OF THE SINK HOLE AREA AND THEN PACKED IT DOWN WITH A BOBCAT, WHICH MAY HAVE ADDED TO OR CREATED STRESS ON THE GAS LINE, POSSIBLY ENOUGH TO CRACK OR BREAK IT AT THAT TIME.  XCEL ENERGY DOES NOT HAVE RECORDS OF THIS CUSTOMER CONTACTING US FOR ASSISTANCE WITH THE SINK HOLE NEAR THE GAS LINE, OR MAKING US AWARE OF ANY RELATED PROBLEMS.  OUR RECORDS REVEAL THAT THE METER LOCATION AT THE TIME OF THE FIRE WAS NOT THE ORIGINAL LOCATION OF THE METER.   WE UNDERSTAND THAT THE METER WAS MOVED BY AN UNKNOWN PARTY, NOT XCEL ENERGY, TO MAKE ROOM FOR A GARAGE ADDITION ON THE WEST SIDE OF THE HOUSE APPROXIMATELY 2007.    THE SERVICE LINE TO THIS LOCATION WILL BE RUN AT THE REQUEST OF THE CUSTOMER AFTER HOME IS REBUILT."
5/29/2013,2012,20130061,15668,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,6/29/2012 12:06,,,TARRYTOWN ROAD AND YELLOWSTONE AVENUE,TOWN OF GREENBURGH,WESTCHESTER,NY,10607,41.04342,-73.80153,,,,,,,,,,6/29/2012 12:25,1016170,,NATURAL GAS,,144,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/29/2012 12:06,,,,6/29/2012 12:06,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,65,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1954,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,1500000,8640,0,"INCLUDES MATERIALS (PIPE, NEW ROV, VAULT, ETC)",,288,,1508928,0,0,0,,,,,236,236,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",MINOR LEAK ON DISTRIBUTION LINE OPERATING ABOVE 125 PSIG,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,OTHER,SEAL PACKING. SMALL LEAK ON ORIFICE METER FITTINGS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON JUNE 28, 2012 WESTCHESTER GAS DISTRIBUTION SERVICES (GDS) WAS PERFORMING A FOLLOW UP LEAK INSPECTION AT THIS LOCATION AND DISCOVERED 17% IN A MANHOLE APPROXIMATELY 43' WEST OF 12"" TRANSMISSION PRESSURE V-25873 LOCATED AT TARRYTOWN ROAD AND YELLOWSTONE AVENUE IN GREENBURGH, WESTCHESTER COUNTY, NY. THE MANHOLE CONTAINED A 12"" ORIFICE METER AND ASSOCIATED FITTINGS. A 16"" HIGH PRESSURE MAIN IS LOCATED 6' NORTH OF THE TRANSMISSION MAIN, AND DIRT AND MATERIALS IN THE MANHOLE NEEDED TO BE REMOVED TO INVESTIGATE THE SOURCE OF THE LEAK. A CONTINGENCY CASE WAS INITIATED AND ISOLATION VALVES WERE IDENTIFIED AND STAFFED. THE MANHOLE WAS VENTED AND A VACUUM TRUCK WAS ASSIGNED TO REMOVE MATERIALS IN THE MANHOLE.  THE SEGMENT OF MAIN WAS ISOLATED AFFECTING SUPPLY TO GR-519 AND GR-516. THE PRESSURE WAS REDUCED IN THE AFFECTED SEGMENT TO 60 PSI WITHOUT INCURRING ANY INTERRUPTIONS OR SYSTEM IMPACT. GDS MONITORED THE LOCATION OVERNIGHT AND NO READINGS WERE OBTAINED, AND NO ODOR WAS PRESENT. ON JUNE 29, 2012 OPERATIONAL PLANNING CONTINUED AND ADDITIONAL VALVE CLOSURES WERE SUCCESSFUL IN ISOLATING THE SEGMENT OF TRANSMISSION MAIN. PRESSURE CONTROL SUCCESSFULLY REDUCED PRESSURE TO 30 PSI, AND AT 12:06 (2) MINOR LEAKS WERE CONFIRMED ON THE TRANSMISSION MAIN IN THE MANHOLE ON ORIFICE METER FITTINGS. THE PRESSURE WAS FURTHER REDUCED TO APPROXIMATELY 8 PSI AND THEN AGAIN TO APPROXIMATELY 1 PSI.  OPERATIONAL PROCEDURE MPC-12-21 WAS DEVELOPED AND A TOTAL OF 210' OF NEW TRANSMISSION MAIN AND A NEW 12"" ROV-59278 WERE INSTALLED. ON JULY 19, 2012 AT 03:48 THE TRANSMISSION SYSTEM WAS RETURNED TO NORMAL OPERATING CONDITIONS. THE NYS PSC AND US DOT WERE NOTIFIED. THIS WAS A SERIOUS LEVEL INCIDENT."
7/27/2012,2012,20120057,15520,SUPPLEMENTAL FINAL,1088,BALTIMORE GAS & ELECTRIC CO,110 W FAYETTE ST ,BALTIMORE,MD,21201,6/28/2012 11:21,,,1305 RIEDEL RD,GAMBRILLS,ANNE ARUNDEL,MD,21054,39.038275,-76.6732055,,,,,,,,,,6/29/2012 13:01,1016178,,NATURAL GAS,,2053.43,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,101,6/28/2012 11:21,,,,6/28/2012 11:42,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2001,,,,,,4,ASTMD2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,3,1,,,,,,,,CLASS 3 LOCATION,7300,54789,10000,0,NONE,,12378,,84467,1,0,226,,,,,92,92,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THIRD PARTY DAMAGED, NOTIFIED BY EMERGENCY RESPONDER",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,CABLE TV,YES,12303726,MISS UTILITY,CONTRACT LOCATOR,YES,NO,YES,9,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BERNARD F SMITH,GAS SERVICE SUPERVISOR,bernard.smith@bge.com,410-470-7106,410-470-7103,,,,WILLIAM H BROWN,MANAGER GAS SERVICE,410-470-7105,william.h.brown@bge.com,"CONTRACTOR DIRECTIONAL BORING TO INSTALL CABLE MAIN AND CONDUIT DAMAGED A BGE 4 INCH PLASTIC GAS MAIN CROSSING AT 1305 RIEDEL RD. THIS 4 INCH GAS MAIN SUPPLIED A COMMUNITY OF 227 CUSTOMERS THAT WERE IMPACTED DUE TO THIS DAMAGE. EXISTING 4"" MAIN WAS INCORRECTLY MARKED AND THE UTILITY GAS MAIN LOCATION RECORD INACCURATELY INDICATED THE GAS MAIN LOCATION. CONTRACTOR EXCAVATION PRACTICES WERE NOT IN ACCORDANCE WITH STATE DAMAGE PREVENTION REQUIREMENTS. INCIDENT NOTIFICATION TO THE NRC WAS BASED UPON CUMULATIVE OPERATOR EXPENSES REACHING THE FIFTY THOUSAND DOLLAR VALUE."
12/18/2012,2012,20120103,34474,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,4 TECHNOLOGY DRIVE SUITE 250,WESTBOROUGH,MA,1581,6/24/2012 6:05,,,390 FALL RIVER AVE,SEEKONK,BRISTOL,MA,2771,41.817075,-71.335288,,,,,,,,,,6/29/2012 12:20,1016169,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,6/24/2012 6:05,,,,6/24/2012 6:21,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,2,1,,,,,,,,CLASS 4 LOCATION,300000,5000,10000,0,,,400,,315400,1,0,20,,,,,60,99,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MEGGAN BIRMINGHAM,MANAGER COMPLIANCE GAS OPERATIONS,meggan.pena@eversource.com,,508.468.9956,,,,MEGGAN BIRMINGHAM,MANAGER COMPLIANCE GAS OPERATIONS,508.468.9956,meggan.pena@eversource.com,"TRACTOR TRAILER ROLL-OVER AT 06:00 ON SUNDAY JUNE 24, 2012, STRIKING ABOVE GROUND METER CAUSING RELEASE AND IGNITION OF NATURAL GAS AND FIRE DAMAGE TO THE RESTAURANT LOCATED AT 390 FALL RIVER AVE, SEEKONK. SERVICE VALVE WAS UNABLE TO BE ACCESSED DUE TO FIRE, VEHICLE AND EMERGENCY VEHICLES. ISOLATION OF GAS FACILITIES WAS ACHIEVED VIA ALTERATE VALVES IN DISTRIBUTION SYSTEM. THERE WAS A BREAKDOWN IN THE NOTIFICATION PROCESS WHICH RESULTED IN A DELAYED NRC CALL BEING MADE."
9/18/2012,2012,20120077,15514,ORIGINAL,14330,ORANGE & ROCKLAND UTILITY INC,ONE BLUE HILL PLAZA ,PEARL RIVER,NY,10965,6/21/2012 16:28,,,BROADWAY & 1ST ST,NYACK,ROCKLAND,NY,10960,41.090652,-73.917915,,,,,,,,,,,,,NATURAL GAS,,31,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,6/21/2012 16:28,,,,6/21/2012 16:28,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,12,API 5L GRADE B,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.375,,,,,,,OTHER,,,,,,,,,CONTRACTOR CUTTING PIPE WITH A TORCH OVERHEATED BAGS CAUSING BAG STOPPERS TO FAIL AND IGNITION TO OCCUR.,CLASS 3 LOCATION,100000,0,200000,0,,,124,,300124,80,0,305,,,,,0.33,0.33,0.44,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE TO PIPELINE WITH COMPANY CREWS IMMEDIATLY ON SITE.,,,,,,,,,,,,,YES,1,0,YES,3,0,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"CONTRACTOR WAS FLAME CUTTING 12"" STEEL AND EXPOSED 12"" BAG STOPPERS TO EXCESSIVE HEAT CAUSING THE BAG STOPPERS TO FAIL.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOE MANDARA,SECTION MANAGER GAS OPERATIONS,mandaraj@oru.com,845-577-3011,845-577-3166,,,,ANTHONY ADINOLFI,GM GAS OPERATIONS,845-577-3515,adinolfia@oru.com,"CONTRACTOR RAINES & WELSH (R&W) WAS AWARDED THE CONTRACT TO UPGRADE THE LOW PRESSURE SYSTEM TO HIGH PRESSURE GAS MAINS AND SERVICES IN NYACK.  THE WORK INCLUDED RETIRING AND IN SOME CASES REMOVING THE EXISTING LOW PRESSURE FACILITIES.  R&W BEGAN WORK ON THE PROJECT IN SEPTEMBER 2011.  ON THE DAY OF THE INCIDENT R&W WAS RETIRING A SECTION OF 12 INCH LOW PRESSURE STEEL GAS MAIN ON BROADWAY AT 1ST STREET IN WEST NYACK.  THE 12 INCH MAIN RUNS NORTH AND SOUTH ON BROADWAY AND HAD A RADIAL 4 INCH LOW PRESSURE STEEL MAIN COMING OFF TO THE WEST ON 1ST ST.  R&W EXCAVATED AND EXPOSED THE 12 INCH AND 4 INCH MAIN.   THE BALLOON STOPPERS WERE INFLATED TO 4 PSI TESTED FOR LEAKAGE AND HELD PRESSURE FOR OVER ONE HOUR BEFORE BEING USED.  THEY INSTALLED TWO TAPPING TEES AND FOUR LOW PRESSURE BALLOON STOPPERS INTO THE 12 INCH PIPE AT THE LOCATIONS SHOWN ON THE SKETCH.  THE 4 INCH MAIN HAD PREVIOUSLY BEEN DEAD ENDED WITH A CAP FURTHER WEST ALONG 1ST STREET AND DID NOT REQUIRE ANY STOPPERS.  R&W THEN PERFORMED A FLOW TEST TO CONFIRM THAT GAS WAS BEING SUPPLIED TO THE MAIN NORTH AND SOUTH OF THE ISOLATED SECTION.  THE PRESSURE GAUGES ON THE BALLOON STOPPERS WERE CHECKED TO CONFIRM THAT THE STOPPERS WERE HOLDING AND THAT THE SECTION WAS EFFECTIVELY ISOLATED.  R&W CUT THE 12 INCH PIPE ON THE NORTH END OF THE EXCAVATION WITH A REED 4 WHEEL PIPE CUTTER.  THEY THEN MADE TWO CUTS WITH A DEMO SAW ON THE 4 INCH STEEL MAIN, REMOVING A 4 INCH RING.    R&W USED AN ORBITAL CUTTER AND TORCH TO BEVEL CUT THE SOUTH SIDE OF THE 12 INCH MAIN.   THE CREW MADE A SECOND CUT AND REMOVED ABOUT A 4 INCH RING AT THE SOUTHERLY END OF THE 12 INCH PIPE.  WHEN THE RINGS WERE CUT R&W HAD SUFFICIENT CLEARANCE AND THE CUT OUT SECTION WAS REMOVED FROM THE EXCAVATION.  R&W SET UP THE ORBITAL CUTTER TO BEVEL THE ROUGH CUT ON THE NORTH END OF THE 12 INCH MAIN.  THE CONTRACTOR'S WELDER AND CREW FOREMAN WERE IN THE EXCAVATION AND BEGAN TO MAKE THE BEVEL CUT.  AT 16:28, WHEN THEY HAD FLAME CUT APPROXIMATELY 8 INCHES OF THE CIRCUMFERENCE, THE NORTHERLY BALLOON STOPPERS FAILED AND THE LEAKING GAS IGNITED.  BOTH MEN EXITED THE EXCAVATION AND WERE NOT INJURED BY THE IGNITION OR THE ENSUING GAS FED FIRE.  THE THREE REGULATOR STATIONS SUPPLYING THE AFFECTED AREA WERE TURNED OFF AND THE RESIDUAL GAS BURNED OFF.  APPROXIMATELY 385 GAS SERVICES WERE INTERRUPTED.  OVERHEAD ELECTRIC FACILITIES IN THE AREA WERE DE-ENERGIZED INTERRUPTING APPROXIMATELY 650 SERVICES.  ELECTRIC SERVICE WAS RESTORED AT APPROXIMATELY 20:40 THAT EVENING.  GAS CONSTRUCTION INSTALLED COMPRESSION CAPS ON THE 12 INCH OPEN ENDS AND A WOODEN PLUG IN THE DEAD 4 INCH MAIN.  O&R SERVICE MECHANICS ALONG WITH CECONY GDS CREWS WORKED AROUND-THE-CLOCK TO RESTORE GAS SERVICE TO THE AFFECTED CUSTOMERS.  GAS SERVICE WAS FULLY RESTORED AT 18:00 ON 6/24/12"
8/21/2012,2012,20120069,15503,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,6/20/2012 11:18,,,748 INVERNESS,RANCHO MIRAGE,RIVERSIDE,CA,92270,33.789462,-116.431907,,,,,,,,,,7/23/2012 21:45,1018750,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/23/2012 11:18,,,,6/23/2012 11:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,34,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1979,,,,,,1,ASTMD2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2306,MECHANICAL PUNCTURE,0.1,0.1,,,,,,,,CLASS 3 LOCATION,0,70000,500,0,,,6,,70506,0,0,70,,,,,42,42,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,LEAKING HIGH PRESSURE WATER SERVICE SCOURED HOLE IN PE MAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213 305-8660,213 244-8155,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,213 305-8660,wkoskie@semprautilities.com,"LEAKING HIGH PRESSURE WATER SERVICE SCOURED HOLE INTO 1' PE GAS MAIN, ALLOWING WATER TO ENTER SYSTEM.  THIS RESULTED IN 50 OUTAGES AND A SIGNIFICANT WATER REMOVAL EFFORT.  TOTAL COST OF WATER REMOVAL, REPAIR AND RESTORES EXCEEDED $50K, MEETING PHMSA REPORTING CRITERIA.   ALTHOUGH MONITORED BY SOCALGAS SR. SAFETY ADVISOR, THIS INCIDENT WAS NOT REPORTED DUE TO AN ERROR IN INTERPRETATION OF REPORTABILITY REQUIREMENTS.  USING THE PHMSA INSTRUCTIONS FOR FORM PHMSA F 7100.1 (REVISION 01-2010) GENERAL INSTRUCTIONS, PAGE 1, THE SR. SAFETY ADVISOR ASSUMED THAT ONLY COSTS ASSOCIATED WITH DAMAGE FROM ESCAPING GAS AND CONTOL OF ESCAPING GAS WERE TO BE CONSIDERED.  IN THE INFORMATION RELATED TO SECONDARY IGNITION NOT NEEDING REPORTING, HE ASSUMED THAT THE ONLY COSTS REPORTABLE WOULD BE DAMAGE CAUSED BY ESCAPING GAS AND COSTS TO REPAIR ASSOCIATED LEAK.  UPON FURTHER REVIEW OF INSTRUCTION, EMPLOYEE REALIZED THIS ERROR, BASED UPON PAGE 12 OF THE INSTRUCTIONS.  EMPLOYEE IMMEDIATELY REVIEWED RECORDS OF INCIDENTS GOING BACK TO THE DATE OF RECEIVING THE REVISON 01-2010, AND DISCOVERED THIS SINGLE INCIDENT THAT HAD GONE UNREPORTED.  WATER IN GAS INCIDENTS OCCURRING PRIOR TO REVISION 01-2010 WERE REGULARLY REPORTED WHEN ALL ASSOCIATED COSTS EXCEEDED $50K."
7/13/2012,2012,20120054,15479,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,"1000 MAINE AVENUE, SW ",WASHINGTON,DC,20024,6/15/2012 10:20,,,"1120 RHODE ISLAND AVE, NW",WASHINGTON,,DC,20005-4415,38.90999,-77.02786,,,,,,,,,,6/15/2012 11:31,101463,,NATURAL GAS,,2.89,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,6/15/2012 10:20,,,,6/15/2012 10:29,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,32,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1959,,,,,,1.5,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,OPERATOR'S CONTRACTOR DAMAGED SERVICE LINE,CLASS 3 LOCATION,0,0,8000,0,,,8,,8008,0,0,1,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,4,0,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PAUL MOSES,SUPERVISOR - DOT PIPELINE SAFETY,gmoses@washgas.com,703-750-4496,,,,,DAVID SPANGLER,MANAGER-DOT PIPELINE SAFETY,703-750-4341,dspangler@washgas.com,"ON FRIDAY, JUNE 15, 2012 A WASHINGTON GAS CONTRACTOR, D.A. FOSTER, DAMAGED A 1 1/2  INCH WRAPPED STEEL LOW PRESSURE SERVICE LINE LOCATED AT 1120 RHODE ISLAND AVE, NW, DC.   AT 10:20 AM WASHINGTON GAS WAS NOTIFIED BY THE DC FIRE DEPARTMENT OF A DAMAGED SERVICE LINE THAT HAD IGNITED.  A WASHINGTON GAS CREW ARRIVED ON SITE AT 10:29 AM AND MADE THE AREA SAFE.  THE GAS WAS OFF AT THE DAMAGED SERVICE LINE BY 10:48 AM. THE WASHINGTON GAS CREW REMOVED THE SERVICE TEE FROM THE MAIN AND SEALED THE MAIN WITH A STEEL PLUG.  CREW CHECKED STRUCTURES ON EACH SIDE OF AFFECTED ADDRESS FOR EVIDENCE OF GAS MIGRATION.  THE WASHINGTON GAS CREW ALSO PERFORMED BAR HOLE TESTING OVER THE GAS MAIN AND CHECKED ALL MANHOLES IN AREA FOR EVIDENCE OF MIGRATION.  NONE WAS FOUND.  SERVICE REPLACEMENT WAS COMPLETED ON JUNE 28, 2012.  AS A RESULT OF THE INVESTIGATION, THE CAUSE OF THE INCIDENT HAS BEEN DETERMINED TO BE THE FAILURE OF THE CREW PERFORMING THE WORK TO FOLLOW WASHINGTON GAS PROCEDURE BY USING A POTENTIAL SPARK PRODUCING MECHANIZED TOOL TO CUT A LIVE GAS SERVICE."
07-12-2012,2012,20120053,15497,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,06-12-2012 15:51,,,2811 SAN BRUNO AVENUE,SAN FRANCISCO,SAN FRANCISCO,CA,94134,37.72621,-122.40301,,,,,,,,,,06-12-2012 18:30,1014387,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,YES,20,06-12-2012 15:51,,,,06-12-2012 16:15,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2012,,,,,,1,UNKNOWN,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,OTHER,,,,,,,,,A 3RD PARTY CONTRACTOR WAS NOT PROTECTING THE PLASTIC GAS LINE WHEN SWEATING A COPPER WATER LINE AND MELTED THE PLASTIC PIPE CAUSING A RELEASE OF GAS AND EXPLOSION.,CLASS 3 LOCATION,1000000,0,0,0,,,0,,1000000,5,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"A THIRD PARTY CONTRACTOR WAS SWEATING A COPPER WATER SERVICE LINE WITHOUT SHIELDING PG&E'S 1-INCH PLASTIC GAS SERVICE LINE WHEN AN EXPLOSION OCCURED.  IT APPEARS THAT THE SWEATING TORCH MELTED THE GAS LINE, RELEASING GAS WHICH RESULTED IN AN EXPLOSION AND FIRE.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,GAS COMPLIANCE ENGINEER,c1dz@pge.com,925-974-4378,925-974-4232,,,,BILL GIBSON,DIRECTOR REGULATORY COMPLIANCE AND SUPPORT,925-974-4210,wlg3@pge.com,"AT APPROXIMATELY 1551 HOURS, THE SAN FRANCISCO FIRE DEPARTMENT NOTIFIED PG&E OF A GAS RELEASE DUE TO AN EXPLOSION AND FIRE AT 2811 SAN BRUNO AVE IN SAN FRANCISCO.  THE PROPERTY IS AN UNOCCUPIED BUILDING UNDERGOING CONSTRUCTION AND APPEARS TO BE A MULTI-FAMILY RESIDENTIAL STRUCTURE.  A THIRD PARTY CONTRACTOR DUG A BELL HOLE CLOSE TO THE FACE OF THE INCIDENT BUILDING TO EXPOSE THE WATER AND GAS LINES.  THE CONTRACTOR WAS SWEATING A COPPER WATER SERVICE LINE WITHOUT SHIELDING PG&E'S 1-INCH PLASTIC GAS SERVICE LINE WHEN AN EXPLOSION OCCURRED.  IT APPEARS THAT THE SWEATING TORCH MELTED THE GAS LINE, RELEASING GAS WHICH RESULTED IN THE EXPLOSION AND FIRE.  THE CONTRACTOR DID NOT HOLD A VALID USA TICKET. TRAFFIC WAS REROUTED AND THE AREA WAS BLOCKED OFF. APPROXIMATELY 20 PEOPLE IN THE NEIGHBORING DENTAL OFFICE WERE EVACUATED.  PG&E GSR WAS ONSITE AT 1615 HOURS AND FIELD CREWS STOPPED THE FLOW OF GAS TO THE INCIDENT BUILDING AT 1750 HOURS BY DIGGING AND SQUEEZING THE SERVICE LINE AT THE DISTRIBUTION MAIN.  NO FATALITIES; FIVE TOTAL CUSTOMERS WERE OUT OF SERVICE; ONE OF THE THREE CONTRACTORS PRESENT WAS INJURED AND TAKEN TO THE HOSPITAL AND DAMAGES ARE ESTIMATED ABOVE $50,000 DEEMING THIS INCIDENT REPORTABLE TO DOT & CPUC.  MAJOR TV MEDIA CHANNELS 2, 4, 5 & 7 WERE PRESENT.  A LEAK SURVEY OF SERVICES ON BOTH SIDES OF THE 2800 BLOCK OF SAN BRUNO AVE WAS PERFORMED THE SAME NIGHT AS THE INCIDENT AND NO LEAKS WERE DETECTED.  ONE CUSTOMER WAS RELIT BY 2100 HOURS ON 6/12/12 AND THE OTHER FOUR SERVICES WILL BE RELIT ONCE THE APPROPRIATE REPAIRS ARE COMPLETE AND AFTER THE CUSTOMERS REQUEST NEW SERVICE."
07-11-2012,2012,20120052,15575,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,06-11-2012 23:55,,,2351 PALAMINO ROAD,LIVERMORE,ALAMEDA,CA,94551,37.72221,-121.74511,,,,,,,,,,06-11-2012 02:00,1014275,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,06-11-2012 23:55,,,,06-12-2012 00:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,CAUSE OF HOUSE FIRE UNKNOWN,CLASS 3 LOCATION,300000,2000,0,0,,,0,,302000,0,0,2,,,,,52,52,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,GAS COMPLIANCE ENGINEER,c1dz@pge.com,925-974-4378,925-974-4232,,,,BILL GIBSON,DIRECTOR REGULATORY COMPLIANCE AND SUPPORT,925-974-4210,wlg3@pge.com,"ON 6/11/12 AT APPROXIMATELY 2355 HOURS, LIVERMORE FIRE DEPARTMENT REPORTED A GAS LEAK DUE TO A HOUSE FIRE AT 2351 PALAMINO RD, LIVERMORE IN ALAMEDA COUNTY.  THE FIRE CONSUMED THE HOME AND THE METER SET WAS MELTED, CAUSING A RELEASE OF GAS TO THE ATMOSPHERE AT THE RISER.  PG&E GSR WAS ONSITE AS 2430 HOURS AND FIELD CREWS STOPPED THE FLOW OF GAS ON 06/12/12 AT 0305 HOURS BY DIGGING AND SQUEEZING THE PIPE.  AT 043 HOURS ON 06/12/12, THE GSR REPORTED THAT THE FIRE TOUCHED THE SIDE OF THE NEIGHBOR'S HOME AT 2355 PALAMINO RD AND GAS SERVICE WAS SHUT OFF AT THE SERVICE VALVE FOR THE SECOND RESIDENCE.  A SPECIAL LEAK SURVEY WAS PERFORMED AFTER THE INCIDENT AND NO LEAKS WERE DETECTED.  FIRE, POLICE AND KTVU WERE ON SCENE. THE LIVERMORE FIRE DEPARTMENT STATES THAT NEIGHBORS REPORTED THE FIRE ORIGINATED IN THE GARAGE; HOWEVER, THE CAUSE OF THE FIRE IS UNDETERMINED AFTER THEIR INVESTIGATION.  ONE PERSON WAS INJURED AND SENT TO THE HOSPITAL, BUT DID NOT STAY OVERNIGHT.  ADDITIONALLY, THERE WERE NO FATALITIES.  THE ESTIMATED COST OF DAMAGES IS ABOVE $50,000 DEEMING THIS INCIDENT REPORTABLE TO DOT AND CPUC."
6/19/2012,2012,20120047,15475,SUPPLEMENTAL FINAL,3200,DEKALB - CHEROKEE COUNTIES GAS DISTRICT,1405 GAULT AVENUE S/ P.O. BOX 376 ,FORT PAYNE,AL,35967,06-10-2012 03:00,,,INTERSECTIION OF HWY 68 &HWY 168,KILPATRICK,DEKALB,AL,35962,34.268648,-86.075097,,,,,,,,,,06-10-2012 08:24,1014138,,NATURAL GAS,,66,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,06-10-2012 03:31,,,,06-10-2012 03:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,DISTRICT REGULATOR/METERING STATION,,1961,,,,,,,,,STEEL,,OTHER,SEAMED,0.13,,,,,,,OTHER,,,,,,,,,"WHEN FACILITY WAS STRUCK BY VEHICLE, THE THREADS ON REGULATOR PIPING BROKE.",CLASS 2 LOCATION,1950,853,1913,14000,THE CAR THAT HIT THE REGULATOR STATION.,,786,,19502,3,0,18,,,,,230,230,250,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY OUTSIDE FORCE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. KEITH DAVIS,GENERAL MANAGER,kdavis@dcgas.org,256-845-3731,256-845-6252,,,,W. KEITH DAVIS,GENERAL MANAGER,256-845-3731,kdavis@dcgas.org,DURING A HEAVY RAIN EVENT. A CAR LOST CONTROL AND RAN THROUGH INTERSECTION AND PROTECTIVE BARRIERS STRIKING THE REGULATING STATION.
07-09-2012,2012,20120051,15574,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,06-09-2012 21:00,,,217 MASSOLO COURT,SALINAS,MONTEREY,CA,93907,36.6842,-121.6618,,,,,,,,,,06-09-2012 00:15,1014089,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,06-09-2012 21:05,,,,06-09-2012 21:44,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1990,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,,,2408,LEAK,,,OTHER,METER MELTED FROM HOUSE FIRE,,,,,,CLASS 3 LOCATION,150000,2000,0,0,,,0,,152000,0,0,1,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,GAS COMPLIANCE ENGINEER,c1dz@pge.com,925-974-4378,925-974-4232,,,,BILL GIBSON,DIRECTOR REGULATORY COMPLIANCE AND SUPPORT,925-974-4210,wlg3@pge.com,"AT APPROXIMATELY 2105 HOURS, A RELEASE OF NATURAL GAS WAS REPORTED TO PG&E BY THE SALINAS FIRE DEPARTMEN DUE TO A HOUSE FIRE AT 217 MASSOLO COURT IN SALINAS.  AT 2144 HOURS, A PG&E GAS SERVICE REPRESENTATIVE WAS ONSITE AND REPORTED THAT THE THE FIRE DEPARTMENT ATTEMPTED TO SHUT OFF THE FLOW OF GAS AT THE SERVICE VALVE, BUT THE METER WAS MELTED AND GAS WAS ESCAPING AT THE VALVE.  PG&E FIELD CREWS SHUT OFF THE FLOW OF GAS BY SQUEEZING THE LINE AT THE BRANCH LOCATION AT 2359 HOURS.  A SPECIAL LEAK SURVEY WAS PERFORMED FOLLOWING THE INCIDENT AND NO LEAKS WERE DETECTED.  THERE WERE NO INJURIES, NO FATALITIES AND NO MAJOR MEDIA ON SCENE. FIRE AND POLICE WERE PRESENT, AND ONE CUSTOMER REMAINS OUT OF SERVICE UNTIL REPAIRS TO THE HOME ARE COMPLETE.  REPORTED TO CPUC AND DOT BECAUSE ESTIMATED COST OF DAMAGES IS ABOVE $50,000 AND THE CAUSE IS UNKNOWN.  THE SALINAS FIRE DEPARTMENT REPORT STATES THAT THE CAUSE OF THE FIRE IS UNDETERMINED AFTER INVESTIGATION."
07-06-2012,2012,20120050,15585,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,06-06-2012 09:00,,,1446 HECKMAN WAY,SAN JOSE,SANTA CLARA,CA,95129,37.29691,-122.00521,,,,,,,,,,06-06-2012 00:00,1013754,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,06-06-2012 09:10,,,,06-06-2012 09:45,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,WATER ENTERED GAS LINE,,,,,A DOWNED 12KV POWER LINE CAUSED A SURGE TO A GROUNDED WATER LINE CREATING A HOLE IN THE COPPER WATER SERVICE LINE. THE COPPER WATER SERVICE LINE WAS TOUCHING THE STEEL GAS LINE AND THE ELECTRIC FAULT CURRENT ALSO CREATED A HOLE IN THE GAS LINE WHICH ALLOWED AN ENTRY POINT FOR THE WATER INTO THE GAS SYSTEM.,CLASS 3 LOCATION,0,10000,10000,0,,,1000,,21000,67,0,67,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,GAS COMPLIANCE ENGINEER,c1dz@pge.com,925-974-4378,925-974-4232,,,,LAURENCE DENISTON,ACTING MANAGER REGULATORY COMPLIANCE,925-974-4313,lcd1@pge.com,"AT APPROXIMATELY 0900 HOURS AT 1446 HECKMAN WAY IN SAN JOSE, WATER ENTERED A 3/4-INCH STEEL GAS DISTRIBUTION SERVICE LINE, CAUSING GAS SERVICE INTERRUPTION TO 67CUSTOMERS. THE NIGHT PRIOR TO THIS INCIDENT, A TREE BRANCH FELL ON A 12KV PRIMARY ELECTRICAL LINE CAUSING THE LINE TO SAG AND CONTACT THE 120V SECONDARY LINE CREATING A SURGE ON THE SECONDARY LINE.  THE SURGE WENT TO GROUND THROUGH THE WATER LINE CREATING A HOLE IN THE 1-INCH COPPER POTABLE WATER LINE AND CAUSED A HIGH PRESSURE WATER STREAM. THE ELECTIC FAULT CURRENT ALSO DAMAGED THE STEEL GAS DISTRIBUTION SERVICE LINE NEARBY, RESULTING IN A RELEASE OF GAS AND ALLOWING AN ENTRY POINT FOR WATER INTO THE GAS SYSTEM. GSRS WERE ON SCENE AT 0945 HRS AND SHUT OFF GAS SERVICES AT THE RISER VALVES TO AFFECTED CUSTOMERS.  PG&E CREWS WERE ON SCENE AT 1200 HOURS AND STOPPED THE FLOW OF GAS AT 1230 HOURS. AT 1255 HOURS AN EMERGENCY OPERATIONS CENTER WAS OPENED TO HELP IDENTIFY THE SCOPE OF THE INCIDENT, COORDINATE THE SHUT-IN AND RESTORE GAS SERVICE TO THE AFFECTED CUSTOMERS ALONG WITH OTHER COORDINATION ACTIVITIES.  ALL 67 CUSTOMERS WERE READY TO HAVE GAS SERVICE RESTORED ON JUNE 7, 2012 AT 0900 HOURS. FOUR CAN'T GET IN (CGI) NOTICES WERE LEFT AT THE RESIDENT'S HOME AND THE REMAINING CUSTOMERS HAD GAS SERVICE RESTORED ON JUNE 7, 2012 AT 2030 HOURS.  THE FOUR CGIS WERE RESTORED WHEN THE RESIDENTS CALLED FOR SERVICE RESTORATION.  THERE WERE NO INJURIES OR FATALITIES AND NO IGNITION.  DAMAGES TO COMPANY PROPERTY ARE LESS THAN $50,000.  THE EVENT WAS REPORTED TO THE DOT AND CPUC BECAUSE OF THE SIGNIFICANCE OF THE EVENT."
06-04-2012,2012,20120044,15565,SUPPLEMENTAL FINAL,8160,INTERMOUNTAIN GAS CO,"555 SOUTH COLE ROAD (POB 7608, 83707)",BOISE,ID,83709,5/31/2012 2:15,,,AMERICAN FALLS GATE STATION,AMERICAN FALLS,POWER,ID,83211,42.73236,-112.879093,,,,,,,,,,5/31/2012 7:27,1013154,,,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/31/2012 3:45,,,,5/31/2012 3:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,NO RELEASE.  WILLIAMS NORTHWEST PIPELINE INADVERTANTLY SHUT IN THE TOWN OF AMERICAN FALLS AT THE CUSTODY TRANSFER POINT BETWEEN THEIR SYSTEM AND OURS WHILE PREPARING FOR MAINTENANCE ACTIVITIES ON THEIR SYSTEM.,CLASS 3 LOCATION,0,0,20000,0,,,0,,20000,30,0,1265,,,,,0,150,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,YES,"WILLIAMS NORTHWEST PIPELINE CLOSED THEIR VALVE, AFFECTING OUR DISTRIBUTION SYSTEM.",ROUTINE MAINTENANCE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HART GILCHRIST,MANAGER OPERATIONS SERVICES,hart.gilchrist@intgas.com,208-377-6086,208-377-6097,,,,HART GILCHRIST,MANAGER OPERATIONS SERVICES,208-377-6086,hart.gilchrist@intgas.com,WILLIAMS NORTHWEST PIPELINE INADVERTANTLY SHUT IN THE TOWN OF AMERICAN FALLS AT THE CUSTODY TRANSFER POINT BETWEEN THEIR SYSTEM AND OURS WHILE PREPARING FOR MAINTENANCE ACTIVITIES ON THEIR SYSTEM.
