REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
8/27/2012,2012,20120071,15505,ORIGINAL FINAL,22235,WAUKEE MUNICIPAL GAS,805 UNVERSITY AVE,WAUKEE,IA,50263,5/22/2012 8:19,,,775 CHERRY ST,WAUKEE,DALLAS,IA,50263,41.60969499,-93.88878899,,,,,,,,,,,,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,1,5/22/2012 8:20,,,,5/22/2012 8:25,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,INSIDE RESIDENTIAL HOME,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OTHER,PRIVATE HOME,1966,,,,,,,,,OTHER,PIPING INSIDE HOME,,,,,,,,,,OTHER,,,,,,,,,"FAILURE OF 3/8"" COPPER TUBE CONNECTED TO WATER HEATER.",CLASS 3 LOCATION,100000,0,1000,0,,,25,,101025,0,0,1,,,,,20,20,20,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,FAILURE OF CUSTOMER PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TIM ROYER,ASSISTANT DIRECTOR OF PUBLIC WORKS,troyer@waukee.org,515-987-4363,515-987-3979,,,,TIM L. ROYER,ASST. DIRECTOR OF PUBLIC WORKS,515-987-4363,troyer@waukee.org,"INSIDE PIPING WAS TESTED BY TECHNICAL INVESTIGATIONS INC REPRESENTING THE CITY OF WAUKEE AND INDEPENDENT FORENSIC INVESTIGATIONS CORP RETAINED BY FARM BUREAU INS REPRESENTING PROPERTY OWNER. THE GAS METER AND REGULATOR WERE TESTED AND FOUND NEGATIVE FOR OVER PRESSURE AND LEAKS.  THE GAS RANGE IN KITCHEN WAS TESTED AND NO LEAKS WERE FOUND.  DURING THE INSPECTION OF PIPING IN BASEMENT IT WAS FOUND NOTED THAT 3/8"" SOFT COPPER TUBE PROVIDING GAS TO WATER HEATER WAS BROKEN AT THE BASE OF FLARE FITTING. IT WAS ALSO NOTED THAT FLARE FITTNG ITSELF WAS LEAKING. THE COPPER TUBING THAT BROKE FREE FROM FITTING WAS LARGELY DUE TO CORROSION. IT WAS ALSO NOTED THE WAY PIPING WAS ATTACHED TO FLOOR JOISTS IN A MANOR THAT TRANSMITS VIBRATIONS."
6/13/2012,2012,20120045,15461,ORIGINAL FINAL,4350,ELIZABETHTOWN GAS CO,520 GREEN LANE ,UNION,NJ,7083,5/15/2012 8:24,,,UNION COUNTY PARKWAY,UNION,UNION,NJ,7083,40.69168,-74.24858,,,,,,,,,,5/15/2012 11:50,1011565,,NATURAL GAS,,0,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,5/15/2012 8:24,,,,5/15/2012 8:42,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,42,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1972,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,TAP HOLE,CLASS 3 LOCATION,0,0,313,0,,,0,,313,0,0,0,,,,,0.25,0.25,0.25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,USE OF IMPROPER TOOL DURING LIVE GAS OPERATION.,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PHILIP SALVATORE,COMPLIANCE ENGINEER,psalvato@aglresources.ccom,908 662 8306,908 351 5127,,,,RICHARD LONN,DIRECTOR OF COMPLIANCE,405 584 3552,rlonn@aglresources.com,"OPERATOR'S MAIN AND SERVICE INSTALLATION CONTRACTOR WAS WORKING ON DEAD ENDED 4"" LOW PRESSURE (LP) STEEL MAIN.  A CONTRACTOR CREW MEMBER REMOVED A DRIP SADDLE TO ACCESS THE TAP HOLE IN ORDER TO INCREASE THE TAP SIZE.  THIS WOULD ALLOW THE CREW TO STOP THE FLOW OF GAS AND TO CONNECT A NEWLY INSTALLED EXTENSION TO THE MAIN.  AFTER REMOVING THE SADDLE, THE CREWMEMBER ATTEMPTED TO ENLARGE THE HOLE USING A DRILL.  AN IGNITION AND FLASH OCCURRED.  IT WAS IMMEDIATELY EXTINGUISHED AND THE TAP HOLE RE-SEALED TO STOP THE FLOW.    TWO CONTRACTOR WORKERS WERE INJURED IN THE FLASH.  ONE WAS HELD AT THE HOSPITAL FOR FOUR DAYS FOR TREATMENT AND OBSERVATION."
6/15/2012,2012,20120046,15590,SUPPLEMENTAL,13302,NATIONAL GAS & OIL CORP,1500 GRANVILLE ROAD ,NEWARK,OH,43055,5/13/2012 23:53,,,36 S. UTAH AVENUE,NEWARK,LICKING,OH,43055,40.114943,-82.437077,,,,,,,,,,5/14/2012 4:15,1011391,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,3,5/14/2012 1:34,,,,5/14/2012 2:05,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1962,,,,,,2.375,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,,,,,,,,CLASS 3 LOCATION,130000,2500,9300,7500,"ESTIMATED COSTS - STURCTURE, BELONGINGS, VEHICLE AND EMERGENCY RESPONSE",,100,,149400,0,0,8,,,,,42,42,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,7/29/2011,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SEAMUS MULLIGAN,ENGINEERING MANAGER,smulligan@theenergycoop.com,740 403-8932,740 348-1131,,,,SEAMUS MULLIGAN,ENGINEERING MANAGER,740 403-8932,smulligan@theenergycoop.com,"NOTE, THIS REPORT IS THE SAME AS THE 6/15/2012 REPORT.   WE ARE RESUBMITTING TO CLOSE AND FINALIZE THE REPORT    AN EXPLOSION AND SUBSEQUENT FIRE OCCURRED ON MAY 13TH 2012 AT 23:53 AT 36 S. UTAH STREET, NEWARK OHIO, 43055.  MICHAEL CLARK OF THE RESIDENCE HAD JUST ENTERED HIS GARAGE AT THE TIME OF THE EXPLOSION.  THE SOURCE OF IGNITION HAS NOT BEEN DETERMINED, HOWEVER IT HAS BEEN SPECULATED THAT HE WAS ENTERING THE GARAGE TO SMOKE A CIGARETTE.  TWO OTHER RESIDENTS WERE HOME AT THE TIME OF THE EXPLOSION AND FIRE, DAKNEEKA PALMER, THE FIANCE OF MICHAEL CLARK, AND THEIR 9-MONTH-OLD DAUGHTER, LEGACEE.  BOTH ESCAPED THE HOUSE UNHARMED.  THE ENERGY COOP WAS CONTACTED BY THE LICKING COUNTY 911 DISPATCHER AT 01:34 (5/14/12 - 1 HOUR 41 MINUTES AFTER THE EXPLOSION) TO RESPOND TO THE SITE TO ENSURE GAS WAS OFF TO THE STRUCTURE.  TWO ENERGY COOP EMPLOYEES WERE DISPATCHES, A LEAKAGE INSPECTOR MICHAEL CARR AND A SERVICE TECH TOM COOPER.  TOM ARRIVED 02:05 AND MIKE ARRIVED AT 02:20.  THEY VERIFIED GAS WAS OFF AND BEGAN A LEAKAGE INVESTIGATION.  AT 3:05, A LEAK WAS FOUND UNDER THE 20' WIDE APPROACH APRON OF THE DRIVEWAY AT 36 S. UTAH.  THE LEAKAGE EXTENTS WERE IDENTIFIED AND THE DECISION TO SHUT THE MAIN DOWN ALONG WITH 8 CUSTOMERS WAS MADE.  THE VALVE TO SHUT THE LINE DOWN WAS TURNED AT 05:26 HOURS.  THE 2"" MAIN LINE SERVICING THE AREA WAS EXCAVATED AND CUT ON THE NORTH END AND SOUTH END OUTSIDE OF THE LEAKAGE AREA.  APPROXIMATELY 250' OF 2"" PLASTIC MAIN LINE WAS INSTALLED ON THE OPPOSITE SIDE OF UTAH AVENUE.  THE NEW LINE WAS TIE BACK INTO THE EXISTING LINE IN A MANNER THAT ISOLATED THE GAS MAIN IN THE LEAKAGE AREA.  THE OLD LINE WAS CAPPED TO PRESERVE THE LINE FOR FURTHER TESTING.  GAS SERVICE WAS REESTABLISHED TO THE NEIGHBORHOOD.  ODORANT READINGS WERE TAKEN AND FOUND TO BE WELL WITHIN REQUIRED LIMITS.  THE REMAINDER OF THE NEIGHBORHOOD WAS SURVEYED FOR LEAKAGE TO ENSURE THE AREA WAS SAFE AS IT RELATED TO GAS SERVICE.  AT 09:00 ON MAY 16TH , 2012 WE RETURNED TO THE SITE TO PERFORM AN INVESTIGATION.  WE PRESSURE TESTED THE ISOLATED MAIN LINE AT NORMAL OPERATING PRESSURE (43#) TO TEST FOR LEAKAGE.  WE FOUND LEAKAGE ON THE ISOLATED 191' OF 2"" BARE STEEL.  WE ISOLATED APPROXIMATELY 90' NORTH OF THE 36 S. UTAH DRIVEWAY AND PRESSURE TESTED IT.  WE FOUND NO LEAKAGE.  WE TESTED THE SOUTHERN SECTION (APPROXIMATELY 100') AND FOUND LEAKAGE.  WE EXCAVATED TO EXPOSE THE MAIN LINE JUST SOUTH OF THE DRIVEWAY TO 36 S. UTAH AND CUT THE MAIN TO ISOLATE APROXIMATELY 45' THAT WAS UNDER THE DRIVE WAY.  WE PRESSURE TESTED THE 65'SECTION SOUTH OF THE DRIVEWAY AND FOUND NO LEAKAGE.  WE PRESSURE TESTED THE SERVICE LINE ON THE SOUTH SIDE OF THE STRUCTURE AND FOUND NO LEAKAGE.  THIS ISOLATED THE LEAKAGE TO THE 45' SECTION LOCATED UNDER THE DRIVEWAY.  WE CUT THE CONCRETE AND PUT PRESSURE ON THE PIPING AND DETERMINED THERE WERE 2 LEAKAGE AREAS APPROXIMATELY 12' APPART UNDER THE EXISTING 20' CONCRETE DRIVEWAY."
11/16/2012,2012,20120090,15632,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",1111 LOUISIANA ST  ,HOUSTON,TX,77002,05-06-2012 03:26,,,707 8 AVE S.E.,MINNEAPOLIS,HENNEPIN,MN,55414,44.98683,-93.241719,,,,,,,,,,05-06-2012 13:35,1010706,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,05-06-2012 03:26,,,,05-06-2012 03:57,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1974,,,,,,3,AA,UNKNOWN,PLASTIC,,,,,OTHER,,,,UNKNOWN,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,33144,55409,12068,0,,,20,,100641,0,0,12,,,,,8,8,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PIN HOLE LEAKS DID NOT CAUSE A PRESSURE CHANGE THAT WOULD HAVE ALERTED GAS CONTROL.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,SECONDARY IMPACT SUCH AS RESULTING NEARBY FIRES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTE H SINGLETON,GAS OPERATIONS,christe.singleton@centerpointenergy.com,612-321-5203,,,,,CHRISTE SINGLETON,GAS OPERATIONS,612-321-5203,christe.singleton@centerpointenergy.com,"LIGHTNING STRUCK AN ELECTRICAL TRANSFORMER, LINES FELL AND STARTED MULTIPLE CAR FIRES, THE PAVEMENT WAS SOFTENED AND HEAT REACHED THE MAIN.  THE HEAT TRANSFERRED TO THE TRACER WIRE AND BURNED HOLES IN THE PLASTIC MAIN WHERE IT WAS TOUCHING."
06-02-2012,2012,20120043,15457,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,"1000 MAINE AVENUE, SW ",WASHINGTON,DC,20024,05-04-2012 17:39,,,"1323 GIRARD ST., NW",WASHINGTON,,DC,20010,38.92603,-77.03064,,,,,,,,,,05-04-2012 19:16,1010596,,NATURAL GAS,,12,,NO,,,,,,0,YES,0,0,1,0,0,1,NO,,,,,NO,0,05-04-2012 17:39,,,,05-04-2012 17:58,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1978,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,DAMAGE TO AN OUTSIDE SERVICE RISER AS A RESULT OF AN ADJACENT BUILDING COLLAPSING DURING A HOUSE FIRE.,CLASS 3 LOCATION,0,1100,4000,350000,DAMAGE ESTIMATE TO THE STRUCTURES AS A RESULT OF A HOUSE FIRE.,,30,,355130,0,0,1,,,,,20,20,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,T. MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,(703) 750-4479,(703) 750-4347,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,(703) 750-4341,dspangler@washgas.com,"WASHIGNTON GAS RESPONDED TO A HOUSE FIRE AT 1327 GIRARD STREET, NW, WASHINGTON, DC ON MAY 4, 2012.  UPON ARRIVAL, WASHINGTON GAS FOUND THAT THE STRUCTURE AT 1327 GIRARD STREET, NW, HAD COLLAPSED ONTO A METER RACK AT 1323 GIRARD STREET, NW DAMAGING THE METER RACK.  A 360-DEGREE, SUB-SURFACE, BAR-HOLE SURVEY WAS CONDUCTED AROUND THE STRUCTURE AT 1323 GIRARD STREET, NW.  THE SERVICE TO 1327 GIRARD STREET, NW WAS CAPPED-OFF AT THE CURB.  AN ODORANT READING WAS TAKEN AND FOUND TO BE ACCEPTABLE.  CONVERSATIONS WITH FIRE DEPARTMENT PERSONNEL INDICATED THAT THE RELEASE OF GAS WAS SECONDARY AS A RESULT OF THE BUILDING COLLAPSE."
5/31/2012,2012,20120042,15535,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,355 110TH AVE NE ,BELLEVUE,WA,98004,4/28/2012 20:35,,,14802 NE 61ST WAY,REDMOND,,WA,98052,47.662222,-122.143113,,,,,,,,,,05-03-2012 11:50,1010466,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,,,,,,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,,,,,,,,,,STEEL,,,,,,,,,,,OTHER,,,,,,,,,BREAK AT THE METER DUE TO A CAR HIT,CLASS 4 LOCATION,150000,3500,1800,0,,,50,,155350,0,0,1,,,,,0.22,0.22,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANTOINETTE IMAD,CONSULTING ENGINEER,antoinette.imad@pse.com,425 456 2970,425 462 3770,,,,CHERYL MCGRATH,MGR COMPLIANCE AND REG AUDITS - GAS,425 462 3207,cheryl.mcgrath@pse.com,A CAR HIT THE GAS METER AT THE RESIDENCE AND IGNITED THE GAS.
5/18/2012,2012,20120040,15451,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,4/17/2012 11:20,,,BLACK MOUNTAIN RD. & DENISE DR.,HILLSBOROUGH,SAN MATEO,CA,94010,37.54541,-122.36571,,,,,,,,,,4/20/2012 18:25,1009267,,NATURAL GAS,,872,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/17/2012 11:20,,,,4/17/2012 11:20,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2011,,,,,,2,API 5L,UNKNOWN,STEEL,,,,0.154,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,51000,0,0,,,2600,,53600,0,0,0,,,,,285,285,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE LEAK WAS CAUSED BY A POOR WELD.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BUTT WELD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BUTT WELD,,,OTHER,TIE-IN WELD,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,YES,,,,,,,,YES,,,,POOR WORKMANSHIP,,,YES,2011,700,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,SR. PROGRAM MANAGER,lcd1@pge.com,9259744313,,,,,BILL GIBSON,DIRECTOR REGULATORY COMPLIANCE AND SUPPORT,9259744210,wlg3@pge.com,"ON APRIL 17, 2012 A GAS LEAK WAS FOUND DURING ROUTINE LEAK SURVEY ON A 2-INCH DISTRIBUTION FEEDER MAIN (DFDS3639) TAPPED DIRECTLY OFF OF TRANSMISSION LINE 132 AT MP 32.32. UPON EXCAVATION, THREE 2-INCH GIRTH WELDS WERE FOUND LEAKING. ON APRIL 19, 2012 TL-132 WAS DEPRESSURIZED FROM MP 31.93 TO MP 36.99 TO MAKE WELD REPAIRS ON THE 2-INCH PIPE.  THE REPAIRS WERE COMPLETED ON APRIL 19, 2012 AT 2030 HOURS AND LINE 132 WAS REPRESSURIZED.  AT 1330 HOURS ON APRIL 20, 2012, THE COST OF REPAIRS WAS ESTIMATED TO EXCEED $50,000 MAKING THIS A REPORTABLE INCIDENT.  THERE WAS NO IGNITION, INJURIES OR FATALITIES AS A RESULT OF THIS INCIDENT.  NO CUSTOMERS LOST SERVICE.  THE CAUSE OF THIS INCIDENT IS FAULTY WELDS."
05-08-2012,2012,20120038,15446,ORIGINAL FINAL,603,"RELIANT ENERGY ARKLA, DIV OF RELIANT ENERGY RESOURC",10825 E GEDDES AVE SUITE 410,CENTENNIAL,CO,80112,04-09-2012 14:32,,,4501 E MAIN,WEATHERFORD,CUSTER ,OK,73096,35.5350894,-98.6800844,,,,,,,,,,04-09-2012 19:05,1008198,,NATURAL GAS,,157,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,04-09-2012 14:32,,,,04-09-2012 14:43,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,40,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1979,,,,,,2,ASTM D2513,NIPAK,PLASTIC,NIPAK ASTM D2513,,,,POLYETHYLENE (PE),,,0.216,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,46254,5541,3051,0,COST ABOVE REFLECT TOTAL COST WITH EXCEPTION OF GAS LOST,,746,,55592,54,0,3,,,,,42,42,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,NO,NO,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,4,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,UTILITY,TRENCHER,TELECOMMUNICATIONS,YES,1.20E+13,,UTILITY OWNER,YES,NO,YES,20,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GERAL KOLB,DISTRICT OPERATIONS MANAGER,gerald.kolb@centerpointenergy.com,580-250-5490,580-250-5415,,,,KEITH A. KITTINGER,REGIONAL OPERATIONS DIRECTOR,501-377-4669,keith.kittinger@centerpointenergy.com,"MAIN HAD BEEN LOCATED BY COMPANY EMPLOYEE.  EMPLOYEE STATED THAT TONE FROM LOCATOR WAS GOOD FOR THE ENTIRE LOCATE.  (MAIN HAD BEEN REPLACED WITH 2"" PLASTIC IN MARCH OF 1979).  THIRD PARTY INSTALLING FIBER OPTIC CABLE CUT 2"" PLASTIC MAIN.  IT WAS DETERMINED TO HAVE BEEN LOCATED INACCURATELY DUE TO AN INCORRECT MANUAL MAP POSTING OF THE 2"" PLASTIC OFFSET ON A PAPER MAP (HAS SINCE BEEN CONVERTED TO AN ELECTRONIC MAP).  BELL HOLES WERE DUG TO INSTALL A BYPASS AROUND THE DAMAGE.  EMPLOYEES INSTALLED TAPS ON EITHER SIDE OF THE DAMAGE.  AS EMPLOYEE BEGAN TO TAP OUT THE TAPPING TEE IN THE NORTH BELL HOLE, NATURAL GAS IGNITED AT APPROXIMATELY 17:15 HOURS ON APRIL 9, 2012.  THE ACTUAL SOURCE OF IGNITION IS UNDETERMINED.  THE BURNING NATURAL GAS IGNITED THE THIRD PARTIES TRENCHER AND SCORCHED A PIECE OF EQUIPMENT LOCATED AT THE FARM IMPLEMENT DEALERSHIP.  EMT RESPONDED AND TRANSPORTED ONE (1) COMPANY EMPLOYEE TO HOSPITAL FOR BURN TREATMENT.  THE REMAINING EMPLOYEES WERE NOT INJURED AND PLUGGED OFF THE 3"" STEEL NATURAL GAS LINE AT APPROXIMATELY 18:55 HOURS.  ALL FOUR (4) EMPLOYEES WERE DRUG AND ALCOHOL TESTED THE SAME EVENING (1 EMPLOYEE AT 22:00 HOURS AND 3 EMPLOYEES AT 23:30 HOURS).  ALL EMPLOYEES RECEIVED NEGATIVE TEST RESULTS.  THE FOLLOWING DAY THE LINE WAS REPAIRED AND ALL AFFECTED CUSTOMER WERE RESTORED."
05-09-2012,2012,20120039,15549,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,04-08-2012 03:20,,,974 SOUTH J STREET,OAKDALE,STANISLAUS,CA,95361,37.76461,-120.83821,,,,,,,,,,04-08-2012 05:50,1008076,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,04-08-2012 04:00,,,,04-08-2012 04:30,NO,PRIVATE PROPERTY,ABOVEGROUND,,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,METER SET,,,,,,,,,,OTHER,,,OTHER,VEHICLE HIT METER SET,OTHER,VEHICLE HIT METER SET,,,VEHICLE HIT METER SET,CLASS 3 LOCATION,100000,2000,0,0,,,0,,102000,0,0,3,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,SR. PROGRAM MANAGER,lcd1@pge.com,925 974 4313,,,,,BILL GIBSON,DIRECTOR REGULATORY COMPLIANCE AND SUPPORT,925 974 4210 ,wlg3@pge.com,"AT APPROXIMATELY 0320 HOURS, A THIRD-PARTY LOST CONTROL OF THEIR VEHICLE, DROVE THROUGH TWO FENCES AND STRUCK A RESIDENTIAL METER SET.  THE CAR, GARAGE AND A PORTION OF THE HOUSE CAUGHT FIRE AFTER THE VEHICLE IMPACT.  THE METER SET WAS LOCATED AT THE SIDE OF THE GARAGE AND PROTECTED BY FENCING AND THE GARAGE WALL FROM LOW VELOCITY IMPACTS.  THE FIRE DEPARTMENT WAS ON SITE WHEN PG&E'S CREW ARRIVED ON SCENE.  PG&E CREWS WERE ON SITE AT 0430 HOURS AND THE FLOW OF GAS WAS STOPPED AT 0517 HOURS BY SQUEEZING OFF THE SERVICE LINE IN THE FRONT YARD OF THE HOUSE.  THREE CUSTOMERS LOST SERVICE AS A RESULT OF THIS INCIDENT.  THERE WERE NO FATALITIES OR INJURIES.   DAMAGES EXCEED $50,000.  THIS BECAME A CPUC AND DOT REPORTABLE INCIDENT WHEN IT WAS DETERMINED THAT DAMAGES WOULD EXCEED $50,000."
04-06-2012,2012,20120029,15685,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,7350 WORLD COMMUNICATIONS DR ,OMAHA,NE,68122,04-05-2012 13:35,,,N SKYLINE DR. & BRITTNAY CIRCLE,OMAHA,DOUGLAS,NE,68022,41.271642,-96.24395,,,,,,,,,,04-05-2012 16:48,1007915,,NATURAL GAS,,150,,NO,,,,,,0,YES,1,0,0,0,0,1,NO,,,,,NO,8,04-05-2012 13:35,,,,04-05-2012 13:35,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,COMPLETION PLUG BLEW OUT OF STOPPLE/CONTROL FITTING,CLASS 1 LOCATION,0,2500,0,0,,,0,,2500,0,0,8,,,,,60,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","NO, IT WAS DETERMINED THAT THE CONTROL ROOM WAS NOT INVOLVED IN THIS INCIDENT.",,,,,,,,,,,,,YES,6,0,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL CONRAD,CLAIMS ADJUSTER,mike_conrad@mudnebr.com,402-504-7165,402-504-5165,,,,MICHAEL CONRAD,CLAIMS ADJUSTER,402-504-7165,mike_conrad@mudnebraska.com,"ON 4/5/12 AT 1335 HRS AT N SKYLINE DR & BRITTNAY CIR IN DOUGLAS COUNTY NEBRASKA THE METROPOLITAN UTILITIES DISTRICT HAD EMPLOYEES INSTALLING STOPPLE/CONTROL FITTINGS ON A NEWLY AQUIRED 4"" STEEL GAS MAIN WHEN THE COMPLETION PLUG BLEW OUT OF THE STOPPLE/CONTROL FITTING AND CAUSED STEEL SHRAPNEL TO BE EMBEDDED IN THE FACES OF THREE EMPLOYEES. TWO OF THE EMPLOYEES WERE TREATED AT THE SCENE AND RELEASED, THE THIRD EMPLOYEE WAS TRANSPORTED BY EMS TO THE CREIGHTON MEDICAL CENTER IN OMAHA NEBRASKA WHERE HE WAS KEPT OVER NIGHT FOR OBSERVATION. THE EMPLOYEE WHO WAS HOSPITALIZED WAS  RELEASED ON 4/6/12 BY CREIGHTON MEDICAL CENTER.     6/17/13- WE ARE UNABLE TO SAY WITH CERTANTY TO WHAT REALLY HAPPENED ON 4/5/12. THE FITTING AND COMPLETION PLUG ARE BOTH RELATIVELY UNDAMGED AND STILL FIT TOGETHER WITH EASE. THE EMPLOYEES INVOLVED BELIEVE THAT THE TAP AND STOP WERE MADE PROPERLY, A POSSIBLE THEORY IS THE PLUG WAS SLIGHTLY ENGAGED INTO THE FITTING AT THE TIME THE SLIDE VALVE WAS REMOVED, THE OPERATING OF THE SLIDE VALVE WAS ENOUGH TO JAR THE COMPLETION PLUG LOOSE. ALL OF THE TEST RESULTS FAILED TO INDICATE WHAT MAY HAVE OR ACTUALLY HAPPENED. THE METROPLITAN UTILITES DISTRICT HAS COMPLETED ALL INVESTIGATIONS IN REGARD TO THIS INCIDENT."
4/27/2012,2012,20120033,15493,SUPPLEMENTAL FINAL,4060,DOMINION EAST OHIO,1201 EAST 55TH STREET ,CLEVELAND,OH,44103,3/29/2012 12:27,,,2111 ACACIA PARK DR,LYNDHURST,CUYAHOGA,OH,44124,41.50293,-81.48168,,,,,,,,,,3/29/2012 14:18,1007229,,NATURAL GAS,,606,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,190,3/29/2012 12:37,,,,3/29/2012 12:54,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,31,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1971,,,,,,3,UNKNOWN,UNKNOWN,OTHER,FIBERGLASS,,,,,,,,,,MECHANICAL PUNCTURE,8,2,,,,,,,,CLASS 3 LOCATION,3500000,29466,5000,0,,,2500,,3536966,1,0,0,,,,,45,45,56,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,AUGER,BUILDING CONSTRUCTION,NO,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,1722,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AARON MCCOY,TECHNICAL SPECIALIST,aaron.m.mccoy@dom.com,330.458.9186,330.478.3760,,,,AARON MCCOY,TECHNICAL SPECIALIST,330.458.9186,aaron.m.mccoy@dom.com,"AT APPROXIMATELY 12:27 P.M. ON MARCH 29, 2012, AN APARTMENT COMPLEX LOCATED AT 2111 ACACIA PARK DRIVE, LYNDHURST, OHIO WAS INVOLVED IN A FIRE.  DOMINION RECEIVED NOTIFICATION FROM THE LYNDHURST FIRE DEPARTMENT AT APPROXIMATELY 12:37 P.M. AND DISPATCHED CUSTOMER SERVICE PERSONNEL.  FIRST RESPONDERS ARRIVED AT THE SCENE AT 12:54 P.M.  A CONSTRUCTION CREW DISPATCHED TO THE SCENE LOCATED THE BURRIED GATE VALVE, UNDER 18 INCHES OF SOIL, AND SHUT IT OFF AT 3:15 P.M.    INVESTIGATION REVEALED THAT HIGGINS CONSTRUCTION WAS EXCAVATING TO ADD SUPPORTS FOR THE BALCONIES AT THE APARTMENT COMPLEX.  HIGGINS CONSTRUCTION CAUSED THE DAMAGE WHEN THEIR AUGER PUNCTURED A 45 PSIG, 3 INCH FIBERGLASS SERVICE LINE.  NO NOTIFICATION WAS MADE TO OUPS PRIOR TO THIS EXCAVATION ACTIVITY."
4/20/2012,2012,20120032,15436,ORIGINAL,1088,BALTIMORE GAS & ELECTRIC CO,110 W FAYETTE ST ,BALTIMORE,MD,21201,3/28/2012 16:30,,,8821 HOWARD-FOREST LA,BALTIMORE,BALTIMORE COUNTY,MD,21208,39.391726,-76.738363,,,,,,,,,,3/28/2012 18:56,1007150,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,15,3/28/2012 18:08,,,,3/28/2012 18:08,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1997,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,3408,MECHANICAL PUNCTURE,,,,,,,,,,CLASS 4 LOCATION,40000,300,5000,0,UNDETERMIND COST OF THE LANDSCAPERS FORD 4 DOOR STAKE BODY STYLE TRUCK.,,15,,45315,0,0,1,,,,,93,99,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL J SIMMONS,GAS SERVICE SUPERVISOR,michael.j.simmons@constellation.com,410-470-7095,410-470-7099,,,,WILLIAM H. BROWN,MANAGER,410-470-7106,william.h.brwon@bge.com,"ON 3/28/12 AT APPROXIMATELY 16:30 A LANDSCAPING TRUCK LOST CONTROL OF THEIR VEHICLE AND STRUCK THE FRONT OF A RESIDENTIAL HOUSE. THE TRUCK WAS A F450/F550 STAKE BODY STYLE TRUCK AND IT WAS LOADED FULL OF DIRT AND MULCH. THE TRUCK WAS HEADING SOUTH DOWN OLD PLANTATION WAY AND TRIED TO TURN LEFT ONTO HOWARD-FOREST LA. THE TRUCK LOST CONTROL IN THE TURN AND STRUCK THE FRONT OF 8821 HOWARD-FOREST LA. THE HOUSE SITS ABOUT 25FT OFF THE ROAD. ONCE THE TRUCK STRUCK THE HOUSE AT THE SAME TIME IT ALSO STRUCK THE GAS AND ELECTRIC METER INSTALLATIONS THAT WERE LOCATED OUTSIDE ON THE FRONT OF THE HOUSE. THE OUTSIDE 3/4 HP STEEL RISER WAS DAMAGED AND THEN IGNITED CAUSING THE GAS FED FIRE. THE GAS SERVICE WAS DUG UP IN THE FRONT YARD AND PINCHED OFF BY GAS SERVICE/M&R AT 18:21. ONCE THE FIRE DEPT MADE THE AREA SAFE THE GAS EQUIPMENT WAS REMOVED AND THE SERVICE CUT AND CAPPED IN THE FRONT YARD.   DRIVING DOWN OLD PLANTATION WAY THE ROAD HAS A SLIGHT INCLINE HEADING TOWARDS HOWARD-FOREST LA. WEATHER CONDITIONS, THERE WAS A PASSING SHOWER AT THE TIME OF THE INCIDENT AND THE ROADWAYS WERE WET."
4/20/2012,2012,20120031,15435,ORIGINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,3/23/2012 3:08,,,529 W 217 STREET,NEW YORK,NEW YORK,NY,10034-1302,40.871372,-73.916494,,,,,,,,,,3/23/2012 4:46,1006642,,NATURAL GAS,,2,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,3/23/2012 3:08,,,,3/23/2012 3:34,NO,PUBLIC PROPERTY,UNDERGROUND,OTHER,GAS FED FIRE REPORTED @ ELECTRIC MANHOLE,33,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1983,,,,,,1.25,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,OTHER,,,,,,,,,"POSSIBLE 1.25"" LPPE SERVICE DAMAGED DUE TO ELECTRIC BURNOUT CAUSING GAS IGNITION IN ELECTRIC MANHOLE---INVESTIGATION ONGOING",CLASS 4 LOCATION,75000,100,575,0,,,10,,75685,0,0,3,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-579-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-579-2350,dadariov@coned.com,"ON FRIDAY MARCH 23, 2012 AT 03:03 THE FIRE DEPARTMENT OF NEW YORK CITY (FDNY) REPORTED A TWO ALARM FIRE AT 529 WEST 217 STREET TO THE GAS EMERGENCY RESPONSE CENTER (GERC). THE GERC NOTIFIED SUPERVISION AND DISPATCHED GAS DISTRIBUTION SERVICES (GDS). WHILE GDS WAS ENROUTE THE FDNY CALLED BACK AT 03:15 AND STATED THAT THE FIRE WAS GAS FED. A CODE MURRE WAS INITIATED AND THE GERC DISPATCHED A CONSTRUCTION CREW. AT 03:19 THE FDNY CALLED THE GERC AGAIN AND REPORTED A SUBSURFACE STRUCTURE FIRE AT THE SAME LOCATION. ELECTRIC OPERATIONS WAS ASSIGNED AND UPON ARRIVAL GDS REPORTED THAT THERE WAS A HEAVY SMOKE CONDITION AT ELECTRIC SERVICE BOX 24282 IN FRONT OF 527 WEST 217 STREET BUT NO FIRE. GDS CLOSED TWO LOW PRESSURE CURB VALVES SUPPLYING # 529 AND #531 W. 217 ST.  AT 04:30 CHANNEL 11 NEWS REPORTED THE FIRE MAY BE GAS RELATED AND/OR A COMBINED GAS AND ELECTRIC EVENT. AT 05:39 THE FDNY EVACUATED 3 OCCUPANTS FROM APARTMENT D-29 AT 520 W 217 ST. DUE TO 164 PPM CO READINGS IN THE ATMOSPHERE OF THE APARTMENT 28-D DUE TO 450 TO 700 PPM CO IN BASEMENT DIRECTLY BELOW THE APARTMENT AND VENTED THE BUILDING. THE FDNY FIRE MARSHAL RESPONDED AND THE INVESTIGATION IS ONGOING. THE US DOT, NYS PSC AND NYC DEP WERE NOTIFIED. THIS WAS A SERIOUS LEVEL INCIDENT."
3/13/2012,2012,20120024,15959,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,7350 WORLD COMMUNICATIONS DR ,OMAHA,NE,68122,03-09-2012 06:00,,,4213 S 37TH STREET,OMAHA,DOUGLAS,NE,68107,41.218051,-95.968372,,,,,,,,,,03-09-2012 10:25,1005224,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,03-09-2012 06:00,,,,03-09-2012 06:09,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,INSIDE METER/REGULATOR SET,,1954,,,,,,,,,STEEL,,,,0.145,,,,,,,LEAK,,,OTHER,UNKNOWN AT THIS TIME,,,,,,CLASS 1 LOCATION,50000,2000,0,0,,,1000,,53000,0,0,1,,,,,0.25,0.25,0.25,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS CONATINED TO THE SINGLE RESIDENCE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,OTHER,"MUD HAS CONCLUDED THAT THAT THE SOURCE OF THE GAS LEAK WAS THE INLET SWIVEL WHERE THE GAS SERVICE LINE CONNECTS TO THE GAS METER. MUD BELIEVES THAT THE INLET SWIVEL WAS INTENTIONALLY LOOSENED BY SOME PERSON OR PERSONS. THIS CONCLUSION IS BASED UPON THE PHYSICAL CONDITION OF THE GAS METER, THE PHYSICAL CONDITION OF THE GAS PIPING, THE DESCRIPTIONS OF THE FIRE EXPLOSION FROM WITNESSES AND MUD EMPLOYEE'S EXPERIENCE AND KNOWLEDGE OF GAS AND GAS DISTRIBUTION SYSTEMS.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL CONRAD,CLAIMS ADJUSTER,mike_conrad@mudnebr.com,402-504-7165,402-504-5165,,,,MICHAEL CONRAD,CLAIMS ADJUSTER,402-504-7165,mike_conrad@mudnebr.com,"AT APPROXIMATELY 0600HRS THE METROPOLITAN UTITLITES DISTRICT WAS NOTIFIED BY THE OMAHA FIRE DEPT. OF A WORKING FIRE AT 4213 S 13TH ST.. DISTRICT PERSONNEL ARRIVED AND ASSISTED THE OFD IN SHUTTING OFF THE GAS TO THIS RESIDENCE. IT WAS THEN DETERMINED THAT IT APPEARD THAT THERE WAS A POTENTIAL OF A NATURAL GAS EXPLOSION/IGNITION THAT CONTRIBUTED TO THIS INCIDENT/LOSS. THE EXACT CAUSE OF THE IGNITION SOURCE OR THE AREA WHERE GAS MAY HAVE BEEN RELEASED HAS NOT BEEN DETERMINED AS OF YET. ON 3/14/12 THERE WILL BE A COMBINED INVESTIGATION WITH SEVERAL PARTIES OF INTEREST TO TRY AND LOCATE THE ORIGIN OF THE LEAK AND OR THE CAUSE OF THE LOSS.      10/11/12- OUR INVESTIGATION REVEALED THAT THE COCK VALVE ON THE INSIDE OF THE DWELLING HAD A LEAK IN THE PACKING AND THE GAS ESCAPED THE COCK VALVE AND MIGRATED TOWARDS THE FURNACE AREA OF THE DWELLING. DUE TO THE HOUSE BEING VACANT AND VENELATION WAS MINIMAL THERE ENDED UP BEING A BUILD UP IN THE FURNACE AREA AND WHEN THE FURNACE CYCLED IT IGNITED THE GAS AND THE RESULT OF THIS IGNITION WAS THE LOSS OF THIS DWELLING. THE GAS SERVICE TO THE DWELLING WAS ABANDONED AT THE MAIN ON THE DAY OF THE LOSS AND THE DWELLING SINCE HAS BEEN TORN DOWN DUE TO THE LOSS.    10/22/12- THE INVESTIGATION REVEALED THAT ON THE UPSTREAM SIDE OF THE INSIDE METER, THE OPERATOR OWNED COCK VALVE LEAKED IN THE PACKING AND RELEASED NATURAL GAS INTO THE ATMOSPHERE. THE NATURAL GAS THAT WAS RELEASED, WHICH WAS THE FUEL SOURCE,IGNITED WHEN THE FURNACE CYCLED AND THE RESULT WAS THE LOSS THAT WAS BEEN REPORTED.  OUR INVESTIGATION IS CLOSED IN REGARD TO THIS MATTER AND THIS ENTRY SHALL SERVE AS OUR FINAL ENTRY IN REGARD TO THIS MATTER.     11/10/14- MUD HAS CONTINUED ITS INVESTIGATION INTO THE CAUSE OF THE EXPLOSION AND FIRE AND, AS A RESULT, NOW DRAWS A DIFFERENT CONCLUSION THAN PREVIOUSLY ENTERED ON THIS REPORT. AS A RESULT OF THIS CONTINUED INVESTIGATION, MUD BELIEVES THAT THE PRIMARY GAS SOURCE THAT CAUSED THE EXPLOSION AND SUBSEQUENT FIRE WAS THE INLET SWIVEL AND NOT THE GAS COCK VALVE. THIS CONCLUSION IS BASED UPON THE CONDITION OF THE METER, THE DESCRIPTIONS OF THE FIRE WHEN THE FIRE DEPARTMENT AND MUD PERSONAL ARRIVED ON SCENE AND MUD EMPLOYEE'S EXPERIENCE AND KNOWLEDGE OF GAS AND GAS DISTRIBUTION SYSTEMS. MUD BELIEVES THAT THE ONLY WAY THE INLET SWIVEL COULD HAVE HAVE BEEN THE CAUSE OF THE LEAK WAS FOR THE INLET SWIVEL TO HAVE BEEN INTENTIONALLY LOOSENED FROM THE GAS METER. MUD BELIEVES THAT THE GAS COCK VALVE MOST LIKELY BECAME LOOSENED AS A RESULT OF THE EXTREME HEAT FROM THE INITIAL EXPLOSION AND RESULTING FIRE BUT THAT THE GAS COCK VALVE DID NOT CAUSE THE EXPLOSION AND SUBSEQUENT FIRE. MUD'S INVESTIGATION IS NOW CLOSED WITH RESPECT TO THIS MATTER AND IS THE SUBJECT OF ONGOING LITIGATION BETWEEN THE HOMEOWNER'S INSURANCE PROVIDER AND MUD."
5/29/2013,2012,20130062,15669,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,03-07-2012 10:03,,,1060 KNOLLWOOD ROAD,TOWN OF GREENBURGH,WESTCHESTER,NY,10607,41.06938,-73.800167,,,,,,,,,,03-07-2012 10:15,1005004,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-07-2012 10:03,,,,03-07-2012 10:03,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,"ONSHORE PIPELINE, INCLUDING VALVE SITES",1947,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,25000,5000,1400,MATERIALS,,30,,31430,0,0,0,,,,,204,204,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NORMAL SYSTEMS CONDITIONS PRESENT; NO ABNORMAL OCCURENCES AT TIME OF DISCOVERY,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,OTHER SEAL OR PACKING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON MARCH 6, 2012 AT 08:18 HRS A LEAK SURVEY CREW PERFORMING THEIR MOBILE SURVEY REPORTED TO THE GAS EMERGENCY RESPONSE CENTER (GERC) THEY RECEIVED 94% AT THE CURB LINE IN THE VICINITY OF A 12"" 245 PSI RATED, COUPLED TRANSMISSION MAIN INSTALLED IN 1947 IN FRONT OF 1060 KNOLLWOOD ROAD, GREENBURGH. THE PRESSURE AT THE TIME OF DISCOVERY OF THE LEAK WAS 204 PSI. ADDITIONALLY, THERE ARE (2) HIGH PRESSURE (60 PSI) DISTRIBUTION MAINS IN THE VICINITY. A 16"" HIGH PRESSURE STEEL (HP STL) MAIN INSTALLED IN 1999 IS LOCATED 3' WEST OF THE TRANSMISSION MAIN, AND APPROXIMATELY 30 FEET EAST OF THE TRANSMISSION MAIN, ON THE OPPOSITE SIDE OF THE STREET IS A 2"" HIGH PRESSURE POLYETHYLENE MAIN WHICH WAS ALSO INSTALLED IN 1999.     WESTCHESTER GAS CONSTRUCTION AND ADDITIONAL CREWS RESPONDED AND CONTINGENCY VALVES WERE LOCATED. THE LEAK WAS INVESTIGATED AND TWO EXCAVATIONS OVER THE PARALLEL 16"" HP STEEL DISTRIBUTION MAIN REVEALED NO LEAKS. THE CONSTRUCTION SUPERVISOR REPORTED THAT IN THE SECOND EXCAVATION VISIBLE WATER BUBBLING FROM THE DIRECTION OF THE TRANSMISSION MAIN 30' NORTH OF THE NORTH BUILDING LINE OF # 1060 KNOLLWOOD RD. INDICATED A PROBABLE LEAK ON THE TRANSMISSION MAIN. CREWS CEASED EXCAVATING, AND THE LEAK DID NOT POSE AN IMMEDIATE HAZARD TO LIFE OR PROPERTY. CONTINGENCY VALVES WERE STAFFED THROUGHOUT THE NIGHT, AND THE EXCAVATION MONITORED FOR SAFETY.     AN OPERATIONAL PLAN WAS DEVELOPED WHICH INVOLVED PRESSURE REDUCTION, ISOLATION OF THE AFFECTED SECTION AND SUBSEQUENT HAND EXCAVATION TO DETERMINE THE LOCATION OF THE LEAK. AN OPERATIONAL PLAN WAS DEVELOPED TO IDENTIFY THE NECESSARY STEPS TO ISOLATE THE TRANSMISSION MAIN TO REPAIR THE LEAK. ON MARCH 7, 2012 AT 10:03 HRS., THE TRANSMISSION MAIN WAS ISOLATED VIA SHUTDOWN AND PRESSURE REDUCTION BEGAN. AT 10:34 HRS., PRESSURE WAS REDUCED TO 60 PSI. THE MAIN WAS EXCAVATED AND AT 15:55 HRS. A VISUAL LEAK ON A 12"" COMPRESSION COUPLING WAS CONFIRMED TO BE THE SOURCE OF THE LEAK. THE MAIN WAS ABATED AND A WELDED REPAIR SLEEVE WAS INSTALLED TO SECURE THE LEAK. ALL TESTING OF THE SLEEVE WERE SUCCESSFUL. ON MARCH 8, 20112, PRESSURE RESTORATION IN THIS SEGMENT OF MAIN BEGAN AT 03:00 HRS. THE MAIN PRESSURE WAS RESTORED INCREMENTALLY AND LEAK SURVEY CHECKED THE SEGMENT OF MAIN INVOLVED AT EACH PRESSURE INCREASE. NO LEAKS WERE FOUND. AT 07:18 HRS. GAS CONTROL REPORTED PRESSURE IN AFFECTED SEGMENT OF MAIN WAS 227 PSI. PRESSURE CONTROL RETURNED REGULATOR GR-483 TO OPERATION. THERE WERE NO INJURIES OR EVACUATIONS REPORTED AND THE N.Y.S. PSC AND U.S. DOT WERE NOTIFIED. THIS WAS A SERIOUS LEVEL INCIDENT."
5/29/2013,2012,20130064,15672,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,03-07-2012 09:55,,,BRADHURST AVE & STEVENS AVE,TOWN OF MT. PLEASANT,WESTCHESTER,NY,10607,41.0964221,-73.8024256,,,,,,,,,,03-07-2012 12:53,1005004,,NATURAL GAS,,13,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-07-2012 09:55,,,,03-07-2012 09:55,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,45,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1949,,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,20000,5000,1400,MATERIALS,,40,,26440,0,0,0,,,,,231,231,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",MINOR LEAK UNDER REDUCED PRESSURE DISCOVERED BY MOBILE LEAK SURVEY CREWS,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,OTHER SEAL OR PACKING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-579-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-579-2350,dadariov@coned.com,"ON MARCH 7, 2012 AT 09:55 A LEAK SURVEY CREW REPORTED A T-1 LEAK AT BRADHURST AVENUE AND STEVENS AVENUE, MT. PLEASANT, ALONG THE ROUTE OF THE TRANSMISSION MAIN AT THIS LOCATION AS PART OF A BASELINE SURVEY ASSOCIATED WITH THE PRESSURE REDUCTION TO HP RELATED TO THE LEAK AT 1060 KNOLLWOOD RD (TG) {SEE PHMSA REPORT 20120033-15480} ON THE 12"" 245 PSI TRANSMISSION MAIN. GAS CONSTRUCTION AND SUPERVISION WERE DISPATCHED IMMEDIATELY AND THE LEAK INVESTIGATION INDICATED A PROBABLE TRANSMISSION MAIN LEAK. AN OPERATIONAL PLAN WAS DEVELOPED AND UPON EXCAVATING OVER THE 12"" TRANSMISSION MAIN (AT 55 PSI) A COUPLING WAS FOUND LEAKING AT BOTH COMPRESSION ENDS AT 22:11 HRS. A WELDED REPAIR SLEEVE WAS INSTALLED OVER THE LEAKING COUPLING AND THE REPAIR WAS TESTED AND PASSED. TRANSMISSION PRESSURE WAS RESTORED INCREMENTALLY AND ON MARCH 8, 2012 AT 17:59 TRANSMISSION PRESSURE WAS FULLY RESTORED TO 231 PSI. GR-484 WAS RETURNED TO SERVICE.  THE N.Y.S. PSC AND U.S. DOT WERE NOTIFIED. THERE WERE NO INJURIES OR EVACUATIONS ASSOCIATED WITH THIS EVENT. THIS WAS A SERIOUS LEVEL INCIDENT."
04-05-2012,2012,20120028,15430,ORIGINAL FINAL,11336,"LEBANON GAS DEPT, CITY OF",215 MADDOX SIMPSON PARKWAY ,LEBANON,TN,37090,2/28/2012 13:25,,,1213 LEEVILLE PIKE,LEBANON,WILSON,TN,37087,36.197239,-86.319842,,,,,,,,,,2/28/2012 14:30,1004254,,NATURAL GAS,,1,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,5,2/28/2012 13:25,,,,2/28/2012 13:40,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,2005,,,,,,1.25,UNKNOWN,POLYPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2406,OTHER,,,,,,,,,TRENCHER CUT,CLASS 1 LOCATION,10000,250,750,0,,,1,,11001,1,0,0,,,,,42,42,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,TRENCHER,ELECTRIC,NO,,,UTILITY OWNER,NO,YES,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERRY SNODGRASS,MANAGER,jerry.snodgrass@lebanontn.org,615-443-2835,615-443-2807,,,,JERRY SNODGRASS,MANAGER,615-443-2835,jerry.snodgrass@lebanontn.org,"SCHOOL MAINTENANCE WORKERS CALLED IN WRONG LOCATION OF DIG SITE, TRENCHED THROUGH 1.25 SERVICE LINE THAT WAS NOT MARKED. WORKER RECIEVED MINOR BURNS TO FACE AND RIGHT ARM. WALK BEHIND TRENCHER WAS TOTAL LOSS."
09-08-2013,2012,20130099,15722,ORIGINAL FINAL,1640,BOSTON GAS CO,170 DATA DRIVE ,WALTHAM,MA,2451,2/23/2012 7:58,,,627 PLEASANT ST,WINTHROP,SUFFOLK,MA,2152,42.3832652,-70.9914725,,,,,,,,,,2/24/2012 12:40,1003862,,NATURAL GAS,,60,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,3,2/23/2012 7:58,,,,2/23/2012 8:23,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,CUSTOMER OWNED PIPING,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,LEAK ON CUSTOMER OWNED PIPING,,,,,,CLASS 3 LOCATION,500000,0,0,0,,,500,,500500,0,0,1,,,,,0.35,0.34,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","INCIDENT WAS ON CUSTOMER OWNED PIPING AND THE SCADA SYSTEM DID NOT PROVIDE ANY INFORMATION TO THE CONTROLLERS THAT AN INCIDENT OCCURRED, THUS THEY COULD NOT TAKE ANY ACTION AS A RESULT OF THE INCIDENT.  EMERGENCY RESPONDERS ALERTED THE COMPANY.",,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,LEAK ON CUSTOMER PIPING IS UNKNOWN.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHLEEN MCNAMARA,MANAGER NE DISPATCH AND SCHEDULING,kathleen.mcnamara@nationalgrid.com,508-421-7450,,,,,GARY BENNETT,DIRECTOR US DISPATCH AND SCHEDUING,617-839-7208,gary.bennett@nationalgrid.com,LEAK ON CUSTOMER OWNED PIPING.
