REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
3/16/2012,2012,20120025,15917,SUPPLEMENTAL FINAL,18532,TEXAS GAS SERVICE COMPANY,"1301 S MOPAC EXPY, SUITE 400",AUSTIN,TX,78746-6918,2/17/2012 19:30,,,2807 WONG PL,EL PASO,EL PASO,TX,79936,31.78078,-106.31386,,,,,,,,,,2/18/2012 0:30,100333,,NATURAL GAS,,4.8,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,2/17/2012 19:30,,,,2/17/2012 22:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1985,,,,,,0.5,ASTMD2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2406,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,3000,0,21500,MEDICAL,,20,,24520,0,0,2,,,,,35,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,PE CAP ON SERVICE TAP CRACKED,,,,,YES,,,,,,,,,,YES,,,,OTHER,PE CAP CRACKED,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK MONTGOMERY P.E.,DIRECTOR OF ENGINEERING AND COMPLIANCE,mbmontgomery@txgas.com,(512) 370-8348,(512) 370-8254,,,,MARK MONTGOMERY P.E.,DIRECTOR OF ENGINEERING AND COMPLIANCE,(512) 370-8348,mbmontgomery@txgas.com,"ON FRIDAY FEBRUARY 17, 2012 AT 19:30, A TEXAS GAS SERVICE EMPLOYEE RECEIVED A FLASH FIRE BURN WHILE EXCAVATING A LEAK. THIS LEAK WAS THE RESULT OF A CRACKED CAP ON A POLYETHYLENE SERVICE TEE AT 2807 WONG PLACE IN EL PASO, TX. WHILE EXCAVATING, THE PORTABLE LIGHTS USED TO ILLUMINATE THE EXCAVATION AREA FELL OVER, A BULB BROKE AND IGNITED RESIDUAL GAS. THE EMPLOYEE WAS TRANSPORTED TO THE MEDICAL FACILITY AND HOSPITALIZED."
03-12-2012,2012,20120022,15419,ORIGINAL,1088,BALTIMORE GAS & ELECTRIC CO,110 W FAYETTE ST ,BALTIMORE,MD,21201,2/13/2012 23:21,,,314 MILLINGTON AV,BALTIMORE,,MD,21223,39.281787,-76.657506,,,,,,,,,,2/14/2012 4:23,100291,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/13/2012 23:51,,,,2/13/2012 23:51,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,38,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1909,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,MAIN DAMAGED BY BALTIMORE CITY WATER DEPARTMENT DURING WATER MAIN REPAIR. LARGE PIECE OF ASPHALT FELL ON GAS MAIN AND BROKE MAIN ALLOWING WATER TO ENTER INTO THE DISTRIBUTION SYSTEM.,CLASS 2 LOCATION,175000,150000,612226,25000,ESTIMATED COST THROUGH 3/6/2012.,,0,,962226,0,45,1000,,,,,0.28,0.28,0.36,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,BALTIMORE DEPT OF PUBLIC WORKS,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,WATER,YES,12067226,MISS UTILITY,CONTRACT LOCATOR,YES,YES,YES,58,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL GROSSCUP,SPECIAL FIELD OPERATIONS SUPERVISOR,michael.a.grosscup@bge.com,443-250-8167,410-740-7103,,,,WILLIAM BROWN,MANGER GAS SERVICE,410-470-7105,william.h.brown@bge.com,"BALTIMORE CITY DEPT OF PUBLIC WORKS DAMAGED A BGE 4 INCH CAST IRON LOW PREASURE MAIN ON 2/13/2012 AT 23:21.  WHEN A PIECE OF ASPHALT FELL INTO THE OPEN TRENCH WHILE EXCAVATION TO REPAIR A BROKEN WATER MAIN. BGE'S FIRST RESPONDER ARRIVED ON SITE AT MILLINGTON AND SLOTHFIELD AVENUES, AND FOUND A LARGE WATER LEAK FROM AN APPARENT BROKEN WATER MAIN. THE FIRST RESPONDER CANVASSED THE AREA AND FOUND WATER HAD ENTERED INTO THE CUSTOMER'S FUEL LINES AT 2301 AND 2701 WILKENS AV. WATER FROM THE CITIES WATER MAIN HAD ENTERED INTO BGE'S DISTRIBUTION SYSTEM THROUGH THE DAMAGED 4"" GAS MAIN.THE WATER PRESSURIZED AND FILLED A POTION OF THE GAS DISTRIBUTION SYSTEM CAUSING AN OUTAGE THAT AFFECTED APPROXIMATELY 1045 OF BGE'S CUSTOMERS. REPAIRS WERE MADE TO THE DISTRIBUTION SYSTEM AND APPROXIMITY 12,000 GALLONS OF WATER WERE REMOVED FROM THE GAS MAINS. 500 GAS SERVICES WERE CLEARED OF WATER, AND 450 GAS METERS WERE REPLACED. SERVICE WAS RESTORED TO CUSTOMERS METERS BY 19:00 ON SUNDAY 02/19/2012."
03-09-2012,2012,20120020,15533,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,02-11-2012 10:22,,,3056 LANFRANCO,LOS ANGELES,LOS ANGELES,CA,90063,34.03382,-118.20324,,,,,,,,,,02-11-2012 14:00,100275,,NATURAL GAS,,19,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,6,02-11-2012 10:22,,,,02-11-2012 10:34,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1979,,,,,,1,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,,,,,,,,,,CLASS 3 LOCATION,0,1000,300,150000,FIRE DAMAGE.  AMOUNT OF OPERATOR CONTRIBUTION UNDETERMINED AT THIS TIME.,,115,,151415,0,0,2,,,,,18,18,20,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,PLUMBER SNAKING A SEWER LATERAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213 305-8660,213 244-8155,,,,W. JEFF KOSKIE,PIPELINE SAFETY ADVISOR,213 305-8660,wkoskie@semprautilities.com,"PLUMBER STRUCK 1"" PE SERVICE WHILE USING SNAKE TO CLEAR SEWER LINE BLOCKAGE.  ESCAPING GAS IGNITED, DAMAGING HOME.  NO INJURIES.  ONE CUSTOMER RESTORED, SECOND WILL BE OUT OF SERVICE UNTIL FIRE DAMAGE TO HOUSE IS REPAIRED.    INVESTIGATION DETERMINED GAS SERVICE WAS INSTALLED AT THIS LOCATION USING TRENCHLESS BORING CONSTRUCTION TECHNIQUES IN 1979.  BORE WENT THROUGH NON-METALLIC SEWER LATERAL    PLUMBER DID NOT FOLLOW SOCALGAS RECOMMENDATION/REQUEST TO CONTACT THE UTILITY PRIOR TO CLEARING BLOCKAGES IN AN EXTERIOR SEWER LINE."
03-08-2012,2012,20120019,15415,ORIGINAL FINAL,12684,MONTANA - DAKOTA UTILITIES CO,400 NORTH FOURTH STREET ,BISMARCK,ND,58501,02-10-2012 05:00,,,2825 1ST AVE.,SPEARFISH,LAWRENCE,SD,57783,44.480445,-103.812254,,,,,,,,,,02-10-2012 09:41,1002638,,NATURAL GAS,,120,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,5,02-10-2012 05:00,,,,02-10-2012 05:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2004,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,METER/REGULATOR SET CRUSHED AND PULLED OFF RISER BY LOGGING TRAILER.,CLASS 3 LOCATION,100000,2500,5500,0,,,650,,108650,0,0,0,,,,,35,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICKY SCHATZ,STAFF ENGINEER,ricky.schatz@mdu.com,701-222-7768,701-222-7853,,,,RICKY SCHATZ,STAFF ENGINEER,701-222-7768,ricky.schatz@mdu.com,"A LOGGING TRUCK WAS TRAVELING WEST ALONG I-90 THRU SPEARFISH.  THE TRAILER DE-COUPLED FOM THE TRUCK, CAREENED DOWN THE OFF-RAMP, DOWN THE DITCH, THRU THE FENCE, AND CRASHED INTO THE WAL-MART BUILDING AND THE METER/REGULATOR SET.  THE SUBSEQUENT CRASHED BROKE THE METER/REGULATOR SET OFF THE RISER AND PULLED ON DOWNSTREAM PIPING MOVING AND DAMAGING ROOFTOP HVAC UNITS."
2/24/2012,2012,20120017,15494,SUPPLEMENTAL,31159,KANSAS GAS SERVICE,7421 W 129TH ,OVERLAND PARK,KS,66213,1/31/2012 11:15,,,3820 FT. RILEY BLVD.,MANHATTAN,RILEY,KS,66503,39.15944,-96.62944,,,,,,,,,,02-02-2012 16:40,1002015,,NATURAL GAS,,4504,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/31/2012 11:24,,,,1/31/2012 11:35,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,16,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1957,,,,,,8.625,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,,8,,,,,,,,CLASS 2 LOCATION,0,4868,1232,0,,,22900,,29000,0,0,4,,,,,150,150,170,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","NO, BECAUSE THE CONTROL ROOM RESPONDED APPROPRIATELY AND NOTIFICATION OF THE OPERATOR OF THE HIT LINE HAD ALREADY OCCURED.  THE CONTRACTOR THAT DAMAGED PIPING NOTIFIED THE OPERATOR.  CONTROL ROOM ALSO NOTICED THE PRESSURE DROP AND IMMEDIATELY NOTIFIED THE EFFECTED OPERATING AREA.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,,,YES,,,,,,,CONTRACTOR,GRADER/SCRAPER,GRADING,YES,12031039,"ONLY ONE, ONE CALL SYSTEM",CONTRACT LOCATOR,YES,YES,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE D. KUBIE,MANAGER STANDARDS,bkubie@kgas.com,785 431-4250,785 431-4224,,,,ROB GREEN,DIRECTOR GAS ENGINEERING,785-431-4241,rgreen@kgas.com,"A CONTRACTOR PERFORMING ROAD GRADING BEGAN EARTH MOVING ACTIVITIES ON THE NORTH SIDE OF K-18.  THE OPERATORS PIPELINE HAD BEEN LOCATED.  THE GRADER (EARTH MOVER) CAUGHT HOLD OF AN 8"" BARE STEEL MAIN THAT WAS 16"" DEEP AND PULLED A 40' SECTION OF COUPLED MAIN OUT OF THE GROUND.  NO FIRE OR EXPLOSIONS OCCURRED WITH THE RESULTANT RELEASE OF GAS.  THE OPERATOR RESPONDED SHORTLY AFTER THE CONTRACTOR NOTIFIED THEM.  THE OPERATOR'S GAS CONTROL FACILITY ALSO NOTICED THE DROP IN PRESSURE, DUE TO ALARM NOTIFICATION FROM THE SCADA SYSTEM, AND IMMEDIATELY NOTIFIED THE OPERATING AREA EFFECTED BY THE RELEASE.      REPAIRS WERE MADE TO RECONNECT THE LINE AND THE FOUR CUSTOMERS THAT LOST SERVICE HAD SERVICE RESTORED IN FOUR HOURS.      UPON DISCOVERY (TWO DAYS LATER) THAT THE GAS LOSS HAD EXCEEDED THE 3000 MCF THRESHOLD; THE TELEPHONIC NOTICE WAS MADE TO THE NRC. THE INITIAL GAS LOST WAS ESTIMATED AT 2000 MCF.  THE ACTUAL GAS LOSS WHEN CALCULATED TOOK INTO CONSIDERATION THAT THE GAS LOSS WAS FED FROM EACH END OF THE PIPE SECTION THAT WAS PULLED APART MORE THAN DOUBLING THE AMOUNT OF GAS THAT WAS RELEASED."
2/29/2012,2012,20120018,15767,SUPPLEMENTAL FINAL,31159,KANSAS GAS SERVICE,7421 W 129TH ,OVERLAND PARK,KS,66213,1/30/2012 11:35,,,1905 SW NAVAJO,TOPEKA,SHAWNEE,KS,66604,39.0333333,-95.7538333,,,,,,,,,,1/30/2012 13:33,1001701,,NATURAL GAS,,54,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,YES,2,1/30/2012 11:37,,,,1/30/2012 11:37,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,14,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1969,,,,,,1,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,,1,,,,,,,,CLASS 3 LOCATION,350000,720,42350,0,,,309,,393379,0,0,77,,,,,45,45,58,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,TRENCHER,IRRIGATION,YES,12006700,"ONLY ONE, ONE CALL SYSTEM",CONTRACT LOCATOR,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE D. KUBIE,MANAGER QA AND TRAINING,bkubie@kgas.com,785 431-4250,785 431-4224,,,,TONY CELLITTI,MANAGER ENGINEERING,913 599-8981,tcellitti@kgas.com,"ON THE MORNING OF JANUARY 30, 2012, GLEN NIEHUES, WITH N-LINE LAWN SERVICE, WAS TRENCHING NEAR A NATURAL GAS DISTRIBUTION MAIN EASEMENT WITH A VERMEER VIBRATORY PLOW AT 1912 SW ARROWHEAD RD.  DURING HIS TRENCHING OPERATIONS, MR. NIEHUES HIT THE JUNCTURE WHERE THE NATURAL GAS SERVICE LINE CONNECTED TO THE MAIN, SEPARATING THE TWO LINES AND CAUSING NATURAL GAS TO DISCHARGE FROM KANSAS GAS SERVICE'S MAIN AT A PRESSURE OF APPROXIMATELY 45 PSI.  MR. NIECHUES WAS EXCAVATING UNDER AN EXPIRED LOCATE TICKET AT THE TIME OF THE INCIDENT.  DESPITE THE EXISTENCE OF PREVIOUS LOCATE MARKINGS AND THE EXCAVATOR HAVING POT-HOLED THE SERVICE LINE, THE SERVICE LINE WAS HIT BY MR. NIEHUES.   SOMETIME AFTER THE SERVICE LINE WAS HIT, MR. NIEHUES CONTACTED KANSAS GAS SERVICE AND REPORTED THE INCIDENT AT 10:37 A.M.  KANSAS GAS SERVICE'S FIRST RESPONDER ARRIVED ON THE SCENE AT APPROXIMATELY 11:05 A.M. AND SUMMONED A WORK CREW.  AS THE WORK CREW BEGAN MAKING AN ASSESSMENT OF THE SCENE, THE HOUSE AT 1905 SW NAVAJO LANE, LOCATED ON THE OPPOSITE SIDE OF THE GAS DISTRIBUTION MAIN EASEMENT, CAUGHT FIRE AND EXPLODED.   THE HOUSE AT 1905 SW NAVAJO LANE WAS OCCUPIED BY LUCINDA TOLLIVER.  MS. TOLLIVER WAS SPOTTED AND RESCUED FROM THE HOUSE BY A KANSAS GAS SERVICE EMPLOYEE.   SHE WAS HOSPITALIZED AND LATER DIED.      12/3/13 - NO ADDED INFORMATION - CHANGED STATUS FROM ORIGINAL TO FINAL.  BDK"
2/20/2012,2012,20120016,15425,SUPPLEMENTAL FINAL,12408,MICHIGAN CONSOLIDATED GAS CO (MICHCON),ONE ENERGY PLAZA,DETROIT,MI,48226-1221,1/22/2012 15:12,,,15098 LAHSER ROAD,DETROIT,WAYNE,MI,48223-1948,42.39893,-83.25644,,,,,,,,,,1/22/2012 16:40,1000980,,,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,8,1/22/2012 15:12,,,,1/22/2012 15:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1998,,,,,,,,,STEEL,,,,0.133,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,51969,1549,1204,0,,,5,,54727,0,0,1,,,,,2,2,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN D LUEDERS,SUPERVISOR CODES AND STANDARDS,luedersj@dteenergy.com,6166322646,6166322687,,,,ROBERT H FRECKELTON,MANAGER CODES AND STANDARDS,3133897755,freckeltonr@dteenergy.com,"A STRUCTURE FIRE AT 15098 LAHSER WAS REPORTED TO MICHCON BY THE DETROIT FIRE DEPT.  A MICHCON EMERGENCY RESPONSE TECHNICIAN FOUND A PRIVATE VEHICLE LODGED IN THE SOUTH WALL OF THE SINGLE-FAMILY RESIDENCE APPROX 40 FEET FROM THE ROADWAY.  WITNESSES REPORTED THE VEHICLE TRAVELLING NORTH AT 60-80 MPH MOMENTS BEFORE IMPACT AND, HAVING DISREGARDED A TRAFFIC SIGNAL APPROX ONE-HALF BLOCK TO THE SOUTH, JUMPED THE CURB AND LEFT THE ROADWAY PRIOR TO STRIKING THE LAHSER RESIDENCE, BREACHING THE OUTSIDE WALL, AND COMING TO REST INSIDE A BEDROOM.  FIRE IGNITED BY AN UNKNOWN SOURCE ENGULFED THE RESIDENCE AND THE VEHICLE.  EIGHT PERSONS IN THE RESIDENCE SELF-EVACUATED WITHOUT INJURY.  WITNESSES WERE UNABLE TO EXTRICATE THE VEHICLE DRIVER, WHO DIED AT THE SCENE FROM ACCIDENTAL INJURIES, FROM THE FIRE, OR A COMBINATION OF THESE.  A PASSENGER IN THE VEHICLE WAS TAKEN TO A LOCAL HOSPITAL AND UNDERWENT SURGERY FOR INJURIES.  A THIRD OCCUPANT OF THE VEHICLE REPORTEDLY FLED THE SCENE ON FOOT.  ALCOHOL WAS SUSPECTED AS PLAYING A ROLE IN THE CRASH.  BOTH THE VEHICLE AND THE RESIDENCE WERE TOTAL LOSSES.  THE VEHICLE HAD STRUCK THE MICHCON GAS SERVICE RISER AND METER ASSEMBLY MOUNTED ON THE OUTSIDE OF THE SOUTH WALL OF THE RESIDENCE.  THE STEEL PIPE CONNECTIONS AT THE SERVICE REGULATOR INLET AS WELL AS THE INLET OF THE UNION CONNECTION TO THE CUSTOMER'S FUEL PIPING WERE CRACKED AND COMPLETELY SEPARATED FROM THE SERVICE RISER AND THE FUEL CONNECTION, RESPECTIVELY.  THE SERVICE REGULATOR AND METER ASSEMBLY WERE CATAPULTED INTO THE ADJACENT VACANT YARD, AND NATURAL GAS LEAKING FROM THE BREACHED SERVICE RISER IGNITED AND APPEARS TO HAVE CONTRIBUTED TO THE FIRE.  RESCUERS HAD PULLED THE CRASHED VEHICLE FROM THE SIDE OF THE RESIDENCE IN AN ATTEMPT TO REACH THE DECEASED DRIVER; THE MOVEMENT OF THE VEHICLE AWAY FROM THE BUILDING CAUGHT THE REMAINDER OF THE LEAKING PLASTIC SERVICE RISER AND BENT IT AT 90 DEGREES AWAY FROM THE BUILDING, CRIMPING AND PARTIALLY CLOSING OFF THE PLASTIC TUBING AND LIMITING THE ESCAPING GAS.  MICHCON PERSONNEL ARRIVING TO THE SCENE TEMPORARILY CAPPED THE DAMAGED SERVICE RISER AT THE BUILDING WALL TO ELIMINATE THE LEAK, THEN CUT OFF AND PERMANENTLY ABANDONED THE REMAINDER OF THE SERVICE LINE AT THE MAIN LATER THAT SAME EVENING.  THE SERVICE LINE WILL NOT BE RETURNED TO OPERATION.  NO SIGN OF A PRE-EXISTING GAS LEAK WAS FOUND AT THIS RESIDENCE, AT EITHER OF THE TWO ON EITHER SIDE, OR AT ANY OF THE THREE IMMEDIATELY ACROSS THE STREET."
02-11-2012,2012,20120014,15471,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,1/21/2012 15:54,,,INTRERSECTION W 175 ST & ST. NICHOLAS AVE.,NEW YORK,NEW YORK,NY,10033-8022,40.845582,-73.9360559,,,,,,,,,,1/21/2012 17:18,1000935,,NATURAL GAS,,271.8,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/21/2012 15:54,,,,1/21/2012 16:04,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,6,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,OTHER,,,,,,,,,ELECTRIC BURN OUT CAUSED DAMAGE AND GAS LEAK TO MAIN,CLASS 4 LOCATION,0,1000,1000,5000,0,,818,,7818,0,0,0,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER--GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"THE MANHATTAN REGIONAL ELECTRIC CONTROL CENTER REPORTED A MANHOLE FIRE TO THE GAS EMERGENCY RESPONSE CENTER (GERC).  GAS DISTRIBUTION SERVICES (GDS) RESPONDED AND CONFIRMED A FIRE IN MANHOLE (MH) 44060 WHICH WAS BEING FED BY NATURAL GAS. A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT)WAS INITIATED AND THE GERC DISPATCHED ADDITIONAL GDS AND CONSTRUCTION CREWS AND SUPERVISION. ELECTRIC OPERATIONS CREWS WERE IN THE PROCESS OF MITIGATING A SMOKING MANHOLE WITH A BURNOUT WHEN THE FIRE ERUPTED. A 6"" LOW PRESSURE POLYETHELENE GAS MAIN  WAS OFFSET AROUND THE ELECTRIC MANHOLE WHICH WAS ON FIRE. GAS MAIN VALVE 4570, TO THE EAST AT AUDUBON AVE,  WAS IDENTIFIED IN CASE NEEDED FOR MAIN SHUT DOWN, AND THREE FIRE BANKS WERE EXCAVATED TO THE NORTH, SOUTH, AND EAST OF MH 44060. STOPPERS WERE INSTALLED IN THE MAIN AT ALL THREE LOCATIONS AND THE FIRE WAS EXTINGUISHED AT 22:59 HOURS. THERE WERE NO REPORTED OUTAGES, NO INJURIES AND THERE WAS NO MEDIA ATTENTION. THIS WAS A SERIOUS LEVEL INCIDENT AND THE US DOT, NYS PSC AND NYC DEP WERE NOTIFIED."
2/15/2012,2012,20120015,15408,ORIGINAL,14330,ORANGE & ROCKLAND UTILITY INC,ONE BLUE HILL PLAZA ,PEARL RIVER,NY,10965,1/16/2012 12:13,,,52 ZARRIELLO LANE,WEST HAVERSTRAW,,NY,10993,41.205345,-73.980909,,,,,,,,,,1/16/2012 16:20,1000507,,NATURAL GAS,,96,,NO,,,,,,0,YES,1,0,1,0,0,2,YES,,,,,YES,,1/16/2012 12:13,,,,1/16/2012 12:23,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1991,,,,,,2,"ASTM D2513, HDPE",PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,1.2,1.2,,,,,,,,CLASS 3 LOCATION,1000000,10000,350000,22000,MUTUAL AID,,576,,1382576,0,0,94,,,,,60,60,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,NO,,,UTILITY OWNER,NO,UNKNOWN/OTHER,YES,7,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL POLIN,SECTION MANAGER,polind@oru.com,,,,,,DANIEL POLIN,SECTION MANAGER,845 577 3011,No Email Address,"A VERIZON SUBCONTRACTOR, FGC COMMUNICATION SERVICES (FGC), INSTALLING FIOS CABLE USED A PNEUMATIC TRENCHLESS TOOL, KNOWN AS A ""BULLET"" TO CROSS ZARRIELLO LANE IN WEST HAVERSTRAW, NEW YORK. THE ""BULLET"" PUNCTURED A 1991 VINTAGE TWO INCH PLASTIC GAS MAIN OPERATING AT  60 PSI.  APPROXIMATELY 45 MINUTES AFTER RECEIVING NOTIFICATION OF THE INCIDENT, 52 ZARRIELLO LANE EXPLODED. THERE WERE NO FATALITIES AND THE RESIDENTS WERE NOT HOME AT THE TIME OF THE INCIDENT. TWO LOCAL VOLUNTEER FIRE FIGHTERS WERE INJURED AS WERE TWO ORU GAS SERVICE TECHNICIANS.     A TOTAL OF 94 GAS SERVICES WERE INTERRUPTED. THE MAJORITY OF THE SERVICES WERE RESTORED BY MIDNIGHT ON MONDAY, JANUARY 16, 2012. ALL SERVICES WERE RESTORED BY MID DAY ON THURSDAY, JANUARY 19, 2012.      ELECTRIC SERVICE WAS INTERRUPTED TO 4,688 CUSTOMERS AFTER THE EXPLOSION TO MITIGATE ADDITIONAL IGNITION SOURCES.   ONCE THE SITE WAS SECURE, SWITCHING TO RESTORE SERVICE COMMENCED WITH THE MAJORITY OF CUSTOMERS RETURNED TO SERVICE WITHIN TWO HOURS. ALL CUSTOMERS WERE RESTORED BY MIDNIGHT WITH THE EXCEPTION OF 3 DAMAGED UNITS AT THE IMPACT ZONE."
1/24/2012,2012,20120006,15389,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,01-11-2012 13:58,,,17 HERITAGE DRIVE,MOUNT PLEASANT,WESTCHESTER,NY,10570-1414,41.139192,-73.765009,,,,,,,,,,01-11-2012 15:38,100015,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,01-11-2012 14:00,,,,01-11-2012 14:06,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1979,,,,,,,,,OTHER,ALUMINUM METER,,,,,,,,,,OTHER,,,,,,,,,RESIDENTIAL METER MELTED DUE TO BUILDING FIRE,CLASS 4 LOCATION,0,100,350,0,,,10,,460,0,0,1,,,,,60,60,90,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-579-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-579-2350,dadariov@coned.com,"******MPFD FINAL DETERMINATION POST-NOTIFICATION IS NATURAL GAS WAS NOT INVOLVED. REPORT FOR RECORD PURPOSES ONLY*******    ON WEDNESDAY, JANUARY 11, 2012 @ 13:58 HRS, WESTCHESTER ELECTRIC OPERATIONS EMERGENCY RESPONSE GROUP (ERG) FEENEY REPORTED A HOUSE FIRE AT 17 HERITAGE DRIVE, MT. PLEASANT, N.Y. WITH POSSIBLE NATURAL GAS IGNITION TO THE GAS EMERGENCY RESPONSE CENTER (GERC). A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT) WAS INITIATED AND THE GAS OPERATIONS ERG, GAS DISTRIBUTION SERVICES (GDS), GAS CONSTRUCTION AND SUPERVISION RESPONDED.  UPON ARRIVAL, THE ONE FAMILY HOME AT THIS LOCATION WAS FOUND ENGULFED IN FIRE AND THERE WAS NATURAL GAS FED FIRE AT THE OUTSIDE GAS METER SET. THE MT. PLEASANT FIRE DEPARTMENT (MPFD) WAS ABLE TO EXTINGUISH THE FIRE AT THE GAS METER, AND TURNED OFF THE OUTSIDE SERVICE VALVE UNDER GDS' DIRECTION.  THE CURB VALVE WAS LOCATED AND TURNED OFF, AND GAS CONSTRUCTION CUT AND CAPPED THE SERVICE DUE TO THE EXTENSIVE STRUCTURAL DAMAGE CAUSED BY THE FIRE. DUE TO THE GAS IGNITION AND DAMAGE GREATER THAN $50,000.00, THE U.S. DOT WAS NOTIFIED OF THE CONDITIONS FOUND. UPON COMPLETION OF THEIR INVESTIGATION, MPFD CHIEF MALONE LATER REPORTED THAT THE FIRE WAS NOT CAUSED BY NATURAL GAS, AND THAT THE GAS FED FIRE WAS A RESULT OF THE STRUCTURAL FIRE (SECONDARY IGNITION). THERE ARE NO REPORTED INJURIES. THE NYS PSC AND US DOT WERE NOTIFIED. THIS WAS AN UPGRADED LEVEL INCIDENT."
02-03-2012,2012,20120011,15401,SUPPLEMENTAL,18532,TEXAS GAS SERVICE COMPANY,"1301 S MOPAC EXPY, SUITE 400",AUSTIN,TX,78746-6918,01-09-2012 08:43,,,1712 AND 1710 PAYNE AVENUE,AUSTIN,TRAVIS,TX,78757,30.3375,-97.73361,,,,,,,,,,01-09-2012 10:20,999918,,NATURAL GAS,,,,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,,,,,YES,5,01-09-2012 08:43,,,,01-09-2012 08:55,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,38,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1950,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,CIRCUMFERENTIAL; APPROXIMATE BREAK SIZE IS 2MM AT WIDEST OPENING AND APPROXIMATELY 10 INCHES CIRCUMFERENTIALLY.,CLASS 3 LOCATION,500000,32000,3000,0,UNKNOWN AT THIS TIME.,,800,,535800,0,0,73,,,,,48,48,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,LIKELY CONTRIBUTING CAUSE OF THE BREAK IN THE MAIN ON 1-9-12 WAS SHIFTING SOIL DUE TO SEVERE DROUGHT CONDITIONS FOLLOWED BY RAINFALL.,YES,,,,YES,DROUGHT AND RAINFALL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK MONTGOMERY,DIRECTOR OF ENGINEERING AND COMPLIANCE,mbmontgomery@txgas.com,(512) 370-8348,(512) 370-8254,,,,PAUL WILSON,REGIONAL VICE PRESIDENT,(512) 465-1149,jpwilson@txgas.com,"THE INCIDENTS AT 1710 AND 1712 PAYNE AVENUE, JANUARY 9, 2012, WERE CAUSED BY THE IGNITION OF NATURAL GAS THAT ESCAPED FROM A BREAK IN A 4 INCH CAST IRON GAS MAIN RUNNING PARALLEL TO PAYNE AVENUE AND THROUGH THE FRONT YARDS OF 1710 AND 1712. THIS BREAK IN THE MAIN OCCURRED SOMETIME SHORTLY BEFORE THE INCIDENT(S). THE EXACT PATH OF GAS MIGRATION HAS NOT BEEN DETERMINED. THE SOURCE OF THE IGNITION IS UNKNOWN."
02-06-2012,2012,20120012,15511,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,1102 E 1ST STREET,PAPILLION,NE,68046-7641,01-08-2012 09:03,,,104 WOOTEN,SUBLETTE,HASKELL,KS,67877,37.481657,-100.842365,,,,,,,,,,01-08-2012 10:35,999858,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,4,4,YES,,,,,YES,15,01-08-2012 09:03,,,,01-08-2012 09:11,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,28,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1964,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,MECHANICAL PUNCTURE,1,3,,,,,,,,CLASS 3 LOCATION,125000,10000,20000,25000,REPLACED LINE IN ALLEY,,2500,,182500,30,0,220,,,,,9,9,9.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,11-11-2011,NO,,,,,,,,,,,,,NO,YES,OTHER,,,,,,,,,,UNKNOWN/OTHER,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),NO,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,NO,,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERRY WATKINS,SENIOR MANAGER OF TECHNICAL SERVICES,jerry.watkins@blackhillscorp.com,316-941-1642,402-829-2790,,,,VANCE CROCKER,GENERAL MANAGER KANSAS GAS,785-832-3950,vance.crocker@blackhillscorp.com,"ON SUNDAY, JANUARY 8, 2012, AT APPROXIMATELY 9:00 AM THERE WAS A HOUSE EXPLOSION AND SUBSEQUENT FIRE LOCATED AT 104 WOOTEN STREET IN SUBLETTE, KS. TWO LOCAL COMPANY EMPLOYEES HEARD THE EXPLOSION FROM THEIR HOMES AND REPORTED TO THE SITE IMMEDIATELY.     UPON ARRIVAL, BHE EMPLOYEES REQUESTED THE ASSISTANCE FROM LOCAL EMERGENCY MANAGEMENT PERSONNEL TO TREAT INJURIES AND ASSIST WITH EVACUATING THE SURROUNDING AREA. SEVEN PEOPLE WERE HOME AT THE TIME OF THE EXPLOSION AND FOUR WERE TAKEN TO THE HOSPITAL.     BAR-HOLE TESTING WAS COMPLETED IN THE ALLEY ADJACENT TO THE INCIDENT SITE AND NATURAL GAS WAS DETECTED. BHE PERSONNEL TOOK PRECAUTIONARY MEASURES AND SHUT OFF THE EAST SIDE OF TOWN IN ORDER TO ISOLATE THE SECTION OF LINE. SERVICE WAS SHUT OFF TO APPROXIMATELY 250 CUSTOMERS. BHE PERSONNEL CONTINUED TO TEST FOR GAS READINGS IN THE ALLEY WHILE OTHER WORK WAS BEING PERFORMED.     BHE PERSONNEL RESTORED GAS TO THE EASTERN PART OF THE SYSTEM AND BEGAN THE RE-LIGHTING PROCESS THAT EVENING.     BHE PERSONNEL EXPOSED THE 2' COATED STEEL MAIN AT EACH END OF THE ALLEY AND CAPPED IT OFF. A PRESSURE TEST WAS THEN CONDUCTED ON THE MAIN AT UTILIZATION PRESSURE (9 PSI) AND THE LINE WOULD NOT PRESSURE UP.     EXCAVATIONS BEGAN IN THE ALLEY NEAR THE SERVICE LINE AND TAP TO THE INCIDENT SITE AND THEN CONTINUED EAST ALONG THE MAIN. THE 2' MAIN WAS UNCOVERED AND DAMAGE WAS FOUND ON THE LINE APPROXIMATELY 15' FROM THE AFOREMENTIONED TAP. IT APPEARS THAT THE LINE HAD BEEN PREVIOUSLY DAMAGED BY A BACKHOE BUCKET. DAMAGE TO THE STEEL LINE WAS SEEN UNDER AND ALONG THE SIDES OF THE STEEL PIPE AND WHAT APPEARED TO BE A STRESS CRACK WAS NOTED ACROSS THE ENTIRE BOTTOM CIRCUMFERENCE OF THE PIPE. UPON FURTHER EXCAVATION WE DISCOVERED A SANITARY SEWER LATERAL CROSSING OUR LINE DIRECTLY UNDER THE DAMAGED AREA.     THE DAMAGED SECTION OF PIPE WAS SECURED AND THEN REMOVED FROM THE SITE. THERE WERE NO SIGNS OF RECENT EXCAVATION IN THE AREA."
1/31/2012,2012,20120010,15410,SUPPLEMENTAL,13480,NIAGARA MOHAWK POWER CORP,300 ERIE BOULEVARD WEST,SYRACUSE,NY,13202,01-04-2012 15:41,,,2164 AVENUE B,SCHENECTADY,SCHENECTADY,NY,12308,42.8303,-73.91655,,,,,,,,,,01-04-2012 17:43,999596,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,6,01-04-2012 15:41,,,,01-04-2012 15:45,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,2010,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,1.125,,3408,MECHANICAL PUNCTURE,,,,,,,,,,CLASS 4 LOCATION,0,6000,7500,0,ESTIMATED COST OF PUBLIC AND NON OPERATOR PRIVATE PROPERTY DAMAGE UNKNOWN.,,0,,13500,0,0,4,,,,,32,32,32,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,SCHENECTADY FD 911,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT CAUSED BY THIRD PARTY CONTRACTOR,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"UNINTENDED DAMAGE - MANUALLY (BY HUMAN) DRIVEN (BY HAMMER) 1/2"" TO 5/8"" COPPER ELECTRIC GROUND ROD INTO SIDE OF 1"" PLASTIC GAS SERVICE FROM INSIDE HOUSE THROUGH A HORIZONTALLY DRILLED HOLE THROUGH THE BASEMENT WALL.  SERVICE PERMANENTLY RETIRED ON 1/4/12.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRIAN J. DOWNING,LEAD SUPERVISOR UPSTATE DISPATCH AND SCHEDULING,brian.downing@us.ngrid.com,315-460-2035,315-460-2762,,,,DEBORAH DEBERGALIS,MANAGER UPSTATE DISPATCH AND SCHEDULING,315-460-2615,deborah.debergalis@us.ngrid.com,"UNINTENDED DAMAGE - MANUALLY (BY HUMAN) DRIVEN (BY HAMMER) 1/2"" TO 5/8"" COPPER ELECTRIC GROUND ROD INTO SIDE OF 1"" PLASTIC GAS SERVICE FROM INSIDE HOUSE THROUGH A HORIZONTALLY DRILLED HOLE THROUGH THE BASEMENT WALL.  SERVICE PERMANENTLY RETIRED ON 1/4/12."
1/30/2012,2011,20120009,15394,ORIGINAL FINAL,4499,"ENTEX, A NORAM ENERGY COMPANY (FORM. DIV OF ARKLA",1111 LOUISIANA ST ,HOUSTON,TX,77002,12/31/2011 9:31,,,17107 SUNSHINE BAY DR.,HOUSTON,HARRIS,TX,77060,29.948651,-95.389665,,,,,,,,,,12/31/2011 17:02,999374,,NATURAL GAS,,15,,NO,,,,,,0,YES,0,0,0,0,4,4,YES,,,,,YES,4,12/31/2011 10:17,,,,12/31/2011 10:17,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1978,,,,,,1.25,"ALDYL ""A""",DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,,0.166,,2306,RUPTURE,,,,,LONGITUDINAL,,1.5,0.5,,CLASS 3 LOCATION,150000,0,8132,0,,,100,,158232,0,0,1,,,,,43,43,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED DETECTION THRESHOLDS OF SYSTEM,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,YES,,,,POOR CONSTRUCTION/INSTALLATION PROCEDURES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,ADVANCED OPERATIONS COORDINATOR,leslie.davenport@centerpointenergy.com,713-967-8025,713-923-9794,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steve.yarbrough@centerpointenergy.com,GAS ESCAPED FROM MAIN AND COMMUNICATED THROUGH SANITARY SEWER INTO STRUCTURE RESULTING IN FIRE/EXPLOSION BY UNKNOWN IGNITION SOURCE.
1/19/2012,2011,20120005,15388,ORIGINAL FINAL,2600,COLUMBIA GAS OF PENNSYLVANIA,121 CHAMPION WAY SUITE 100,CANONSBURG,PA,15317,12/19/2011 15:25,,,280 OLD HICKORY RIDGE ROAD,WASHINGTON,WASHINGTON,PA,15301,40.000706,-80.25642,,,,,,,,,,12/19/2011 17:27,998515,,NATURAL GAS,,288,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12/19/2011 15:25,,,,12/19/2011 16:10,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1978,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,UNKNOWN,,11.5,,,,OTHER,,,,,,,,,TRACKHOE CUT THE 2 INCH PLASTIC MAIN LINE IN HALF.,CLASS 1 LOCATION,86000,80,4522,0,,,1516,,92118,0,0,28,,,,,38,38,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,NO,,,DATA NOT COLLECTED,NO,NO,YES,7,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICK W BURKE,OPERATIONS COMPLIANCE MANAGER,rburke@nisource.com,724-416-6332,724-416-6381,,,,DAN COTE,GENERAL MANAGER OPERATIONS EAST,724-416-6334,dcote@nisource.com,"ON DECEMBER 19, 2011 AT 15:25, AN EMPLOYEE FOR MILLLINGTON EXCAVATING WAS DIGGING A TRENCH TO INSTALL A WATER LINE AT 280 OLD HICKORY RIDGE ROAD IN WASHINGTON, PENNSYLVANA.  HE STRUCK A TWO INCH MEDIUM PRESSURE PLASTIC NATURAL GAS MAIN LINE, NATURAL GAS IGINITED AND THE TRACKHOE BEING USED FOR TRENCHING CAUGHT WAS DESTROYED.  MILLINGTON EXCAVATING FAILED TO NOTIFY THE PENNSYVANIA ONE CALL SYSTEM ITS INTENTION TO EXCAVATE AND CONSEQUENTLY OUR FACILITIES WERE NOT LOCATED.  THERE WERE NO INJURIES OR FATALITIES."
1/27/2012,2011,20120008,16083,SUPPLEMENTAL FINAL,30892,HERITAGE PROPANE,10519 SPRING HILL DRIVE ,SPRING HILL,FL,34608,12/19/2011 14:30,,,4690 KEYSVILLE ROAD,SPRING HILL,HERNANDO,FL,34608,28.49454,-82.5551,,,,,,,,,,12/19/2011 16:30,998506,,PROPANE GAS,,18,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,12/19/2011 14:30,,,,12/19/2011 15:00,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,OTHER,"PROPANE DISTRIBUTION, PRIVATELY OWNED",OTHER,VAPORIZER/REGULATOR STATION,2004,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,OTHER,,,,,,,,,UNINTENTIONAL RELEASE FROM UNCAPPED LINE,CLASS 3 LOCATION,0,18000,5350,0,,,1000,,24350,0,0,434,,,,,10,10,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,YES,,,ROUTINE MAINTENANCE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE MCLEAN,AMERIGAS OPS MANAGER,mike.mclean@amerigas.com,904-716-3006,,,,,MIKE MCLEAN,AMERIGAS OPS MANAGER,904-716-3006,mike.mclean@amerigas.com,"5/20/2015 SUPPLEMENTAL REPORT ENTERED BY PHMSA PER THE OPERATOR'S HARD COPY MARK UP SINCE THE OPID IS NOW INACTIVE IN OUR SYSTEM:  EMPLOYEE WAS DOING MAINTENANCE WORK AT THE REGULATOR STATION AND FAILED TO LOCK OUT TWO VAPORIZERS THAT HAD OPEN PILOT FLAME. THE EMPLOYEE ACCIDENTALLY OPENED A VALVE THAT CAUSED A RELEASE OF GAS WHICH WAS THEN IGNITED BY THE VAPORIZERS CAUSING A FLASH FIRE INJURING THE EMPLOYEE.      1/27/2012 COMMENTS: OR EMPLOYEE WAS WORKING AT THE GAS FACILITY, PROPANE GAS VAPOR WAS UNINTENTIONALLY RELEASED FROM THE SYSTEM WHICH RESULTED IN A FIRE. THE EMPLOYEE RECEIVED BURNS AS A RESULT OF THE INCIDENT. THE EMPLOYEE CALL ""911"" FOR HELP AND OUR LOCAL OFFICE. THE SPRING HILL FIRE DEPARTMENT AS WELL AS PERSONNEL FROM OUR LOCAL OFFICE RESPONDED AND THE FIRE WAS EXTINGUISHED IN APPROXIMATELY 30 MINUTES. THIS WAS ACCOMPLISHED BY CLOSING THE MAIN VALVES IN THE SYSTEM AND THEN ALLOWING THE PROPANE GAS FIRE TO BURN ITSELF OUT. THE EMPLOYEE WAS TRANSPORTED TO THE HOSPITAL FOR TREATMENT."
01-09-2012,2011,20120002,15462,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,12-08-2011 15:18,,,"3045 KENTUCKY COURT, APT. #9",EAST POINT,FULTON,GA,30344,33.673618,-84.460849,,,,,,,,,,12-08-2011 17:00,997595,,NATURAL GAS,,25.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,18,12-08-2011 15:22,,,,12-08-2011 15:51,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2005,,,,,,,,,OTHER,SERVICE VALVE,,,,,,,,,,OTHER,,,,,,,,,3RD PARTY OPERATION OF SERVICE VALVE / OPEN FUEL LINE,CLASS 3 LOCATION,0,0,3300,1200000,PER DEMAND,,130,,1203430,0,0,8,,,,,0.25,0.25,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,YES,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH T. MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@aglresources.com,404-584-3733,404-584-4807,,,,RICHARD LONN,DIRECTOR REGULATORY COMPLIANCE,404-584-3552,rlonn@aglresources.com,"AS PART OF A MASTER METER CONVERSION IN YEAR 2005, AGLC INSTALLED MULTI-METER HEADERS ON THE OUTSIDE BUILDING WALLS AT AN APARTMENT COMPLEX.  AGLC PERFORMED ITS WORK WITHOUT INCIDENT AND CONNECTED ITS EQUIPMENT TO THE CUSTOMERS' FUEL LINES.  THE OWNER OF THE APARTMENT COMPLEX RETAINED A THIRD PARTY PLUMBER TO INSTALL THE NOW JURISDICTIONAL FUEL LINES TO THE INDIVIDUAL APARTMENTS AND COMPLETE THE DISCONNECTION FROM THE MASTER METER SYSTEM.   IN GENERAL, THE THIRD PARTY APPEARS TO HAVE COMPLETED THE CONNECTIONS TO THE INDIVIDUAL APARTMENTS, BUT THE MASTER METER FUEL LINE TO THE PARTICULAR BUILDING IN QUESTION WAS DISCONNECTED BUT NOT CAPPED AS APPROPRIATE. ON THE DAY OF THE INCIDENT A THIRD PARTY INDIVIDUAL WITH THE APARTMENT COMPLEX SOMEHOW OPERATED THE CUSTOMER VALVE ON THE FUEL LINE, AND NATURAL GAS WAS EMITTED INTO THE CRAWL SPACE OF THE APARTMENT BUILDING THROUGH THE UNCAPPED LINE, WHERE THE ESCAPING GAS IGNITED."
01-05-2012,2011,20120001,30428,SUPPLEMENTAL FINAL,11824,LOUISVILLE GAS & ELECTRIC CO,"220 W MAIN ST, PO BOX 32010 ",LOUISVILLE,KY,40202,12-06-2011 07:03,,,5206 RIVER TRAIL PLACE,LOUSIVILLE,JEFFERSON,KY,40299,38.10537,-85.66293,,,,,,,,,,12-06-2011 09:46,997289,,NATURAL GAS,,26,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,10,12-06-2011 07:03,,,,12-06-2011 07:03,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2001,,,,,,4,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,OTHER,,,,,,,,,THE NATURAL GAS MAIN HAD AN OVAL HOLE IN IT ON THE SIDE OF THE NATURAL GAS MAIN FACING THE HOLE AND CRACK FOUND IN THE [ADJACENT] WATER SERVICE.  THE HOLE IN THE NATURAL GAS MAIN WAS APPROXIMATELY ONE HALF INCH.,CLASS 3 LOCATION,520000,23166,2784,0,,,122,,546072,0,0,3,,,,,59,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT INVESTIGATION DID NOT INDICATE ANY CONTRIBUTING FACTORS THAT COULD BE RELATED TO THE CONTROL ROOM OR THE CONTROLLER.,,,,,,,,,,,,,YES,3,0,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"EXAMINATION OF THE PE NATURAL GAS MAIN FOUND THAT, THE AREA CLOSEST TO THE LOUISVILLE WATER COMPANY'S LEAKING SERVICE HAD SUSTAINED SEVERE EXTERIOR ABRASIONS.        THIS INVESTIGATION HAS CONCLUDED THAT THE ABRASIVE AND SANDBLASTING POWER OF THE LEAKING WATER SERVICE LINE COMBINED WITH THE GRAVEL, SAND, AND BRICK FOUND IN THE UTILITY TRENCH ERODED THE EXTERIOR WALL OF THE PE NATURAL GAS MAIN CAUSING THE HOLE IN THE GAS MAIN.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JIM DIMAS,SENIOR CORPORATE ATTONEY,jim.dimas@lge-ku.com,502-627-3712,502.627-3367,,,,JIM DIMAS,SENIOR CORPORATE ATTORNEY,502-627-3712,jim.dimas@lge-ku.com,PREVIOUSLY SUBMITTED WITH ORIGINAL REPORT.
12/30/2011,2011,20110401,15373,ORIGINAL FINAL,20110,DUKE ENERGY KENTUCKY,139 EAST FOURTH STREET PO BOX 960 - ROOM 460-ANNEX,CINCINNATI,OH,45202,12-03-2011 02:11,,,104 MADISON,BUTLER,PENDLETON,KY,41006,38.787087,-84.370505,,,,,,,,,,12-03-2011 06:59,997072,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,12-03-2011 02:11,,,,12-03-2011 03:00,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,CUSTOMER HOUSE PIPING,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,FIRE CAUSED A LEAK IN THE HOUSE PIPING,CLASS 4 LOCATION,50000,0,0,0,,,0,,50000,0,0,1,,,,,1,1,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS HOUSE LINE PRESSURE. UNDER 1 POUND.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDALL L. SUTTLES,SPECIALIST COMPLIANCE AND THIRD PARTY CLAIMS,randall.suttles@duke-energy.com,513-312-8550,859-815-6427,,,,RANDALL L. SUTTLES,,513-312-8550,No Email Address,RESIDENTIAL HOUSE FIRE. WE WERE NOTIFIED AT 2:11 AM OF A HOUSE FIRE. DUKE ARRIVED AROUND 3 AM AND FOUND THE GAS OFF BY THE FIRE DEPARTMENT. THEY DID NOT TELL US THAT GAS MAY HAVE FED THE FIRE UNTIL AROUND 6 AM. THAT IS WHEN WE NOTIFIED THE DOT. THE FIRE DEPARTMENT SAID THAT GAS DID NOT START THE FIRE.
