REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
12-06-2011,2011,20110392,15361,ORIGINAL FINAL,630,ARKANSAS WESTERN GAS CO,655 MILSAP RD.,FAYETTEVILLE,AR,72703,11/16/2011 23:15,,,1623 S. 48TH ST.,SPRINGDALE,WASHINGTON,AR,72762,36.17176,-94.18351,,,,,,,,,,11/17/2011 9:01,995783,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11/17/2011 9:01,,,,11/17/2011 9:01,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,BROKE THREADS OFF BELOW STOP AT SERVICE RISER.,CLASS 3 LOCATION,15622,1290,535,0,NO OTHER COST ASSOCIATED WITH THIS INCIDENT.,,71,,17518,2,0,0,,,,,35,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JIM MEEKS,ANALYST,jim.meeks@sourcegas.com,479-575-1508,479-575-1438,,,,JIM MEEKS,ANALYST,479-575-1508,jim.meeks@sourcegas.com,VEHICLE EXITED ROADWAY BREAKING OFF SERVICE RISER BELOW STOP.
12-12-2011,2011,20110397,16023,SUPPLEMENTAL FINAL,15329,PEOPLES GAS LIGHT & COKE CO,130 E RANDOLPH STREET,CHICAGO,IL,60601,11/13/2011 6:39,,,6652 S. KEATING,CHICAGO,COOK,IL,60629-5634,41.77141,-87.74121,,,,,,,,,,11/13/2011 7:45,995364,,NATURAL GAS,,38.97,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,9,11/13/2011 6:39,,,,11/13/2011 7:05,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2007,,,,,,0.625,ASTM D 2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,6.94,,,2406,MECHANICAL PUNCTURE,3,0.6,,,,,,,,CLASS 4 LOCATION,518349,8500,5000,5825606,BODILY INJURY CLAIMS,,300,,6357755,0,0,73,,,,,22,22,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,POWER RODDING TOOL APPARENTLY PIERCED OR PERHAPS SEVERED THE NATURAL GAS SERVICE LINE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HARSH MEHTA,ENGINEER,hbmehta@peoplesgasdelivery.com,312-240-3999,,,,,THOMAS J. WEBB,COMPLIANCE MANAGER,312-240-4650,tjwebb@peoplesgasdelivery.com,"DESCRIPTION OF INCIDENT  WE ARE TOLD THAT ON NOVEMBER 12, 2011 AND AGAIN ON NOVEMBER 13, 2011, THE MALE OWNER/OCCUPANT OF A SINGLE-FAMILY HOME AT 6652 S. KEATING, CHICAGO, IL (""PREMISES"") WAS USING A POWER RODDING TOOL IN THE CLAY SEWER LATERAL TO THE PREMISES. THERE WAS A 5/8 INCH POLYETHYLENE NATURAL GAS SERVICE LINE TO THE PREMISES EQUIPPED WITH AN EXCESS FLOW VALVE. THE NATURAL GAS SERVICE LINE BREACHED A PORTION OF THE CLAY SEWER LATERAL IN WHICH THE POWER RODDING TOOL WAS BEING USED. AT SOME POINT, THE POWER RODDING TOOL APPARENTLY PIERCED OR PERHAPS SEVERED THE NATURAL GAS SERVICE LINE. AN EXPLOSION AND FIRE OCCURRED AT THE PREMISES ON NOVEMBER 13, 2011 THAT DESTROYED THE PREMISES (""INCIDENT"") AND DAMAGED THE SINGLE-FAMILY HOMES AT 6650 S. KEATING, 6658 S. KEATING AND 6646 S. KEATING.    3/13/2012 UPDATE:   THE INVESTIGATION OF THE INCIDENT AT 6652 S. KEATING ON NOVEMBER 13, 2011 IS NOT COMPLETE.  AS A NEXT STEP IN THE INVESTIGATION, THE EXCESS FLOW VALVES FROM 6652 S. KEATING AND 6650 S. KEATING ARE SCHEDULED TO BE X-RAYED ON MARCH 15, 2012.  THERE IS NO FURTHER UPDATE AT THIS TIME.     6/7/2012 UPDATE:  THE INVESTIGATION OF THE INCIDENT AT 6652 S. KEATING ON NOVEMBER 13, 2011 IS NOT COMPLETE.  THE EXCESS FLOW VALVES WERE X-RAYED AS PLANNED.  THERE IS NO FURTHER UPDATE AT THIS TIME.    9/4/2012 UPDATE:  ON 7/24/2012, THE EXCESS FLOW VALVE THAT WAS ON THE NATURAL GAS SERVICE LINE TO 6652 S. KEATING ON THE DATE OF THE INCIDENT WAS TESTED AND FOUND TO WORK PROPERLY. THE INVESTIGATION OF THIS INCIDENT IS NOT COMPLETE. CONSIDERATION IS BEING GIVEN TO FURTHER INSPECTION AND TESTING OF COMPANY OWNED FACILITIES. NO FURTHER UPDATE AT THIS TIME.     6/12/2013 UPDATE: NO NEW INFORMATION IS AVAILABLE AT THIS TIME.    9/25/2013 UPDATE: NO NEW INFORMATION IS AVAILABLE AT THIS TIME.    12/17/2013 UPDATE: NO NEW INFORMATION IS AVAILABLE AT THIS TIME.    3/5/2014 UPDATE: NO NEW INFORMATION IS AVAILABLE AT THIS TIME.    6/4/2014 UPDATE: NO NEW INFORMATION IS AVAILABLE AT THIS TIME.    9/24/2014 UPDATE: NO NEW INFORMATION IS AVAILABLE AT THIS TIME.    12/31/2014 UPDATE: THIS INCIDENT HAS BEEN CLOSED."
12-09-2011,2011,20110395,15381,SUPPLEMENTAL FINAL,31470,VECTREN ENERGY DELIVERY OF OHIO,1300 EXPERIMENT FARM ROAD,TROY,OH,45373-9409,11-12-2011 13:55,,,367/369 WAYNE DRIVE,FAIRBORN,GREENE,OH,45324-5414,39.75647,-84.18146,,,,,,,,,,11-12-2011 15:30,995328,,NATURAL GAS,,8,,YES,0,0,0,1,0,1,YES,0,0,0,1,5,6,YES,,,,,YES,12,11-12-2011 14:06,,,,11-12-2011 14:12,NO,PRIVATE PROPERTY,UNDERGROUND,OTHER,BASEMENT,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,1.66,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.14,,,,,,,OTHER,,,,,,,,,SEE PART H NARRATIVE,CLASS 3 LOCATION,246000,750,3362,0,,,30,,250142,0,0,6,,,,,0.31,0.31,0.97,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,UNKNOWN/OTHER,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),NO,,,UNKNOWN/OTHER,NO,NO,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN A. SPINKS,MANAGER QUALITY ASSURANCE,jaspinks@vectren.com,937-440-1844,937-440-1818,,,,JAMES M. FRANCIS,DIRECTOR ENGINEERING AND ASSET MANAGEMENT,812-491-4369,jmfrancis@vectren.com,"ON SATURDAY, NOVEMBER 11, 2011, AT 2:06 PM, VECTREN ENERGY DELIVERY OF OHIO WAS NOTIFIED BY THE CITY OF  FAIRBORN FIRE DEPARTMENT OF A HOUSE EXPLOSION AT 367/369 WAYNE DRIVE IN FAIRBORN.  VECTREN PERSONNEL WERE DISPATCHED TO THE SCENE AND SUBSEQUENTLY CLOSED THE VALVE TO THE SERVICE LINE PROVIDING NATURAL GAS TO THE STRUCTURE.     AN INITIAL REPORT FROM THE FAIRBORN FIRE DEPARTMENT INDICATED THE STRUCTURE INVOLVED IN THE INCIDENT WAS 'TOTALLY DESTROYED AND REDUCED TO A FLAMING PILE OF RUBBLE'.  IT FURTHER DESCRIBED THE DAMAGE TO ADJACENT STRUCTURES INCLUDING BLOWN OUT WINDOWS, A COLLAPSED EXTERIOR WALL AND SMALL AMOUNTS OF FIRE TO THE ROOF LINES.     THE INITIAL REPORT ALSO COMMENTED THAT ALTHOUGH THE CAUSE REMAINS UNDER INVESTIGATION, THE PRELIMINARY THOUGHT IS THAT 'EXCAVATION WORK AROUND A NATURAL GAS LINE CAUSED THE LINE TO FRACTURE ON THE INSIDE OF THE BASEMENT WALL'' 'ALLOWING THE FREE FLOW OF GAS TO FILL THE INTERIOR OF THE STRUCTURE AND A UNDETERMINED IGNITION SOURCE SPARKED THE EXPLOSION.'    VECTREN IS CONTINUING ITS OWN INDEPENDENT INVESTIGATION INTO THE ORIGIN OF THIS INCIDENT.    SUPPLEMENTAL REPORT NARRATIVE, JANUARY 10, 2012:    THE NATURAL GAS SERVICE LINE FOR THE DUPLEX AT 367-369 WAYNE DRIVE RAN UNDERGROUND FROM THE CURB BOX THROUGH THE CONCRETE BASEMENT WALL INTO THE BASEMENT OF 367 WAYNE DRIVE.  AFTER GOING STRAIGHT THROUGH THE BASEMENT WALL, THE NATURAL GAS SERVICE LINE THEN WENT TO THE LEFT AT A TEE CONNECTION TO THE METER FOR 367 WAYNE DRIVE AND THEN TO THE RIGHT AT AN NINETY DEGREE ELBOW THROUGH THE BLOCK WALL, DIVIDING THE BASEMENTS, TO THE METER FOR 369 WAYNE DRIVE.      VECTREN GENERALLY CONCLUDES THAT THE BACKHOE OPERATOR, DIGGING A TRENCH OUTSIDE THE BASEMENT FOUNDATION BETWEEN THE SIDEWALK AND THE DUPLEX, DAMAGED THE NATURAL GAS SERVICE LINE.  THIS DAMAGE CAUSED THE NATURAL GAS SERVICE LINE TO BEND AND PULL AND TO PLACE A LARGE AMOUNT OF TENSION ON THE GAS SERVICE LINE AND THE THREADS THAT SCREWED INTO THE NINETY DEGREE ELBOW INSIDE THE BASEMENT OF 367 WAYNE DRIVE.  THIS LARGE AMOUNT OF TENSION CAUSED THE THREADS OF THE GAS SERVICE LINE, WHICH WERE SCREWED INTO THE NINETY DEGREE ELBOW, TO FRACTURE AT THIS THREAD JOINT RELEASING NATURAL GAS INTO THE BASEMENT OF 367 WAYNE DRIVE.  THE NATURAL GAS EXPLODED FROM AN UNDETERMINED IGNITION SOURCE ONCE THE NATURAL GAS AND AIR MIXTURE HAD REACHED A POINT BETWEEN THE LOWER EXPLOSIVE LIMIT AND THE UPPER EXPLOSIVE LIMIT.  THE FORCE OF THE EXPLOSION DID NOT CAUSE THE FRACTURE TO THIS THREAD JOINT.      VECTREN'S INVESTIGATION ALSO DETERMINED THAT THE PROPER AMOUNT OF MERCAPTAN OR ODORANT WAS IN THE NATURAL GAS AT THE TIME AND THAT THERE WERE NO OTHER NATURAL GAS LEAKS.  THE SERVICE LINE WAS IN GOOD CONDITION AND LEAK TIGHT.  VECTREN'S INVESTIGATION ALSO DETERMINED THAT THERE WERE NO REQUESTS TO LOCATE THE NATURAL GAS SERVICE LINE BEFORE THESE UNFORTUNATE EVENTS AND THAT THERE WAS NO REQUEST TO TURN OFF THE NATURAL GAS.  ALTHOUGH VECTREN DOES NOT RELY ON THE INITIAL REPORT OF THE FAIRBORN FIRE DEPARTMENT OR THE INCIDENT REPORT AND SUPPLEMENTAL REPORT OF THE STATE FIRE MARSHAL, VECTREN'S CONCLUSIONS ARE CONSISTENT WITH THE FACTS CONTAINED IN THESE REPORTS."
12-07-2011,2011,20110394,15363,ORIGINAL FINAL,14210,OKLAHOMA NATURAL GAS CO,401 N. HARVEY ,OKLAHOMA CITY,OK,73102,11-09-2011 13:00,,,522 NO. WEWOKA,WETUMKA,HUGHES,OK,74883,35.24256,-96.24546,,,,,,,,,,11-11-2011 17:50,995284,,NATURAL GAS,,15,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11-09-2011 13:00,,,,11-09-2011 13:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,28,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1986,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 2 LOCATION,0,100,16274,38500,REMOVAL OF WATER FROM SEVERAL LINES IN THE LOW PRESSURE SYSTEM.,,54874,,109748,0,0,41,,,,,28,28,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,WATER,YES,1.11E+13,OKIE ONE CALL,CONTRACT LOCATOR,YES,NO,YES,51,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICK NORMAN,ENGINEER III,nick.norman@oneok.com,918-831-8303,918-831-8208,,,,BRYAN BREWSTER,DIRECTOR - DIVISIONS OPERATIONS,405-551-6653,bbrewster@ong.com,"THE CITY OF WETUMKA WAS EXCAVATING FOR REPAIR OF AN 8"" WATER LINE LEAK.  THE CITY WORK WAS PERFORMED UNDER A VALID LOCATE REQUEST ISSUED FROM THE ONE CALL SYSTEM.  AT 13:00 HOURS ON 11-9-2011 THE CITY NOTIFIED ONG THAT A GAS LINE HAD BEEN DAMAGED AND GAS WAS VENTING.  AN ONG CREW ARRIVED AT 13:40 HOURS AND HAD THE GAS TURNED OFF AT 14:24 HOURS.  SYSTEM WAS A ONE WAY FEED.  PORTIONS OF THE SYSTEM DOWNSTREAM OF THE DAMAGE FILLED WITH WATER FROM THE LEAKING WATER LINE, CAUSING AN EXTENDED TIME TO RETURN THE LINE TO SERVICE (SEE COSTS IN PART D, 2, 2.D).  DOWNSTREAM LINES WERE EXCAVATED AND CLEARED OF WATER BY 17:00 HOURS ON 11-11-2011 WITH SERVICE TO ALL CUSTOMERS RESTORED."
12-06-2011,2011,20110393,15604,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,211 NW RIVERSIDE DRIVE ,EVANSVILLE,IN,47708,11-08-2011 16:20,,,312 WOODROW AVE.,NEW ALBANY,FLOYD,IN,41750,38.2978,-85.79506,,,,,,,,,,11-08-2011 17:25,994958,,NATURAL GAS,,63,,NO,,,,,,0,YES,0,1,0,0,5,6,YES,,,,,YES,10,11-08-2011 16:26,,,,11-08-2011 16:37,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,28,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1946,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,MECHANICAL PUNCTURE,0.8,0.8,,,,,,,,CLASS 3 LOCATION,80000,0,8500,0,,,404,,88904,0,0,8,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,8,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,NATURAL GAS,YES,1110310276,INDIANA811,CONTRACT LOCATOR,NO,NO,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MONTRE MCMANIGELL,QUALITY ASSURANCE SPECIALIST,mmcmanigell@vectren.com,812-306-8504,,,,,JAMES FRANCIS,DIRECTOR OF ENGINEERING ASSET MANAGEMENT,812-491-4369,jmfrancis@vectren.com,"WHILE PERFORMING A HORIZONTAL DIRECTION DRILLING OPERATION FOR REPLACEMENT OF AGED GAS FACILITIES, MILLER PIPELINE, (CONTRACTOR FOR VECTEN), STRUCK AN UNMARKED 4"" STEEL MAIN STUB.  OTHER EXISTING GAS FACILITIES IN THE AREA WERE CORRECTLY MARKED.  CONTRACTOR INSTALLING FACILITIES FOR VECTREN WAS RESPONSIBLE FOR MARKING EXISTING VECTREN NATURAL GAS FACILITIES AT THE JOB SITE.  GAS LEAKING FROM THIS DAMAGE APPEARS TO HAVE MIGRATED INTO THE STRUCTURE AT 312 WOODROW AVE. IN NEW ALBANY, IN RESULTING IN IGNITION AND EXPLOSION. FIVE (5) PERSONS IN THE STRUCTURE, (GENERAL PUBLIC), AND ONE (1) CONTACT EMPLOYEE WORKING FOR VECTREN SUSTAINED INJURIES THAT REQUIRED HOSPITILIZATION.    2/14/13 SUPPLEMENTAL REPORT FILED TO ADDRESS REGULATORY CONCERNS ASSOCIATED WITH:   PART D (2D.)  ""UNKOWN AT THIS TIME"" WAS ELIMINATED  PART H - CLARIFYING INFORMATION INSERTED IN NARRATIVE ASSOCIATED WITH CONTRACTOR RESPONSIBILITY FOR LOCATING."
12-05-2011,2011,20110390,15359,ORIGINAL FINAL,1088,BALTIMORE GAS & ELECTRIC CO,110 W FAYETTE ST ,BALTIMORE,MD,21201,11-07-2011 10:27,,,1230 E FORT AV,BALTIMORE,,MD,21230-5105,39.2701769,-76.59675143,,,,,,,,,,11-07-2011 11:33,994789,,NATURAL GAS,,512,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,10,11-07-2011 10:27,,,,11-07-2011 10:31,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1900,,,,,,12,N/A,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,"12"" CAST IRON MAIN WAS DAMAGED BY A CATERPILLAR EXCAVATOR",CLASS 3 LOCATION,0,15000,5000,400000,TIME AND MATERIAL FOR RESTORING DISTRIBUTION SYSTEM BACK TO OPERATING CONDITIONS,,3062,,423062,7,0,813,,,,,0.3,0.3,0.36,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE REASON WAS BGE HAD A 3 MINUTE RESPONSE TIME TO THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,11563755,MISS UTILITY,CONTRACT LOCATOR,NO,NO,YES,60,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL DENNIS BOWLING,GAS SERVICE SUPERVISOR,michael.bowling@bge.com,410-470-7104,410-470-7103,,,,WILLIAM H. BROWN JR,MANAGER GAS SERVICE,410-470-7105,william.h.brown@bge.com,"CONTRACTOR PERFORMING WORK IN THE ROADWAY OF THE 1200 BLOCK OF E FORT AVE IN BALTIMORE CITY CAUSED DAMAGE TO OUR 12"" CAST-IRON LOW PRESSURE NATURAL GAS DISTRIBUTION MAIN.  DAMAGE TO THIS MAIN CAUSED A LOW PRESSURE CONDITION IMPACTING APPROXIMATELY 820 CUSTOMERS AND REQUIRING CREWS TO OPERATE VALVES ON A DISTRICT REGULATOR STATION TO SHUT DOWN THE 12"" LP MAIN AND CONNECTED LP NATURAL GAS DISTRIBUTION SYSTEM."
12-02-2011,2011,20110389,15449,SUPPLEMENTAL FINAL,13840,NORTHWEST NATURAL GAS CO,250 SW TAYLOR ST ,PORTLAND,OR,97204,11-06-2011 11:39,,,763 SE HIGH STREET,HILLSBORO,WASHINGTON,OR,97123,45.51289039,-122.9770225,,,,,,,,,,11-06-2011 13:45,994739,,,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,5,11-06-2011 11:39,,,,11-06-2011 12:08,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,CAST ALUMINUM,,,,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,80000,0,0,0,,,0,,80000,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS A RESIDENTIAL HOUSE FIRE WITH CAUSE OF FIRE UNKNOWN.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAKOTA DUNCAN,COMPLIANCE SPECIALIST,dakota.duncan@nwnatural.com,503-226-4211,503-273-4822,,,,KERRY SHAMPINE,CODE COMPLIANCE MANAGER,503-226-4211,kerry.shampine@nwnatural.com,"AT APPROXIMATELY 11:39AM ON NOVEMBER 6, 2011 NW NATURAL WAS NOTIFIED OF A HOUSE FIRE AT 763 SE HIGH ST. IN HILLSBORO, OREGON.  NWN FIRST RESPONDER ARRIVED ON SITE AT ABOUT 12:08PM TO FIND THE FIRE DEPARTMENT ON SITE AND WORKING ON CONTAINMENT.  FIVE PEOPLE HAD SELF-EVACUATED DUE TO THE FIRE.  ACCESS TO METER AND REGULATOR, WHICH WERE IN THE GARAGE, WAS DENIED UNTIL FIRE DEPARTMENT EXTINGUISHED FLAMES AND HOTSPOTS. UPON ACCESS TO METER AND REGULATOR, NW NATURAL'S FIRST RESPONDER FOUND A GAS LEAK AT THE RISER VALVE CORE BECAUSE PACKING GREASE BURNED OUT AT CORE FROM TEMPERATURES GENERATED BY THE FIRE.  THE GAS WAS CONTROLLED AND REPAIRS WERE COMPLETED BY APPROXIMATELY 3:51PM.        NW NATURAL DOES NOT HAVE A REASON TO BELIEVE THAT NATURAL GAS WAS INVOLVED IN THE CAUSE OF THE FIRE, HOWEVER, THE FIRE DEPARTMENT'S FINAL REPORT LISTS THE CAUSE OF FIRE AS UNDETERMINED."
11/29/2011,2011,20110388,15428,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,11-01-2011 01:23,,,SAINT ROSE PARKWAY AND EASTERN AVENUE,HENDERSON,CLARK,NV,89052,36.00706,-115.11393,,,,,,,,,,11-09-2011 08:19,995019,,NATURAL GAS,,646,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11-01-2011 01:54,,,,11-01-2011 01:54,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,96,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1995,,,,,,6.625,ASTM D2513,PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,,0.602,,3408,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,855,71620,0,,,2396,,74871,52,0,2265,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,336024,USA NORTH,CONTRACT LOCATOR,YES,NO,YES,16,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KELLY EVERSON,ADMINISTRATOR OF COMPLIANCE,kelly.everson@swgas.com,(702) 365-2324,(702) 221-4116,,,,PHIL ANDREW,DIRECTOR OF GAS OPERATIONS,(702) 365-2207,phil.andrew@swgas.com,"AN OPERATOR WORKING FOR C.G. AND B. ENTERPRISES STRUCK AND DAMAGED A SIX-INCH PE MAIN WITH A TRACKHOE WHILE EXCAVATING TO INSTALL A WATER LINE IN THE INTERSECTION OF SAINT ROSE PARKWAY AND EASTERN AVENUE IN HENDERSON. LINE LOCATION MARKS WERE PROVIDED FOR THIS SECTION OF MAIN, HOWEVER, THE MARKS WERE NOT WITHIN TWENTY-FOUR INCHES OF THE FACILITY.  NO DEATH OR INJURY RESULTED FROM THE INCIDENT AND SERVICE TO 2317 ACTIVE CUSTOMERS WAS RESTORED AFTER THE MAIN WAS REPAIRED. THE INCIDENT WAS TELEPHONICALLY REPORTED TO THE NATIONAL RESPONSE CENTER WHEN THE ESTIMATED INCIDENT COST TO SOUTHWEST GAS WAS DETERMINED TO EXCEED 50,000 DOLLARS.    SUPPLEMENTAL:    FOLLOWING THE REPORT SUBMITTED ON NOVEMBER 29, 2011, ADDITIONAL DETAILS WERE DISCOVERED. AFTER THE EXCAVATOR FAILED TO MANUALLY DETERMINE THE LOCATION OF THE DISTRIBUTION MAIN WITHIN THE AREA MARKED BY SOUTHWEST GAS, THE EXCAVATOR DID NOT CONTACT THE ONE-CALL CENTER OR SOUTHWEST GAS TO REQUEST ADDITIONAL LOCATION INFORMATION AS REQUIRED. INSTEAD, THE EXCAVATOR BEGAN POWERED EXCAVATION OPERATIONS AND DAMAGED THE DISTRIBUTION MAIN.    SUPPLEMENTAL:    FOLLOWING THE REPORT SUBMITTED ON DECEMBER 9, 2011, ADDITIONAL DETAILS WERE DISCOVERED. THE EXCAVATOR WAS NOT REQUIRED BY STATE LAW TO REQUEST ADDITIONAL LOCATION INFORMAION. ACCORDINGLY, THE PREDOMINANT CAUSE WAS INCORRECT FACILITY RECORDS/MAPS."
11/29/2011,2011,20110387,15356,ORIGINAL,20010,"UGI UTILITIES, INC",1 UGI DRIVE ,DENVER,PA,17517,10/31/2011 13:30,,,10 MANOR AVENUE,MILLERSVILLE,LANCASTER COUNTY,PA,17551-1123,40.0084,-76.3583,,,,,,,,,,10/31/2011 14:52,994104,,NATURAL GAS,,729,,NO,,,,,,0,NO,,,,,,0,NO,,,,,YES,,10/31/2011 13:30,,,,10/31/2011 13:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1998,,,,,,8.625,PE 2306,UPONOOR,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2306,MECHANICAL PUNCTURE,2.5,7.7,,,,,,,,CLASS 3 LOCATION,425000,18000,12500,0,,,6180,,461680,2,0,7,,,,,42,42,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS THE RESULT OF A DAMAGED GAS LINE AND WAS NOT RELATED TO THE CONTROLLER OR CONTROL ROOM.,,,,,,,,,,,,,YES,4,0,YES,3,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,20112851016,PA ONE CALL,UTILITY OWNER,YES,NO,YES,13,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ERIC S. SWARTLEY,MANAGER COMPLIANCE AND DAMAGE PREVENTION,eswartley@ugi.com,610-796-3513,610-796-3402,,,,ROBERT F. BEARD,PRESIDENT AND CEO,610-796-3434,rbeard@ugi.com,"ON OCTOBER 31ST AN EXPLOSION OCCURRED AT 10 MANOR AVENUE IN MILLERSVILLE, PA. DESTROYING THE BUILDING. THERE WERE NO INJURIES OR FATALITIES.  THE SOURCE OF THE NATURAL GAS INVOLVED IN THE EXPLOSION WAS FROM AN 8"" PE GAS MAIN THAT WAS DAMAGED BY A HORIZONTAL DIRECTIONAL DRILLING (HDD) UNIT INSTALLING CONDUIT FOR FIBER OPTIC CABLE.  ALTHOUGH THERE WAS CLEAR EVIDENCE OF THE PE GAS MAIN WITHIN THE CONSTRUCTION PATH, AS IT WAS IDENTIFIED WITH YELLOW PAINT ON THE PAVEMENT PRIOR TO THE INCIDENT, THE THIRD PARTY HDD CONTRACTOR FAILED TO VERIFY THE PRECISE LOCATION OF THE GAS MAIN BEFORE THE DAMAGE OCCURRED.    A (16)- AN AREA WAS EVACUATED (2) BLOCKS EAST AND WEST OF THE INCIDENT SITE AND (1) BLOCK TO THE SOUTH. AN EXACT NUMBER WAS NOT AVAILABLE.    A- (4, 17 A & B). THE INPUTTING OF ACCURATE TIMES WAS DISCUSSED WITH THE PHMSA INFORMATION RESOURCES MANAGER PRIOR TO SUBMITTING.   4- THE TIME OF THE EXPLOSION WAS 13:30  17 A- THE TIME THE OPERATOR BECAME AWARE OF THE EXPLOSION WAS 13:30.  17B- OPERATOR ARRIVED ON SITE AT 12:24,  BASED ON OUR RESPONSE TO A CALL FROM LOCAL EMA AT 11:57 OF A POSSIBLE LINE STRIKE AND LEAKING GAS .  IF IT IS DETERMINED FIELDS REQUIRE CHANGING THIS CAN BE ACCOMPLISHED IN A SUPPLEMENTAL FILING."
11/21/2011,2011,20110384,15352,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,10/29/2011 17:45,,,189 CLEVELAND DRIVE,CROTON,WESTCHESTER,NY,10520-2422,41.2115065,-73.8756739,,,,,,,,,,10/29/2011 17:54,993959,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/29/2011 17:45,,,,10/29/2011 18:07,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,29,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1959,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,ORIGINALLY REPORTED AS ELECTRIC BURNED THROUGH GAS MAIN.,CLASS 4 LOCATION,0,0,200,0,,,0,,200,0,0,0,,,,,59,60,90,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"ORIGINAL REPORT INDICATED OVERHEAD ELECTRIC WIRES FELL AND IGNITED THE GAS MAIN. THE INVESTIGATION REVEALED NO GAS LEAK, NO GAS IGNITION.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER--GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"**THIS REPORT IS FOR RECORD PURPOSE ONLY. NO GAS IGNITION***    ON SATURDAY OCTOBER 29, 2011 THE CROTON FIRE DEPARTMENT REPORTED DOWNED ELECTRIC WIRES TO THE GERC, THE GERC NOTIFIED THE BRONX/WESTCHESTER ELECTRIC CONTROL CENTER. AT 17:45 THE CALL CENTER REPORTED A STRONG OUTDOOR GAS ODOR WITH DOWNED ELECTRIC WIRES REPORTED FROM THE PUBLIC TO THE GERC. THE CALL CENTER'S REPORT INDICATED THE CFD AND CPD WERE ON LOCATION; THE REMARKS ON THE TICKET STATED THAT THE CUSTOMER REPORTED THAT THE POWER LINE IGNITED HIS GAS LINE. A CODE MURRE WAS INITIATED AND THE GERC DISPATCHED A GDS PLANNER AND CREW. GDS RESPONDED, INVESTIGATED AND REPORTED THAT THERE WERE NO NATURAL GAS READINGS, NO GAS ODORS AND NO GAS IGNITION. THE DOWNED WIRES WERE SMOKING IN THE STREET AND ELECTRIC OPERATIONS-OVERHEAD WAS ON LOCATION. THERE WERE NO REPORTED INJURIES, NO MEDIA ATTENTION; THIS WAS AN UPGRADED LEVEL INCIDENT.     NOTE: THIS REPORT DOES NOT MEET THE REPORTING CRITERIA FOR GAS IGNITION. THE INVESTIGATION THE INITIAL REPORT WAS INCORRECT; NO GAS IGNITION. AS SUCH THIS REPORT IS FOR RECORD PURPOSES ONLY."
11/23/2011,2011,20110385,15374,SUPPLEMENTAL FINAL,2812,"CORPUS CHRISTI, CITY OF - GAS DIV",4225 SOUTH PORT AVENUE ,CORPUS CHRISTI,TX,78415,10/25/2011 6:15,,,5129 KOSTORYZ,CORPU CHRISTI,NUECES,TX,78415,27.72763,-97.413674,,,,,,,,,,10/25/2011 8:10,993494,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,10,10/25/2011 7:00,,,,10/25/2011 7:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,2958,400,0,,,100,,3458,0,0,0,,,,,14,14,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,YES,,,,YES,YES,1960,NO,YES,YES,,,2011,,,,,NO,COAL TAR,,,,,,,,,,,,,,,,,,,,,,12/21/2010,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSE M. CANTU JR.,PETROLEUM SUPERINTENDENT,jessecantu@cctexas.com,(361)885-6941,(361)853-3200,,,,DEBORAH A. MARROQUIN,DIRECTOR OF GAS SERVICES,(361)885-6924,debbiem@cctexas.com,"THE GAS DISPATCH OFFICE WAS NOTIFIED OF A POSSIBLE GAS LEAK AT 6:15AM AND DISPATCHES LEAK CREW.  THE 2"" STEEL MAIN WAS ISOLATED AT 10:58AM USING STOPPLE EQUIPMENT.  THE MAIN WAS EXPOSED AND A PIN HOLE CAUSED BY CORROSION WAS DISCOVERED.  A 24 FOOT SEGMENT OF MAIN WAS ABANDONED."
11/16/2011,2011,20110381,15349,ORIGINAL FINAL,12408,MICHIGAN CONSOLIDATED GAS CO (MICHCON),ONE ENERGY PLAZA,DETROIT,MI,48226,10/17/2011 10:15,,,COLLINDALE DISTRICT REGULATING STATION,GRAND RAPIDS,KENT,MI,49504,42.96297,-85.73494,,,,,,,,,,10/17/2011 20:13,992840,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/17/2011 10:15,,,,10/17/2011 10:15,NO,PUBLIC PROPERTY,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,84,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1971,,,,,,,,,OTHER,"STEEL,COPPER,PLASTIC SERVICES AND MAINS",,,,,,,,,,OTHER,,,,,,,,,"NO RELEASE - THIS INCIDENT RESULTED FROM THE ACCIDENTAL INTRODUCTION OF A AIR/GAS MIXTURE INTO A DISTRIBUTION SYSTEM, RESULTING IN SERVICE OUTAGES.  THERE WAS NO RELEASE.",CLASS 3 LOCATION,0,0,664451,1356,CUSTOMER APPLIANCE REPAIRS PERFORMED BY DEALERS OTHER THAN MICHCON.,,0,,665807,70,0,1300,,,,,10,10,10,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"WRITTEN PROCEDURE DID NOT RECOGNIZE AN AIR/GAS MIXTURE WAS IN THE PIPELINE BEING DEPRESSURIZED.  AIR/GAS MIXTURE WAS INTRODUCED INTO DISTRIBUTION SYSTEM, CAUSING OUTAGES.",YES,,,,,COMMISSIONING,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN F KENYON,REGIONAL CODES CONSULTANT,kenyonj@dteenergy.com,616.632.2744,616.632.2687,,,,JOHN D LUEDERS PE,SUPERVISING ENGINEER,616.632.2646,luedersj@dteenergy.com,"ON OCTOBER 17, 2011, BEGINNING AT APPROXIMATELY 8:45 AM, MICHCON TECHNICIANS EXECUTED A PRESSURE REDUCTION PROCEDURE TO FACILITATE THE CONNECTION OF A NEWLY-CONSTRUCTED REGULATING STATION AT COLLINDALE AVENUE ALONG MICHCON'S 22-INCH SOUTH GRAND RAPIDS 238 PSIG PIPELINE.  THE PURPOSE OF THE PROCEDURE WAS TO DISPOSE OF A BUILD-UP OF NATURAL GAS (DETERMINED LATER TO HAVE ACTUALLY BEEN A MIXTURE OR AIR AND GAS) IN THE 22-INCH PIPELINE BY TRANSFERRING IT AT 10 PSIG INTO MICHCON'S GRAND RAPIDS/WALKER DISTRIBUTION SYSTEM RATHER THAN RELEASING IT TO THE ATMOSPHERE AND FLARING (BURNING) THE GAS.  THE PROCEDURE WAS EXECUTED PRECISELY AS WRITTEN AND APPROVED BY MICHCON ENGINEERING.    AT APPROXIMATELY 10:15 AM, WHILE THE PRESSURE REDUCTION PROCEDURE WAS STILL IN PROGRESS, MICHCON BEGAN TO RECEIVE ""NO-GAS"" REPORTS FROM CUSTOMERS SERVED BY THE SURROUNDING 10 PSIG DISTRIBUTION SYSTEM. AT APPROXIMATELY 11:00 AM, MICHCON PERSONNEL REALIZED THERE HAD BEEN AN AIR AND GAS MIXTURE IN THE 22-INCH PIPELINE, RATHER THAN GAS.  PRESSURE REDUCTION OPERATIONS WERE HALTED IMMEDIATELY.    MICHCON ENGINEERING AND OPERATIONS PERSONNEL IMMEDIATELY CONVENED TO DETERMINE THE EXTENT OF THE AFFECTED AREA AND THE SOURCE OF THE AIR/GAS MIXTURE.  MICHCON DETERMINED THAT APPROXIMATELY 5500 CUSTOMERS OVER AN AREA OF ABOUT 10 SQUARE MILES COULD ULTIMATELY BE AFFECTED.  HOWEVER, BETWEEN THE INITIAL OUTAGE REPORTS AT 10:15 AM AND THE EARLY AFTERNOON OF OCTOBER 17, THERE WERE ONLY ABOUT 100 ""NO-GAS"" REPORTS.  THIS NUMBER GREW TO APPROXIMATELY 350 OUTAGE REPORTS BY 8 PM AS CUSTOMERS RETURNED HOME AT THE END OF THE DAY.  AT 8 PM MICHCON MANAGEMENT DECLARED THIS A ""SIGNIFICANT EVENT"" AND A TELEPHONIC REPORT WAS MADE TO THE NATIONAL RESPONSE CENTER.     CREWS WERE MOBILIZED FROM MICHCON REGIONS ACROSS THE STATE OF MICHIGAN TO MAKE A DOOR-TO-DOOR INVESTIGATION OF EVERY CUSTOMER PREMISES IN THE AFFECTED AREA TO ENSURE THAT GAS SERVICE WAS BEING RESTORED AND THAT ALL APPLIANCES WERE OPERATING PROPERLY.  MICHCON ENGINEERS DEVELOPED A PLAN TO SYSTEMATICALLY PURGE THE AIR/GAS MIXTURE FROM THE 10 PSIG DISTRIBUTION SYSTEM, AND INDIVIDUAL SERVICE LINES WERE PURGED OF THE AIR/GAS MIXTURE WHEREVER IT WAS FOUND.  BY FRIDAY, OCTOBER 21, 2011, EVERY CUSTOMER HAD EITHER BEEN CONTACTED OR THEIR PREMISES WERE ENTERED WITH THE ASSISTANCE OF LAW ENFORCEMENT AND LOCKSMITHS TO CONFIRM THAT GAS SERVICE HAD BEEN RESTORED.  THERE WERE NO FIRES, EXPLOSIONS, OR INJURIES REPORTED AS A RESULT OF THIS EVENT.    MICHCON HAS DETERMINED THE FORMATION OF THE AIR/GAS MIXTURE INSIDE THE 2.5-MILE SECTION OF THE 22-INCH 238 PSIG PIPELINE BEGAN ALMOST IMMEDIATELY AFTER THE SEGMENT WAS TAKEN OUT OF SERVICE DURING AUGUST 2011.  THE 22-INCH PIPELINE HAD BEEN SHUT IN BETWEEN MICHCON'S SOUTH GRAND RAPIDS GATE STATION TO THE WEST AND THE NEW COLLINDALE REGULATING STATION ON THE EAST END OF THE 22-INCH PIPELINE SEGMENT.  THE 2.5-MILE SECTION OF PIPELINE HAD BEEN EVACUATED AND PURGED OF GAS, THEN CAPPED OFF AT THE COLLINDALE REGULATING STATION SITE WHILE CONSTRUCTION OF THE STATION WAS COMPLETED.     A 22-INCH BLOCK VALVE AT THE SOUTH GRAND RAPIDS GATE STATION THAT WAS USED TO ISOLATE THE WEST END OF THE 2.5-MILE SECTION OF 22-INCH PIPELINE ALLOWED GAS TO SLOWLY BLEED PAST THE VALVE SEAT, MIXING WITH THE AIR LEFT IN THE PURGED SECTION OF 22-INCH PIPELINE DURING THE PERIOD BETWEEN AUGUST AND OCTOBER 2011.  THE MICHCON ENGINEER WHO DEVELOPED THE WRITTEN PROCEDURE FOR OCTOBER 17 RECOGNIZED THAT THE GAS BLEEDING THROUGH THE 22-INCH BLOCK VALVE WAS CREATING A PRESSURE BUILD-UP, BUT FAILED TO RECOGNIZE THIS WOULD CREATE AN AIR/GAS MIXTURE THAT WOULD BE UNFIT FOR DISTRIBUTION TO CUSTOMERS.    MICHCON HAS DETERMINED APPROXIMATELY 136,000 CUBIC FEET OF AN AIR/GAS MIXTURE HAD ACCUMULATED IN THE 2.5-MILE SECTION OF 22-INCH PIPELINE.  A SIGNIFICANT PORTION OF THIS MIXTURE WAS INTRODUCED INTO THE SURROUNDING 10 PSIG DISTRIBUTION SYSTEM DURING THE PROCEDURE EXECUTED ON OCTOBER 17, 2011, RESULTING IN THE CUSTOMER OUTAGES."
5/22/2013,2011,20130054,15661,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,10/15/2011 8:46,,,BRONX STREET AND HAMILTON AVENUE,WHITE PLAINS,WESTCHESTER,NY,10606,41.036919,-73.778912,,,,,,,,,,10/16/2011 7:36,992682,,NATURAL GAS,,100,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/15/2011 8:46,,,,10/15/2011 8:46,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,60,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,"ONSHORE PIPELINE, INCLUDING VALVE SITES",1948,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,19715,1697,1400,MATERIALS,,100,,22912,0,0,0,,,,,237,237,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LEAK WAS DETECTED BY GOUND PATROL/LEAK SURVEY.  NO CONTROL ROOM FUNCTION IS RELATED TO LEAK DETECTION AS IT APPLIES TO THIS INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,OTHER,COMPRESSION COUPLING LEAK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON SATURDAY OCTOBER 15, 2011 AT 08:46 HRS A LEAK SURVEY CREW REPORTED TO THE GAS EMERGENCY RESPONSE CENTER (GERC) A TYPE-1 LEAK ALONG THE ROUTE OF THE TRANSMISSION SYSTEM AT 200' NORTH OF HAMILTON AVE ON BRONX ST., WHITE PLAINS. THE ONLY MAIN AT THIS LOCATION IS A 12"" 1948 TRANSMISSION PRESSURE MAIN OPERATING AT 237 PSI AT THE TIME OF DISCOVERY. ALL CONTINGENCY VALVES WERE IDENTIFIED AND BRONX GAS OPERATIONS ASSISTED IN MANNING THESE VALVES. WESTCHESTER GAS DISTRIBUTION SERVICES, GAS CONSTRUCTION, GAS CONTROL, PRESSURE CONTROL AND CENTRAL OPERATIONS RESPONDED. OPERATIONAL PLANNING INVOLVING ALL OPERATING AREAS, PRESSURE CONTROL, GAS CONTROL, LEAK SURVEY, TRANSMISSION ENGINEERING AND MAJOR PROJECTS WAS CONDUCTED. GAS CONSTRUCTION INVESTIGATED AND IDENTIFIED THE LOCATION OF THE LEAK. GAS CONTROL REDUCED OPERATING PRESSURE TO 68 PSI. GAS CONSTRUCTION EXCAVATED AND EXPOSED A 12"" COMPRESSION COUPLING LEAKING AT BOTH END RINGS. THE COUPLING WAS TIGHTENED TO TEMPORARILY SECURE THE LEAK. GAS CONSTRUCTION INSTALLED A PRE-FABRICATED WELDED REPAIR SLEEVE. WELDING OPERATIONS WERE COMPLETED ON OCTOBER 16, 2011 AT 09:15 HRS. THE REPAIR SLEEVE WAS PRESSURE TESTED AND FOUND OK . CORROSION OPERATIONS INSPECTED THE MAIN AND SAME WAS CLEANED AND COATED. LEAK SURVEY CONDUCTED A MOBILE SURVEY OF ISOLATED SECTION OF MAIN AND NO LEAKS WERE FOUND. GAS CONTROL RETURNED ROV-32717 TO THE FULLY OPENED POSITION AT 108 HRS AND PRESSURE RETURNED TO 234 PSI. AT 14:04 HRS.,  VALVES 25978 AND 25979 WERE FULLY OPENED. LEAK SURVEY COMPLETED THEIR SURVEY OF THE AREA AND DETECTED NO LEAKS. BACKFILLING OPERATIONS STARTED AT 14:58 HRS AND THE INCIDENT COMMAND STRUCTURE WAS TERMINATED. THE NYS PUBLIC SERVICE COMMISSION AND THE US DEPARTMENT OF TRANSPORTATION WERE NOTIFIED. THE NATIONAL TRANSPORTATION SAFETY BOARD CALLED FOR INFORMATION. THIS WAS A SERIOUS LEVEL INCIDENT.  NOTE--THIS GAS DISTRIBUTION INCIDENT REPORT IS GENERATED TO REPLACE RESCINDED GAS TRANSMISSION INCIDENT REPORT 20110381-15383"
10/26/2011,2011,20110376,15336,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,10-05-2011 05:27,,,12611 LACEY BLVD,HANFORD,KINGS,CA,93230,36.32798,-119.68401,,,,,,,,,,10-05-2011 11:20,991690,,NATURAL GAS,,39,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,10-05-2011 05:27,,,,10-05-2011 05:38,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1966,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,"ELECTRICAL ARCING FROM ELECTRIC EQUIPMENT PUT HOLE IN GAS SERVICE 1.5"" X .75""",CLASS 3 LOCATION,75000,1500,200,0,,,250,,76950,0,0,1,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213-305-8660,213-244-8155,,,,W. JEFF KOSKIE,PIPELINE SAFETY ADVISOR,213-305-8660,wkoskie@semprautilities.com,"APPARENT ELECTRIC TRANSFORMER FAILURE SENT ELECTRICITY DOWN ONTO CUSTOMER HOUSELINE.  ELECTRICITY ARCED FROM HOUSELINE ONTO GAS SERVICE, BURNING HOLE AND ALLOWING DISTRICT PRESSURE TO ENTER HOUSELINE WHICH CAUSED A FIRE/EXPLOSION IN AN ADJACENT BUILDING..    LEAK REPAIRED, FACILITY TEMPORARLIY ABANDONED PENDING REBUILDING OF STRUCTURE.  NO INJURIES."
11-03-2011,2011,20110377,15540,SUPPLEMENTAL FINAL,12408,MICHIGAN CONSOLIDATED GAS CO (MICHCON),1  ENERGY PLAZA ,DETROIT,MI,48226,10-04-2011 13:00,,,456 MORAN,GROSSE POINTE FARMS,WAYNE,MI,48236,42.407864,-82.91242,,,,,,,,,,10-04-2011 15:08,991604,,NATURAL GAS,,,,YES,1,0,0,0,0,1,NO,,,,,,0,NO,,,,,NO,0,10-04-2011 13:00,,,,10-04-2011 13:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1928,,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,RUPTURE,,,,,OTHER,2 HOLES IN BOTTOM OF CAST IRON MAIN APPROXIMATELY THE SIZE OF A SOFTBALL.,,,,CLASS 3 LOCATION,0,7500,0,0,,,200,,7700,0,0,0,,,,,5,5,5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,OTHER,GRAPHITIC LOCALIZED CORROSION,,,,,,YES,GRAPHITIZATION,,,,YES,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,1/18/2011,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT FRECKELTON,MANAGER - CODES AND STANDARDS,freckeltonr@dteenergy.com,313-389-7755,313-389-7757,,,,ROBERT FRECKELTON,MANAGER - CODES AND STANDARDS,313-389-7755,freckeltonr@dteenergy.com,"ON OCTOBER 4, 2011, A  GAS LEAK REPAIR ORDER FOR THE ADDRESS OF 456 MORAN IN GROSSE POINTE FARMS, WAYNE COUNTY, MI WAS ASSIGNED TO A TWO PERSON CREW.  THE CREW CONSISTED OF A DISTRIBUTION GENERAL FITTER AND A SERVICE TECHNICIAN. THE CREW EXCAVATED AND EXPOSED A 6-INCH CAST IRON DISTRIBUTION MAIN OPERATING AT 5 PSIG.  THE DISTRIBUTION GENERAL FITTER, WHILE WEARING A SUPPLIED AIR-RESPIRATOR, PREPARED THE CAST IRON MAIN FOR INSTALLATION OF A 6-INCH BY 9-INCHES IN LENGTH PIPE REPAIR CLAMP.  THE DISTRIBUTION GENERAL FITTER INSTALLED THE CLAMP AND TIGHTENED THE BOLTS TO STOP THE LEAK.  THE DISTRIBUTION GENERAL FITTER REMOVED THE SUPPLIED AIR-RESPIRATOR FOR UNKNOWN REASONS. THEREAFTER, HE PROCEEDED TO FINISH TIGHTENING THE BOLTS AND SOAP CHECK THE PIPE TO VERIFY THAT THE LEAK WAS STOPPED.  AT THAT TIME, THE SERVICE TECHNICIAN LEFT THE TOP OF THE EXCAVATION AND WENT TO THE TRUCK TO RETRIEVE COATING FOR THE REPAIR CLAMP WHEN HE HEARD THE SOUND OF GAS BLOWING FROM THE EXCAVATION.  THE SERVICE TECHNICIAN IMMEDIATELY RETURNED TO THE EXCAVATION AND FOUND THE DISTRIBUTION GENERAL FITTER KNEELING FACE DOWN OVER THE GAS MAIN AND UNRESPONSIVE TO VERBAL COMMANDS.  THE SERVICE TECHNICIAN ATTEMPTED TO RETRIEVE THE DISTRIBUTION GENERAL FITTER FROM THE EXCAVATION BUT WAS UNABLE TO DO SO AND CALLED 911.  GROSSE POINTE FARMS POLICE AND EMS PERSONNEL RESPONDED TO THE SCENE AND PULLED THE DISTRIBUTION GENERAL FITTER FROM THE EXCAVATION; HE WAS TRANSFERRED TO ST. JOHN'S HOSPITAL IN DETROIT, MI WHERE HE WAS PRONOUNCED DEAD.  A SECOND REPAIR CREW WAS CALLED IN TO REPAIR THE GAS MAIN FOLLOWING THE INCIDENT AND INSTALLED A 6-INCH BY 12-INCHES IN LENGTH REPAIR CLAMP ADJACENT TO THE FIRST REPAIR CLAMP;  HOWEVER THE CLAMP FURTHER CRUSHED THE CORRODED/WEAKENED PIPE.   BOTH REPAIR CLAMPS WERE REMOVED AND A 6-INCH BY 30-INCHES IN LENGTH REPAIR CLAMP WAS INSTALLED TO REPAIR THE LEAK.     ON NOVEMBER 1, 2011, THE PIPE WAS REMOVED AND RECOVERED FOR EXAMINATION AND A METALLURGICAL ANALYSIS BY A THIRD PARTY LABORATORY.  THE ANALYSIS CONCLUDED THAT LOCALIZED GRAPHITIC CORROSION WEAKENED THE FRACTURED PIECES OF PIPE THAT WERE CRUSHED WHEN TIGHTENING THE REPAIR CLAMPS."
9/30/2011,2011,20110368,15325,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,9/27/2011 11:00,,,INTERSECTION OF PELL PL AND BEECHMONT PL,NEW ROCHELLE,WESTCHESTER,NY,10804-4512,40.927382,-73.779546,,,,,,,,,,9/28/2011 8:30,991036,,NATURAL GAS,,0,,NO,,,,,,0,YES,0,1,0,0,0,1,NO,,,,,NO,0,9/27/2011 11:00,,,,9/27/2011 11:00,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2011,,,,,,3,UNKNOWN,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,UNKNOWN,OTHER,,,,,,,,,NO RELEASE OF NATURAL GAS. MAIN WAS SHUTDOWN EARLIER IN THE DAY AS PART OF A PLANNED MAIN INSERTION.,CLASS 4 LOCATION,0,0,0,0,NA,,0,,0,0,0,0,,,,,0,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"WHILE ATTEMPTING TO INSERT A 4"" CAST IRON MAIN WITH 3"" POLYETHELENE PIPE, THE INSERTION PROCESS STOPPED DUE TO A SUSPECTED BLOCKAGE IN THE 4"" CAST IRON. THE CONTRACTOR EMPLOYEE ENTERE THE EXCAVATION AT THE POINT OF INSERTION AND WHILE INVESTIGATING THE POINT OF INSERTION, THE POLYETHELENE PIPE SHIFTED AND STRUCK THE CONTRACTOR CAUSING AN INJURY.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON SEPTEMBER 27, 2011 AT 1100 HRS, PETMAR CONSTRUCTION LABORER, JESUS BECERRA AGE 49, INJURED HIS CHIN WHILE ASSIGNED TO A GAS MAIN INSERTION. WHILE PERSONNEL ON LOCATION WERE ATTEMPTING TO INSERT 3"" LOW PRESSURE POLYETHELENE (LPPE) PIPING IN A 4"" LOW PRESSURE CAST IRON SLEEVE, THE 3"" LPPE BECAME STUCK. MR. BECERRA ENTERED THE EXCAVATION AND THE 3"" LPPE WHICH WAS PARTIALLY INSERTED, MOVED AND STRUCK MR. BECERRA KNOCKING HIM BACKWARDS. THE NEW ROCHELLE FIRE DEPARTMENT WAS NOTIFIED AND RESPONDED. THE CONTRACTOR EMPLOYEE WAS TRANSPORTED TO SOUND SHORE HOSPITAL VIA EMS.   MR. BUCERRA WAS ADMITTED TO THE HOSPITAL FOR OBSERVATION OVERNIGHT AND WAS RELEASED FROM SOUND SHORE HOSPITAL THE NEXT DAY, SEPTEMBER 28, 2011 AT 1640 HRS. THE NYS PUBLIC SERVICE COMMISION AND THE US DEPT. OF TRANSPORTATION, VIA THE NATIONAL RESPONSE CENTER, WERE NOTIFIED. THIS WAS A SERIOUS LEVEL INCIDENT."
