REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
10/25/2011,2011,20110375,15588,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,355 110TH AVE NE ,BELLEVUE,WA,98004,9/26/2011 6:16,,,12312 5TH AVE NE,SEATTLE,KING,WA,98125,47.7182699,-122.322723,,,,,,,,,,9/26/2011 9:51,990833,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,,,,,,,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,,,,,,,0.75,UNKNOWN,,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,LEAK,,,OTHER,,,,,,,CLASS 3 LOCATION,400000,1000,100000,10000,INVESTIGATION AND CLAIMS HANDLING,,500,,511500,0,0,3,,,,,42,42,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,9,0,YES,12,0,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANTOINETTE IMAD,CONSULTING ENGINEER,antoinette.imad@pse.com,425 456 2970,425 462 3770,,,,CHERYL A. MCGRATH,MANAGER COMPLIANCE AND REGULATORY AUDITS - GAS,425-462-3207,cheryl.mcgrath@pse.com,"THIS INCIDENT IS THE RESULT OF AN ELECTRICAL ARCING PROCESS INITIATED BY ELECTRICITY FROM A DOWNED POWER LINE.A REPORT ISSUED ON DECEMBER 26, 2012 BY THE WASHINGTON UTILITIES AND TRANSPORTATION COMMISSION, PREPARED AFTER ITS INVESTIGATION, HAS A NARRATIVE DESCRIPTION OF THIS INCIDENT. THIS REPORT IS AVAILABLE AT HTTP://WWW.UTC.WA.GOV/DOCS/PAGES/RECORDSCENTER.ASPX UNDER DOCKET PG-111723."
10/18/2011,2011,20110373,15333,ORIGINAL FINAL,12408,MICHIGAN CONSOLIDATED GAS CO (MICHCON),ONE ENERGY PLAZA,DETROIT,MI,48226,9/25/2011 23:50,,,1467 TERRACE STREET,MUSKEGON,MUSKEGON,MI,49442-5015,43.22585,-86.23800001,,,,,,,,,,9/26/2011 1:43,990777,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,9/25/2011 23:50,,,,9/26/2011 0:03,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1994,,,,,,,,,OTHER,ALUMINUM METER CASE,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,52000,103,1665,500,"SERVICE LINE CUT OFF AT MAIN; SERVICE, SERVICE RISER & METER ASSEMBLY ABANDONED",,1,,54269,0,0,1,,,,,49,49,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN F KENYON,CODES FIELD CONSULTANT,kenyonj@dteenergy.com,616.632.2744,616.632.2687,,,,JOHN D LUEDERS,CODES AND STANDARDS SUPERVISOR,616.632.2646,luedersj@dteenergy.com,"ON SUNDAY SEPTEMBER 25, 2011 AT APPROXIMATELY 11:40 PM A VEHICLE BACKING INTO A DRIVEWAY RAN OFF THE PAVEMENT AND STRUCK THE OUTSIDE METER ASEMBLY AT 1467 TERRACE STREET.  AT 11:50 PM MICHCON RECEIVED A REPORT OF A STRUCTURE FIRE AT 1457 TERRACE; THE CORRECT ADDRESS WAS DETERMINED TO BE 1467 TERRACE.  THE LOCAL FIRE DEPARTMENT REQUESTED THE GAS TO BE SHUT OFF TO ENABLE FIREFIGHTING OPERATIONS.  GAS SERVICE WAS TERMINATED AT APPROXIMATELY 1:54 AM ON SEPTEMBER 26, 2011 BY A MICHCON CREW EXCAVATING THE 5/8-INCH OD HIGH DENSITY POLYETHYLENE PLASTIC SERVICE LINE NEAR THE MAIN TAP, PINCHING THE PLASTIC TUBING, AND CUTTING AND CAPPING THE SERVICE LINE.  THE METER ASSEMBLY WAS DESTROYED IN THE FIRE AND WAS NOT RECOVERED.  SUBSEQUENT INVESTIGATION REVEALED THAT THE CAUSE OF THE STRUCTURE FIRE WAS LIKELY THE IMPACT OF THE VEHICLE ON THE OUTSIDE METER ASSEMBLY, APPARENTLY BREAKING THE METER AND OTHER COMPONENTS, AND CAUSING A GAS LEAK.  NATURAL GAS LEAKING FROM THE METER ASSEMBLY WAS IGNITED BY AN UNKNOWN SOURCE AND WAS FOUND BURNING AT THE SOUTH WALL OF THE HOUSE.  THE OCCUPANTS OF THE HOUSE ESCAPED WITHOUT INJURY.  THE TWO-STORY HOME AT 1467 TERRACE STREET SUSTAINED MAJOR FIRE DAMAGE TO THE STRUCTURE AND CONTENTS."
10-06-2011,2011,20110371,15332,SUPPLEMENTAL FINAL,19520,"TOMBALL GAS DEPT, CITY OF",501 JAMES ST ,TOMBALL,TX,77375,9/17/2011 2:45,,,28100 SH 249,TOMBALL,HARRIS,TX,77375,30.081846,-95.630501,,,,,,,,,,,,,NATURAL GAS,,,,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,,,,,NO,0,9/17/2011 2:51,,,,9/17/2011 3:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,YES,,,,,YES,UNCASED,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,2008,,,,,,,,,OTHER,1 INCH RISER,,,,,,,,,,OTHER,,,,,,,,,THE VEHICLE BROKE THE VALVE OFF OF THE RISER,CLASS 3 LOCATION,5000,600,200,1000,STOP SIGN BULLARDS,,50,,6850,1,0,0,,,,,28,28,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TOBY WEDGMAN,NATURAL GAS FOREMAN,twedgman@ci.tomball.tx.us,281-290-1432,281-351-4735,,,,TOBY WEDGMAN,NATURAL GAS FOREMAN,281-290-1432,No Email Address,"UNIT #2 WAS TRAVELING SOUTH BOUND IN THE #3 LANE (INSIDE LANE). UNIT #1 WAS TRAVELING SOUTH BOUND IN THE #1 LANE (OUTSIDE), ACCELERATED AND CHANGED LANES INTO THE #2 LANE ( CENTER LANE) AND TRAVEVELLED INTO THE #3 LANE, STRICKING UNIT #2. UNIT 1 THEN LOSING CONTROL AND CROSSED BACK OVER THE SOUTH BOUND LANES AND STRUCK UNIT #3, WHICH WAS STOPPED AT THE STOP SIGN AT HIRSCHFEILD AND SH 249. BOTH UNITS THEN CAUGHT FIRE DUE TO A NATURAL GAS METER THAT WAS DAMAGED . THE DRIVER OF UNIT #3 WAS KILLED"
12-09-2011,2011,20110396,15453,SUPPLEMENTAL FINAL,18308,NV ENERGY,PO BOX 10100 ,RENO WASHOE,NV,89520,9/16/2011 12:15,,,330 MONUMENTAL CIRCLE,SPARKS,WASHOE,NV,89436-8938,39.64268,-119.73048,,,,,,,,,,11/17/2011 15:47,995857,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/16/2011 12:15,,,,9/16/2011 12:15,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,SERVICE TEE,1996,,,,,,,,,OTHER,POLYACETAL,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,0,61138,0,,,0,,61138,0,0,0,,,,,86,86,90,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SCADA SYSTEM ONLY USED FOR SYSTEM PRESSURE MONITORING.  THIS GAS LEAK DID NOT IMPACT SYSTEM PRESSURES.,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,,,YES,,,CONSTRUCTION,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAY WIGGINS,SUPERVISOR GAS COMPLIANCE OPERATIONS,jwiggins@nvenergy.com,775-834-7850,775-834-1225,,,,JOHN OWENS,DIRECTOR GAS BUSINESS,775-834-5644,jowens@nvenergy.com,"DURING A SCHEDULED LEAK SURVEY CONDUCTED ON SEPTEMBER 16, 2011, A LEAK WAS DISCOVERED BY NV ENERGY PERSONNEL.  THE AREA WAS MADE SAFE AND REPAIRS WERE MADE.  INVESTIGATION DETERMINED THAT THE LEAK WAS CAUSED BY A CRACKED SERVICE TEE CAP.  SUBSEQUENT AERATION ACTIVITIES WERE PERFORMED TO REMOVE THE NATURAL GAS FROM THE SOIL.  THE AERATION COSTS ASSOCIATED WITH THIS LEAK EXCEEDED THE INCIDENT REPORTING THRESHOLD OF $50,000 ON NOVEMBER 17, 2011.      THE MANUFACTURER INSTALLATION PROCEDURES FOR THE CRACKED SERVICE TEE CAP STATE THAT THESE TYPES OF CAPS ARE DESIGNED TO BE HAND TIGHTENED ONLY.  THE CRACKED CAP FROM THIS FAILURE HAS WRENCH MARKS.  BASED ON THIS EVIDENCE, WE CONCLUDE THAT THE CAP FAILURE WAS MOST LIKELY CAUSED BY OVER TIGHTENING OF THE CAP."
11/18/2011,2011,20110382,15865,SUPPLEMENTAL FINAL,2128,CASCADE NATURAL GAS CORP,8113 W. GRANDRIDGE BLVD,KENNEWICK,WA,99336,9/13/2011 12:25,,,1988 SE LUND AVE,PORT ORCHARD,KITSAP,WA,98366-5525,47.518956,-122.625644,,,,,,,,,,9/13/2011 13:51,989522,,NATURAL GAS,,49.2,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,1,9/13/2011 12:29,,,,9/13/2011 12:40,NO,PRIVATE PROPERTY,TRANSITION AREA,OTHER,BROKE FITTING BELOW METER STOP,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1987,,,,,,,,,STEEL,,OTHER,COLD ROLLED,0.113,,,,,,,OTHER,,,,,,,,,"VEHICLE HIT METER AT SUBSTANTIAL SPEED, SEVERING METER FROM RISER JUST BELOW METER STOP",CLASS 4 LOCATION,57370,387,955,145,SALES TAX,,344,,59201,0,0,1,,,,,59,59,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PATTI CHARTREY,PIPELINE SAFETY SPECIALIST,patti.chartrey@cngc.com,206 225 8510,360 377 2091,,,,TINA BEACH,MGR STANDARDS AND COMPLIANCE,206 445 4121,tina.beach@cngc.com,ON 9/13/2011 AT 12:29 911 KITSAP COUNTY NOTIFIED CASCADE NATURAL GAS CORP. (CNGC) OF A CAR CRASH INTO A HOME CAUSING A STRUCTURE FIRE.  THE VEHICLE SEVERED THE GAS RISER AT THE THREADS BELOW THE METER STOP WHICH CAUSED THE GAS TO BLOW WIDE OPEN AT 59 PSIG ON THE UNDERSIDE OF THE VEHICLE TRIGGERING IGNITION OF THE GAS AND BURNING THE VEHICLE AND HOME.  NO ONE WAS IN THE HOME AND BYSTANDERS EXTRACTED THE DRIVER FROM THE VEHICLE AND HE WAS TRANSPORTED TO HARRISON GENERAL HOSPITAL WITH NON LIFE THREATENING INJURIES.  AT 13:40 THE FLOW OF GAS WAS STOPPED.
10-07-2011,2011,20110372,15330,ORIGINAL,13480,NIAGARA MOHAWK POWER CORP,300 ERIE BOULEVARD WEST,SYRACUSE,NY,13202,09-08-2011 12:45,,,LOCK #9 / ROUTE 5S AREA,ROTTERDAM JUNCTION,SCHENECTADY,NY,12150,42.87703,-74.04329,,,,,,,,,,09-09-2011 19:25,989070,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,423,09-08-2011 12:45,,,,09-08-2011 12:45,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,,,YES,YES,UNCASED,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1997,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,OTHER,,,,,,,,,TBD IN SUPPLEMENTAL REPORT.,CLASS 2 LOCATION,0,0,0,0,TBD,,0,,0,5,1,417,,,,,10,99,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",FLOOD TOOK OUT BRIDGE AND PIPE ON THE BRIDGE.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,WASHOUTS/SCOURING,,,,YES,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEBORAH DEBERGALIS,MANAGER UPSTATE DISPATCH AND SCHEDULING,deborah.debergalis@us.ngrid.com,315-460-2615,315-460-2762,,,,DEBORAH DEBERGALIS,MANAGER UPSTATE DISPATCH AND SCHEDULING,315-460-2615,deborah.debergalis@us.ngrid.com,
10-04-2011,2011,20110370,15982,SUPPLEMENTAL FINAL,11713,KEYSPAN ENERGY DELIVERY - LONG ISLAND,175 E. OLD COUNTRY ROAD,HICKSVILLE,NY,11801,09-06-2011 01:44,,,150 LINCOLN STREET,ELMONT,NASSAU,NY,11003,40.703518,-73.700831,,,,,,,,,,09-06-2011 10:59,988544,,NATURAL GAS,,50,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,15,09-06-2011 01:45,,,,09-06-2011 01:58,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,NO INDICATION OF NATIONALGRID FACILITIES INVOLVED,UNKNOWN,,,,,,,,,OTHER,NO INDICATION OF NATIONALGRID FACILITIES,,,,,,,,,,OTHER,,,,,,,,,NO INDICATION OF NATIONALGRID FACILITIES INVOLVED IN THE INCIDENT,CLASS 4 LOCATION,0,0,5000,4000,"MISCELLANEOUS COSTS FOR TESTING, REPORTING, ETC.",,250,,9250,0,0,3,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS LOCALIZED TO A SINGLE RESIDENCE AND NOT A SYSTEM ISSUE.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,THE METER HEADER FROM THE HOUSE WAS TAKEN INTO CUSTODY BY THE NASSAU COUNTY FIRE MARSHALL.  IT IS STILL IN THEIR POSSESSION.  THE SERVICE TO HOUSE 150 LINCOLN STREET WAS RETIRED. NO NOTIFICATION OR REQUEST FOR INFORMATION HAS BEEN RECEIVED FROM THE NASSAU COUNTY FIRE MARSHALL.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KIM GEHM,MANAGER LONG ISLAND GAS DISPATCH AND SCHEDULE,kim.gehm@nationalgrid.com,516-545-2524,516-545-4193,,,,KIM GEHM,MANAGER LONG ISLAND GAS DISPATCH AND SCHEDULE,516-545-2524,kim.gehm@nationalgrid.com,"AT 0144, NATIONAL GRID RESPONDED TO A REPORTED DISTURBANCE AT 150 LINCOLN STREET, ELMONT. UPON ARRIVAL AT 0158, THE CMS RESPONDER FOUND THAT THERE WAS EXTENSIVE DAMAGE TO 150 LINCOLN STREET AND THE TWO HOMES ON EACH SIDE OF THAT LOCATION. NATIONAL GRID CONDUCTED A LEAK SURVEY OF THE AREA AND A CHECK OF THE SERVICE HISTORY FOR THE RESIDENCE AND FOUND NOTHING THAT WOULD HAVE CONTRIBUTED TO THE INCIDENT. THE METER HEADER FROM THE HOUSE WAS TAKEN INTO CUSTODY BY THE NASSAU COUNTY FIRE MARSHALL.  THE METER HEADER WAS NEVER RETURNED.  THE SERVICE TO HOUSE 150 LINCOLN STREET WAS RETIRED. NO NOTIFICATION OR REQUEST FOR INFORMATION HAS BEEN RECEIVED FROM THE NASSAU COUNTY FIRE MARSHALL.  NO CLAIMS HAVE BEEN RECEIVED.  OUR FILE IN THIS MATTER HAS BEEN CLOSED."
9/26/2011,2011,20110364,15576,SUPPLEMENTAL FINAL,6141,NEW MEXICO GAS COMPANY,"7120 WYOMING BLVD. NE, STE. 20",ALBUQUERQUE,NM,87109,8/31/2011 15:42,,,CHURCH ST. & W. BROADWAY AVE.,BLOOMFIELD,SAN JUAN,NM,87413,36.71125,-107.99254,,,,,,,,,,8/31/2011 16:42,988033,,NATURAL GAS,,691,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1200,8/31/2011 15:42,,,,8/31/2011 15:43,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,98,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1966,,,,,,4,API 5L B,UNKNOWN,STEEL,,,,0.141,,,,,,,MECHANICAL PUNCTURE,5,2,,,,,,,,CLASS 3 LOCATION,0,8350,15890,145000,A TRACKHOE WAS BURNED IN ADDITION TO TELEPHONE AND TELEVISION CABLE FACILITIES.,,3695,,172935,1,0,0,,,,,57,57,57,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,YES,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,2011360494,NEW MEXICO ONE-CALL,UTILITY OWNER,YES,YES,YES,376,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY G. ROYBAL,MANAGER,gary.roybal@nmgco.com,505-697-3636,505-697-4481,,,,ED KACER,SR. DIRECTOR ENGINEERING AND OPERATIONS SUPPORT,505-697-3303,ed.kacer@nmgco.com,"LARGE CONSTRUCTION CONTRACTOR WORKING ON SANITARY AND STORM SEWER PROJECT WAS EXCAVATING WITH A TRACKHOE NEAR THE COMPANY'S PIPELINE.  THE COMPANY LOCATED AND MARKED THE LOCATION OF ITS PIPELINE PRIOR TO EXCAVATION.  THE CONTRACTOR DID NOT EXPOSE THE PIPELINE AS REQUIRED BY STATE LAW.  THE CONTRACTOR WAS EXCAVATING CLOSE TO THE PIPELINE AND HIT AND PUNCTURED THE PIPELINE.  ESCAPING GAS IGNITED WHICH BURNED THE TRACKHOE AND SEVERAL PIECES OF SMALL EQUIPMENT AROUND THE EXCAVATION AREA.  THERE WERE NO INJURIES OR DEATHS.    ONLY 1 CUSTOMER'S (GOVERNMENT BUILDING) SERVICE WAS INTERRUPTED DUE TO THE INCIDENT.  THE CUSTOMER'S GAS USE WAS FOR A WATER HEATER.  THE PIPELINE WAS PINCHED UPSTREAM OF THE CUSTOMER'S SERVICE LINE CAUSING THE INTERRUPTION.  THE CUSTOMER'S SERVICE WAS RESTORED ON SEPTEMBER 16, 2011."
9/30/2011,2011,20110369,15584,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,8/31/2011 12:00,,,20299 NORTHWEST SQUARE,CUPERTINO,SANTA CLARA,CA,95014,37.33701,-122.02891,,,,,,,,,,8/31/2011 16:06,988036,,NATURAL GAS,,120,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,5,8/31/2011 12:34,,,,8/31/2011 12:34,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1973,,,,,,2,ASTM D2513,DU PONT,PLASTIC,,,,,POLYETHYLENE (PE),,,0.27,,2306,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,600000,2000,5000,0,,,5000,,612000,0,0,7,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,EMPLOYEE SAW SMOKE AND INVESTIGATED,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,,,SERVICE OR MAIN TEE,,DUPONT,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND PLASTIC",,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,SLOW CRACK GROWTH DRIVEN BY SYSTEM PRESSURE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,GAS COMPLIANCE ENGINEER,c1dz@pge.com,9249744378,,,,,LAURENCE DENISTON,ACTING MANAGER REGULATORY COMPLIANCE,9259744313,lcd1@pge.com,"ON AUGUST 31, 2011, AT 1228 HOURS, PG&E WAS NOTIFIED BY THE LOCAL FIRE DEPARTMENT OF A FIRE AT 20299 NORTHWEST SQUARE IN CUPERTINO. AROUND THIS SAME TIME, A PG&E GAS SERVICE REPRESENTATIVE (GSR) OBSERVED SMOKE WHILE DRIVING NEARBY AND WENT TO THE SCENE.  THE GSR OBSERVED A HOUSE STRUCTURE ON FIRE AS WELL AS FLAMES IN THE LANDSCAPE AREA IN FRONT OF THE HOUSE.  THE HOMEOWNER INDICATED SHE NOTICED THE SMELL OF GAS AT APPROXIMATELY 0800 HOURS THAT MORNING BUT DID NOT THINK MUCH ABOUT IT AND LEFT HER RESIDENCE AT APPROXIMATELY 1130 HOURS.  THE HOMEOWNER DID NOT NOTIFY PG&E OF THE OBSERVED SMELL OF GAS.  A GAS CONSTRUCTION CREW ARRIVED AT APPROXIMATELY 1251 HOURS, AND THE FLOW OF GAS WAS STOPPED BY EXCAVATING AND SQUEEZING THE PLASTIC MAIN AT THREE LOCATIONS. GAS SERVICE WAS INTERRUPTED TO SEVEN CUSTOMERS.  SERVICE TO ONE AFFECTED RESIDENCE WAS RESTORED WHEN STRUCTURE REPAIRS WERE COMPLETED.  SERVICE TO THE REMAINING SIX CUSTOMERS WERE RESTORED BY 1400 HOURS ON SEPTEMBER 1, 2011.  EXCAVATION OF THE PLASTIC GAS DISTRIBUTION MAIN REVEALED A CRACK IN A 2-INCH ALDYL A PLASTIC TEE, WHICH WAS THE SOURCE OF THE GAS LEAK.  THE TEE FAILED AS A RESULT OF STRESS RISERS FORMED IN THE TEE MATERIAL FROM THE STEPWISE INCREASE IN WALL THICKNESS WHERE THE COUPLING AND SERVICE PIPE FIRST BOND.  THE FRACTURE PROPOGATED BY SLOW CRACK GROWTH DRIVEN BY THE SYSTEM PRESSURE.  GAS FROM THE LEAKING TEE MIGRATED UNDERGROUND TO THE GARAGE OF THE RESIDENCE AND CAUGHT FIRE FROM THE PILOT LIGHT OF THE FURNACE IN THE GARAGE. PG&E CONDUCTED LEAK SURVEYS AT THE 422 TOWNHOUSE COMPLEX WHERE 20299 NORTHWEST SQUARE IS LOCATED IN APRIL AND MAY OF 2011.  A REVIEW OF THE LEAK SURVEY RECORDS DID NOT REVEAL ANY ISSUES AT THIS RESIDENCE, ALTHOUGH THERE WERE LEAKS DETECTED IN OTHER AREAS OF THE COMPLEX.  LEAK SURVEYS WERE CONDUCTED FOLLOWING THE INCIDENT, AND SIX LEAKS WERE IDENTIFIED AND REPAIRED THROUGHOUT THE COMPLEX.  THERE WERE NO INJURIES OR FATALITIES. HOWEVER, DAMAGE TO THE HOUSE STRUCTURE EXCEEDS $50,000, MAKING THIS INCIDENT REPORTABLE.  IN ADDITION, MAJOR BAY AREA TV MEDIA WAS ON THE SCENE."
9/28/2011,2011,20110367,15324,ORIGINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,80 PARK PLAZA M/C - T18 ,NEWARK,NJ,07102-4194,8/29/2011 6:45,,,1518 LINCOLN AVENUE,POMPTON LAKES,PASSAIC COUNTY,NJ,7442,40.98452,-74.28336,,,,,,,,,,8/29/2011 10:00,987580,,NATURAL GAS,,114.42,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,8/29/2011 7:00,,,,8/29/2011 7:06,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1964,,,,,,0.75,ASTM A53,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,,,,CLASS 4 LOCATION,0,0,0,0,PSE&G WAS PRESENTLY ONSITE FOR MAJOR FLOODING DUE TO HURRICANE IRENE.,,76582,,76582,0,0,450,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,"MEDIA, INCIDENT OCCURED IN A INACCESSABLE AREA OF HURRICANE IRENE'S FLOOD ZONE.",,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,OTHER,,,FOUNDATION COLLAPSE DUE TO HEAVY FLOODING.,YES,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRIS LAROSSA,PRICIPAL - REGULATORY,christopher.larossa@pseg.com,973-896-7617,,,,,JORGE CARDENAS,,973-430-5100,No Email Address,"AT APPROXIMATELY 7 AM, AUGUST 29, 2011 PUBLIC SERVICE ELECTRIC AND GAS (PSE&G) LEARNED ABOUT A GAS EXPLOSION AT 1518 LINCOLN AVENUE, POMPTON LAKES, NEW JERSEY THROUGH LOCAL MEDIA OUTLETS. THE INCIDENT OCCURRED IN AN AREA THAT WAS IMPACTED BY HISTORIC FLOODING DUE TO RAINFALL FROM HURRICANE IRENE. THE AREA WAS INACCESSIABLE TO BOTH EMERGENCY RESPONDERS AND PSE&G CREWS AT THE TIME OF THE INCIDENT. AN INVESTGATION THAT TOOK PLACE AFTER FLOOD WATER RECEDED FOUND THAT THE FOUNDATION OF THE HOME AT 1518 LINCOLN AVENUE COLLAPED DUE TO STRESS FROM SURROUNDING FLOOD WATERS. AS A RESULT OF THE FOUNDATION COLLAPSE THE HOMES 3/4 - INCH STEEL GAS SERVICE RUPTURED JUST INSIDE THE FOUNDATION WALL."
9/16/2011,2011,20110348,30722,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE,ATLANTA,GA,30309,8/18/2011 15:10,,,8163 DORSETT STREET APT. 5A,DOUGLASVILLE,DOUGLAS,GA,30134,33.755744,-84.729459,,,,,,,,,,8/18/2011 17:25,986433,,NATURAL GAS,,80,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,50,8/18/2011 15:12,,,,8/18/2011 15:37,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1987,,,,,,1.25,ASTM D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,LEAK,,,OTHER,CRACKED CAP ON SERVICE TEE,,,,,,CLASS 3 LOCATION,350000,3000,7074,0,,,400,,360474,0,0,5,,,,,58,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,THREADED CONNECTION FAILURE,,,,,,,,,,,,,OTHER,CRACKED CAP ON PLASTIC SERVICE TEE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH T. MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R. LONN,DIRECTOR - COMPLIANCE AND PRM,(404) 584-3552,rlonn@southernco.com,"A 1-1/4 INCH CAP ON A PLEXCO PE SERVICE TEE CRACKED CAUSING NATURAL GAS TO LEAK AND MIGRATE TO THE BUILDING WALL OF AN APARTMENT BUILDING. THE CAP WAS APPROXIMATELY 10 FEET OFF THE BUILDING WALL. AT SOME POINT AFTER THE INSTALLATION, THE PROPERTY OWNER HAD CONCRETE PATIOS POURED ADJACENT TO THE BUILDING AND OVER THE SERVICE TEES. THE PROPERTY OWNER ALSO HAD VINYL SIDING INSTALLED TO THE EXTERIOR OF THE TOWNHOMES.  THE SIDING COVERED THE GAP BETWEEN THE CONCRETE PATIOS AND THE BUILDING'S FOUNDATION SLAB WHICH PREVENTED MIGRATING GAS FROM VENTING TO THE ATMOSPHERE. THE ESCAPING GAS MIGRATED INTO THE TOWNHOUSE AND IGNITED WHEN THE MAINTENANCE MAN ADJUSTED THE THERMOSTAT WHEN RESPONDING TO A REPORT OF AN ODOR OF NATURAL GAS IN THE STRUCTURE.    THE MAINTENANCE MAN WAS INJURED REQUIRING HOSPITALIZATION AS PART OF THE INCIDENT. THE PIPELINE SEGMENT SUPPLYING GAS TO THE APARTMENT BUILDING WAS SHUT DOWN AS A RESULT OF THE INCIDENT WHERE PIPING WITHIN THE APARTMENT COMPLEX HAS SINCE BEEN REPLACED WITH NEW POLYETHYLENE (PE) PLASTIC ON 9/10/2012."
8/31/2011,2011,20110320,15312,ORIGINAL FINAL,12778,"MORGANFIELD GAS SYSTEM, CITY OF",526 N COURT ST ,MORGANFIELD,KY,42437,8/16/2011 11:05,,,231 MULBERRY ST,UNIONTOWN,UNION,KY,42461,37.77259,-87.9343,,,,,,,,,,8/16/2011 12:00,986132,,NATURAL GAS,,3.85,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,8/16/2011 11:14,,,,8/16/2011 11:14,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,1984,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,GAS RISER HIT BY A BUSHHOG,CLASS 4 LOCATION,0,200,0,0,,,47,,247,0,0,0,,,,,42,42,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LES PIPER,ASSIST SUPERINTENDANT,lpiper8215@yahoo.com,(270)389-2186,(270)389-2187,,,,LES PIPER,ASSIST SUPERINTENDANT,(272)389-2186,lpiper8215@yahoo.com,"ON 8/16/11 THE GAS DEPARTMENT GOT A CALL AT 11:09 THAT A GAS LINE HAD HIT BY TRACTOR&BUSHOG AT 231 MULBERRY ST UNIONTOWN .AT 11:15 THE MORGANFIELD GAS DEPARTMENT ARRIVED ON SCENE .ONCE ON SCENE WE GOT THE GAS LEAK STOPPED AT 11:19 .AFTER INVESTIGATING THE SCENE WE FOUND OUT THAT A TRAILOR AND BEEN MOVED LEAVING THE GAS METER &RISER ON THE LOT ,THE GRASS GROWED UP AROUND IT THE LAND OWNER WAS MOWING AND FORGOT IT WAS THERE AND HIT WHILE MOWING CAUSING IT TO IGNITE BURNING TRACTOR AND HIMSELF WERE HE STAYED THE NIGHT IN THE HOSPITAL AND RELEASED THE NEXT DAY .THE LINE WAS TERMINATED AT THE MAIN THAT AFTERNOON"
09-12-2011,2011,20110338,15316,ORIGINAL,2812,"CORPUS CHRISTI, CITY OF - GAS DIV",4225 SOUTH PORT AVENUE ,CORPUS CHRISTI,TX,78415,08-11-2011 17:34,,,5821 SARATOGA,CORPUS CHRISTI,NUECES,TX,78414,27.68275,-97.37949,,,,,,,,,,,,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,08-11-2011 17:34,,,,08-11-2011 18:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,UNKNOWN,,,,,,2,ASTM 2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1,0.5,,,,,,,,CLASS 3 LOCATION,0,500,200,0,,,50,,750,0,0,0,,,,,10,10,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,TRENCHER,TELECOMMUNICATIONS,YES,112206582,TESS,UTILITY OWNER,YES,NO,,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSE M. CANTU JR,PETROLEUM SUPERINTENDENT,jessecantu@cctexas.com,(361)885-6941,(361)853-3200,,,,DEBORAH A. MARROQUIN,DIRECTOR OF GAS SERVICES,(361)885-6924,debbiem@cctexas.com,"THE LINE LOCATOR MARKED AND FLAGGED THE 2"" MAIN BUT FAILED TO LOCATE A 2"" SERVICE LINE RESULTING IN THE EXCAVATOR STRIKING THE SERVICE LINE.  THE SERVICE LINE WAS IN ACTIVE AT THE TIME OF THE INCIDENT.  PERMANENT REPAIRS WERE MADE BY REPLACING THE DAMAGED SECTION."
09-07-2011,2011,20110327,15314,ORIGINAL,13480,NIAGARA MOHAWK POWER CORP,300 ERIE BOULEVARD WEST,SYRACUSE,NY,13202,08-10-2011 11:10,,,WOODLAKE RD,ALBANY,ALBANY,NY,12203,42.679202,-73.846482,,,,,,,,,,08-11-2011 12:35,985628,,NATURAL GAS,,7495,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,20,,,,,,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1967,,,,,,12,API 5L GRADE B,UNKNOWN,STEEL,,OTHER,ERW,0.25,,,,,,,MECHANICAL PUNCTURE,7,6.3,,,,,,,,CLASS 3 LOCATION,0,33000,7000,12000,2A. THIRD PARTY CONTRACTOR PERFORMED ALL EXCAVATING AND RESTORATION.,,36000,,88000,0,0,0,,,,,220,220,225,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CLEARLY CAUSED BY 3RD PARTY EXCAVATION.  CONTROL ROOM OPERATORS NOT INVOLVED WITH DIG SAFE MARKOUTS.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,YES,YES,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,8.08E+11,"YES, DIG SAFELY NEW YORK.",CONTRACT LOCATOR,NO,UNKNOWN/OTHER,YES,118,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEBORAH DEBERGALIS,MANAGER UPSTATE DISPATCH AND SCHEDULING,deborah.debergalis@us.ngrid.com,315-460-2615,,,,,DEBORAH DEBERGALIS,MANAGER UPSTATE DISPATCH AND SCHEDULING,315-460-2615,deborah.debergalis@us.ngrid.com,"THIRD PARTY CONTRACTOR WAS EXCAVATING SEWER TO MAKE REPAIRS CAUSED BY PREVIOUS EXCAVATING DAMAGE CAUSED BY SAME CONTRACTOR.  CONTRACTOR CALLED DIG SAFE REQUESTING MARK-OUT FOR PIPELINE FACILITIES IN AREA.  DIG SAFE ISSUED TICKET, NATIONAL GRID RECEIVED TICKET, NATIONAL GRID LOCATORS WERE IN THE PROCESS OF LOCATING FACILITIES, BUT HAD NOT YET COMPLETED MARK-OUTS.  CONTRACTOR COMMENCED EXCAVATION ACTIVITIES 24 HOURS IN ADVANCE OF FIRST ALLOWABLE EXCAVATION DATE.  CONTRACTOR SUBSEQUENTLY WAS ISSUED A CITATION BY NEW YORK STATE PUBLIC SERVICE COMMISSION RELATED TO INSUFFICIENT NOTIFICATION.    EXCAVATOR PUNCTURED 12 INCH STEEL PIPELINE OPERATING AT 220 PSIG.  APPROXIMATELY 20 RESIDENTS WERE EVACUATED BY FIRE OFFICIALS.  NATIONAL GRID PERSONNEL CONTROLLED THE ESCAPING GAS BY CLOSING ISOLATING VALVES ON EITHER SIDE OF DAMAGED SECTION.  NO CUSTOMER INTERRUPTIONS RESULTED, ALTHOUGH DAMAGED SECTION OF PIPELINE WAS REMOVED FROM SERVICE.  ESCAPING GAS DID NOT IGNITE OR EXPLODE.  THERE WERE NO INJURIES REQUIRING HOSPITALIZATION.  ESCAPING GAS WAS CONTROLLED WITHIN 1 HOUR OF NOTIFICATION."
09-07-2011,2011,20110326,15313,ORIGINAL,2812,"CORPUS CHRISTI, CITY OF - GAS DIV",4225 SOUTH PORT AVENUE ,CORPUS CHRISTI,TX,78415,08-05-2011 09:00,,,900 BLK LIPAN,CORPUS CHRISTI,NUECES,TX,78401,27.795335,-97.39966,,,,,,,,,,08-05-2011 12:00,985039,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,08-05-2011 09:00,,,,08-05-2011 09:10,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,27,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,3,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,0,373,200,0,,,50,,623,0,0,0,,,,,10,10,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),NO,,,UTILITY OWNER,UNKNOWN/OTHER,UNKNOWN/OTHER,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSE CANTU,PETROLEUM SUPERINTENDENT,jessecantu@cctexas.com,(361)885-6941,(361)853-3200,,,,DEBORAH A. MARROQUIN,DIRECTOR OF GAS SERVICES,(361)885-6924,debbiem@cctexas.com,"THE EXCAVATOR WAS IN THE PROCESS OF INSTALLING STORM DRAIN PIPES IN THE ROADWAY ALONG LIPAN STREET WHEN A 3"" STUB OUT WAS STRUCK RESULTING IN A GAS RELEASE.  THE WORK WAS BEING CONDUCTED TO RECONSTRUCT THE INFRASTRUCTURE THAT WAS DAMAGED AS A RESULT OF A WATER LEAK.  THE LEAK WAS STOPPED AT 10:20AM AND PERMANENT REPAIRS WERE THEN COMPLETED ON AUGUST 5, 2011.    THE EXCAVATOR DID NOT PRODUCE A VALID LINE LOCATE TICKET REQUEST FOR THE EXCAVATION THAT TOOK PLACE FOR THE INSTALLATION OF THE STORM DRAIN."
8/30/2011,2011,20110318,15311,ORIGINAL FINAL,11032,LACLEDE GAS CO,720 OLIVE STREET,ST. LOUIS,MO,63101,08-01-2011 16:50,,,BIG TIMBER LANE AT MILL SPRING COURT,CHESTERFIELD,ST. LOUIS,MO,63017,38.636331,-90.530507,,,,,,,,,,08-02-2011 12:20,984661,,NATURAL GAS,,87,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,08-01-2011 16:50,,,,08-01-2011 17:36,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,37,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1978,,,,,,4,ASTM D2513,PLEXO (PHILLIPS RESIN TR 418),PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,MECHANICAL PUNCTURE,4.5,1.8,,,,,,,,CLASS 3 LOCATION,2400,137258,2000,0,,,568,,142226,0,0,259,,,,,17.5,18,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM PRESSURE WAS WITHIN NORMAL OPERATING RANGE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,ESCAPING WATER AT HIGH PRESSURE FROM NEARBY WATER MAIN BREAK SCOURED A HOLE IN THE PLASTIC GAS MAIN.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK D. LAUBER,SUPERINTENDENT MAINTENANCE ENGINEERING,mlauber@lacledegas.com,314-658-5413,314-535-5075,,,,CRAIG R. HOEFERLIN,ASSISTANT VP ENGINEERING AND FIELD SERVICES,314-658-5410,choeferlin@lacledegas.com,"WATER ESCAPING AT HIGH PRESSURE THROUGH A HOLE IN A 6"" DIAMETER WATER MAIN SCOURED A LARGE OVAL SHAPED HOLE IN A 4"" PLASTIC GAS MAIN.  ACCORDING TO INFORMATION OBTAINED FROM THE WATER COMPANY WATER SYSTEM PRESSURE WAS BETWEEN 160 AND 170 PSI AT THAT LOCATION AT THE TIME.  THE TWO MAINS CROSS EACH OTHER AT THIS INTERSECTION."
8/24/2011,2011,20110307,15310,ORIGINAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",1111 LOUISIANA ST  ,HOUSTON,TX,77002,7/31/2011 8:14,,,44534 VIRGO ROAD,GARRISON,CROW WING,MN,56450,46.192946,-93.761349,,,,,,,,,,7/31/2011 10:14,984423,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,7/31/2011 8:20,,,,7/31/2011 9:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1995,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,08-May,,,418,OTHER,,,,,,,,,THE RISER WAS BURNING; THE PLASTIC ON THE ANODELSS RISER MELTED DUE TO THE HOUSE FIRE.,CLASS 3 LOCATION,0,0,320,0,,,0,,320,0,0,0,,,,,0,0,0,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THERE WAS NO ACTIVE GAS SERVICE TO THE HOME.  THE GAS METER HAD BEEN REMOVED AND THE RISER LOCKED.  THE ASSISTANT FIRE CHIEF STATED THAT THERE WAS A REPORT OF A MINOR NATIVE AMERICAN RUNNING FROM THE SCENE BETWEEN 6:00 AM AND 6:30 AM.  ADDITIONALLY, OUR FIRE INVESTIGATOR WAS REQUESTED TO LEAVE THE SCENE OF THE INCIDENT.",,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTE SINGLETON,OPERATIONS SPECIALIST I,christe.singleton@centerpointenergy.com,612.321.5203,612.321.5279,,,,DEAN HEADLEE,MANAGER PIPELINE SAFETY AND COMPLIANCE,612.321.5366,dean.headlee@centerpointenergy.com,"WE WERE REQUESTED TO RESPOND TO A FULLY ENGULFED HOUSE FIRE BY MILLE LACS COUNTY.  FOUND RISER ON FIRE BECAUSE THE PLASTIC ON THE ANODELESS RISER MELTED DUE TO THE HOUSE FIRE.     GAS SERVICE TO THE ADDRESS HAD BEEN SHUT OFF AT THE CUSTOMER'S REQUEST ON MARCH 17, 2004.  CENTERPOINT ENERGERY REMOVED THE METER DUE TO INACTIVITY AND THE HOUSE BEING BOARDED UP ON OCTOBER 13, 2005."
08-11-2011,2011,20110285,16001,SUPPLEMENTAL,18799,"SUPERIOR UTILITIES, CITY OF",135 W 4TH STREET - PO BOX 160 ,SUPERIOR,NE,68978,7/19/2011 12:24,,,320 E 2ND,SUPERIOR,NUCKOLLS,NE,68978,40.017804,-98.068415,,,,,,,,,,7/19/2011 16:30,98390,,NATURAL GAS,,1024,,NO,,,,,,0,YES,0,0,1,0,0,1,YES,,,,,NO,12,7/19/2011 12:24,,,,7/19/2011 12:24,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,37,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,,,0.25,,,,,,,OTHER,,,,,,,,,FAILURE OF LINE STOPPER.,CLASS 2 LOCATION,150,45008,1174,0,,,913,,47245,0,0,0,,,,,1.17,1.17,1.44,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,5,0,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,YES,INFLATABLE LINE STOPPER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LARRY SIBERT,GAS DEPARTMENT FOREMAN,larrysibert@yahoo.com,402-879-4750,402-879-4752,,,,LARRY SIBERT,GAS DEPARTMENT FOREMAN,402-879-4750,larrysibert@yahoo.com,"THIS IS A CONDENSED SUMMARY OF THE EVENTS.  THIS NARRATIVE WILL TRUNCATE DUE TO SPACE CONSIDERATIONS. FOR THE FULL REPORT, SEE THE COMPLETE ATTACHMENT SUBMITTED ORIGINALLY.  ON JULY 11, 2011 OPERATIONS WERE BEGAN TO ABANDON A SEGMENT OF 6' PIPING, OPERATING AT 18 OUNCES OF PRESSURE, FROM WITHIN THE SYSTEM.  AN INFLATABLE BAG WAS INSERTED INTO THE 6' MAIN AND INFLATED TO STOP GAS FLOW TO DOWNSTREAM PIPING.  THE DOWNSTREAM PIPING WAS PURGED OF GAS AND GAS FLOW WAS CONFIRMED STOPPED AT 10:25 AM.  A SEGMENT OF PIPING WAS REMOVED DOWNSTREAM OF THE STOP POINT AND PREPARATION BEGAN TO SEAL THE END OF PIPE.  AT APPROXIMATELY 12:20 PM. THERE WAS A FAILURE OF THE INFLATABLE LINE STOPPER, A RELEASE OF NATURAL GAS AND INSTANTANEOUS IGNITION OF THAT NATURAL GAS.  UPON IGNITION, THE GAS DEPARTMENT EMPLOYEE SAFELY EXITED THE EXCAVATION AS A SECOND EMPLOYEE ATTEMPTED TO EXTINGUISH THE FIRE. EMERGENCY OPERATIONS BEGAN AND GAS FLOW WAS STOPPED AND 6' PIPING SEALED BY 3:00 PM.  THIS RELEASE OF NATURAL GAS AND SUBSEQUENT FIRE DAMAGED EXCAVATOR EQUIPMENT AND LOCAL UTILITY FACILITIES IN THE AREA. THIS FIRE NECESSITATED THE SHUTDOWN OF PART OF THE ELECTRICAL POWER SYSTEM."
08-02-2011,2011,20110263,15289,ORIGINAL,17360,"RICHMOND, CITY OF",730 EAST BROAD STREET,RICHMOND ,VA,23219,7/17/2011 4:50,,,1413 BOWEN STREET,RICHMOND,,VA,23219,37.3006,-77.2618,,,,,,,,,,7/17/2011 6:40,982932,,NATURAL GAS,,6,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/17/2011 4:50,,,,7/17/2011 5:11,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,20,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,2004,,,,,,1,D2513,YELLOWSTRIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,,,3408,RUPTURE,,,,,,,1,1,,CLASS 3 LOCATION,0,126,600,0,,,29,,755,0,0,1,,,,,22,22,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARL V. JAMES,OPERATIONS MANAGER - GAS MAINTENANCE,carl.james@richmondgov.com,804/646-8341,804/646-8399,,,,CARL V. JAMES,OPERATIONS MANAGER - GAS MAINTENANCE,804/646-8341,carl.james@richmondgov.com,"THIS IS A FOLLOW-UP TO THE TELEPHONE CALL PLACED ON 7/7/11.  INCIDENT REPORT #982932, WHICH OCCURRED AT 1413 BOWEN STREET, RICHMOND, VA.  THE INCIDENT WAS REPORTED TO THE NATIONAL RESPONSE CENTER AT 06:40 ON SUNDAY, 7/7/11.  A FIRE, UNRELATED TO NATURAL GAS, WAS THE PRIMARY CAUSE OF THE INCIDENT.  THE TOTAL DAMAGE IS ESTIMATED TO BE MORE THAN $50,000.  THE ORIGIN OF THE FIRE HAS NOT BEEN DETERMINED, BUT THE FIRE DEPT. HAS RULED THAT WAS NOT THE INITIATING CAUSE OF THE EVENT.  THE CITY OF RICHMOND PERFORMED A SERIES OF TESTS WHICH INCLUDED A LEAK SURVEY OF THE OUTER PERIMETER OF THE BUILDING, BAR HOLE TEST, AND A PRESSURE TEST OF THE GAS SERVICE.  DURING THE FIRE, THE RISER, REGULATOR, AND METER WERE DESTROYED, WHICH CAUSED A LEAK ON THE RISER THAT SHOWED UP DURING THE PRESSURE TEST OF THE SERVICE.  A TEST OF THE RISER DETERMINED THAT THE FAILURE WAS DUE TO THE HEAT FROM THE FIRE.  ALSO, THE CITY OF RICHMOND, DEPARTMENT OF PUBLIC UTILITIES, HAD AN ODOROMETER TEST PERFORMED BY THE SUPERVISOR OF PRESSURE CONTROL AND FOUND THE ODORANT TO BE IN THE ACCEPTABLE RANGE."
08-11-2011,2011,20110281,15301,ORIGINAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",1111 LOUISIANA ST  ,HOUSTON,TX,77002,7/15/2011 11:38,,,7200 DUPONT AVE NORTH,BROOKLYN CENTER,HENNEPIN,MN,55430,45.084365,-93.295627,,,,,,,,,,7/15/2011 13:00,982785,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,7/15/2011 11:39,,,,7/15/2011 11:51,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1965,,,,,,,,,COPPER,,,,,,,,,,,LEAK,,,OTHER,LIGHTNING STRIKE,,,,,,CLASS 3 LOCATION,0,50,825,0,,,0,,875,0,0,1,,,,,55,55,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DUE TO LIGHTNING STRIKE,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,SECONDARY IMPACT SUCH AS RESULTING NEARBY FIRES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTE SINGLETON,OPERATIONS SPECIALIST I,christe.singleton@centerpointenergy.com,612.321.5203,,,,,DEAN HEADLEE,MANAGER PIPELINE SAFETY AND COMPLIANCE,612.321.5366,dean.headlee@centerpointenergy.com,HOUSE WAS DAMAGED WHEN LIGHTNING STRIKE TRAVELLED FROM A TREE TO THE RISER.
08-11-2011,2011,20110282,15302,ORIGINAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",1111 LOUISIANA ST  ,HOUSTON,TX,77002,7/15/2011 10:06,,,4110 78 COURT NO,BROOKLYN PARK,HENNEPIN,MN,55443-3431,45.097431,-93.334117,,,,,,,,,,7/15/2011 11:56,982777,,NATURAL GAS,,4.7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,7,7/15/2011 10:06,,,,7/15/2011 10:50,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1978,,,,,,,,,COPPER,,,,,,,,,,,LEAK,,,OTHER,LIGHTNING STRIKE,,,,,,CLASS 3 LOCATION,0,50,800,0,,,21,,871,0,0,1,,,,,55,55,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NATURAL FORCES FROM LIGHTNING STRIKE,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,SECONDARY IMPACT SUCH AS RESULTING NEARBY FIRES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTE SINGLETON,OPERATIONS SPECIALIST I,christe.singleton@centerpointenergy.com,612.321.5203,,,,,DEAN HEADLEE,MANAGER PIPELINE SAFETY AND COMPLIANCE,612.321.5366,dean.headlee@centerpointenergy.com,"HOUSE AT 4110 78 CT NORTH, BROOKLYN PARK, MINNESOTA WAS STRUCK BY LIGHTNING AND SUBSEQUENT HOUSE FIRE DAMAGED THE GAS METER AND RISER RESULTING IN RELEASE OF GAS."
