REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
08-09-2011,2011,20110278,15298,ORIGINAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,1800 LARIMER STREET,DENVER,CO,80202-1408,07-12-2011 08:40,,,800 BLOCK OF S. GARRISON ST,LAKEWOOD,JEFFERSON,CO,80226,39.7,-105.103,,,,,,,,,,07-12-2011 12:46,982461,,NATURAL GAS,,348.1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,8,07-12-2011 08:40,,,,07-12-2011 08:51,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1963,,,,,,20,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,MECHANICAL PUNCTURE,5,1,,,,,,,,CLASS 3 LOCATION,0,61000,28000,0,,,2000,,91000,0,0,0,,,,,130,130,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIRD PARTY DAMAGE AND NOTIFICATION FROM EMERGENCY RESPONDERS IMMEDIATELY AFTER EVENT.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,119300224,UNCC,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BOB MACIAS,MANAGER GAS EMERGENCY REPAIR,robert.macias@xcelenergy.com,3035713922,,,,,JOHN KARTUS,CLAIMS SERVICES MANAGER,3032942665,john.j.kartus@xcelenergy.com,A CONTRACTOR DROPPED A 1 INCH BY 4 FOOT BY 10 FOOT STEEL STREET PLATE ON AN EXPOSED 20'' IP GAS MAIN.  THE STEEL PLATE PUNCTURED THE GAS MAIN AND REMAINED LODGED IN THE PIPELINE UNTIL IT WAS TAKEN OUT OF SERVICE.
08-10-2011,2011,20110280,15299,ORIGINAL,22182,WASHINGTON GAS LIGHT CO,"1000 MAINE AVENUE, SW ",WASHINGTON,DC,20024,07-11-2011 15:54,,,STRINGTOWN ROAD BETWEEN GATEWAY CENTER DRIVE & I-270,CLARKSBURG,MONTGOMERY,MD,20871,39.255215,-77.274962,,,,,,,,,,07-11-2011 21:11,982398,,NATURAL GAS,,11339,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-11-2011 15:54,,,,07-11-2011 16:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,240,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,2002,,,,,,8,API5L,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS,0.322,,,,,,,MECHANICAL PUNCTURE,2,6,,,,,,,,CLASS 3 LOCATION,0,64000,23500,0,,,53220,,140720,9,0,1,,,,,215,215,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",EXCAVATION DAMAGE,,,,,,,,,,,,,NO,,,YES,2,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,NATURAL GAS,YES,11334752,MISS UTILITY OF MARYLAND,CONTRACT LOCATOR,YES,UNKNOWN/OTHER,YES,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,T. MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"ON MONDAY, JULY 11, 2011, A WASHINGTON GAS CONTRACTOR, UTILITY LINE SERVICES, INC. (ULS), DAMAGED AN EIGHT-INCH, WRAPPED-STEEL, HIGH-PRESSURE MAIN LOCATED ON STRINGTOWN ROAD BETWEEN GATEWAY CENTER DRIVE AND I-270 IN CLARKSBURG, MARYLAND.  ULS HAD SEVERAL LOCATE TICKETS FOR THE AREA.  THESE TICKET NUMBERS WERE 11334752, 11348536, AND 11353091.  ULS HAD BEEN WORKING IN THE AREA FOR SEVERAL MONTHS RELOCATING A SECTION OF MAIN AND WERE EXCAVATING TO ABANDON A PORTION OF MAIN WHEN THE DAMAGE OCCURRED.  ULS HAD THE LINES IN QUESTION EXPOSED VIA VACUUM EXCAVATION ON JUNE 23, 2011, AND LATER BACKFILLED THE EXCAVATION.  THE DEPTH OF THE DAMAGED LINE WAS 20 FEET.  DURING THE PROCESS OF INSTALLING A SLIDE RAIL SHORING SYSTEM ON JULY 11, 2011, ULS WAS USING A TRACKHOE TO DRIVE DOWN A CORNER POST FOR THIS SHORING SYSTEM WHEN THE DAMAGE OCCURRED.  I-270 AND STRINGTOWN ROAD WERE CLOSED FOR APPROXIMATELY 6 HOURS AS A RESULT OF THIS DAMAGE.  AS OF THE TIME OF THIS REPORT, ULS IS STILL WORKING TO ABANDON THE SECTION OF MAIN.  ONCE THIS SECTION HAS BEEN ABANDONED AND GAS IS RESTORED, A SUPPLEMENTAL REPORT WILL BE FILED."
08-05-2011,2011,20110271,15559,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,07-06-2011 13:44,,,135 CRAWFORD STREET,OXFORD,OAKLAND,MI,48371,42.820279,-83.26156,,,,,,,,,,07-06-2011 16:48,981870,,NATURAL GAS,,40.67,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,24,07-06-2011 13:44,,,,07-06-2011 14:09,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,8,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1976,,,,,,1.125,ASTM D 2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3407,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,4375,0,100000,NOT PAID BY OPERATOR: ESTIMATED COST OF DAMAGE TO THE THIRD PARTY'S EQUIPMENT,,374,,104749,0,0,24,,,,,41.7,41.7,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,911 OPERATOR,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY THIRD PARTY DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,MILLING EQUIPMENT,MILLING,YES,11671065,,CONTRACT LOCATOR,YES,YES,YES,1,OTHER,"1-1/8"" PLASTIC SERVICE WAS BURIED AT PROPER DEPTH WHEN INSTALLED IN 1976, BUT PARKING AREA GRADING SINCE THE INSTALLATION LIKELY CAUSED THE SERVICE TO BE AT A SHALLOW DEPTH. DAMAGE HAPPENED DURING PAVEMENT REMOVAL, BEFORE HAND EXPOSURE COULD OCCUR.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALAN M. CHICHESTER,GAS REGULATORY SERVICES ENGINEER,alan.chichester@cmsenergy.com,989-791-5841,517-788-1369,,,,TRACY A. GOBLE,REGULATORY COMPLIANCE MANAGER,517-768-3187,tracy.goble@cmsenergy.com,"CONTRACTOR ASI PAVING WHILE MILLING A PARKING LOT CUT THROUGH A 1-1/8"" PLASTIC MEDIUM PRESSURE GAS SERVICE TO 135 CRAWFORD CAUSING A FIRE AND IGNITING CONTRACTOR'S EQUIPMENT.  THE APARTMENT COMPLEX WAS EVACUATED.  THERE WERE NO INJURIES. OXFORD FIRE DEPARTMENT RESPONDED TO EXTINGUISH THE FIRE AND PUT IT OUT AT 14:41.  GAS FLOW WAS SQUEEZED OFF AT 15:30.  ONCE THE DAMAGED EQUIPMENT WAS REMOVED, THE DAMAGED SERVICE WAS REPAIRED AND THE GAS WAS BACK ON AT 00:30.    ASI PAVING HAD REQUESTED STAKING, WHICH WAS THEN ACCURATELY PROVIDED.  HOWEVER, THE 1-1/8"" PLASTIC THAT WAS DAMAGED WAS ONLY 2 INCHES BELOW THE BOTTOM OF THE 6-INCH THICK PAVEMENT BEING REMOVED. THIS MINIMAL DEPTH DID NOT ALLOW ASI TO HAND EXPOSE THE SERVICE TO DETERMINE DEPTH PRIOR TO REMOVING PAVEMENT (THE DAMAGE OCCURRED DURING THE PAVEMENT REMOVAL OPERATION).  IT IS SURMISED THAT THE 1-1/8"" PLASTIC SERVICE WAS BURIED AT PROPER DEPTH WHEN INSTALLED IN 1976, BUT SUBSEQUENT PARKING AREA GRADING SINCE THE INSTALLATION LIKELY CAUSED THE SERVICE TO BE AT A SHALLOW DEPTH."
08-04-2011,2011,20110269,15290,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,07-05-2011 14:24,,,3600 SHAWNEE TRAIL,LAKE WORTH,TARRANT,TX,76135,32.80772,-97.44253,,,,,,,,,,07-05-2011 16:10,981757,,NATURAL GAS,,98,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,07-05-2011 14:24,,,,07-05-2011 15:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,OTHER,EXC. REMOVED PAVEMENT PRIOR TO MIXING,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1984,,,,,,6,11.5,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,1105,,,2406,RUPTURE,,,,,LONGITUDINAL,,24,5,,CLASS 3 LOCATION,0,18140,0,0,,,750,,18890,0,0,6,,,,,29,29,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROLLER'S ACTIONS DID NOT CONTRIBUTE TO THE INCIDENT CAUSE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UNKNOWN/OTHER,MILLING EQUIPMENT,MILLING,NO,,,UNKNOWN/OTHER,YES,YES,YES,6,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF JORDAN,OPERATIONS SUPERVISOR,jeffrey.jordan@atmosenergy.com,817-215-4326,817-215-4734,,,,ANDREW MARSHALL,COMPLIANCE MANAGER,214-206-2703,andrew.marshall@atmosenergy.com,"EXCAVATOR WAS MIXING QUICKLIME INTO STREET AND STRUCK A 6"" MAIN, IGNITING THE GAS AND BURNING UP THE EXCAVATOR'S MIXER.  DAMAGE TO MIXER ESTIMATED AT $100,000.  EXCAVATOR DID NOT CALL FOR LOCATES, WAS WORKING ON LOCATES MARKED FOR ANOTHER EXCAVATOR."
07-08-2011,2011,20110235,15278,ORIGINAL FINAL,2764,"COOKEVILLE GAS DEPT, CITY OF",16 N OAK AVENUE ,COOKEVILLE,TN,38501,07-04-2011 19:34,,,841 WILLOW VALLEY CT,COOKEVILLE,PUTNAM,TN,38501,36.14512,-85.525387,,,,,,,,,,,,,NATURAL GAS,,0.56,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,07-04-2011 20:03,,,,07-04-2011 20:10,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,RUBBER DIAPHRAGM IN A REGULATOR,,,,,,,,,,OTHER,,,,,,,,,"FIRE LOCATED IN A TRASH CONTAINER BESIDE GAS METER/REGULATOR CAUGHT FIRE, THE FIRE THEN CAUSED THE DIAPHRAM TO RUPTURE ALLOWING THE GAS TO ESCAPE TO THE ATMOSPHERE",CLASS 3 LOCATION,0,100,50,75000,ETIMATED COST OF STRUCTURE PER COOKEVILLE FIRE DEPT,,5,,75155,0,0,3,,,,,15,15,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF MILLS,ADMINISTRATIVE AND COMPLIANCE SUPERINTENDENT,jmills@cookeville-tn.org,9315204427,9313728735,,,,JEFF MILLS,ADMINISTRATIVE AND COMPLIANCE SUPERINTENDENT,9315204427,jmills@cookeville-tn.org,OUR LOCAL FIRE DEPT WAS DISPATCHED 7/4/11 TO A FIRE OUTSIDE A RESIDENCE IN A GARBAGE CAN. UPON ARRIVAL THE FIRE DEPT DETERMINED THAT THE FIRE HAD CAUSED THE DIAPHRAGM IN THE GAS REGULATOR (WHICH WAS ADJACENT TO THE GARBAGE) TO RUPTURE AND RELEASE GAS TO THE ATMOSPHERE OUTSIDE. THE SHUT OFF TO THE METER SET WAS IMMEDIATELY SHUT OFF BY FIRE DEPT PERSONNEL AND REMAINING FIRE WAS EXTINQUISHED WITH WATER.OUR PERSONNEL RECEIVED THE NOTIFICATION OF THE SITUATION FROM THE FIRE DEPT AND RESPONDED TO THE SCENE AND MADE OUR INVESTIGATION.
07-07-2011,2011,20110233,15484,SUPPLEMENTAL FINAL,13783,NORTHERN STATES POWER CO OF WISCONSIN,"1414 WEST HAMILTON AVE., STE. 3 ",EAU CLAIRE,WI,54702,07-01-2011 20:52,,,3311 CITY HEIGHTS RD,ASHLAND,ASHLAND,WI,54806,46.569211,-90.917795,,,,,,,,,,07-02-2011 09:30,981518,,NATURAL GAS,,8,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,8,07-01-2011 21:16,,,,07-01-2011 21:37,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM / METER AND REGUALTOR,,,,,,,,,,OTHER,,,,,,,,,LIGHTNING STRIKE DIRECTLY TO GAS METER.,CLASS 3 LOCATION,50000,1200,1200,0,,,37,,52437,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,YES,,,,YES,SEVERE THUNDERSTORM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY RISEN,PIPELINE COMPLIANCE AND STANDARDS CONSULTANT,randy.s.risen@xcelenergy.com,715-737-1595,715-7372611,,,,BRIAN AMUNDSON,DIRECTOR AREA ENGINEERING AND CONTROL CENTER,715-737-4645,brian.d.amundson@xcelenergy.com,"DURING A SERVER THUNDERSTORM, LIGHTNING HIT THE RESIDENTIAL GAS METER AT 3311 CITY HEIGHTS RD IN ASHLAND WI. THE GAS METER WAS BLOWN OFF THE METER SET PIPING AND IGNITED THE BLOWING GAS. AS A RESULT OF THE BURNING GAS THE HOME SUSTAINED DAMAGES IN EXCESS OF $50,000.     THE FIRE DEPARTMENT, UPON ARRIVAL EXTINGUISHED THE FIRE AND BENT OVER THE RISER PIPING TO ELIMINATE THE BLOWING GAS.  ONCE THE NORTHERN STATES POWER COMPANY ON CALL EMERGENCY RESPONDER ARRIVED THE SERVICE WAS DUG AT THE BASE OF THE RISER AND CUT AND CAPPED.    A NEW SERVICE AND METER SET WILL BE INSTALLED ONCE THE HOME IS REPAIRED.    IT WAS NOT CLEAR UNTIL 8:00 AM THE NEXT MORNING THAT LIGHTNING HIT THE METER SET DIRECTLY CAUSING THE SUBSEQUENT FIRE AND DAMAGE."
6/27/2011,2011,20110204,15266,ORIGINAL,12390,METROPOLITAN UTILITIES DISTRICT,7350 WORLD COMMUNICATIONS DR ,OMAHA,NE,68122,6/25/2011 5:04,,,11217 WILLAM PLAZA,OMAHA,DOUGLAS,NE,68144,41.246044,-96.0143324,,,,,,,,,,6/25/2011 9:30,980759,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,6/25/2011 5:42,,,,6/25/2011 6:08,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1981,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,LIGHTING STRIKE,CLASS 1 LOCATION,50000,1000,60,1000,THERE ARE NO ADDITIONAL  COST.,,50,,52110,0,0,1,,,,,9.4,10,10,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE PALMESANO,CLAIMS MANAGER,mike_palmesano@mudnebr.com,402-504-7108,402-504-5108,,,,MIKE PLAMESANO,CLAIMS MANAGER,402-504-7108,mike_palmesano@mudnebr.com,LIGHTING STRUCK A HOME AT 11217 WILLIAM PLAZA IN OMAHA NEBRASKA ON 06/25/2011. THE LIGHTING STRIKE DAMAGED THE METER SET RELEASING GAS.
07-01-2011,2011,20110222,15272,ORIGINAL FINAL,15938,PUBLIC SERVICE CO OF NORTH CAROLINA,800 GASTON ROAD,GASTONIA,NC,28056,6/21/2011 12:44,,,11818 CROSSROADS PLACE,CONCORD,CABARRUS,NC,28025,35.26549,-80.59923,,,,,,,,,,6/22/2011 12:38,980407,,NATURAL GAS,,35.8,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,12,6/21/2011 12:44,,,,6/21/2011 12:56,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2000,,,,,,0.075,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.095,,2406,OTHER,,,,,,,,,PIPE WAS HEATED WITH HAND HELD TORCH AND MELTED PLASTIC PIPE.,CLASS 3 LOCATION,0,37,1876,0,,,163,,2076,0,0,8,,,,,60,60,66,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,GAS FACILITIES WERE NOT PROPERLY PROTECTED WHILE THE CABLE UTILITY REPAIRED THEIR FACILITIES.  GAS PIPE WAS MELTED DURING A CABLE REPAIR OPERATION RESULTING IN GAS LEAK AND IGNITION (FIRE).,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M.D. HARRIS,MANAGER - OPERATIONS,mdharris@scana.com,8286703559,7048103177,,,,MILTON SCOTT SWINDLER,GENERAL MANAGER - CONTSTRUCTION- MAINTENANCE,7048103230,sswindler@scana.com,"CITY OF CONCORD (NC) DAMAGED ELECTRICAL AND CABLE TV LINES WHILE EXCAVATING TO REPAIR A SEWER LINE AT 11818 CROSSROADS PLACE CONCORD, NC.  AFTER THE ELECTRIC COMPANY REPAIRED THEIR LINES, THE CABLE TV COMPANY WAS IN THE PROCESS OF INSTALLING A HEAT SHRINK SLEEVE OVER A CABLE REPAIR WHEN THE TORCH THE CABLE TV EMPLOYEE WAS USING MELTED A HOLE IN THE GAS LINE, IGNITED THE ESCAPING GAS, AND INJURED THE CABLE TV EMPLOYEE.  THE 3/4"" PLASTIC GAS SERVICE WAS APPROXIMATELY  1-1/2"" TO 2"" AWAY FROM THE CABLE TV LINE AND NO PRECAUSTIONS WERE TAKEN TO PROTECT THE GAS SERVICE LINE DURING THE REPAIR OPERATION.  THE CABLE TV EMPLOYEE WAS TAKEN TO A HOSPITAL FOR MEDICAL TREATMENT FOR BURNS."
07-12-2011,2011,20110240,15442,SUPPLEMENTAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,1800 LARIMER STREET,DENVER,CO,80202-1408,6/13/2011 11:24,,,2220 LAKE AVE,PUEBLO,PUEBLO,CO,81004-3819,38.22929,-104.62515,,,,,,,,,,6/13/2011 13:14,979532,,NATURAL GAS,,4.77,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,1,6/13/2011 11:24,,,,6/13/2011 11:33,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,20,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1955,,,,,,1,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.133,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,3.3,1,,CLASS 3 LOCATION,0,500,3137,402091,ESTIMATED PUBLIC / PRIVATE PROPERTY DAMAGE THAT OPERATOR IS NOT RESPONSIBLE FOR.,,17,,405745,1,0,0,,,,,11,11,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,114600936,UNCC,CONTRACT LOCATOR,YES,YES,YES,72,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL YENKO,GAS SYSTEMS ENGINEERING MANAGER,,303-571-3946,,,,,JOHN KARTUS,CLAIMS SERVICES MANAGER AND MANAGING INVESTIGATOR,303-294-2665,john.j.kartus@xcelenergy.com,"BRIEF DESCRIPTION OF INCIDENT: DAMAGE RESULTED WHEN THIRD PARTY CONTRACTOR SNAGGED GAS SERVICE WITH TRACKHOE WHILE EXCAVATING TRENCH FOR INSTALLATION OF SANITARY SEWER.  GAS SERVICE WAS ACCURATELY LOCATED AND MARKED.    FOLLOW UP EXCAVATION REVEALED THAT A TRACKHOE PULLED THE SERVICE PIPE WHICH RESULTED IN A CIRCUMFERENTIAL RUPTURE WHERE THE SERVICE PIPE THREADS CONNECTED TO THE BURIED ELBOW NEAR THE BASE OF THE SERVICE RISER.    EXISTING SERVICE WAS TERMINATED AT GAS MAIN TAP AND RETIRED; THEREFORE, PART A 13B PIPELINE/FACILITY WAS NOT RESTARTED.    NOTE: PART A LINE 16 THE INJURED PARTY WAS EVACUATED FROM THE BUILDING POST INCIDENT.    NOTE: PART G3, LINE 13.A WILL NOT ACCEPT THE CORRECT DURATION OF INTERRUPTION WHICH IS 3 OR MORE DAYS (72 HOURS OR MORE)."
7/28/2011,2011,20110260,15392,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS","800 LASALLE AVENUE, P.O. BOX 59038",MINNEAPOLIS,MN,55406,06-10-2011 15:45,,,RIVERSIDE AND FRANKLIN AVE,MINNEAPOLIS,HENNEPIN,MN,55406,44.96277,-93.229839,,,,,,,,,,06-10-2011 17:54,979316,,NATURAL GAS,,,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,YES,0,06-10-2011 15:45,,,,06-10-2011 17:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,60,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1962,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,ABANDONED SECTION OF PIPE CONTAINED GAS.,CLASS 3 LOCATION,0,0,2240,0,NONE,,0,,2240,0,0,0,,,,,0,0,0,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SECTION OF MAIN WAS BEING ABANDONED AND WOULD NOT HAVE BEEN ON SCADA WHEN THE INCIDENT OCCURRED.,,,,,,,,,,,,,YES,2,0,YES,5,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,ABANDONED SECTION OF MAIN WAS NOT EVACUATED OF GAS.,,,YES,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVE OLINGER,OPERATIONAL SPECIALIST I,steve.olinger@centerpointenergy.com,612.321.5453,,,,,DEAN HEADLEE,PIPELINE SAFETY AND COMPLIANCE MANAGER,612.321.5366,dean.headlee@centerpointenergy.com,"THE CONTRACTOR, MICHELS PIPELINE, PURGED A 16"" GAS MAIN THAT WAS BEING ABANDONED. THERE WERE TWO OPEN ENDS OF AN 8"" MAIN THAT TEED OFF THE 16"".  THE STUB ATTACHED TO THE 16"" MAIN WAS SEALED WITH FOAM AND COVERED WITH ELECTRICAL TAPE.  A WELDER FROM MICHELS WAS IN THE PROCESS OF WELDING AN END CAP ON THE OTHER END OF THE 8"" MAIN.  AFTER MAKING HIS INITIAL TACK, THE END OF THE PIPE THAT WAS TAPED AND SEALED WITH FOAM COMBUSTED OUTWARD BLOWING THE FOAM OUT AND BURNING THE MICHELS WELDER."
07-07-2011,2011,20110229,15782,SUPPLEMENTAL FINAL,12684,MONTANA - DAKOTA UTILITIES CO,400 NORTH FOURTH STREET ,BISMARCK,ND,58501,06-08-2011 10:45,,,1411 GRANITE AVE.,BILLINGS,YELLOWSTONE,MT,59101,45.801152,-108.551448,,,,,,,,,,06-08-2011 12:30,979029,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,06-08-2011 11:00,,,,06-08-2011 11:15,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1956,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,TOTAL BREAK OF STEEL LINE,,,,,,CLASS 3 LOCATION,1500000,2500,5000,10000,5 CUSTOMERS HAD SERVICE LINES RETIRED.,,0,,1517500,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,OTHER,,,VERY HIGH RAINFALL TOTALS CREATED MOVEMENT/SETTLING IN ROCKY UNSTABLE GROUND ALONG RIMS AREA IN BILLINGS,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DARYL ANDERSON,DIRECTOR OF DISTRIBUTION ENGINEERING,daryl.anderson@mdu.com,701-222-7994,701-222-7853,,,,DARYL ANDERSON,DIRECTOR OF DISTRIBUTION ENGINEERING,701-222-7994,daryl.anderson@mdu.com,HIGH RAINFALL TOTALS ARE BELIEVED TO HAVE LED TO UNSTABLE GROUND SHIFTING/MOVEMENT IN THE POOR ROCKY SOIL CONDITIONS ALONG THE RIMS AREA IN BILLINGS.  THE STEEL SERVICE LINE FAILED IN SERVICE RESULTING IN A MAJOR LEAK IN THE LINE.   HIGH PRESSURES GENERATED FROM THE MOVEMENT OF THE ROCKS AND SOIL IN THE GROUND BROKE THE SERVICE LINE AT A FIELD BEND LOCATED CLOSE TO THE HOUSE.   ANALYSIS OF THE SERVICE LINE ITSELF SHOWS A LARGE SUDDEN CATASHROPHIC BREAK IN THE LINE.
6/28/2011,2011,20110207,15382,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,06-06-2011 13:13,,,533 EAST 11 STREET,NEW YORK,NEW YORK,NY,10009-4653,40.728042,-73.980236,,,,,,,,,,06-06-2011 14:58,978815,,NATURAL GAS,,15,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,12,06-06-2011 13:13,,,,06-06-2011 13:22,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1978,,,,,,1.25,UNKNOWN,UNKNOWN,COPPER,,,,,,,,,,,MECHANICAL PUNCTURE,,,,,,,,,,CLASS 4 LOCATION,0,0,1180,0,,,45,,1225,0,0,1,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,YES,"CONTRACTOR WORKING FOR ELECTRIC OPERATIONS INCORRECTLY IDENTIFIED  3"" STEEL GAS SLEEVE (WITH GAS SERVICE INSIDE SLEEVE) FOR A 3"" ELECTRIC CONDUIT SLEEVE",OTHER MAINTENANCE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"*********************THIS IS NOT A DOT REPORTABLE INCIDENT----THIS REPORT IS FOR INFORMATION ONLY************************    A CON EDISON CONSTRUCTION INSPECTOR REPORTED A CONTRACTOR DAMAGED AT 533 E 11 ST., MANHATTAN, NEW YORK TO THE GAS EMERGENCY RESPONSE CENTER (GERC). A MULTIPLE RESOURCE RESPONSE EVENT (CODE MURRE) WAS INITIATED AND THE GERC DISPATCHED THE FIRE DEPARTMENT OF THE CITY OF NY (FDNY), GAS DISTRIBUTION SERVICES (GDS), CONSTRUCTION AND SUPERVISION. GDS RESPONDED AND AT 13:22 HRS. REPORTED RECEIVING A 4% GAS READING IN THE ATMOSPHERE OF THE BASEMENT. THE FDNY EVACUATED 12 RESIDENTS OF THIS 7 STORY BUILDING AT 13:25 HRS., GDS REPORTED THAT SICON ELECTRICAL CONTRACTORS WORKING FOR CON EDISON CONSTRUCTION MANAGEMENT CUT THROUGH A 3"" STEEL PIPE 5 FEET FROM THE OUTSIDE FOUNDATION WALL, THE PIPE CONTAINED A 1 1/4"" LOW PRESSURE COPPER GAS SERVICE. ADDITIONAL GDS MECHANICS RESPONDED TO LOCATION AND TOGETHER THEY WERE ABLE TO SECURE THE DAMAGED 1 1/4"" COPPER SERVICE IN THE 3"" SLEEVE AT 14:30 HRS. THE FDNY VENTED THE BASEMENT AND THE EVACUATION ENDED AT 14:42 HRS. A GDS MECHANIC WAS OFFERED OXYGEN BY THE FD AFTER SECURING THE LEAK, THE FDNY ADMINISTERED THE OXYGEN AND HE WAS LATER EVALUATED BY EMS ON SCENE AND RETURNED TO WORK AT 15:41 HRS. FDNY,  NYC OEM, NYC DEP HAZMAT AND THE NEW YORK TIMES WERE ON LOCATION. THE NYS PSC, NYC DEP AND US DOT WERE ALL NOTIFIED. THIS WAS AN UPGRADED LEVEL INCIDENT.    *********************THIS IS NOT A DOT REPORTABLE INCIDENT----THIS REPORT IS FOR INFORMATION ONLY************************"
07-03-2011,2011,20110224,15537,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,355 110TH AVE NE ,BELLEVUE,WA,98004,06-04-2011 21:00,,,3605 E MARGINAL WAY S,SEATTLE,KING,WA,98134,47.57274,-122.339778,,,,,,,,,,06-06-2011 17:12,978852,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,06-06-2011 16:15,,,,06-06-2011 16:15,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,40,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1960,,,,,,16,API 5L X-42,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,OTHER,,,,,,,,,NO RELEASE OF GAS,CLASS 4 LOCATION,0,44601,23503,35029,"ADDITIONAL OPERATOR LABOR, MATERIAL AND RENTED EQUIPMENT",,0,,103133,0,0,0,,,,,143,143,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT IS A RESULT OF A THIRD-PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,POLE,YES,11106851,UTILITIES UNDERGROUND LOCATION CENTER,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANTOINETTE IMAD,CONSULTING ENGINEER,antoinette.imad@pse.com,425 456 2970,425 462 3770,,,,CHERYL MCGRATH,MANAGER,4254623207,cheryl.mcgrath@pse.com,SEE ATTACHED
6/30/2011,2011,20110213,15380,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,06-03-2011 15:08,,,INTERSECTION 75 AVE AND MAIN STREET,NEW YORK,QUEENS,NY,11367-2436,40.723948,-73.819954,,,,,,,,,,06-03-2011 21:25,978598,,NATURAL GAS,,65,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,20,06-03-2011 15:08,,,,06-03-2011 15:15,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1993,,,,,,4,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,OTHER,,,,,,,,,ELECTRIC BURNOUT DAMAGED GAS MAIN,CLASS 4 LOCATION,0,50000,11500,0,,,202,,61702,2,0,1,,,,,49,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SYSTEM INVOLVEMENT RE:GAS CONTROL. NORMAL PRESSURES.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON FRIDAY JUNE 3, 2011 AT 1508 HRS THE GAS EMERGENCY RESPONSE CENTER (GERC) RECEIVED A CALL FROM THE FIRE DEPARTMENT OF THE CITY OF NEW YORK (FDNY) REPORTING A GAS ODOR IN THE AREA OF 75 AVE. AND MAIN ST. THE CON EDISON ELECTRIC EMERGENCY CONTROL CENTER CALLED THE GERC AT 1512 HRS. REPORTING A MANHOLE FIRE AT THE SAME LOCATION WITH A GAS ODOR PRESENT. GAS DISTRIBUTION SERVICES (GDS), SUPERVISION AND CONSTRUCTION WERE DISPATCHED. GDS ARRIVED AT 1515 HRS. AND CONFIRMED THE ELECTRIC MANHOLE WAS ON FIRE ON THE NORTHEAST CORNER OF 75 AVE. AND MAIN ST. GDS DETECTED A STRONG GAS ODOR IN THE AREA, THE GERC & GAS CONTROL PROVIDED THE LOCATIONS OF FOUR MAIN VALVES (20150, 12277, 10099 AND  11947) NEEDED TO ISOLATE THE HIGH PRESSURE DISTRIBUTION SYSTEM IN THIS INTERSECTION. GDS LOCATED AND CLOSED THE FOUR MAIN VALVES TO ISOLATE THE AREA. THE FDNY EVACUATED AN UNKNOWN NUMBER OF PEOPLE FROM 12 BUILDINGS (7 COMMERCIAL AND 5 RESIDENTIAL) AS A PRECAUTION. GAS CONSTRUCTION EXCAVATED THREE FIRE BANKS NORTH, SOUTH AND EAST OF THE FIRE AND INSERTED STOPPERS IN THE 4"" STEEL MAIN ON MAIN ST. AND IN THE 2"" STEEL MAIN ON 75 AVE. AND VERIFIED SHUT-DOWN. THE FDNY EXTINGUISHED THE FIRE IN THE INTERSECTION AT 1829 HRS. THREE GAS SERVICES WERE INTERRUPTED; 73-27 MAIN ST., 75-03 MAIN ST. AND 75-09 MAIN ST. THE FDNY AND GDS RE-CHECKED ALL BUILDINGS THAT WERE EVACUATED, ALL WERE FOUND CLEAR AND THE EVACUATION ENDED AT 1945 HRS.   THE FDNY, NYPD, OEM, DEP HAZMAT WERE ON LOCATION. GAS CONSTRUCTION REMAINED ON LOCATION TO MAKE REPAIRS AND (2) OF THE THREE GAS SERVICES WERE RESTORED THAT SAME EVENING AT 2230 HRS. THE 4"" MAIN ON MAIN ST. WAS CUT AND CAPPED AND BETWEEN 73 AVE. AND 75 RD., AND THE 2"" STEEL MAIN ON 75 AVE. WAS CUT AND CAPPED AT THE INTERSECTION AT MAIN ST. GAS CONSTRUCTION CREWS INSTALLED A NEW 4"" HPPE MAIN ON MAIN ST FROM 73 AVE. TO 75 RD.  GAS SERVICE WAS TIED ON MAIN ST. GOING NORTH/SOUTH, AND THE ABANDONED, DAMAGED SECTION EFFECTED BY THE BURNOUT WAS EXCAVATED AND THE CAUSE OF THE LEAK WAS CONFIRMED DUE TO A BURNOUT. TOTAL COST OF DAMAGE FROM THIS EVENT EXCEEDED $50,000. THE US DOT, NYS PSC AND NYC DEP WERE NOTIFIED. THIS WAS A SERIOUS LEVEL INCIDENT."
6/30/2011,2011,20110215,15286,SUPPLEMENTAL FINAL,1088,BALTIMORE GAS & ELECTRIC CO,110 W FAYETTE ST ,BALTIMORE,MD,21201,06-02-2011 02:05,,,5809 KEY AVENUE,BALTIMORE,,MD,21215-4009,39.35888934,-76.67928892,,,,,,,,,,06-02-2011 04:45,978297,,NATURAL GAS,,3.4,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,1,06-02-2011 02:05,,,,06-02-2011 02:29,NO,PUBLIC PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,OTHER,"NATURAL GAS DISTIBUTION, INVESTOR OWNED",INSIDE METER/REGULATOR SET,,1951,,,,,,,,,OTHER,MALLEABLE IRON /METER SWIVEL,,,,,,,,,,OTHER,,,,,,,,,CAUSE UNKNOWN AT THIS TIME,CLASS 4 LOCATION,155000,100,10000,0,,,116,,165216,0,0,1,,,,,0.31,0.31,0.36,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BERNARD F SMITH,SUPERVISOR GAS SERVICE,bernard.smith@bge.com,410-470-7106,410-470-7103,,,,WILLIAM H BROWN,MANAGER GAS SERVICE,410-470-7105,william.h.brown@bge.com,"BALTIMORE CITY FIRE DEPARTMENT CALLED FOR ASSISTANCE AT THE ADDRESS OF 5809 KEY AVENUE AT 2:05 AM FOR A REPORTED EXPLOSION. THE OPERATORS FIRST RESPONDER ARRIVED AT 2:29 AM AND AFTER THE INITIAL INVESTIGATION OF THIS INCIDENT AT 4:30 AM, IT WAS DETERMINED THAT THIS INCIDENT MET THE CRITERIA OF A D.O.T. REPORTABLE INCIDENT AND D.O.T. WAS NOTIFIED AT 4:45 AM. THE GAS WAS TURNED OFF AT 7:33 AM. ONE PERSON SUSTAINED INJURIES REQUIRING HOSPITALIZATION.  OPERATOR'S SERVICE FACILITIES WAS TESTED AND HELD PRESSURE TEST THAT WAS WITNESSED BY THE MARYLAND PUBLIC SERVICE COMMISSION.  DAMAGE TO COMPANY'S PIPING AS A RESULT OF UNKNOWN CAUSE SUBSEQUENT BUILDING EXPLOSION.  FOLLOWING INVESTIGATION SELECTIVE INSIDE OPERATOR'S PIPING WAS ABLE TO BE RECOVERED AND UPON EXAMINATION BY THE MARYLAND PUBLIC SERVICE COMMISSION WAS FREE OF DEFECTS."
6/27/2011,2011,20110205,15267,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,06-01-2011 17:40,,,320 N. 2ND ST.,ST. CHARLES,KANE,IL,60174,41.9163798,-88.3167764,,,,,,,,,,06-01-2011 20:25,978172,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,06-01-2011 17:40,,,,06-01-2011 18:24,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,,,,,,,,,,OTHER,STEEL/ALUMINUM METER SET,,,,,,,,,,OTHER,,,,MELTING OF FACILITIES - FIRE,,,,,METER SET COMPONENTS MELTED/DAMAGED DUE TO FIRE FIRST EVENT.,CLASS 3 LOCATION,0,9100,2700,200000,"DAMAGE TO PORTION OF ROOF, ITEMS NEAR METER SET AND SOOTING OF BRICK WALL",,165,,211965,1,0,0,,,,,0.25,0.25,5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,lquezad@nicor.com,630-388-2316,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,630-388-2316,lquezad@nicor.com,IGNITION OF UNKNOWN MATERIALS IN THE VICINITY OF THE METER SET WHICH CAUSED DAMAGE TO THE METER SET AND RESULTED IN A RELEASE OF NATURAL GAS.  REGULATOR DELIVERY PRESSURE IS 1/4-PSIG.   REGULATOR INLET PRESSURE IS 58-PSIG.
6/30/2011,2011,20110214,15295,SUPPLEMENTAL FINAL,32513,AMEREN ILLINOIS COMPANY,300 LIBERTY,PEORIA,IL,61602,06-01-2011 15:29,,,610 CRUGER ROAD,EUREKA,WOODFORD,IL,61530,40.719386,-89.329475,,,,,,,,,,06-01-2011 17:22,978158,,NATURAL GAS,,8,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,0,06-01-2011 15:29,,,,06-01-2011 15:47,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2002,,,,,,1,ASTM D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,OTHER,,,,,,,,,CONTRACTOR CUT SERVICE,CLASS 3 LOCATION,0,525,1225,0,,,54,,1804,1,0,0,,,,,30,30,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,OCCUPANT,BACKHOE/TRACKHOE,WATER,YES,1401009,JULIE,CONTRACT LOCATOR,YES,YES,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEROME THEMIG,MANAGER GAS COMPLIANCE,jthemig@ameren.com,217-625-6804,217-625-8031,,,,JEROME THEMIG,MANAGER GAS COMPLIANCE,217-625-6804,jthemig@ameren.com,"A MAINTENANCE WORKER WAS EXCAVATING WITH A MINI-TRACKHOE WHEN A 1"" PE SERVICE LINE WAS DAMAGED.  THE MAINTENANCE WORKER ATTEMPTED TO BEND OVER THE SERVICE AND INSTALL HOSE CLAMPS TO CONTROL THE RELEASE OF GAS.  THE MAINTENANCE WORKER INTRODUCED A SOURCE OF IGNITION WHEN A BATTERY OPERATED DRILL WAS USED TO TIGHTEN THE HOSE CLAMPS.  THE RELEASE OF GAS IGNITED RESULTING IN SECOND DEGREE BURNS TO THE ARM OF THE MAINTENANCE WORKER NECESSITATING ONE NIGHT OF INPATIENT HOSPITALIZATION.  THE 1"" PE SERVICE WAS PROPERLY LOCATED AND MARKED.    SUPPLEMENTAL REPORT CREATED TO CORRECT LOCATE TICKET NUMBER."
07-07-2011,2011,20110232,15276,ORIGINAL FINAL,13360,"ENTERGY NEW ORLEANS, INC",3700 TULANE AVENUE ,NEW ORLEANS,LA,70119,06-01-2011 08:33,,,2121-23 BIENVILLE ST.,NEW ORLEANS,ORLEANS PARISH,LA,70112,29.963382,-90.080429,,,,,,,,,,07-01-2011 16:30,978151,,NATURAL GAS,,7.4,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,1,06-01-2011 08:33,,,,06-01-2011 08:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,CONRTACTOR CUT RISER WITH POWER SAW.,CLASS 2 LOCATION,0,100,250,0,,,40,,390,0,0,1,,,,,0.25,0.25,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"THE CONTRACTOR CUT THROUGH THE 1 1/2 GAS RISER WITH AN ELECTRIC SAWS-ALL. AFTER THE PIPE WAS CUT, THE SAW IGNITED THE BLOWING GAS UNDER THE HOUSE.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT A. BORNE,COMPLIANCE SUPERVISOR,rborne@entergy.com,225.354.3289,225.354.3061,,,,DONALD W. VINCI,V.P. GAS DISTRIBUTION BUSINESS,504.593.3434,dvinci@entergy.com,"ENTERGY EMPLOYEE, EVERETT JOHNSON, RESPONDED TO A FIRE CALL BY THE NEW ORLEANS FIRE DEPARTMENT (NOFD). AFTER ARRIVING ON LOCATION, EMPLOYEE CONFIRMED WITH THE FIRE CHIEF ON SITE, LARRY WHITE, THAT GAS WAS INVOLVED AND THAT THERE WERE THREE INJURIES. ONE CONTRACTOR, MIGUEL MEJIA, WHO RECEIVED 2ND DEGREE BURNS TO HIS HANDS, ARMS AND FACE, AND TWO FIREMEN, PETER EVERRETT AND NEAL DUGAS, WHO BOTH RECEIVED 1ST DEGREE BURNS TO THE FACIAL AREA. EMPLOYEE NOTIFIED HIS SUPERVISOR, DAVID HOFFMAN, WHO RESPONDED TO THE LOCATION WITH SUPERVISOR LOUIS LAFOURCADE.   AFTER CONDUCTING INITIAL INVESTIGATION, SUPERVISORS DETERMINED THAT THE CONTRACTOR WAS CUTTING ALL PIPING FROM UNDER THE HOUSE TO PREPARE IT FOR RAISING.      THE CONTRACTOR CUT THROUGH THE LIVE 1 1/2 UP (UTILIZATION PRESSURE OR 7""WATER COLUMN) GAS RISER ON THE 2123 SIDE OF THE DOUBLE UNIT WITH AN ELECTRIC SAWS-ALL. AFTER THE PIPE WAS CUT, THE SAWS-ALL IGNITED THE BLOWING GAS UNDER THE HOUSE. AT THIS TIME, THE FIRE DEPT. WAS NOTIFIED OF THE FIRE.  THE FIREMEN WERE INJURED AFTER THE GAS FIRE WAS OUT HOWEVER IT REIGNITED TWICE BY THE BURNING WOOD IN THE HOUSE, FLASHING THE TWO FIREMEN BEFORE THEY COULD DRIVE A WOODEN PLUG INTO THE OPEN GAS RISER.  GAS MAINTENANCE CREWS WERE NOTIFIED TO CUT SERVICE OFF IN THE SIDEWALK AREA."
6/22/2011,2011,20110190,15265,ORIGINAL FINAL,4350,ELIZABETHTOWN GAS CO,520 GREEN LANE ,UNION,NJ,7083,5/31/2011 10:24,,,WEST JERSEY ST. NEAR UNION ST.,ELIZABETH,UNION,NJ,7203,40.6652,-74.21737,,,,,,,,,,5/31/2011 16:10,977899,,NATURAL GAS,,1250,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,100,5/31/2011 10:24,,,,5/31/2011 10:51,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1984,,,,,,6.625,ASTM D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 4 LOCATION,0,5100,0,0,,,1093,,6193,0,0,0,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ELECTRIC,YES,111172023,NEW JERSEY ONE CALL,CONTRACT LOCATOR,YES,NO,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PHIL SALVATORE,COMPLIANCE ENGINEER,psalvato@aglresources.com,908 662 8306,908 662 8304,,,,DONALD F. CARTER,VICE PRESIDENT AND GENERAL MANAGER,908 771 8200,dcarter@aglresources.com,"A CONTRACTOR DAMAGED A 6 INCH PE MAIN ON WEST JERSEY STREET NEAR UNION ST. IN ELIZABETH, NJ.  DAMAGE TO THE MAIN OCCURRED WHEN A 2 INCH SERVICE TEE WAS STRUCK, PULLING IT OFF THE MAIN.  CONTRACT LOCATOR'S MARKS WERE 19 INCHES FROM THE MAIN. HOWEVER, THE EXCAVATOR WAS ABLE TO HAND DIG AND LOCATE THE MAIN AS REQUIRED.  THE EXCAVATOR THEN PROCEEDED TO USE A BACKHOE TO EXCAVATE A TRENCH PARALLEL TO BUT NOT ADJACENT TO THE MAIN WITHOUT FURTHER EXPOSING THE GAS PIPE.    THE ROOT CAUSE WAS THE EXCAVATOR'S FAILURE TO ADEQUATELY PROBE FOR THE MAIN AND APPURTENANCES AS HE PROGRESSED AWAY FROM THE ORIGINAL EXPOSED SECTION IN CLOSE PROXIMITY TO THE MAIN.  NEW JERSEY CODE REQUIRES PROPER CARE AND ADEQUATE SUPERVISION BE USED TO AVOID DAMAGE TO THE UNDERGROUND FACILITY AFTER LOCATING THE FACILITY BY HAND (REF. N.J.A.C.14-2-3.3).  THE CLOSE PROXIMITY AND STRUCTURAL INTEGRITY OF THE DAMAGED FACILITY SUGGESTS NO CLOSE SUPERVISION OF THE MECHANICAL EXCAVATION WAS BEING PRACTICED ALTHOUGH THE EXCAVATOR KNEW THE EXCAVATION WAS BEING PERFORMED WITHIN INCHES OF THE GAS MAIN AND ITS LIKELY APPURTENANCES.  THE TEE WAS RIPPED COMPLETELY FROM THE MAIN, INDICATING CONSIDERABLE FORCE WAS APPLIED.    THE NEARBY NJ TRANSIT & AMTRAK NE CORRIDOR TRACKS WERE SHUT DOWN FOR APPROXIMATELY 2 HOURS.  WEST JERSEY STREET WAS CLOSED BETWEEN CHERRY STREET AND BROAD STREET AND THE KELLOGG BUILDING OF UNION COUNTY COLLEGE WAS EVACUATED (APPROX 100 PEOPLE).  NO INJURIES AND NO PROPERTY DAMAGE OTHER THAN TO GAS LINE WERE REPORTED."
08-11-2011,2011,20110287,15306,ORIGINAL FINAL,20211,ATMOS ENERGY CORPORATION - KY/MID-STATES (MID-STATES),5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,5/20/2011 8:30,,,ALGONQUIN ST AND IRQUOIS ST,MORRISTOWN,HAMBLEN,TN,37814,36.12345,-83.16789,,,,,,,,,,5/20/2011 10:30,976868,,NATURAL GAS,,10,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,0,5/20/2011 8:36,,,,5/20/2011 8:48,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,4,,YES,,,,,YES,BORED/DRILLED,,,,,,PRIVATELY OWNED,,MAIN,,,,,,,,2,PE 2406,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,500,0,0,0,,50,,550,0,0,0,,,,,25,25,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,UNKNOWN/OTHER,ROAD WORK,NO,,,DATA NOT COLLECTED,NO,UNKNOWN/OTHER,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JACK SANDERS,MGR. COMPLIANCE,jack.sanders@atmosenergy.com,615 771-8387,,,,,JACK SANDERS,MGR. COMPLIANCE,615 771-8387,jack.sanders@atmosenergy.com,MUNICIPALITY CUTTING ROAD WITH CONCRETE SAW DAMAGED 2 INCH PE GAS LINE.
