REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
9/22/2011,2011,20110357,15570,SUPPLEMENTAL FINAL,31232,AVISTA CORP,"1411 EAST MISSION (PO BOX 3727, 99220-3727)",SPOKANE,WA,99202,5/16/2011 12:35,,,4TH ST. AND 3RD AVE.,ODESSA,LINCOLN,WA,99159,47.33258,-118.685117,,,,,,,,,,8/25/2011 16:50,987277,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/16/2011 12:38,,,,5/16/2011 14:10,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1979,,,,,,0.5,ASTM D 2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,7,,,2406,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,65332,11168,2500,0,,,0,,79000,0,0,1,,,,,35,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,YES,,,,,,,,,,YES,,,,OTHER,CRACK IN 1970'S VINTAGE ALDYL A PIPE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WILLIAM D. BAKER,GAS TRAINING AND CODES COORDINATOR,william.baker@avistacorp.com,509-495-4894,509-495-8810,,,,JODY MOREHOUSE,MANAGER OF GAS COMPLIANCE,509-495-2760,jody.morehouse@avistacorp.com,"THIS WAS REPORTED WHEN THE ACCUMULATED PROPERTY RESTORATION COSTS AND COMBINED REPAIR COSTS EXCEEDED $50,000.  RESTORATION OF PROPERTY DAMAGE WAS DUE TO MIGRATION OF GAS TO SEVERAL PROPERTY OWNERS WHICH RESULTED IN YARD AND TREE DAMAGE OVER TIME.    TO CLOSE OUT THIS REPORT IT IS BEING SUBMITTED AS A SUPPLEMENTAL/FINAL.  THERE IS NO NEW INFORMATION FOR THIS REPORT. 12/27/12"
06-09-2011,2011,20110173,15376,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",1111 LOUISIANA ST  ,HOUSTON,TX,77002,05-10-2011 14:39,,,30TH AND STINSON,ST. ANTHONY,,MN,55418,45.02228,-93.226879,,,,,,,,,,05-10-2011 18:06,975890,,NATURAL GAS,,6970.6,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,48,05-10-2011 14:39,,,,05-10-2011 14:45,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1949,,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,3,3,,,,,,,,CLASS 3 LOCATION,0,21881,21878,0,,,30949,,74708,0,0,0,,,,,95,95,100,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PRESSURE CHANGES WERE NOT SIGNIFICANT ENOUGH TO TRIGGER ALARMS.,,,,,,,,,,,,,NO,,,YES,2,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,AUGER,NATURAL GAS,YES,111191312,GOPHER STATE ONE CALL,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEAN HEADLEE,PIPELINE SAFETY AND COMPLIANCE MANAGER,dean.headlee@centerpointenergy.com,612-321-5366,612-399-1422,,,,DEAN HEADLEE,PIPELINE SAFETY AND COMPLIANCE MANAGER,612-321-5366,dean.headlee@centerpointenergy.com,"A CENTERPOINT ENERGY CONTRACTOR WAS ATTEMPTING TO INSTALL ANODES ON A 1949, 12 INCH STEEL GAS MAIN IN A CLASS THREE NEIGHBORHOOD.    THE CONTRACTOR DRILLED THROUGH THE TOP OF THE MAIN WITH AN EARTH AUGER LEAVING A HOLE ALMOST THREE INCHES IN DIAMETER.  THIS LINE HAD BEEN ACCURATELY MARKED JUST SOUTH OF THE INTERSECTION OF 30TH ST NE AND STINSON BLVD NE AT THE SITE OF THE DAMAGE.    THE LINE WAS ONE WAY FED AND WAS LEFT IN SERVICE UNTIL A BYPASS COULD BE CONSTRUCTED AND THE GAS FLOW STOPPED WITHOUT LOSING ANY CUSTOMERS.   FINAL REPAIRS WERE MADE THE FOLLOWING AFTERNOON BY WELDING A PATCH OVER THE DAMAGE AND THEN SUBSEQUENTLY A FULL CIRCUMFERENCE COVER SLEEVE OVER THE ENTIRE AREA."
06-07-2011,2011,20110169,15256,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,"1000 MAINE AVENUE, SW ",WASHINGTON,DC,20024,05-08-2011 00:51,,,3015 ELLICOTT ROAD,BELTSVILLE,PRINCE GEORGE'S,MD,20904,39.05235,-76.94492,,,,,,,,,,05-08-2011 02:49,975617,,NATURAL GAS,,17,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,05-08-2011 00:51,,,,05-08-2011 01:23,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,1964,,,,,,,,,OTHER,CAST ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,DAMAGE TO AN INSIDE METER BUILD-UP DUE TO A HOUSE FIRE.,CLASS 3 LOCATION,0,200,2200,400000,APPROXIMATE DAMAGE TO THE STRUCTURE AS A RESULT OF A HOUSE FIRE.,,80,,402480,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHINGTON GAS WAS NOTIFIED BY THE PRINCE GEORGE'S FIRE BOARD OF A HOUSE FIRE AT 3015 ELLICOTT ROAD IN BELTSVILLE, MD, ON SUNDAY, MAY 8, 2011 AT 00:51.  WASHINGTON GAS PERSONNEL ARRIVED ON THE SITE AT 01:23.  THE SERVICE LINE WAS TURNED OFF AT THE OUTSIDE CURB VALVE.  A 360 DEGREE BAR AND TEST SURVEY WAS CONDUCTED AROUND THE STRUCTURE AND OVER THE SERVICE LINE AND MAIN.  NO LEAK INDICATIONS WERE FOUND.  AN ODORANT SAMPLE WAS TAKEN AND ODORANT LEVEL WAS FOUND TO BE ACCEPTABLE.  THE SERVICE LINE WAS CAPPED OFF AT THE CURB VALVE.  A PRESSURE TEST OF THE SERVICE LINE WAS CONDUCTED ON MAY 13, 2011 AND NO LEAK INDICATIONS WERE FOUND.  DISCUSSIONS ON SITE WITH FIRE PERSONNEL THE DAY OF THE INCIDENT INDICATED THAT THE FIRE STARTED ON THE SECOND FLOOR AND THEN COLLAPSED INTO THE BASEMENT WHERE THE WASHINGTON GAS FACILITIES WERE.  WASHINGTON GAS FACILITY INVOLVEMENT WAS SECONDARY."
5/24/2011,2011,20110152,30818,SUPPLEMENTAL FINAL,15462,PECO ENERGY CO,"2301 MARKET STREET, S9-1 ",PHILADELPHIA,PA,19103,4/25/2011 13:30,,,1333 ELSON RD,BROOKHAVEN,DELAWARE,PA,19015,39.854736,-75.391891,,,,,,,,,,4/25/2011 17:23,973988,,NATURAL GAS,,0.01,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,4/25/2011 13:30,,,,4/25/2011 13:30,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1961,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.14,,,,,,,OTHER,,,,,,,,,RELEASE DUE TO CUTTING SERVICE PIPE,CLASS 3 LOCATION,0,0,0,0,NA,,0,,0,0,0,0,,,,,0.25,0.25,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,YES,,,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID BONNER,PRINCIPAL ENGINEER,david.bonner@exeloncorp.com,215-841-6476,,,,,DAVID BONNER,PRINCIPAL ENGINEER,215-841-6476,david.bonner@exeloncorp.com,"ON APRIL 25, 2011, A PECO GAS CONSTRUCTION AND MAINTENANCE CREW WAS REPAIRING A LEVEL ONE LEAK.  WHILE CUTTING-OUT THE LEAKING PORTION OF A SERVICE PIPE WITH A BATTERY POWERED SAW, NATURAL GAS IGNITED.  IMMEDIATELY, THE FIRE WAS EXTINGUISHED AND THE FLOW OF GAS WAS STOPPED.  A CREW MEMBER RECEIVED MINOR BURNS TO HIS FACE. EMPLOYEE SHOULD HAVE VERIFIED THE SERVICE WAS PROPERLY PURGED OUT OF SERVICE PRIOR TO USING THE BATTERY POWERED SAW OR A MANUAL PIPE CUTTER COULD HAVE ALSO BEEN USED TO ELIMINATE THE SOURCE OF IGNITION."
5/19/2011,2011,20110072,15253,ORIGINAL FINAL,12342,MEMPHIS LIGHT GAS & WATER DIVISION,P.O. BOX 430 ,MEMPHIS,TN,38101,4/24/2011 16:36,,,1020 DAVID STREET,MEMPHIS,SHELBY,TN,38114-3203,35.10729,-89.97421,,,,,,,,,,4/24/2011 19:22,973896,,NATURAL GAS,,26.2,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,4,4/24/2011 17:35,,,,4/24/2011 17:35,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,1990,,,,,,,,,STEEL,,,,0.133,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,1,1,,CLASS 1 LOCATION,0,934,2155,70000,"COST OF THE HOUSE, CONTENTS AND VEHICLE RESPONSIBLE FOR DAMAGED.",,4630,,77719,0,0,1,,,,,49,50,100,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",OUR MEDIUM PRESSURE SYSTEM HAS A PRESSURE RANGE OF 31-60 PSIG. THE LOW PRESSURE ALARM ON OUR SCADA SYSTEM IS SET TO ALARM AT 45 PSIG. ON THE DATE AND TIME OF THE DAMAGE TO THE SERVICE AT 1020 DAVID ST THE PRESSURE DROPPED FROM 50 PSIG TO 49 PSIG THEREFORE NOT ACTIVATING THE ALARM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BINFORD HOLLAND,SAFETY TRAINING SPECIALIST,bholland@mlgw.org,901-321-6956,901-320-1588,,,,BRENT E. HAYWOOD P.E.,MANAGER GAS ENGINEERING OPERATIONS,901-320-1401,bhaywood@mlgw.org,"ON SUNDAY, APRIL 24, 2011 AT APPROXIMATELY 1636 THE MEMPHIS FIRE DEPARTMENT (MFD) REQUESTED OF MEMPHIS LIGHT GAS AND WATER DIVISION (MLGW) TO SEND A FIRST RESPONDER (GAS) TO A FIRE CALL AT 1020 DAVID STREET IN MEMPHIS, TENNESSEE AND COUNTY OF SHELBY.  UPON ARRIVAL AT THE SCENE THE CUSTOMER SERVICE PERSON NOTIFIED DISPATCH TO SEND A GAS DISTRIBUTION CREW TO TERMINATE THE GAS SERVICE AT THE STREET BECAUSE THE FIRE WAS CONSUMING THE CAR AND HOUSE IN THE AREA WHERE THE GAS METER USED TO BE.    AN SUV TYPE VEHICLE DRIVEN BY WILLIAM TERRANCE FREEMAN LEFT THE STREET, JUMPED THE CURB, RAN THROUGH A CHAIN LINK FENCE HITTING AND DESTROYING THE GAS METER WHILE ENTERING THE SOUTH WALL OF THE HOUSE.  THIS VEHICLE WAS APPROXIMATELY EIGHT TO TEN FEET INSIDE THE HOUSE. THE LEAKING NATURAL GAS WAS IGNITED BY THE VEHICLE AND QUICKLY SPREAD TO THE HOUSE.  MR. FREEMAN WAS BURNED AND WAS ABLE TO GET OUT THE VEHICLE BUT HAD TO GO INSIDE THE HOUSE TO EXIT AND ESCAPE THE FIRE.  FIRE PREVENTED MR. FREEMAN FROM EXITING THE HOUSE THE SAME WAY HE ENTERED.  THREE OTHER PEOPLE WERE IN THE BACK OF THE HOUSE WHEN THE VEHICLE CRASH OCCURRED, ALL ESCAPED WITH NO INJURIES.    MFD KNOCKED THE FIRE DOWN WITHIN THE STRUCTURE AND MLGW PERSONNEL ELIMINATED THE BLOWING GAS BY TERMINATING GAS SERVICE TO THE HOUSE.    MR. FREEMAN WAS TRANSPORTED TO THE MED WHERE HE WAS KEPT OVERNIGHT FOR TREATMENT TO BURNS HE RECEIVED IN THIS INCIDENT."
5/22/2013,2011,20130055,15662,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,4/19/2011 10:03,,,LINCOLN AVENUE AND BROOKSIDE WAY,TOWN OF HARRISON,WESTCHESTER,NY,10573,41.0191609,-73.693895,,,,,,,,,,4/19/2011 13:26,973442,,NATURAL GAS,,0.16,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/19/2011 10:03,,,,4/19/2011 10:03,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1970,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,20943,0,1000,WELDED ALEEVES & WELDER,,100,,22043,0,0,0,,,,,212,212,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,NO,NO,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,OTHER,MECHANICAL COUPLING ON DRIP RISER LEAKING AT SEAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON APRIL 18, 2011 A WESTCHESTER GAS DISTRIBUTION SERVICES (GDS) MECHANIC PERFORMED A TRANSMISSION DRIP INSPECTION SURVEY AND DETECTED 35% GAS-IN-AIR READING IN THE REGULATOR MANHOLE OF STATION GR-498 LOCATED AT LINCOLN AVENUE AND BROOKSIDE WAY, HARRISON. THE GAS EMERGENCY RESPONSE CENTER (GERC) DISPACTHED GAS CONSTRUCTION CREWS AND SUPERVISORS TO THE LOCATION. THE LEAK WAS INVESTIGATED AND A 1"" LUBRICATING VALVE ON A DRIP RISER WAS DETERMINED TO BE THE SOURCE OF THE LEAK. THE VALVE WAS SERVICED AND THE LEAK SECURED. THE AREA OF WORK WAS LEFT PLATED AND SECURED OVERNIGHT. ON APRIL 19, 2011, THE LOCATION WAS SURVEILLED DURING AN INSPECTION OF THE PIPING AND A LEAK CONDITION WAS FOUND. AN OPERATIONAL PLAN WHICH WAS PREVIOUSLY DEVELOPED WAS IMPLEMENTED AFTER A LEAK ON A 1"" DRIP RISER COMPRESSION COUPLING AT THE INLET OF THIS REGULATOR STATION WAS DETECTED.  THE PLAN CALLED FOR ISOLATION OF THE FIRST STAGE OF GR-498 (212 PSI INLET) WHICH SUPPLIES A 60 PSI HIGH PRESSURE DISTRIBUTION SYSTEM. THE EFFECTED SECTION OF TRANSMISSION PRESSURE PIPE WAS ISOLATED, DEPRESSURIZED AND THE LEAK CONDITION ELIMINATED. THERE WAS NO REDUCTION IN PRESSURE OF THE HIGH PRESSURE SYSTEM, OR LOSS OF CUSTOMERS, AS A RESULT OF THESE ACTIONS. GAS CONSTRUCTION, GDS, PRESSURE CONTROL AND TRANSMISSION ENGINEERING REMAINED ON LOCATION UNTIL WORK WAS COMPLETED FOR THE REMOVAL OF THE STANDPIPE AND COUPLING AND THE INSTALLATION OF A WELDED HIGH-HAT. GR-498-L1 WAS PLACED BACK IN NORMAL SERVICE UPON COMPLETION OF ALL WORK AT 23:49 HRS ON APRIL 19, 2011. THE US DOT AND NYS PSC WERE NOTIFIED. THIS IS A SERIOUS LEVEL EVENT.  NOTE--THIS GAS DISTRIBUTION INCIDENT REPORT IS GENERATED TO REPLACE RESCINDED GAS TRANSMISSION INCIDENT REPORT 20110048-15869"
5/17/2011,2011,20110071,15261,SUPPLEMENTAL,21349,VIRGINIA NATURAL GAS,544 S. INDEPENDENCE BOULEVARD,VIRGINIA BEACH,VA,23452,4/18/2011 10:00,,,1441 OCEANA BLVD,VIRGINIA BEACH,,VA,23454,36.79412,-75.99687,,,,,,,,,,4/18/2011 11:44,973285,,NATURAL GAS,,2909,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,4/18/2011 10:14,,,,4/18/2011 10:56,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1994,,,,,,4,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,6,3,,,,,,,,CLASS 3 LOCATION,0,24303,0,12781,EXCAVATOR'S EQUIPMENT DAMAGE,,19827,,56911,1,0,123,,,,,58,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE EXCAVATION DAMAGE OCCURRED AT A TERMINAL LOCATION WITHIN THE GAS DISTRIBUTION SYSTEM THAT HAD NO TELEMETRY DOWNSTREAM OF THE DAMAGE.  IT WAS ALSO A WARM DAY WITH NO GAS LOAD, SO THERE WAS AMPLE GAS PRESSURE IN THE MAIN.  THEREFORE, THE DAMAGE WAS UNDETECTABLE BY GAS CONTROL.",,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,109501824,VIRGINIA UTILITY PROTECTION SERVICE (VUPS),CONTRACT LOCATOR,YES,UNKNOWN/OTHER,YES,7,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL ROBINSON,STAFF ENGINEER,brobinso@aglresources.com,757-616-7530,757-616-7517,,,,ROBERT S. DUVALL,VICE PRESIDENT AND GENERAL MANAGER OF VA OPS,757-616-7503,rduvall@aglresources.com,"TIDEWATER UTILITIES CONSTRUCTION, INC. WAS INSTALLING NEW WATER MAIN FOR THE CITY OF VIRGINIA BEACH AND HIT A 4 INCH PLASTIC NATURAL GAS MAIN ON OCEANA BOULEVARD IN VIRGINIA BEACH, VIRGINIA WITH MECHANIZED EQUIPMENT.  THE RELEASED GAS WAS APPARENTLY IGNITED BY A NEARBY GASOLINE-FIRED SUMP-PUMP AND CAUSED A NATURAL GAS FIRE AT THE DAMAGE LOCATION.  THE EXCAVATION DAMAGE OCCURRED IN THE ROAD MEDIAN AND WAS AWAY FROM ANY BUILDING STRUCTURES.  THE FIRE DAMAGED SOME OF THE EXCAVATORS EQUIPMENT AND CAUSED A GAS OUTAGE DOWNSTREAM (THE SYSTEM WAS NOT BACK FED)."
5/13/2011,2011,20110070,15250,ORIGINAL FINAL,2604,COLUMBIA GAS OF VIRGINIA INC,1809 COYOTE DRIVE,CHESTER,VA,23836,4/17/2011 20:17,,,14200 JOHN MARSHALL HIGHWAY,GAINESVILLE,PRINCE WILLIAM,VA,20155,38.79919,-77.61574,,,,,,,,,,4/18/2011 0:50,973247,,NATURAL GAS,,651.6,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/17/2011 20:25,,,,4/17/2011 21:03,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1967,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS,0.125,,,,,,,OTHER,,,,,,,,,PIPE CUT IN HALF WITH TRACK HOE,CLASS 2 LOCATION,0,60219,0,0,NONE,,3564,,63783,30,0,832,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,109701338,MISS UTILITY,CONTRACT LOCATOR,YES,NO,YES,15,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANNETTE TUCKER,OPERATIONS,aedwards@nisource.com,804-768-6473,804-768-5913,,,,TIMOTHY BEELER,OPERATIONS COMPLIANCE MANGER,804-768-6404,tbeele@nisource.com,"ON SATURDAY 4-17-11 AT 20:25 COLUMBIA GAS OF VIRGINIA (CGV)  RECEIVED A CALL FROM GENERAL EXCAVATING INC. (GEI) STATING THEY HAD DAMAGED A 4 INCH STEEL GAS MAIN AT 14200 JOHN MARSHALL HIGHWAY IN GAINESVILLE, VA.  20155 AT 20:17 HRS.  CGV ARRIVED ON THE SCENE AT 21:03 HRS. TO FIND A 4 INCH STEEL MAIN SEVERED IN HALF BY A HITACHI 450 TRACK EXCAVATOR.  GEI HAD BEEN EXCAVATING TO INSTALL A 23 INCH CONDUIT FOR A FUTURE WATERLINE.  THE PRINCE WILLIAM COUNTY FIRE DEPARTMENT AND POLICE WERE ON THE SCENE.  THE CRITICAL VALVE WAS TURNED OFF TO ISOLATE THE SECTION OF MAIN WHICH EFFECTED 862 CGV CUSTOMERS AT 22:38 HRS.  GEI WAS EXCAVATING UNDER MISS UTILITY TICKET #A109701138.  GEI HAD ALREADY SCHEDULED A ROAD CLOSURE WITH VDOT SO TRAFFIC FLOW WAS NOT INTERRUPTED.  THE ROOT CAUSE INVESTIGATION INDICATED THAT CGV'S THIRD PARTY LOCATOR, UTILIQUEST FAILED TO MARK THE 4 INCH STEEL GAS MAIN AS INDICATED ON COMPANY FACILITY MAPS.  CGV CREWS COMPLETED REPAIRS ON MONDAY 4-18-2011 AT 13:00 HRS. AND BEGAN THE PURGING PROCESS WITH CUSTOMER RELIGHTS TO FOLLOW."
5/31/2011,2011,20110161,15252,ORIGINAL,32468,CITY OF MAPLETON,513 MAIN STREET ,MAPLETON,IA,51034,04-09-2011 19:20,,,409 SO. 4TH WAS SITE OF BREAK,MAPLETON,,IA,51034,42.16134,-95.79342,,,,,,,,,,,,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,,,,,,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1994,,,,,,2,POLYETHALENE,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2406,OTHER,,,,,,,,,TORNADO UPROOTED LARGE TREE PULLING THE LINE UP AND IN HALF WITH THE ROOTS,CLASS 1 LOCATION,0,200,0,0,,,200,,400,77,0,458,,,,,25,25,26,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HIGH WINDS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HIGH WINDS,,,,,,YES,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KARLA UHL,CITY CLERK,maphall@longlines.com,712-881-1351,712-881-2726,,,,MIKE HAHN,CITY SUPERINTENDENT,712-881-1351,maphall@longlines.com,"APRIL 9, 2011, APPROXIMATELY 7:20 PM TORNADO STRUCK MAPLETON AFFECTING 60% OF COMMUNITY. LARGE TREE UPROOTED AND PULLED 2"" POLYETHYLENE MAIN OUT OF THE GROUND SEVERING LINE. IT WAS UNCERTAIN OF THE DAMAGE TO THE REST OF THE SYSTEM SO THE TBS WAS SHUT DOWN, AFFECTING ALL 600 CUSTOMERS. ALL METERS WERE SHUT OFF BY NOON APRIL 10. AFTER REPAIRS SYSTEM REPRESSURIZED AT 3:00 PM TO VERIFY NO LEAKS. RELIGHTS BEGAN AT 4:09 PM AND FIRST PASS THROUGH TOWN COMPLETE BY 5:00 P.M. ON APRIL 11.  FINAL CUSTOMER THAT COULD BE RELIT WAS AT 9:00 AM APRIL 13, 2011."
05-06-2011,2011,20110068,15247,ORIGINAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,1800 LARIMER STREET ,DENVER,CO,80202,04-07-2011 01:36,,,1160 W. VIRGINIA AVE,DENVER,DENVER,CO,80223-2076,39.70728,-105.0007,,,,,,,,,,04-07-2011 10:05,972249,,NATURAL GAS,,25555,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,0,04-07-2011 08:38,,,,04-07-2011 08:58,NO,PRIVATE PROPERTY,UNDERGROUND,OTHER,CONCRETE PAD,31,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1970,,,,,,0.5,API 5L CLASS II,UNKNOWN,STEEL,,OTHER,BUTT WELD,0.109,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,500000,200,2000,0,,,120,,502320,2,0,0,,,,,5,5,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,UNKNOWN/OTHER,NO,,,UNKNOWN/OTHER,NO,UNKNOWN/OTHER,YES,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ADRIENNE GRANDJEAN,SENIOR INVESTIGATOR,adrienne.grandjean@xcelenergy.com,303-294-2815,303-294-2311,,,,JOHN KARTUS,MANAGER OF CLAIMS SERVICES - MANAGING INVESTIGATOR,303-294-2665,john.j.kartus@xcelenergy.com,"THIRD PARTY EXCAVATION WAS BEING PERFORMED ON APRIL 2ND, APRIL 4TH, AND APRIL 5TH IN THE AREA OF THE GAS SERVICE DAMAGE AT 1172 W. VIRGINIA AVE.  THE GAS SERVICE WAS PULLED CAUSING THE LINE TO SEPARATE FROM THE MECHANICAL COUPLING.  THE EXPLOSION OCCURRED ON THE ADJACENT PROPERTY AT 1160 W. VIRGINIA AVE. THE STRUCTURE OF 1160 W. VIRGINIA AVE IS APPROXIMATELY 10 FEET EAST OF THE GAS SERVICE SERVING 1172 W. VIRGINIA AVE.    THE FIRE DEPARTMENT'S ORIGINAL NOTIFICATION TO THE OPERATOR WAS THAT A STRUCTURE FIRE HAD OCCURRED AT 1160 W. VIRGINIA AVE WITH NO GAS INVOLVEMENT.  THE OPERATOR PERFORMED A BAR HOLE LEAK SURVEY AND DETERMINED THAT THERE WAS GAS PRESENT UNDERGROUND, PROMPTING FURTHER INVESTIGATION AND ULTIMATELY LEADING TO THE DISCOVERY OF THE THIRD PARTY DAMAGE.    AS CLARIFICATION FOR SECTION A13 OF THIS REPORT, THE SERVICES AT 1160 W. VIRGINIA AVE AND 1172 W. VIRGINIA AVE WERE PERMANENTLY CUT-OFF FROM THE MAIN AND WILL NOT BE REACTIVATED WITHOUT A NEW APPLICATION FOR SERVICE.    AS CLARIFICATION FOR SECTION A17.B OF THIS REPORT, THE FIRST GAS RESPONDER ARRIVED AT 03:30 AM ON 4/7/11 BUT WAS TOLD THAT THE INCIDENT WAS NOT GAS RELATED.    THE INVESTIGATION REVEALED THAT THE EXACT DATE AND TIME OF THE DAMAGE TO THE GAS SERVICE AT 1172 W. VIRGINIA AVE COULD NOT BE DETERMINED, BUT THE DAMAGE WAS RECENTLY CAUSED BY A THIRD PARTY."
05-05-2011,2011,20110067,15486,SUPPLEMENTAL FINAL,4060,DOMINION EAST OHIO,1201 EAST 55TH STREET ,CLEVELAND,OH,44103,04-05-2011 04:30,,,885 HOMEWOOD DRIVE,PAINESVILLE,LAKE,OH,44077-3719,41.71070031,-81.2337373,,,,,,,,,,04-05-2011 09:45,972023,,NATURAL GAS,,,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,YES,0,04-05-2011 04:52,,,,04-05-2011 05:39,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,FRACTURE AT 90 DEGREE ELBOW,CLASS 3 LOCATION,0,0,5000,150000,STRUCTURE AT 885 HOMEWOOD DRIVE,,0,,155000,0,0,1,,,,,0.5,0.5,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,108703085,OHIO UTILITY PROTECTION SERVICES,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,IMPROPER BACKFILLING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN W. BUCK,TECHNICAL CONSULTANT,steven.w.buck@dom.com,330-401-8033,866-521-4877,,,,STEVEN W. BUCK,TECHNICAL CONSULTANT,330-401-8033,steven.w.buck@dom.com,"AT APPROXIMATELY 4:30 A.M. ON APRIL 5, 2011, A SINGLE FAMILY STRUCTURE LOCATED AT 885 HOMEWOOD DRIVE, PAINESVILLE, OH WAS INVOLVED IN A FIRE/EXPLOSION.  DOMINION RECEIVED NOTIFICATION FROM THE PAINESVILLE FIRE DEPARTMENT AT APPROXIMATELY 4:52 A.M. AND DISPATCHED CUSTOMER SERVICE PERSONNEL.  FIRST REPONDERS ARRIVED AT THE SCENE AT 5:39 A.M. AND WERE UNABLE TO LOCATE THE CURB STOP VALVE.  DISPATCH WAS NOTIFIED AND CONTACTED A CONSTRUCTION CREW WHICH ARRIVED AT 6:45 A.M. AND SHUT OFF THE GAS AT 7:00 A.M.  FURTHER INVESTIGATION REVEALED THAT FARINACCI EXCAVATING INC., WORKING FOR H JACKS PLUMBING AND HEATING, A CONTRACTOR FOR THE HOMEOWNER, HAD CAUSED DAMAGE TO THE INTERIOR STEEL SERVICE LINE DURING CONSTRUCTION ACTIVITIES OUTSIDE THE STRUCTURE ON APRIL 1, 2011. H JACKS PLUMBING AND HEATING NOTIFIED THE ONE-CALL, THE MAIN LINE WAS LOCATED AND THE SERVICE WAS MARKED AS UNABLE TO BE TONED PRIOR TO STARTING EXCAVATION.  SERVICE WAS EXPOSED DURING EXCAVATION , DAMAGE OCCURRRED DURING BACKFILLING ACTIVITIES."
4/21/2011,2011,20110064,15241,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,04-01-2011 11:40,,,9816 HOUSTON AVENUE,LAMONT,KERN,CA,93241,35.26534,-118.90854,,,,,,,,,,04-01-2011 13:45,971757,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,12,04-01-2011 11:40,,,,04-01-2011 12:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,ILLEGALLY INSTALLED PIPING AND FITTIINGS,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,LEAK,,,OTHER,VARIOUS PIPING AND FITTINGS,,,,,,CLASS 3 LOCATION,0,1000,250,0,,,50,,1300,0,0,3,,,,,45,45,52,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,ILLEGAL INSTALLATION OF PIPING AND FITTINGS BY INDIVIDUAL(S) OTHER THAN OPERATOR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIIE,PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213 305-8660,213 244-8155,,,,W. JEFF KOSKIE,PIPELINE SAFETY ADVISOR,213 305-8660,wkoskie@semprautilities.com,"ON APRIL 1, 2011, AT APPROXIMATELY 8:40 AM, AN FIRE OCCURRED AT THE ADDRESS OF 9816 HOUSTON AVENUE IN LAMONT, CA.  THE FIRE DESTROYED THIS HOME AND DAMAGED ADJACENT HOME.  NO INJURIES OCCURRED, AND REPAIRS WERE COMPLETED WITH SERVICE DISCONTINUED UNTIL PROPERTY REPAIRS ARE COMPLETED.    INVESTIGATION DETERMINED THAT METER SET ASSEMBLY HAD BEEN MOVED BY INDIVIDUAL(S).  THIS RELOCATION WAS ILLEGAL AND THE OPERATOR WAS NOT AWARE OF CONDITION UNTIL FIRE OCCURRED.  PIPING AND FITTINGS INSTALLED BY OTHERS WERE LEAKING AND ULTIMATELY IGNITED.    ALL ILLEGALLY INSTALLED PIPING AND FITTINGS HAVE BEEN REMOVED FROM THE SOUTHERN CALIFORNIA GAS PIPELINE SYSTEM."
4/29/2011,2011,20110066,15243,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,"200 CIVIC CENTER DR, P.O. BOX 117",COLUMBUS,OH,43215,04-01-2011 08:30,,,FAWCETT ST & LAUREL LN,EAST LIVIERPOOL,COLUMBIANA,OH,43920,40.37217,-80.34421,,,,,,,,,,04-01-2011 10:26,971706,,NATURAL GAS,,0.34,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,04-01-2011 08:30,,,,04-01-2011 08:30,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"8"" BRANCH CONNECTION PARTIALLY TORN FROM 16"" MAIN CAUSING 2""X 5"" HOLE",CLASS 3 LOCATION,0,75000,19286,0,,,1894,,96180,1,0,10,,,,,0.5,0.5,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,OPERATOR EMPLOYEE WORKING NEARBY RESPONDED TO THE SITE-SEE NARRATIVE IN PART H,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,6148182110,6148182151,,,,ROB SMITH,OPERATIONS COMPLIANCE MANAGER,6148182110,rrsmith@nisource.com,"A COLUMBIA GAS EMPLOYEE WORKING IN THE AREA HEARD A CRASH AND THEN SMELLED NATURAL GAS.  THE EMPLOYEE INVESTIGATED AND FOUND A REGULATOR STATION DAMAGED BY A GARBAGE TRUCK WHICH HAD LOST CONTROL STRIKING THE CONCRETE BLOCK BUILDING AND DAMAGING PIPELINE FACILITIES INSIDE.  COLUMBIA CREWS AND CONTRACTORS SHUT DOWN THE REGULATOR STATION USING AN INLINE VALVE AND PIPELINE STOPPING EQUIPMENT.  DAMAGE TO THE PIPELINE FACILITIES INSIDE THE BUILDING INCLUDED AN ABOVE GROUND 8"" REGULATOR SETTING PIPE WHICH WAS STRUCK AND TORN FROM THE TOP OF A 16"" LOW PRESSURE MAIN BELOW GROUND.  THE COST TO REPLACE THE REGULATOR STATION PIPING AND BUILDING MET THE THRESHOLD FOR REPORTABILITY."
4/20/2011,2011,20110063,15240,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,3/26/2011 19:10,,,306 E 116 ST,NEW YORK,NEW YORK,NY,10029-1530,40.796536,-73.937428,,,,,,,,,,3/26/2011 19:30,971247,,NATURAL GAS,,9.24,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,3/26/2011 19:10,,,,3/26/2011 19:10,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,METER-ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,METER MELTED DUE TO FIRE,CLASS 4 LOCATION,0,50,200,0,,,100,,350,0,0,1,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,FIRE AT RANGE DAMAGED METER RESULTING IN SECONDARY IGNITION PER FDNY INVESTIGATION.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER--GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON MARCH 26, 2011 THE GAS EMERGENCY RESPONSE CENTER RECEIVED A REPORT FROM THE FIRE DEPARTMENT OF NEW YORK (FDNY) OF A FIRE AT A STOVE AT 306 E 116 ST. GAS DISTRIBUTION SERVICES (GDS) CREW AND SUPERVISOR WERE DISPATCHED AND UPON ARRIVAL IT WAS FOUND THE FIRE IN APARTMENT (1A) HAD BEEN EXTINGUISHED AND THE APARTMENT SUSTAINED EXTENSIVE DAMAGE. THE GDS' CREWS INVESTIGATION FOUND THE FDNY HAD TURNED OFF THE GAS METER LOCATED IN THE APARTMENT WHICH WAS DAMAGED BY THE FIRE. THE FDNY REPORTED THE CAUSE OF THE FIRE WAS AN OVERLOADED ELECTRICAL JUNCTION BOX NEAR THE REFRIGERATOR. A GDS SUPERVISOR REPORTED THAT THERE WAS A 3"" HOLE IN THE GAS METER AND SECONDARY IGNITION OCCURRED AS A RESULT OF THE ELECTRICAL FIRE DAMAGE TO THE GAS METER. THE METER WAS REMOVED AND THE METER BAR PLUGGED.  THERE WERE NO INJURIES OR EVACUATIONS OF OTHER APARTMENTS AS A RESULT OF THIS FIRE. THE DOT AND PSC WERE NOTIFIED."
04-08-2011,2011,20110059,15308,SUPPLEMENTAL FINAL,13400,NEW ULM PUBLIC UTILITIES COMMISSION,310 FIRST NORTH STREET ,NEW ULM,MN,56073,3/26/2011 15:45,,,BROADWAY ST AND COTTONWOOD ST,NEW ULM,BROWN,MN,56073,44.29011,-94.43977,,,,,,,,,,3/26/2011 19:00,971248,,NATURAL GAS,,90,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,3/26/2011 15:45,,,,3/26/2011 15:53,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,OTHER,UNDER THE RIVER,96,,YES,,,,,,,YES,"UNCASED, BORED/DRILLED",COTTONWOOD RIVER,18,,MUNICIPALLY OWNED,,MAIN,,2010,,,,,,4,ASTM D2513,US POLY,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,LEAK,,,OTHER,ABRASION,,,,,,CLASS 3 LOCATION,0,35000,3500,0,,,530,,39030,0,0,25,,,,,18,18,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,WASHOUTS/SCOURING,,,,YES,,,,YES,FLOODING CAUSED BY SNOWMELT AND HEAVY RAINS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY PORTNER,GAS SUPERVISOR,gary.portner@ci.new-ulm.mn.us,507-359-8298,507-354-7318,,,,GARY PORTNER,GAS SUPERVISOR,507-359-8289,gary.portner@ci.new-ulm.mn.us,"ON 3-26-2011 AT 15:45 RICK KONOKOWITZ WAS DISPATCHED TO COTTONWOOD ST. BRIDGE FOR A GAS SMELL. HE ARRIVED AT 15:53 TO FIND WHAT APPEARED A GAS LEAKING FROM UNDER THE RIVER. HE SECURED THE AREA AND CALLED HIS SUPERVISOR AT 16:10. PAUL MACHO ARRIVED AT 16:20 AND AT 16:30 DISPATCHED NEW ULM FIRE DEPT TO HELP SECURE THE AREA. ADDITIONAL STAFF WAS CALLED IN TO ASSIST. AT 16:40 STAFF BEGAN TO SHUT DOWN CUSTOMERS AND THE SYSTEM. RICK AND THE FIRE DEPT. CONTINUED TO MONITOR THE AREA WITH CGI'S FOR MIGRATING GAS. AT 17:20, PAUL MACHO NOTIFED THE STATE DUTY OFFICER OF THE SITUATION, CASE#117947 WAS ASSIGNED. AT 17:40, TOOD STANSBURY FROM OPS CALLED. PAUL MACHO UPDATED TODD ABOUT THE SITUATION. ALL CUSTOMERS AND REGULATING STATION WERE OFF AT 17:45 GOPHER ONE CALL WAS NOTIFED FOR AN EMERGENCY LOCATE NEEDED TO EXPOSE THE MAIN ON BOTH SIDES OF THE COTTONWOOD RIVER TO SUPPLY TEMPORARY SERVICE TO THE 25 CUSTOMERS AFFECTED BY THE SHUT DOWN. THE FEDERAL DUTY OFFICER WAS NOTIFIED AT 19:00 AND CASE #971248 WAS ASSIGNED TO THIS INCIDENT.TEMPORARY GAS LINE, 1"" PE, WAS USED TO REPLACE THE DAMAGED 4"" MAIN. THE TEMPORARY GAS LINE WAS SUPPORTED BY THE BRIDGE AND SOME TREES. STAFF KEPT CUSTOMERS UPDATED ON THE PROGRESS OF THE RESTORATION. THE FIRE DEPT. WAS RELEASED AFTER THE TEMPORARY LINE WAS SECURED AT 20:35. TEMPORARY GAS SERVICE WAS RESTORED TO COTTONWOOD STREET SECTION AT 23:45. THE TEMPORARY GAS LINE WILL BE MONITORED DAILY UNTIL A NEW 4"" GAS MAIN CAN BE INSTALLED AFTER FLOOD WATERS DROP.    SUPPLEMENTAL REPORT COMPLETED 8/23/2011 TO ADD INFORMATION REGARDING PIPE THAT WAS DAMAGED, WATER DEPTH, AND CORRECT TYPOGRAPHICAL ERRORS."
4/22/2011,2011,20110065,15323,SUPPLEMENTAL FINAL,31636,NORTHERN STATES POWER CO OF MINNESOTA,414 NICOLLET MALL ,MINNEAPOLIS,MN,55402,3/24/2011 10:36,,,UNIVERSITY AVE AND FRY,SAINT PAUL,RAMSEY,MN,55104-3820,44.95584,-93.16957,,,,,,,,,,3/24/2011 15:24,974055,,NATURAL GAS,,1681,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,3/24/2011 10:36,,,,3/24/2011 10:36,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1986,,,,,,12,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,0,0,7343,0,0,,13500,,20843,51,0,709,,,,,60,60,66,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,8,0,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,,,YES,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN BROWERS,GAS ENGINEER,john.e.browers@xcelenergy.com,651-229-5515,651-229-2376,,,,WILLIAM KAPHING,VP CONTROL CENTER,651-229-2435,william.l.kaphing@xcelenergy.com,"PART A #16 - TOTAL NUMBER OF PEOPLE WAS NOT TRACKED SINCE SEVERAL COMMERCIAL OR PUBLIC BUILDINGS WERE EVACUATED. 12 BUILDINGS WERE EVACUATED.    A 12 INCH END CAP BLEW OFF THE END OF A 60 PSIG STEEL GAS MAIN WHILE RESETTING THE SEALING ELEMENT DURING A STOPPLE PROCEDURE.  A TEMPORARY COMPRESSION END CAP WAS INSTALLED ON THE END OF THE MAIN. AS THE TAPPER WORKED TO RESET THE STOPPER, GAS IMMEDIATELY BUILT UP ON THE TEMPORARY COMPRESSION CAP AND THE PRESSURE CAUSED THE CAP TO BLOW OFF THE MAIN.  WHEN THE MAIN WAS BLOWING THE TAPPER MOMENTARILY WAS ABLE TO RE-STOP THE FLOW OF GAS BY RESETTING THE STOPPER BUT THEN THE SEALING ELEMENT ON THE STOPPER PARTIALLY ROLLED CAUSING A VOID OF APPROXIMATELY 12 SQUARE INCHES AROUND THE SEALING ELEMENT, ALLOWING GAS TO ESCAPE."
3/19/2011,2011,20110051,15254,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,3/16/2011 13:25,,,82 UNIVERSITY PLACE,NEW YORK,NEW YORK,NY,10003-4684,40.7334946,-73.9932039,,,,,,,,,,3/16/2011 14:04,970255,,NATURAL GAS,,61.25,,NO,,,,,,0,YES,0,1,0,0,0,1,NO,,,,,NO,0,3/16/2011 13:25,,,,3/16/2011 13:33,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1980,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,SERVICE WAS MECHANICAL DISCONNECTED FROM THE MAIN AS PART OF A PLANNED RETIREMENT OF THE SERVICE.,CLASS 4 LOCATION,0,0,225,0,,,100,,325,0,0,0,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,FAILED TO FOLLOW PROCEDURE,,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER--GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON WEDNESDAY MARCH 16, 2011 AT 13:25 THE NEW YORK CITY FIRE DEPARTMENT (FDNY) REPORTED AN OUTSIDE GAS ODOR TO THE GAS EMERGENCY RESPONSE CENTER (GERC). THE FDNY REPORTED THE FOLLOWING, ' CONTRACTOR WORKING ON GAS LINE HAS UNCAPPED GAS LINE IN STREET AND GETTING A GAS ODOR'. THE GERC DISPATCHED GAS DISTRIBUTION SERVICES (GDS) AND SUPERVISION. THE FDNY CALLED BACK AT 13:27 AND STATED 'THAT A CONTRACTOR HAD CUT THROUGH A GAS LINE IN THE STREET' AT THIS SAME LOCATION.  A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT) WAS INITIATED AND THE GERC DISPATCHED ADDITIONAL RESOURCES. GDS RESPONDED AND REPORTED THAT A HALLEN CONTRACTOR CREW WORKING FOR MANHATTAN GAS OPERATIONS WAS ON LOCATION TO CUT, CAP AND RETIRE A 2' LOW PRESSURE STEEL GAS SERVICE AND THAT THE LEAK REPORTED BY THE FDNY WAS FOUND SECURED UPON GDS"" ARRIVAL. THE HALLEN MAINTENANCE MECHANIC REPORTED TO THE GDS SUPERVISOR THAT HIS PARTNER, A HALLEN LABORER WAS IN THE EXCAVATION INSTALLING A 2' SCREW CAP AT THE SERVICE'S MAIN CONNECTION AND HE BECAME UNCONSCIOUS. THE MAINTENANCE MECHANIC REMOVED THE LABORER FROM THE EXCAVATION AND CALLED 911. THE FDNY RESPONDED AND TRANSPORTED THE LABORER (CONSCIOUS WHEN FDNY ARRIVED) TO BELLEVUE HOSPITAL.A REVIEW OF THIS INCIDENT WAS COMPLETED AND WAS RULED PREVENTABLE.  BASED ON THE INVESTIGATION THE FOLLOWING ACTIONS WERE TAKEN: APPROPRIATE ADMINISTRATIVE ACTIONS WERE ENFORCED AGAINST THE CONTRACTOR; DISCIPLINARY ACTIONS WERE IMPOSED AGAINST THE MECHANICS; FINDINGS WERE COMMUNICATED; AND CORRECTIVE ACTIONS WERE INSTITUTED.  THE NYS PSC, US DOT AND NYC DEP WERE NOTIFIED. THIS IS AN UPGRADED LEVEL INCIDENT."
04-11-2011,2011,20110060,15236,ORIGINAL,13420,NEW YORK STATE ELECTRIC & GAS CORP,180 SOUTH CLINTON AVENUE ,ROCHESTER,NY,14607,03-11-2011 14:29,,,31 MILFORD ST,BINGHAMTON,BROOME,NY,13902,42.0986111,-75.9183333,,,,,,,,,,03-11-2011 15:09,969844,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,6,03-11-2011 14:29,,,,03-11-2011 14:29,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,OTHER,INTERNAL HOUSE PIPING,OTHER,CUSTOMER OWNED PIPING,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"DRIP LEG FOR APPLIANCE IN 3RD FLOOR APARTMENT FOUND DISCONNECTED"".",CLASS 3 LOCATION,0,0,2000,1000,ADMINISTRATIVE REPORTING,,0,,3000,0,0,3,,,,,0.4,0.4,0.43,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,OTHER COMPRESSION TYPE FITTING,APPLIANCE DRIP LEG,OTHER,APPLIANCE DRIP LEG,,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,DOMESTIC APPLIANCE DRIP LEG,,,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL D. EASTMAN,VICE PRESIDENT OF GAS OPERATIONS,mdeastman@nyseg.com,585-724-8253,,,,,MICHAEL D. EASTMAN,VICE PRESIDENT OF GAS OPERATIONS,585-724-8253,mdeastman@nyseg.com,"THE DRIP LEG FOR DOMESTIC APPLIANCE ON 3RD FLOOR NON-LIVING AREA WAS FOUND DISCONNECTED AND LYING ON THE FLOOR. WHILE THIS EXPLOSION WAS NOT A RESULT OF ANYTHING ON NYSEG'S SYSTEM, THIS REPORT IS BEING FILED AS INFORMATIONAL AND IN THE INTERESTS OF CAUTION."
3/28/2011,2011,20110055,15234,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,03-09-2011 14:33,,,748 MANIDA STREET,NEW YORK,BRONX,NY,10474-5808,40.815656,-73.888379,,,,,,,,,,03-09-2011 18:27,969651,,NATURAL GAS,,0.1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,40,03-09-2011 14:33,,,,03-09-2011 14:40,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,INSIDE-- BUIDING FIRE,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,BUILDING FIRE,CLASS 4 LOCATION,0,0,700,0,,,0,,700,0,0,3,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,THIS WAS A FIRE-FIRST EVENT. GAS NOT INVOLVED PER FDNY FIRE MARSHAL'S INVESTIGATION.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"***THIS REPORT IS FOR RECORD PURPOSES ONLY. FINAL INVESTIGATION DETERMINED THIS DOES NOT MEET DOT REPORTING CRITERIA***     ON WEDNESDAY  MARCH 9, 2011 AT 1433 HRS GAS EMERGENCY RESPONSE GROUP (ERG) VITALE REPORTED TO THE GAS EMERGENCY RESPONSE CENTER (GERC) A 3 ALARM FIRE AT #748 MANIDA ST. IN THE BRONX. GAS DISTRIBUTION SERVICES (GDS) AND SUPERVISION WERE DISPATCHED AND REPORTED THE NEW YORK CITY FIRE DEPARTMENT (FDNY) WAS ON LOCATION. GDS REPORTED SHUTTING THE CURB VALVE TO #754 MANIDA ST. AT 1522 HRS, BUT WERE UNABLE TO VERIFY SHUTDOWN. THE FIRE ORIGINATED IN #754 MANIDA ST., WHICH IS A 40 FAMILY APARTMENT HOUSE SUPPLIED BY A 3"" LOW PRESSURE STEEL SERVICE. THE FIRE SPREAD TO BUILDINGS #750 AND #748 MANIDA ST., AND GDS WAS UNABLE TO LOCATE THE CURB VALVES FOR THESE BUILDINGS DUE TO FDNY ACTIVITY. GAS CONSTRUCTION-EMERGENCY RESPONSE FORCE (ERF) RESPONDED TO LOCATION AND ONCE FDNY GRANTED ACCESS TO THE AREA, ERF CUT AND CAPPED THE SERVICES TO #750 & #754 MANIDA ST. THE SERVICE SUPPLYING #748 MANIDA ST WAS TURNED OFF AT THE SERVICE VALVE BY GDS AND WAS VERIFIED HOLDING. AN INVESTIGATION INTO THE CAUSE OF THE FIRE, WHICH MEDIA ATTRIBUTED AS POSSIBLY GAS-RELATED, WAS CONDUCTED BY FDNY FIRE MARSHAL BILL LAW. THE FIRE WAS DETERMINED NOT TO BE GAS RELATED. CIG, PSC, DOT WERE NOTIFIED BASED UPON INITIAL MEDIA REPORTS.     ****THIS REPORT IS FOR RECORD PURPOSES ONLY. OFFICIAL FDNY INVESTIGATION DETERMINED FIRE WAS NOT GAS RELATED****"
