REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
4/19/2011,2011,20110062,15317,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,400 EAGLE STATION LANE,CARSON CITY,NV,897018401,03-02-2011 12:41,,,10397 ROYAL CREST,TRUCKEE,NEVADA,CA,96161-1187,39.34868,-120.10775,,,,,,,,,,3/23/2011 15:45,970970,,NATURAL GAS,,158,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,10,03-02-2011 12:41,,,,03-02-2011 13:25,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1996,,,,,,0.5,ASTM D2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.091,,3408,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,900,1800,67929,17972,CUSTOMER REIMBURSEMENT DURING EVACUATION.,,1275,,89876,0,0,6,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,NUT FOLLOWER,,SERVICE OR MAIN TEE,,CONTINENTAL,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND PLASTIC",,,,,,,,,,,,,,,,,,,,,,,YES,N/A,YES,,,,PROCEDURE NOT FOLLOWED,,,YES,1996,90,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MATTHEW HELMERS,SUPERVISOR ENGINEERING,matthew.helmers@swgas.com,775-887-2871,775-884-3012,,,,BYRON ELKINS,DIRECTOR DISTRICT OPERERATIONS NORTHERN NEVADA,775-887-2744,byron.elkins@swgas.com,"ON WEDNESDAY, MARCH 2, 2011, A HOMEOWNER IN TRUCKEE, CA CONTACTED SOUTHWEST GAS CORPORATION DUE TO NO PRESSURE AT HIS HEATER AND A NATURAL GAS ODOR OUTSIDE.  SOUTHWEST GAS PERSONNEL RESPONDED TO THE SITE AND DISCOVERED 97% GAS OVER THE SERVICE LINE.  THE SERVICE TECHNICIAN REQUESTED ASSISTANCE FROM THE CONSTRUCTION DEPARTMENT AND ASKED THAT THE FIRE DEPARTMENT BE NOTIFIED.    TEN HOMES WERE INITIALLY EVACUATED WITH THE HELP OF THE FIRE DEPARTMENT.  A LEAK WAS REPAIRED BY REPLACING THE SERVICE TAP TEE.  THE PROBABLE CAUSE OF THE LEAK WAS A CONSTRUCTION DEFECT.  THE RESIDENCES FOR SIX OF THE HOMES WERE ALLOWED TO RETURN TO THEIR RESIDENCES THAT EVENING ONCE THE HAZARD WAS ELIMINATED AND GAS READS AT THE BASE OF THE STRUCTURES WERE NON-HAZARDOUS.    DUE TO RESIDUAL GAS READS AT THE FOUNDATION OF THE STRUCTURES OF THE REMAINING FOUR HOMES, THEIR EVACUATION LASTED FOR 12 DAYS UNTIL, MARCH 14, 2011.  THE CUSTOMERS WERE ALLOWED TO RETURN TO THEIR RESIDENCES ONCE THE HAZARD WAS ELIMINATED AND GAS READS AT THE BASE OF THE STRUCTURES WERE NON-HAZARDOUS.  AERATION OF RESIDUAL GAS AWAY FROM THE STRUCTURES CONTINUED UNTIL MARCH 25, 2011 WHEN GAS READS WERE ELIMINATED.     ON THURSDAY, MARCH 21, 2011, SOUTHWEST GAS BECAME AWARE OF LOCAL MEDIA ATTENTION DUE TO THE EXTENDED EVACUATION AND NOTIFIED THE CALIFORNIA PUBLIC UTILITIES COMMISSION (CPUC) BASED ON THEIR REPORTING STANDARDS.  ON MARCH 23, 2011, IT WAS DETERMINED BY SOUTHWEST GAS THAT THE EXTENDED AERATION AND CUSTOMER REIMBURSEMENT COSTS WOULD ACCUMULATE ABOVE THE $50,000 REPORTABLE THRESHOLD.  THE INCIDENT WAS THEN REPORTED TO THE NATIONAL RESPONSE CENTER."
3/28/2011,2011,20110056,15226,ORIGINAL FINAL,1088,BALTIMORE GAS & ELECTRIC CO,110 W FAYETTE ST ,BALTIMORE,MD,21201,2/28/2011 12:48,,,10567 OLD-ELLICOTT CIR,ELLICOTT CITY,HOWARD COUNTY,MD,21042-2277,39.28364474,-76.87815903,,,,,,,,,,2/28/2011 15:35,968757,,NATURAL GAS,,1.1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,7,2/28/2011 13:25,,,,2/28/2011 14:06,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2010,,,,,,,,,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,ABOVE GROUND METER INSTALLATION WAS COMPROMISED DUE TO THE FIRE WHICH MELTED AND CAUSED THE RELEASE OF NATURAL GAS,CLASS 4 LOCATION,0,100,5000,1600000,"THE VALUE OF THE THREE HOUSES, CONTENTS OF ALL THREE HOUSES, TWO VEHICLES.",,14,,1605114,0,0,3,,,,,93,93,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL DENNIS BOWLING,GAS SERVICE SUPERVISOR,michael.bowling@bge.com,410-470-7104,410-470-7103,,,,WILLIAM H. BROWN JR,MANAGER GAS SERVICE,410-470-7105,william.h.brown@bge.com,"ACCORDING TO HOWARD COUNTY FIRE DEPARTMENT, THE POINT OF FIRE ORIGINATED ON THE ENTRANCE LEVEL OF THE HOUSE IN THE BASEMENT.  THE HEAT AND/OR FIRE IMPINGED ON THE BODY OF THE REGULATOR CAUSING IT TO MELT ALLOWING GAS TO ESCAPE THAT CAUGHT FIRE. THE FIRE DEPARTMENT KEPT A SPRAY OF WATER TO KEEP THE FIRE UNDER CONTROL UNTIL WE OPERATED THE MAINLINE VALVE TO EXTINGUISH THE FIRE.  THE DAMAGE TO THE REGULATOR THAT ALLOWED GAS TO ESCAPE WAS SUBSEQUENT TO THE FIRE DAMAGE IT SUSTAINED."
3/29/2011,2011,20110057,15599,SUPPLEMENTAL FINAL,4060,DOMINION EAST OHIO,1201 EAST 55TH STREET ,CLEVELAND,OH,44103,2/27/2011 15:20,,,2820 EAST 90TH STREET,CLEVELAND,CUYAHOGA,OH,44101-3304,41.4822,-81.6261,,,,,,,,,,2/27/2011 19:46,968681,,NATURAL GAS,,902,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,2/27/2011 15:30,,,,2/27/2011 15:50,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1996,,,,,,2,ASTMD2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,OTHER,,,,,,,,,DRESSER 711 END CAP BLEW OFF,CLASS 3 LOCATION,75000,1000,5000,0,,,4970,,85970,1,1,0,,,,,81,81,95,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AARON MCCOY,TECHNICAL SPECIALIST,aaron.m.mccoy@dom.com,330-458-9186,330-478-3760,,,,AARON MCCOY,TECHNICAL SPECIALIST,330-458-9186,aaron.m.mccoy@dom.com,"INITIAL NRC REPORT WAS FOR 2800 EAST 90TH STREET, CLEVELAND, OH. ACTUAL ADDRESS WAS 2820 EAST 90TH STREET, CLEVELAND, OH.    ON FEBRUARY 26, 2011 DOMINION RECEIVED A CALL FOR BLOWING GAS AT 2800 EAST 90TH STREET, CLEVELAND, OH. UPON ARRIVAL PERSONNEL DISCOVERED THAT A THIRD PARTY PERFORMING DEMOLITION OF A STRUCTURE LOCATED AT 2820 EAST 90TH STREET, CLEVELAND, OH HAD CAUSED DAMAGE TO AN ABOVE-GROUND INDUSTRIAL SERVICE REGULATOR SET. DOMINION PERSONNEL EXCAVATED THE 2"" IPS PLASTIC SERVICE, PERFORMED SQUEEZE-OFF AND INSTALLED A DRESSER 711 END CAP TO STOP THE FLOW OF GAS.    AT APPROXIMATELY 3:30 P.M. ON FEBRUARY 27, 2011 DOMINION RECEIVED A CALL FROM THE CLEVELAND FIRE DEPARTMENT FOR BLOWING GAS AT 2800 EAST 90TH STREET, CLEVELAND, OH. UPON ARRIVAL DOMINION PERSONNEL DISCOVERED A STRUCTURE FIRE AT 2820 EAST 90TH STREET, CLEVELAND, OH BEING FUELED BY NATURAL GAS AT THE REPAIR SITE FROM THE PRIOR DAY. AT 5:51 P.M. DOMINION PERSONNEL SHUT A MAINLINE VALVE LOCATED AT THE INTERSECTION OF EAST 90TH AND HOLTON AVE TO STOP THE FLOW OF GAS.    ON FEBRUARY 28, 2011 DOMINION ALONG WITH INVESTIGATORS FROM THE PUBLIC UTILITIES COMMISSION OF OHIO RETRIEVED A DRESSER 711 END CAP AND APPROXIMATELY 3 FEET OF THE 2"" IPS SERVICE LINE FOR FURTHER INVESTIGATION.    ON MARCH 18, 2011 FURTHER INVESTIGATION INDICATED THAT COMPONENTS OF THE DRESSER 711 END CAP TO BE IMPROPERLY ASSEMBLED, GRIP RINGS INSTALLED IN THE PIPE END IMPROPERLY AND THE INCORRECT GASKET INSTALLED IN THE END CAP SIDE OF THE COUPLING.  DEO ENGAGED A THIRD PART TESTING AGENCY WHO CONDUCTED A TEST USING AN IMPROPERLY ASSEMBLED DRESSER 711 END CAP INSTALLED IN AN IDENTICAL MANNER AS THE END CAP WAS INSTALLED AT THE E. 90TH STREET INCIDENT LOCATION.  THE IMPROPERLY ASSEMBLED DRESSER 711 END CAP HELD OPERATING PRESSURE FOR A DURATION OF 24 HOURS.  THE TEST ENDED WITHOUT LEAK OR ANY FORM OF FAILURE; THE COUPLING DID NOT MOVE RELATIVE TO THE PIPE.  THIS TEST CONCLUSIVELY DEMONSTRATED THAT THE DRESSER 711 END CAP REMAINED INTACT AND DID NOT FAIL UNDER OPERATING PRESSURE AND THEREFORE DEO CANNOT, WITH CERTAINTY, DEEM THE IMPROPERLY ASSEMBLED END CAP AS THE CAUSE OF THE INCIDENT.    AS AN ADDITIONAL MATTER, THERE WAS A SEPARATE CRIMINAL INVESTIGATION OF THE PROPERTY OWNER ALREADY UNDERWAY AT THE TIME OF THE GAS RELATED INCIDENT.  DOCUMENTS CRITICAL TO THIS ONGOING INVESTIGATION WERE DESTROYED IN THE FIRE.  CURRENTLY, THE CLEVELAND POLICE DEPARTMENT IS INVESTIGATING THIS INCIDENT AS A POTENTIAL ARSON CASE.  SUPPLEMENTAL REPORTS CAN BE FILED IF ANY NEW INFORMATION SURFACES AS A RESULT OF THE CLEVELAND PD'S INVESTIGATION."
3/23/2011,2011,20110054,15223,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,2/23/2011 11:45,,,22 FREEWAY @ BOLSA CHICA,GARDEN GROVE,ORANGE COUNTY,CA,92844,33.77388,-118.03905,,,,,,,,,,2/23/2011 13:55,968363,,NATURAL GAS,,11032,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/23/2011 11:45,,,,2/23/2011 12:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1959,,,,,,16,GRADE B,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,MECHANICAL PUNCTURE,4,4,,,,,,,,CLASS 3 LOCATION,0,28000,2000,0,,,66000,,96000,0,0,0,,,,,175,175,188,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,GRADER/SCRAPER,GRADING,YES,3510041,USA SOUTH,UTILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF KOSKIE,PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213 305-8660,213 244-8155,,,,JEFF KOSKIE,PIPELINE SAFETY ADVISOR,213 305-8660,wkoskie@semprautilities.com,"ON MARCH 23, 2011, A 16 INCH STEEL NATURAL GAS SUPPLY LINE WAS DAMAGED  BY MECHANIZED GRADING EQUIPMENT.  AS A RESULT OF THIS DAMAGE, PORTIONS OF THE 22 FREEWAY WERE TEMPORARILY CLOSED. THE FACILITIES HAD BEEN PROPERLY LOCATED AND MARKED IN RESPONSE TO A USA REQUEST.      UPON FURTHER INVESTIGATION, IT WAS LEARNED THAT EXCAVATOR DID NOT INDICATE TO SOCALGAS EMPLOYEE THAT ANY EXCAVATING WOULD BE TAKING PLACE OVER THE 16 INCH PIPELINE.  AS A RESULT, NO STANDBY WAS TAKING PLACE AT TIME OF DAMAGE.    PRESSURE WAS LOWERED IN SECTION OF DAMAGED PIPELINE.  REPAIRS WERE COMPLETED WITH NO GAS IGNITION AND NO INJURIES.  NO CUSTOMERS WERE OUT OF SERVICE.    THIS INCIDENT BECAME REPORTABLE TO PHMSA WHEN ESTIMATES OF DAMAGE COST AND GAS LOST MET REPORTING CRITERIA.   THIS INCIDENT WAS ALSO REPORTED TO THE CALIFORNIA PUBLIC UTILITIES COMMISSION."
04-01-2011,2011,20110058,15228,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,"200 CIVIC CENTER DR, P.O. BOX 117",COLUMBUS,OH,43215,2/22/2011 15:22,,,DETROIT RD.,AVON,LORAIN ,OH,44011,41.43011,-82.06786,,,,,,,,,,03-02-2011 17:00,968994,,NATURAL GAS,,368.9,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/22/2011 15:22,,,,2/22/2011 15:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,90,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1966,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,MECHANICAL PUNCTURE,1.5,0.5,,,,,,,,CLASS 3 LOCATION,0,28100,58816,4000,RAILWAY CLOSURE,,2010,,92926,0,0,1,,,,,41,41,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,YES,,,,CONTRACTOR,DIRECTIONAL DRILLING,SEWER (SANITARY/STORM),YES,10410089800,OHIO UTILITY PROTECTION SERVICE,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"COLUMBIA CREWS RESPONDED TO FIND A THIRD PARTY DIRECTIONAL BORE CONTRACTOR INSTALLING A 42"" SANITARY SEWER HAD SPOTTED COLUMBIA'S 10"" TREATED STEEL GAS MAIN LINE AT ONE LOCATION.  THE THIRD PARTY EXCAVATOR ATTEMPTED TO DIRECTIONAL BORE PERPENDICULAR UNDER OUR 10"" FACILITY AT A SEPARATE LOCATION AND FAILED TO EXPOSE OUR PROPERLY LOCATED FACILITY AT THE POINT IT WAS STRUCK.  COLUMBIA CREWS SET A PERIMETER, MONITORED FOR GAS MIGRATION AND MAINTAINED PUBLIC SAFETY BY COORDINATING WITH THE LOCAL AUTHORITIES.  COLUMBIA IMMEDIATELY BROUGHT IN A PIPELINE CONTRACTOR AND BYPASSED AROUND THE DAMAGED SECTION OF MAIN LINE AND MADE PERMANENT REPAIRS.  COLUMBIA WORKED ON THE LEAK CONTINUOUS UNTIL PERMANENT REPAIRS WERE COMPLETED.  THE TRIGGERING EVENT THAT MADE THIS DAMAGE REPORTABLE WAS THAT THE COSTS ASSOCIATED WITH THE DAMAGE EXCEEDED THE $50,000 DOLLAR REPORTING THRESHOLD."
3/18/2011,2011,20110050,15219,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,2/22/2011 12:01,,,13 BAILEY ROAD,PARK FOREST,COOK,IL,60466,41.4906679,-87.6709175,,,,,,,,,,2/22/2011 15:30,968265,,NATURAL GAS,,23.96,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,,2/22/2011 12:01,,,,2/22/2011 12:11,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1969,,,,,,1.05,API 5L,UNKNOWN,STEEL,,OTHER,CBW,0.113,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,2400,2800,303000,PROPERTY DAMAGE AND CONTENTS OF STRUCTURE,,130,,308330,0,0,2,,,,,24,24,28,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,460588,"JULIE INC.  NOTE:  THERE IS AN X IN FRONT OF THE TICKET NUMBER BUT THE DB WILL NOT ACCEPT LETTERS, ONLY NUMBERS.",CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,lquezad@nicor.com,630-388-2316,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,630-388-2316,lquezad@nicor.com,"THIRD PARTY EXCAVATOR WAS INSTALLING WATER MAIN.  EXCAVATOR HIT A 3/4"" STEEL SERVICE LINE CAUSING A RELEASE OF GAS NEAR THE FOUNDATION OF THE HOME.  GAS MIGRATED INSIDE AND RESULTED IN AN EXPLOSION AND FIRE."
3/21/2011,2011,20110053,15222,ORIGINAL FINAL,15938,PUBLIC SERVICE CO OF NORTH CAROLINA,800 GASTON ROAD,GASTONIA,NC,28056,2/21/2011 16:35,,,WEAVER DAIRY RD NEAR MLK BLVD,CHAPEL HILL,ORANGE COUNTY,NC,27514,35.96392859,-79.0491377,,,,,,,,,,2/21/2011 17:42,968154,,NATURAL GAS,,0.1,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,2/21/2011 16:35,,,,2/21/2011 16:35,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,60,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1982,,,,,,4,API - 5L,UNKNOWN,STEEL,,OTHER,ERW,0.188,,,,,,,OTHER,,,,,,,,,BLOWING AIR THROUGH ABANDONED PIPE,CLASS 3 LOCATION,0,0,0,0,,,0,,0,0,0,0,,,,,0,0,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,CONTRACTOR EMPLOYEE PURGED RESIDUAL NATURAL GAS WITH FORCED AIR OUT OF PIPE THAT WAS BEING ABANDONED INTO AN EXCAVATION WHERE TWO CONTRACTOR EMPLOYEES WERE WRAPPING PIPE USING A TORCH.,,,YES,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TUCKER BULLOCK,MANAGER - OPERATIONS,tbullock@scana.com,919-598-7417,803-933-8273,,,,MILTON SCOTT SWINDLER,GENERAL MANAGER CONSTRUCTION AND MAINTENANCE,704-810-3230,sswindler@scana.com,CONTRACTOR EMPLOYEE PURGED RESIDUAL NATURAL GAS WITH FORCED AIR OUT OF PIPE THAT WAS BEING ABANDONED INTO AN EXCAVATION WHERE TWO CONTRACTOR EMPLOYEES WERE WRAPPING PIPE.  THE NATURAL GAS/AIR MIXTURE WAS IGNITED BY OPEN FLAME ON A PROPANE TORCH THAT THE TWO CONTRACTOR EMPLOYEES WERE USING TO WRAP PIPE.
3/20/2011,2011,20110052,15221,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,"1000 MAINE AVENUE, SW ",WASHINGTON,DC,20024,2/19/2011 6:05,,,8403 POTOMAC AVENUE,COLLEGE PARK,PRINCE GEORGE'S,MD,20742,38.99176,-76.92526,,,,,,,,,,2/19/2011 8:12,967955,,NATURAL GAS,,50,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,2/19/2011 6:05,,,,2/19/2011 6:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1998,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,OTHER,,,,,,,,,DAMAGE TO AN OUTSIDE SERVICE RISER AS A RESULT OF A HOUSE FIRE.,CLASS 3 LOCATION,0,100,10500,500000,DAMAGE ESTIMATE TO THE STRUCTURE AS A RESULT OF A HOUSE FIRE.,,250,,510850,0,0,45,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHIGNTON GAS RESPONDED TO A HOUSE FIRE AT 8403 POTOMAC AVENUE IN COLLEGE PARK, MD ON FEBRUARY 19, 2011.  UPON ARRIVAL, WASHINGTON GAS CONFIRMED THERE WAS NO GAS AT 8403 BUT THE SERVICE TO 8401 HAD BEEN COMPROMISED BY THE HEAT OF THE FIRE AT 8403.  A 360 DEGREE SUBSURFACE BAR HOLE SURVEY WAS CONDUCTED AROUND 8401.  THE SERVICE TO 8401 WAS CAPPED OFF AT THE CURB.  CONVERSTIONS WITH FIRE DEPARTMENT PERSONNEL INDICATED THAT THEY BELIEVED THE FIRE STARTED ON THE FRONT PORCH OF 8403 WHERE THERE WAS A CERAMIC FLOWER POT WITH SMOKING MATERIALS."
3/18/2011,2011,20110049,15218,ORIGINAL FINAL,1088,BALTIMORE GAS & ELECTRIC CO,110 W FAYETTE ST ,BALTIMORE,MD,21201,2/18/2011 23:52,,,6345 LOUDON AV,ELKRIDGE,HOWARD COUNTY,MD,21075-5636,39.1969739,-76.73837859,,,,,,,,,,2/19/2011 1:40,967945,,NATURAL GAS,,1.2,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,2/19/2011 0:18,,,,2/19/2011 0:35,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1980,,,,,,,,,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,ABOVE GROUND METER INSTALLATION WAS COMPROMISED DUE TO THE FIRE WHICH MELTED AND CAUSED THE RELEASE OF NATURAL GAS,CLASS 4 LOCATION,0,100,5000,300000,"THE VALUE OF HOUSE AND ALL CONTENTS OF HOUSE ESTIMATED BY FD, PLUS 2 VEHICLES",,12,,305112,0,0,1,,,,,92,92,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL DENNIS BOWLING,GAS SERVICE SUPERVISOR,michael.bowling@bge.com,410-470-7104,410-470-7103,,,,WILLIAM H. BROWN JR,MANAGER GAS SERVICE,410-470-7105,william.h.brown@bge.com,"ACCORDING TO HOWARD COUNTY FIRE DEPARTMENT, THE POINT OF FIRE ORIGINATED NEAR THE FRONT DOOR OF 6345 LOUDON AV NEAR THE SERVICE ENTRANCE CABLE.  THE HEAT AND/OR FIRE IMPINGED ON THE BODY OF THE REGULATOR CAUSING IT TO MELT ALLOWING GAS TO ESCAPE THAT CAUGHT FIRE. THE FIRE DEPARTMENT KEPT A SPRAY OF WATER TO KEEP THE FIRE UNDER CONTROL UNTIL WE OPERATED THE VALVE ON RISER TO EXTINGUISH THE FIRE.  THE DAMAGE TO THE REGULATOR THAT ALLOWED GAS TO ESCAPE WAS SUBSEQUENT TO THE FIRE DAMAGE IT SUSTAINED."
3/16/2011,2011,20110048,15217,ORIGINAL,1088,BALTIMORE GAS & ELECTRIC CO,110 W FAYETTE ST ,BALTIMORE,MD,21201,2/16/2011 11:04,,,1203 PARK-RIDGE DR.,MOUNT AIRY,,MD,21771,39.36596,-77.17566,,,,,,,,,,2/16/2011 13:45,,,NATURAL GAS,,440,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,2/16/2011 11:04,,,,2/16/2011 11:26,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1996,,,,,,6,D2513,PERFORMANCE PIPE A DIVISION OF CHEVERONE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,2.3,0.9,,,,,,,,CLASS 4 LOCATION,0,0,79583,0,NO OTHER COSTS.,,2872,,82455,0,0,247,,,,,85,85,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,CALL TO DISPATCH OFFICE.,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,11058181,UTILQUEST,CONTRACT LOCATOR,NO,NO,YES,9,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BERNIE SMITH,SUPERVISOR GAS SERVICE,bernard.smith@bge.com,4104707106,,,,,WILLIAM BROWN,MGR-GAS SERVICE,4104707105,william.h.brown@bge.com,"ON FEBRUARY 16, 2011 AT 11:04 AM ROSS CONTRACTING DAMAGED AN UNMARKED 6"" PLASTIC GAS MAIN AT THE INTERSECTION OF PARK-RIDGE DR. & RIDGEVILLE BLVD. WITH AN EXCAVATOR WHILE DIGGING ON MISS UTILITY TICKET #11058181 TO INSTALL A WATER MAIN. BGE MAINTANCE & REPAIR CREW MEMBERS  MADE REPAIRS TO THE 6"" PLASTIC PIPE WITH 2- 6"" COUPLINGS AND 2' OF PLASTIC PIPE. OTHER WORK ASSOCIATED WITH THE MAIN REPAIRS INCLUDED RELIGHTING 247 RESIDENTIAL HOMES. THIS WAS NECESSARY BECAUSE SUPPLY WAS CUT OFF IN ORDER TO MAKE TIMELY REPAIRS."
3/16/2011,2011,20110047,15216,ORIGINAL FINAL,12408,MICHIGAN CONSOLIDATED GAS CO (MICHCON),ONE ENERGY PLAZA,DETROIT,MI,48226,2/15/2011 6:05,,,2400 S BEATRICE,DETROIT,WAYNE,MI,48217,42.2697,-83.1541,,,,,,,,,,2/15/2011 8:06,967487,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,YES,,2/15/2011 6:05,,,,2/15/2011 6:22,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1930,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,61000,5558,6102,0,,,0,,72660,0,0,0,,,,,5,5,5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROST HEAVE,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT FRECKELTON,MANAGER,freckeltonr@dteenergy.com,313-389-7755,313-389-7757,,,,ROBERT FRECKELTON,MANAGER,313-389-7755,freckeltonr@dteenergy.com,"AT 06:05, ON FEBRUARY 15, 2011, MICHCON RESPONDED TO A REPORTED EXPLOSION AT 2400 S. BEATRICE IN THE CITY OF DETROIT, WAYNE COUNTY, MI. AT 06:22 MICHCON PERSONNEL ARRIVED AND REPORTED A WALL DOWN INSIDE THE BUILDING WITH NO OUTSIDE STRUCTURE DAMAGE.  MICHCON LOCATED A LEAK OVER A 4-INCH CAST IRON MAIN LOCATED ON DOWNING STREET APPROXIMATELY 67 FEET WEST OF BEATRICE.  A CIRCUMFERENTIAL CRACK WAS FOUND IN THE 4-INCH CAST IRON MAIN.  AT 11:30 MICHCON REPAIRED THE 4-INCH CAST IRON MAIN WITH A 4""X9"" REPAIR CLAMP AND THE LEAK WAS STOPPED.   THE DEPTH OF FROST WAS 18-INCHES WHICH CAUSED THE MAIN TO BREAK. THE DEPTH OF MAIN IS APPROXIMATELY 48-INCHES.    THE INCIDENT WAS A RESULT OF LEAKING GAS MIGRATING FROM THE BROKEN MAIN, THROUGH THE FRONT YARD, AND INTO A STORAGE ROOM LOCATED IN THE CENTER OF THE BUILDING.  SOURCE OF IGNITION UNKNOWN."
03-08-2011,2011,20110044,15212,ORIGINAL FINAL,6920,ENTERGY GULF STATES,5755 CHOCTAW DRIVE ,BATON ROUGE,LA,70805,02-12-2011 22:30,,,2415 BOYD AVE.,BATON ROUGE,EAST BATON ROUGE PARISH,LA,70802,30.455744,-91.163762,,,,,,,,,,2/14/2011 9:45,967390,,NATURAL GAS,,23.64,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,6,02-12-2011 22:42,,,,02-12-2011 22:55,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,CAR HIT GAS METER & REGULATOR SET.,CLASS 2 LOCATION,0,200,500,0,,,131,,831,0,0,1,,,,,55,60,100,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,CAR HIT METER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT A. BORNE,COMPLIANCE COORDINATOR,rborne@entergy.com,225 354-3289,225 354-3061,,,,DONALD W. VINCI,VP GAS DISTRIBUTION  BUSINESS,504 593-3434,dvinci@entergy.com,"AT APPROXIMATELY 22:30 HOURS ON FEBRUARY 12, 2011 BATON ROUGE CITY POLICE WERE INVOLVED IN A VEHICLE PURSUIT WITH AN UNKNOWN SUBJECT. AS THE SUBJECTS CAR TURNED ON BOYD AVE THE SUBJECT JUMPED FROM THE MOVING VEHICLE ALLOWING THE VEHICLE TO CONTINUE MOVING UNTIL IT HIT THE HOUSE AT 2242 BOYD AVE. THE CAR HIT THE HOUSE AT THE LOCATION OF THE GAS METER AND REGULATOR. THIS SHEERED THE METER AND REGULATOR FROM THE GAS SERVICE RISER CREATING AN OPEN SERVICE LINE WITH 55LBS PRESSURE. ACCORDING TO WITNESSES THE GAS IGNITED IMMEDIATELY CAUSING THE VEHICLE AND HOUSE TO CATCH FIRE.  GAS CREWS WERE ABLE TO SHUT OFF THE SUPPLY TO 2242 BOYD AT APPROXIMATELY 02:16 HOURS ON FEBRUARY 13, 2011.  INVESTIGATION PENDING TO DETERMINE VALUE OF DAMAGED PROPERTY."
03-10-2011,2011,20110046,16729,SUPPLEMENTAL FINAL,20010,"UGI UTILITIES, INC",1 UGI DRIVE ,DENVER,PA,17517,02-09-2011 22:45,,,N. 13TH & W. ALLEN STREETS,ALLENTOWN,LEHIGH,PA,18102-2104,40.60709,-75.48794,,,,,,,,,,02-10-2011 00:19,967026,,NATURAL GAS,,25,,YES,0,0,0,0,5,5,YES,0,0,0,0,3,3,YES,,,,,YES,500,02-09-2011 22:59,,,,02-09-2011 23:18,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,52,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1928,,,,,,12,ASA SPECIFICATION A-21.3,FRANCE,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,1575000,49632,33088,8272,COST TO RELIGHT CUSTOMERS ADJACENT TO INCIDENT AREA.   SEE SECTION H- NARRATIVE,,155,,1666147,2,0,6,,,,,0.36,0.36,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROST HEAVE,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRANK BENNETT,DIRECTOR ENGINEERING AND TECHNICAL SERVICES,fbennett@ugi.com,610-796-3567,,,,,FRANK BENNETT,DIRECTOR ENGINEERING AND TECHNICAL SERVICES,610.796.3567,fbennett@ugi.com,"ON FEBRUARY 9TH, AN EXPLOSION OCCURRED AT N. 13TH AND W. ALLEN STREETS IN ALLENTOWN, PA. DESTROYING 544 AND 542 N. 13TH STREET RESIDENCES. SUBSEQUENT FIRE DAMAGE DESTROYED (6) ADDITIONAL ROW HOMES, 530-540.    THE LIKELY SOURCE OF THE GAS IGNITED IN THE EXPLOSION WAS A CIRCUMFERENTIAL SEPARATION/FRACTURE ON A 12"" CAST IRON MAIN LOCATED ON W. ALLEN STREET. GAS FROM THE CRACK APPEARS TO HAVE MIGRATED TO 544 N. 13TH STREET AND IGNITED..    ** IN PART D #2E DOES NOT INCLUDE ""'CONFIDENTIAL SETTLEMENTS"" RELATED TO PERSONAL INJURY OR WRONGFUL DEATH CLAIMS.    12/15/2017 SUPPLEMENTAL REPORT SUBMITTED TO UPDATE THE FOLLOWING:  NCR REPORT NUMBER CORRECTED.   THE CAST IRON PIPE THAT FAILED WAS REPLACED WITH POLYETHYLENE PIPE AND THE SYSTEM WAS RESTARTED ON 3/11/2011. THE CAST IRON PIPE FAILED DUE TO A COMBINATION OF FACTORS.  FROST AND FROZEN GROUND LIKELY CRACKED THE ROAD SURFACE. THE COMPROMISED ROAD SURFACE, AND FROZEN GROUND, ALLOWED VEHICULAR TRAFFIC LOADS TO BE TRANSFERRED TO THE PIPE WHICH EVENTUALLY CAUSED CRACKING IN A PARTIALLY GRAPHITIZED SECTION OF THE MAIN.  MATERIALS ANALYSIS INDICATES THAT ABSENT THE CONFLUENCE OF THE FROST HEAVE AND EXTERNAL LOADING, THE PIPE LIKELY WOULD NOT HAVE OTHERWISE FRACTURED.."
03-04-2011,2011,20110042,15210,ORIGINAL,13480,NIAGARA MOHAWK POWER CORP,300 ERIE BOULEVARD WEST,SYRACUSE,NY,13202,02-09-2011 06:51,,,38 S. 5TH STREET,FULTON,OSWEGO,NY,13069,43.32491,-76.41104,,,,,,,,,,02-09-2011 10:50,966946,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,02-09-2011 07:01,,,,02-09-2011 07:01,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1985,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,25700,3503,621,5000,DAMAGE TO ADJACENT BUILDING,,64,,34888,0,0,2,,,,,22,22,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",ABOVE GROUND LEAK DUE TO A CRACKED NIPPLE FROM FALLEN ICE.  NOT DETECTABLE BY SCADA.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,ICE SLID OFF STEEL ROOF ONTO OUTSIDE METER SET AND CRACKED THE NIPPLE.,YES,,,,YES,ICE SLID OFF STEEL ROOF AND DAMAGED EQUIPMENT.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEBORAH DEBERGALIS,MANAGER UPSTATE DISPATCH AND SCHEDULING,deborah.debergalis@us.ngrid.com,315 460-2615,315 460-2762,,,,DEBORAH DEBERGALIS,,315 460-2615,deborah.debergalis@us.ngrid.com,"INCIDENT TIMELINE:    06:56 GAS ODOR CALLED IN FROM 425 CAYUGA ST, FULTON.  DISPATCHED TO SERVICE REP.  SEE ATTACHED MWORK ORDER.  07:01 SERVICE MAN (ANDY HECKATHORN) ARRIVED AT COMPLAINT ADDRESS.  COULD SMELL STRONG ODOR OF GAS AND BEGAN TO INVESTIGATE THE SOURCE.  07:15 WHILE IN FRONT OF 425 CAYUGA ST, SERVICE MAN HEAR A LOUD 'WOOSH' ACROSS THE STREET AND THOUGHT THE BUILDING MAY HAVE CAVED IN.  WHEN INVESTIGATING THE NOISE, HE SAW SMOKE FROM A HOUSE AROUND THE CORNER AT 38 S 5TH ST, FULTON.  HE CALLED 911 AND WENT TO ADDRESS AND SAW FRONT WALL HAD BEEN BLOWN OUT AND FLAMES COMING FROM INSIDE HOUSE.  HE SAW TWO PEOPLE ESCAPE THE HOUSE AND THEY SAID NO ONE ELSE WAS INSIDE.  HE CONTACTED SUPERVISOR AND CUT ELECTRIC SERVICE AT POLE AT STREET.  UNABLE TO GET TO OUTSIDE GAS METER BECAUSE OF FIRE.  07:20 DISPATCHED GAS OPERATIONS CREW (JAMES TUTTLE, MICHAEL KENYON, JAMIESON BOONZHA) TO 38 S 5TH ST.  07:30 GAS OPS CREW ARRIVED ON SITE.  FIRE DEPARTMENT WAS AT SCENE.  HOUSE WAS IN FLAMES AND FIRE DEPARTMENT WAS USING HOSES TO CONTROL FIRE.  WHEN IT WAS SAFE, CREW APPROACHED OUTSIDE RISER TO DETERMINE WHETHER IT WAS BROKEN ABOVE OR BELOW THE SHUT OFF VALVE.  THE ENTIRE METER ASSEMBLY WAS BURIED WITH SNOW, ICE AND ASH WHEN THEY APPROACHED.  07:45 GAS WAS SHUT OFF AT RISER USING A LONG HANDLED VALVE KEY.  THIS SIGNIFICANTLY REDUCED THE FLAMES HOWEVER DID NOT STOP THE FIRE.  IT WAS DETERMINED THAT GAS WAS LEAKING BY SHUTOFF ON RISER.  07:50 SERVICE DEPARTMENT BEGAN WALL CHECKS AT ALL THE NEIGHBORING HOUSES.  ALL WALL CHECKS WERE CLEAR.  08:00 GAS CREW BEGAN DIGGING SERVICE AT MAIN TO SHUT OFF GAS.  08:42 GAS SERVICE WAS SHUT OFF AT TEE.  UPON SHUT DOWN, FIRE IMMEDIATELY EXTINGUISHED.    FOLLOW-UP INVESTIGATION:    IMMEDIATELY FOLLOWING THIS INCIDENT THE SUBSEQUENT ACTION WAS TAKEN:    - A GAS SAMPLE WAS TAKEN AT THE NEIGHBORING HOUSE (501 CAYUGA ST) TO CHECK MERCAPTIN LEVELS.  TWO TESTS WERE COMPLETED USING BACKARACH ODOROMETER (ID# AIS367).  THE RESULTS WERE:  - .15 (TESTED BY ANDY HECKATHORN)  - .25 (TESTED PHILIP NATOLI)  - ABOVE GROUND SERVICE PIPING, INCLUDING CUSTOMER FUEL LINE, WAS INSPECTED FOR DAMAGE.  THE ENTIRE METER ASSEMBLY WAS SIGNIFICANTLY BENT FORWARD.  THERE WAS SIGNIFICANT DAMAGE TO THE REGULATOR, AND METER DUE TO THE FIRE.  CUSTOMER FUEL LINE WAS VERY LOOSE BUT STILL INTACT.  A CRACK WAS FOUND ON THE NIPPLE BETWEEN THE REDUCER AND THE BOTTOM OF THE SHUT OFF VALVE.  - SERVICE RISER WAS CAPPED, AND LINE WAS RE-ENERGIZED.  AN UNDERGROUND LEAK SURVEY WAS COMPLETED USING TWO CALIBRATED COMBUSTIBLE GAS INDICATORS (ID #052010 AND #052010).  ZERO GAS READINGS WERE FOUND.  - THE SERVICE LINE WAS PRESSURE TESTED WITH AIR AT 22PSI FOR 15 MINUTES, WITH NO DROP IN LINE PRESSURE.  - AFTER TESTING WAS COMPLETED, THE SERVICE LINE WAS PERMANENTLY RETIRED AT THE MAIN.  - JIM CLARY FROM THE NG CLAIMS DEPARTMENT AS WELL AS DENNIS WARE FROM WARE INVESTIGATIONS ARRIVED TO INVESTIGATE AND DOCUMENT THE EVENT.    PRELIMINARY REPORT:    CONSENSUS WITH THE LOCAL FIRE AND POLICE INVESTIGATORS AS WELL AS NG PERSONNEL DETERMINED THAT ICE AND SNOW SHED FROM THE ROOF OF THE RESIDENCE CAUSED THE DAMAGE TO THE SERVICE PIPING RESULTING IN THE LEAK.  THE MOST LIKELY IGNITION SOURCE OCCURRED FROM THE FURNACE WHICH WAS LOCATED APPROXIMATELY 5 FEET FROM THE SERVICE RISER."
01-10-2013,2011,20130003,15578,ORIGINAL FINAL,11248,LAS VEGAS NATURAL GAS SYSTEM,905 12TH ST. P.O. BOX 179 ,LAS VEGAS,NM,87701,02-09-2011 04:15,,,1925 CURCH STREET,LAS VEGAS,SAN MIGUEL,NM,87701,35.593432,-105.212779,,,,,,,,,,02-09-2011 14:27,966986,,,,1000,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,10,02-09-2011 05:15,,,,02-09-2011 06:20,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,2,PVC,UNKNOWN,OTHER,PVC,,,,,,,,,,OTHER,,,,,,,,,CRACK ON PVC LINE,CLASS 3 LOCATION,100000,10000,5000,0,NO OTHER COST,,1500,,116500,0,0,10,,,,,34,34,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KENNY LUCERO,GAS SYTEMS MANAGER,klucero@ci.las-vegas.nm.us,5054263209,5054541632,,,,KEN GARCIA,UTILITIES DIRECTOR,5054263310,kgarcia@ci.las-vegas.nm.us,"GAS SERVICEMAN ON CALL WAS CALLED OUT BY POLICE DEPT. ON FEBRUARY 9, 2011 ABOUT 4:15 A.M. THAT THERE WAS A HOUSE FIRE AT 1925 CHURCH STREET. AFTER RESPONDING AND INSPECTING, HE ADVISED THAT THE STREET WAS ON FIRE AND THAT THE FIRE WAS COMING OUT OF THE WATER METER CAN.  A GAS VALVE WAS LOCATED AT VALENCIA ST. AND WAS TURNED OFF.  THE RESIDENCE WERE EVACUATED AND GAS METERS TURNED OFF.  GAS CREW WERE CALLED OUT.  PRC WAS CONTACTED AND WERE NOTIFIED.  A CRACK ON THE 2"" PVC MAIN WAS DISCOVERED.  CREW CAPPED 2"" PVC WAS DONE ALONG SIDE THE PIPELINE WHICH WAS RESTORED.  CUSTOMERS APPLIANCES WERE THEN RE-LIT.    NOTE: THE PVC GAS LINE HAS BEEN REPLACED WITH PE GAS LINE THRU ENTIRE BLOCK."
03-09-2011,2011,20110045,15213,ORIGINAL,24015,YANKEE GAS SERVICES CO,107 SELDEN STREET ,BERLIN,CT,6037,02-07-2011 06:38,,,75 KIMBERLY DRIVE,SOUTH WINDSOR,HARTFORD,CT,06074-1031,41.84811,-72.60319,,,,,,,,,,02-09-2011 14:30,966975,,NATURAL GAS,,26,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,02-07-2011 06:38,,,,02-07-2011 06:58,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2005,,,,,,,,,STEEL,,,,0.113,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,1333,378,500000,DAMAGE TO STRUCTURE,,209,,501920,2,0,0,,,,,85,85,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE VOLUME OF GAS FLOWING FROM THE DAMAGE WAS TOO LOW FOR DETECTION FROM SCADA.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,CUSTOMER DEPOSITED LARGE AMOUNT OF SNOWFALL FROM ROOF OF COMMERCIAL BUILDING ONTO OUTSIDE METER SET.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARRY DAIGLE,PRINCIPAL ENGINEER,daiglgj@nu.com,203-596-3149,203-596-3130,,,,BRET FACTORA,GAS ENGINEERING MANAGER,203-596-3071,factobp@nu.com,THE STATE HAS EXPERIENCED A LARGE AMOUNT OF ACCUMULATED SNOW THIS SEASON. THE CUSTOMER AT THIS FACILITY HAD REMOVED SNOW ACCUMULATED ON THE ROOF OUT OF CONCERN THAT THE SNOW LOAD WOULD COLLAPSE THE ROOF. THE SNOW WAS REMOVED FROM THE ROOF AND DEPOSITED ON THE GROUND SURROUNDING THE BUILDING INCLUDING THE METER LOCATION. WHEN COMPANY PERSONNEL ARRIVED ONSITE THE SNOW AT THE METER SET WAS 10 FEET HIGH.    THE FORCE OF THE SNOW BEING DROPPED FROM THE ROOF STRESSED THE PIPING FROM THE METER VALVE AT THE TOP OF THE SERVICE RISER TO THE REGULATOR CAUSING THE THREADED NIPPLE TO CRACK AT THE THREADS.
03-04-2011,2011,20110041,15209,ORIGINAL FINAL,1088,BALTIMORE GAS & ELECTRIC CO,110 W FAYETTE ST ,BALTIMORE,MD,21201,02-05-2011 02:01,,,3346 YELLOW-FLOWER RD,LAUREL,ANNE ARUNDEL,MD,20724-3200,39.10195372,-76.81643218,,,,,,,,,,02-05-2011 05:46,966614,,NATURAL GAS,,18.6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,02-05-2011 02:16,,,,02-05-2011 02:53,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2000,,,,,,,,,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,VEHICLE WAS DRIVEN INTO OUTSIDE METER INSTALLATION,CLASS 4 LOCATION,0,200,2000,0,,,313,,2513,37,0,37,,,,,85,85,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL DENNIS BOWLING,GAS SERVICE SUPERVISOR,michael.bowling@bge.com,410-470-7104,410-470-7103,,,,WILLIAM H. BROWN,MANAGER GAS SERVICE,410-470-7105,william.h.brown@bge.com,"THE TIME OF DETERMINATION FOR THE REPORTABLE INCIDENT WAS 05:19 AM.  THIRD PARTY (LOYCE ATIN) BEING INTOXICATED JUMPED THE CURB AND DROVE HER VEHICLE 35 FEET ACROSS THE YARD INTO THE RESIDENCE OF 3346 YELLOW-FLOWER RD ON THE EARLY MORNING OF FEBRUARY 5, 2011. THIRD PARTY DROVE INTO THE CORNER OF THE RESIDENCE RIGHT WHERE THE OUTSIDE GAS AND ELECTRIC METERS WERE LOCATED, CAUSING NATURAL GAS TO IGNITE.  THE IGNITION CAUSED FIRE DAMAGE TO THE VEHICLE AND THE RESIDENCE OF 3346 YELLOW-FLOWER RD.  THE OPERATOR HAD TO OPERATE A MAIN LINE VALVE TO STOP THE FLOW OF NATURAL GAS TO EXTINGUISH THE FIRE AT THE GAS METER INSTALLATION THAT AFFECTED 37 HOMES.  AFTER THE FIRE WAS EXTINGUISHED, THE VEHICLE WAS REMOVED AND THE NATURAL GAS SERVICE WAS TERMINATED FOR SAFETY AND NATURAL GAS WAS RESTORED TO THE COMMUNITY."
03-08-2011,2011,20110043,15211,ORIGINAL FINAL,5410,FORT HILL NATURAL GAS AUTH,311 S. PENDLETON STREET ,EASLEY,SC,29640,02-02-2011 09:16,,,ROCHESTER HWY.,SENECA,OCONEE,SC,29678,34,-82,,,,,,,,,,02-02-2011 16:37,966394,,NATURAL GAS,,964,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,12,02-02-2011 09:16,,,,02-02-2011 09:25,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1952,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,SERVICE TEE WAS PULLED OFF OF MAIN BY EXCAVATOR.,CLASS 2 LOCATION,0,355,15800,250,REPLACE SERVICE TEE AND HIGH PRESSURE STAND TO RESIDENT.,,8317,,24722,0,0,305,,,,,360,360,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE PRESSURE DID NOT DECREASE IN THE CONTROL ROOM AND THE CAUSE WAS OBVIOUS.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,1101310909,SC 811,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LINK SARGENT,REGULATORY COMPLIANCE OFFICER,link.sargent@fhnga.com,864 859 6375,864 850 7360,,,,MICHAEL L. HAGGARD,EXECUTIVE V.P. AND C.O.O.,864 859 6375,mike.haggard@fhnga.com,
2/15/2011,2011,20110025,15230,SUPPLEMENTAL FINAL,2309,CHESAPEAKE UTILITY CORP,32145 BEAVER RUN DR,SALISBURY,MD,21804,1/31/2011 2:20,,,200 SHADY LANE,FRUITLAND,WICOMICO,MD,21826-0000,38.3335,-75.6322,,,,,,,,,,,,,NATURAL GAS,,0.01,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/31/2011 2:29,,,,1/31/2011 2:45,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,2003,,,,,,,,,DUCTILE IRON,,,,,,,,,,,OTHER,,,,,,,,,THE GREASE MELTED OUT OF SERVICE RISER VALVE PACKING DUE TO HEAT FROM FIRE. A SMALL AMOUNT OF GAS WAS RELEASED AND IGNITED.,CLASS 3 LOCATION,0,219,2041,375000,DAMAGE TO POLE SHED LEAN-TO BUILDING AND STORED EQUIPMENT CAUSED BY THE FIRE.,,1,,377261,0,0,0,,,,,28,32,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHARLES RUSSELL,ENGINEERING AND INTEGRITY MANAGER,crussell@chpk.com,410-548-5515,410-548-3245,,,,CHARLES RUSSELL,ENGINEERING AND INTEGRITY MANAGER,410-548-5515,crussell@chpk.com,"A FRUITLAND POLICE OFFICER WENT INTO THE FRUITLAND PUBLIC WORKS COMPOUND LOCATED AT 200 SHADY LANE AROUND 2:00 AM ON JANUARY 31, 2011 TO FUEL HIS POLICE CRUISER AND NOTICED SOME SMOKE AND SMOULDERING DEBRIS. HE NOTIFIED THE FRUITLAND FIRE DEPARTMENT WHO RESPONDED TO THE SCENE AND PUT OUT THE REMAINING HOT SPOTS AND COOL DOWN THE STRUCTURE AND EQUIPMENT. FIRE WAS DETECTED AROUND THE SERVICE RISER TO THE BUILDING AND WE WERE NOTIFIED BY WICOMICO COUNTY 911 CENTER. OUR ON-CALL METER TECH RESPONDED AND NOTED THAT THE GREASE HAD MELTED OUT OF THE 3/4"" SERVICE STOP AND DETECTED THE SMELL OF GAS. HE NOTICED THAT SOME GAS WAS BUBBLING THROUGH THE WATER FROM THE SERVICE RISER NEAR THE FENCE. HE CALLED OUT OUR ON-CALL CONSTRUCTION CREW WHO HAND DUG AROUND THE RISER AND SQUEEZED OFF THE 3/4"" PE SERVICE AND CAPPED IT OFF. THEY DUG THE RISER OUT AND BROUGHT IT BACK TO THE SHOP FOR FURTHER INVESTIGATION. THE INSERTED TUBE WAS CUT OFF THE RISER AND SHOWED A SMALL PINHOLE THAT HAD FORMED DUE TO THE HEAT. THE GAS FROM THE PINHOLE TRAVELLED DOWN THE CASING PIPE AND OUT THE BOOT AND VENTED THROUGH THE GROUND AND WATER PUDDLES BUT DID NOT IGNITE. MARYLAND STATE FIRE MARSHALL S. P. MASON INVESTIGATED THE INCIDENT AND CONCLUDED THAT THE ORIGIN OF THE FIRE WAS AN EXTENSION CORD GOING TO A BATTERY TRICKLE CHARGER ON A PIECE OF EQUIPMENT IN THE STRUCTURE AND THAT NATURAL GAS WAS NOT A CAUSE. THE BUILDING CONTAINED A BACKHOE, SEVERAL TRACTORS, COMPRESSORS, ZERO-TURN LAWN MOWERS, ETC. WHICH WERE DESTROYED IN THE FIRE. THE INCIDENT WAS REALIZED AT 11:06 AS A RESULT OF OUR INVESTIGATION INTO THE DAMAGES BY THE FIELD OPERATIONS MANAGER AND WAS REPORTED TO THE NATIONAL CALL CENTER AT 11:16. THE MARYLAND PSC WAS NOTIFIED AT 11:24."
