REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
2/25/2011,2011,20110036,15338,SUPPLEMENTAL FINAL,11032,LACLEDE GAS CO,700 MARKET STREET ,SAINT LOUIS,MO,63101,1/27/2011 2:43,,,WEST FLORISSANT AND LUCAS & HUNT RD,COUNTRY CLUB HILLS,ST. LOUIS,MO,63136,38.725169,-90.27523,,,,,,,,,,1/27/2011 5:00,965805,,NATURAL GAS,,0.1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/27/2011 2:43,,,,1/27/2011 3:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1967,,,,,,,,,OTHER,STAINLESS STEEL TUBING,,,,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,0.4,0.4,,CLASS 3 LOCATION,0,63000,640,1000,TOTALED VEHICLE,,0,,64640,0,0,0,,,,,31,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CAR INVOLVED IN A POLICE CHASE LOST CONTROL AND RAN INTO THE REGULATOR STATION CONTROL BOX.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK D. LAUBER,SUPERINTENDENT MAINTENANCE ENGINEERING,mlauber@lacledegas.com,314-658-5413,314-535-5075,,,,CRAIG R. HOEFERLIN,ASSISTANT VP ENGINEERING AND FIELD SERVICES,314-658-5410,choeferlin@lacledegas.com,"IN THE MORNING OF JANUARY 27, 2011 A PRIVATELY OWNED/OPERATED VEHICLE INVOLVED IN A POLICE CHASE LOST CONTROL, RAN OFF THE ROAD, AND CRASHED INTO THE ABOVE GROUND EQUIPMENT BOX OF A REGULATOR STATION."
2/19/2011,2011,20110030,15232,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,1/26/2011 18:41,,,28-29 209 STREET,NEW YORK,QUEENS,NY,11360-2829,40.7202674,-73.7554868,,,,,,,,,,1/26/2011 19:11,965787,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/26/2011 18:41,,,,1/26/2011 18:46,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1957,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,0,1325,41927,REPAIRS,,15,,43267,0,0,0,,,,,62,62,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM WAS OPERATING NORMALLY AND FLASH WAS CAUSED BY MIGRATION FROM A COMPRESSION COUPLING LEAK IN THE STREET  COMBINATION WITH AN OVERLOADED CIRCUIT BREAKER IN THE ELECTRIC PANEL.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,OTHER COMPRESSION TYPE FITTING,COUPLING-- TEE COMPRESSION,,,DRESSER,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,SEAL LEAK ON COMPRESSION FITTING,,YES,,,,OTHER,SEAL LEAK,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"AT 18:41 ON JANUARY 26,2011 THE NEW YORK CITY FIRE DEPARTMENT (FDNY) REPORTED A SMALL EXPLOSION IN THE BASEMENT OF 28-29 209 PLACE, BAYSIDE, NEW YORK TO THE GAS EMERGENCY RESPONSE CENTER (GERC). THE GERC CALLED THE CUSTOMER AS WELL AS WITH THE FDNY WHO STATED THE RESIDENT WAS INJURED WHILE ATTEMPTING TO EXTINGUISH A FIRE IN A UTILITY CLOSET IN THE BASEMENT. THE FDNY REPORTED THE CUSTOMER WAS TREATED AT THE SCENE. A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT) WAS INITIATED AND THE GERC DISPATCHED (4) GAS DISTRIBUTION SERVICES (GDS)CREWS, (3) GDS SUPERVISORS, GDS PLANNER AND (2) CONSTRUCTION CREWS. A GDS SUPERVISOR REPORTED AT 18:53 THAT THEY RECEIVED A 15% GAS READING AT THE INSIDE SEWER TRAP IN THE UTILITY CLOSET OF THIS PRIVATE HOME. THE STEEL PLATE OVER THE TRAP WAS OPENED AND THE TWO SCREW CAPS WERE IN PLACE BUT NOT TIGHT. THE CUSTOMER, MICHAEL SCUDERI 28 YEARS OLD,  STATED THAT HE WAS NOT INJURED, WAS NOT TREATED BY EMS AND REFUSED TO GO TO THE HOSPITAL. THE CUSTOMER STATED THAT HE SAW SMOKE COMING FROM UNDERNEATH THE UTILITY ROOM DOOR, SAW A FLASH, THE DOOR BLEW OPEN AND HE SPRAYED THE AREA WITH HIS PERSONAL FIRE EXTINGUISHER.  GDS INVESTIGATED AND REPORTED RECEIVING READINGS INSIDE (7) PRIVATE HOMES (AT SEWER TRAPS) (2) ELECTRIC MANHOLES IN THE STREET AND (3) SEWER MANHOLES. INTERNAL AND EXTERNAL NOTIFICATIONS WERE MADE AS REQUIRED. AN FDNY FIRE MARSHAL RESPONDED AND ATTRIBUTED THE INCIDENT TO NATURAL GAS.   THE LEAK WAS INVESTIGATED, EXCAVATED AND CREWS SECURED A LEAKING 2"" X 2"" X 2"" COMPRESSION TEE ON THE 2"" STEEL MAIN IN THE STREET. THIS WAS AN UPGRADED LEVEL INCIDENT."
2/22/2011,2011,20110032,33579,SUPPLEMENTAL FINAL,13420,NEW YORK STATE ELECTRIC & GAS CORP,18 LINK DRIVE,BINGHAMTON,NY,13904,1/26/2011 9:18,,,198 JOSEPH STREET,HORSEHEADS,CHEMUNG,NY,14845,42.912954,-76.4932571,,,,,,,,,,1/26/2011 10:11,765720,,NATURAL GAS,,3,,YES,0,0,0,0,1,1,YES,0,0,0,0,2,2,YES,,,,,YES,9,1/26/2011 9:18,,,,1/26/2011 9:25,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1955,,,,,,1,UNKNOWN,UNKNOWN,OTHER,COATED STEEL,,,,,,,,,,OTHER,,,,,,,,,THIRD PARTY DAMAGE TO THE SERVICE PIPING,CLASS 3 LOCATION,0,500,225000,0,,,100,,225600,0,0,5,,,,,52,52,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS ATTRIBUTED TO THIRD PARTY DAMAGE TO THE SERVICE PIPING.,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,WATER,NO,,,,,,YES,122,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BARRY J. KACHMARYK,MANAGER GAS ENGINEERING,barry_kachmaryk@rge.com,585-315-1227,,,,,MICHAEL D. EASTMAN,VP GAS OPERATIONS,585-724-8253,mdeastman@nyseg.com,THE COMPANY RECEIVED A REPORT OF A HOUSE EXPLOSION AND RESPONDED TO ASSIST THE FIRE DEPARTMENT   AND LAW ENFORCEMENT.  THE INCIDENT WAS ATTRIBUTED TO THIRD PARTY DAMAGE TO THE SERVICE LINE   PIPING.
2/23/2011,2011,20110034,15469,SUPPLEMENTAL FINAL,4060,DOMINION EAST OHIO,1201 EAST 55TH STREET ,CLEVELAND,OH,44103,1/24/2011 6:37,,,HIGH STREET DISTRICT REGULATOR STATION,FAIRPORT HARBOR,LAKE,OH,44077-5521,41.7431,-81.2744,,,,,,,,,,1/24/2011 9:29,965512,,NATURAL GAS,,86,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1505,1/24/2011 6:37,,,,1/24/2011 7:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1999,,,,,,,,,OTHER,REGULATOR STATION,,,,,,,,,,OTHER,,,,,,,,,"OPERATING PRESSURE EXCEEDED MAOP, WARNING DEVICE RELIEF RELEASED GAS",CLASS 3 LOCATION,1220000,0,73000,0,,,413,,1293413,100,0,1200,,,,,8.5,0.5,1,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,OTHER,SYSTEM IS MONITORED BY HI- LOW PRESSURE ALARMS,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN W. BUCK,TECHNICAL CONSULTANT,steven.w.buck@dom.com,330-401-8033,866-521-4877,,,,AARON MCCOY,TECHNICAL SPECIALIST,330-458-9186,aaron.m.mccoy@dom.com,"THE DOMINION NETWORK THAT IS UTILIZED TO SERVE FAIRPORT HARBOR CONSISTS OF STEEL AND PLASTIC LOW PRESSURE DISTRIBUTION PIPING.  GAS IS SUPPLIED THROUGH THREE DISTRICT REGULATOR STATIONS FROM THE NORTHEAST, EAST AND SOUTHWEST AREAS OF THE VILLAGE.  THESE THREE STATIONS CONTAIN TWO CONTROL/MONITOR REGULATORS SET AT 6.5 OUNCES (OZ) AND 8.5 OUNCES PER SQUARE INCH GAUGE RESPECTIVELY.  THE NORTHEAST STATION IS EQUIPPED WITH A HI-LO FOR MONITORING SYSTEM PRESSURE THAT IS SET AT 8.5 OZ AND 4.5 OZ RESPECTIVELY.  THE EAST STATION ALSO CONTAINS A RELIEF DEVICE FOR AUDIBLE WARNING SET AT 12OZ.      AT APPROXIMATELY 6:37 A.M. ON 01/24/2011, DOMINION RECEIVED A HIGH ALARM FROM THE HI-LO MONITOR AT THE NORTHEAST STATION.    A TECHNICIAN WAS IMMEDIATELY DISPATCHED TO THE AREA.  THE TECHNICIAN NOTED THE RELIEF BLOWING AS HE PASSED THE EAST STATION AND NOTIFIED SUPERVISION.  THE TECHNICIAN ARRIVED AT THE NORTHEAST STATION AT 7:15 A.M., AND SHUT THE INLET VALVE TO THE NORTHEAST STATION.  HE PROCEEDED TO THE EAST STATION, SHUT THE INLET VALVE AND OBTAINED A SYSTEM PRESSURE READING OF 8.5 PSIG.  SUPERVISION WAS UPDATED THAT THE NORTHEAST AND EAST STATIONS WERE NOT SUPPLYING GAS, AND BOTH STATIONS HAD BEEN SHUT-IN.    SUPERVISION ADVISED THE TECHNICIAN TO OPEN THE INLET TO THE EAST STATION AND PROCEED TO THE SOUTHWEST STATION.  UPON ARRIVAL HE NOTED THE SOUTHWEST STATION WAS SUPPLYING GAS AND SHUT THE INLET VALVE.  SUPERVISION ADVISED HIM TO RETURN TO THE EAST STATION AND MONITOR THE SYSTEM PRESSURE.  AT 8:05 A.M. THE TECHNICIAN RETURNED TO THE EAST STATION AND NOTED THE RELIEF HAD STOPPED BLOWING.  HE VERIFIED THAT SYSTEM PRESSURE HAD RETURNED TO 6.5OZ.      LEAK SURVEY OF THE FAIRPORT HARBOR SYSTEM WAS CONDUCTED ON 01/24/2011 AND REPEATED ON 01/25/2011.  CONSTRUCTION AND MAINTENANCE CREWS REPAIRED ALL HAZARDOUS LEAKS UPON DISCOVERY AND CONTINUE TO WORK ON REPAIR OF NON-HAZARDOUS LEAKS.      DOMINION FIELD PERSONNEL REMAINED IN THE AREA OVER THE NEXT THREE DAYS, RESTORING SERVICE TO 1300 AFFECTED CUSTOMERS.  DOMINION HAS WORKED WITH FAIRPORT HARBOR VILLAGE OFFICIALS AND THE AMERICAN RED CROSS PROVIDING HOUSING AND SHORT-TERM FINANCIAL SUPPORT FOR THOSE IN NEED UNTIL SERVICE RESTORATION.  ELEVEN HOMES RECEIVED SEVERE DAMAGE FROM FIRE AND 150 HOMES REQUIRED APPLIANCE REPAIR OR REPLACEMENT.  DOMINION AND ITS CONTRACTORS HAVE PROVIDED ALL NECESSARY HOUSE LINE REPAIRS, APPLIANCE REPAIRS AND REPLACEMENT.  FOR NINE STRUCTURES CONSIDERED TO BE UNINHABITABLE, DOMINION CONTINUES TO WORK THROUGH THE PROCESS OF RESOLVING CUSTOMER CLAIMS.      DOMINION WORKED WITH THE PUBLIC UTILITIES COMMISSION OF OHIO, FAIRPORT HARBOR FIRE DEPARTMENT INVESTIGATORS AND THE STATE FIRE MARSHAL IN REMOVING THE REGULATORS AND OTHER ASSOCIATED EQUIPMENT FROM THE SOUTHWEST STATION.  THE STATION EQUIPMENT HAS BEEN TAKEN TO THE GAS TECHNOLOGY INSTITUTE (GTI) FOR FURTHER EXAMINATION AND INVESTIGATION.    AFTER GTI REMOVED AN OILY SUBSTANCE AND CLEANED THE COMPONENTS WITH ISOPROPYL ALCOHOL, THE REGULATORS INVOLVED IN THE INCIDENT WERE TESTED IN JUNE AND AUGUST WITH ALL OTHER INTERESTED PARTIES PRESENT.  THE REGULATING EQUIPMENT WAS DETERMINED TO FUNCTION AS DESIGNED DURING INCREASING AND DECREASING FLOW AND PRESSURE CONDITIONS.  THE REGULATING EQUIPMENT WAS FOUND TO OPERATE PROPERLY WITH THE FLUIDS REMOVED.  IT IS CURRENTLY BELIEVED THAT THE PRESENCE OF PIPELINE FLUIDS AND GAS TEMPERATURE DROP ACROSS THE REGULATORS CAUSED THE REGULATORS TO MALFUNCTION."
02-04-2011,2011,20110018,34481,SUPPLEMENTAL FINAL,1209,BAY STATE GAS CO,4 TECHNOLOGY DRIVE ,WESTBOROUGH,MA,1581,1/23/2011 17:26,,,92 FRONT STREET,WEST SPRINGFIELD,HAMPDEN,MA,1089,42.6,-72.38,,,,,,,,,,,NRC NOTIFICATION REQUIRED BUT NOT MADE,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,20,1/23/2011 17:26,,,,1/23/2011 18:38,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,OVERPRESSURIZATION OF SERVICE REGULATOR ON MULTI METER SET,CLASS 3 LOCATION,300000,1500,1200,0,0,,0,,302700,11,3,8,,,,,0.5,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,SERVICE REGULATOR VENT PIPING WAS OBSTRUCTED DUE TO TAMPERING. THE PIPING WAS FOUND TO HAVE COMMON TRASH ITEMS INSERTED AND INSECT SCREEN REMOVED. INOPERABLE VENT CAUSED AN OVER PRESSURE TO APPLIANCES. STATE INVESTIGATOR DETERMINED THE CAUSE TO BE ACCIDENTAL IN NATURE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MEGGAN BIRMINGHAM,MANAGER COMPLIANCE GAS OPERATIONS,meggan.pena@eversource.com,508.468.9956,,,,,MEGGAN BIRMINGHAM,MANAGER COMPLIANCE GAS OPERATIONS,508.468.9956,meggan.pena@eversource.com,"FIRE AT 92 FRONT STREET, WEST SPRINGFIELD, MA REPORTED TO COLUMBIA GAS OF MASSACHUSETTS BY WEST SPFLD FIRE DEPT. GAS SERVICE SHUTOFF TO BLDG, AND INITIAL INVESTIGATION DID NOT FIND NATURAL GAS TO BE INVOLVED IN THE CAUSE OF FIRE. 2 DAYS LATER ON TUESDAY 1/25/2011, INVESTIGATORS FROM FIRE MARSHAL'S OFFICE SUSPECTED A POSSIBLE OVER PRESSURIZATION BASED ON SOME MARKS ON WATER HEATING EQUIPMENT, AND THE REGULATOR VENT PIPING PARTIALLY OBSTRUCTED. SERVICE REGULATOR VENT PIPING WAS OBSTRUCTED DUE TO TAMPERING. THE PIPING WAS FOUND TO HAVE COMMON TRASH ITEMS INSERTED AND INSECT SCREEN REMOVED. INOPERABLE VENT CAUSED AN OVER PRESSURE TO APPLIANCES. STATE INVESTIGATOR DETERMINED THE CAUSE TO BE ACCIDENTAL IN NATURE. THERE WAS A BREAKDOWN IN THE NOTIFICATION PROCESS WHICH RESULTED IN AN NRC CALL NOT BEING MADE."
5/22/2013,2011,20130056,15663,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,1/19/2011 5:53,,,WEST 135 STREET AND AMSTERDAM AVENUE,NEW YORK,,NY,10031,40.8191886,-73.9522576,,,,,,,,,,1/19/2011 6:07,965080,,NATURAL GAS,,9.9,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/19/2011 5:53,,,,1/19/2011 20:32,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,57,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1980,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,129395,3704,0,,,67,,133166,0,0,0,,,,,288,288,350,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,VALVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VALVE,,,,,,,,,,,,,,,,,OTHER,ELASTOSEAL VALVE LEAK WHICH COULD NOT BE REPAIRED; REQUIRED REPLACEMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON 1-17-11 THE GAS EMERGENCY RESPONSE CENTER (GERC) RECEIVED A REPORT OF AN OUTSIDE GAS ODOR COMPLAINT AT W 135 ST. AND AMSTERDAM AVE. FROM THE PUBLIC. A GAS DISTRIBUTION SERVICES (GDS) CREW WAS DISPATCHED AND UPON INVESTIGATING THE COMPLAINT RECEIVED 50% GAS-IN-AIR READING IN THE MAIN VALVE BOX FOR V-3530 WHICH IS A 4"" TRANSMISSION PRESSURE INLET VALVE THAT SUPPLIES REGULATOR STATION GR-80. THE MAIN VALVE BOX WAS VENTED AND THE 50% READING DISSIPATED. THIS VALVE IS AN ELASTOSEAL VALVE WHICH COULD NOT BE SERVICED AND NEEDED TO BE REPLACED. AN OPERATIONAL PLAN WAS DEVELOPED FOR THE REPLACEMENT OF V-3530 AND CONTINGENCY PLANS WERE PUT IN PLACE TO MAINTAIN SUPPLY TO THE MANHATTAN HIGH PRESSURE SYSTEM IN THE UNLIKELY EVENT THE 30"" TRANSMISSION MAIN, SUPPLYING THE 4"" INLET TO GR-80, WOULD HAVE TO BE SHUTDOWN. THE CONTINGENCY PLAN CALLED FOR THE 59 ST. GENERATING STATION AS WELL AS INTERRUPTIBLE GAS CUSTOMERS TO CEASE GAS USAGE.  THE AREA OF THE INLET PIPING TO GR-80 WAS EXCAVATED AND A CONTROL FITTING AND VARIOUS FITTINGS WERE WELDED, TAPPED AND THE 4"" INLET MAIN STOPPED-OFF SUCCESSFULLY. THE 4"" MAIN WAS DEPRESSURIZED AND  V-3530 WAS EXCAVATED AND THE VALVE AND ASSOCIATED PIPING WERE CUT AND REMOVED. THE 5' REPLACEMENT SECTION (INCLUDING NEW INLET VALVE) WAS SUCCESSFULLY WELDED AND X-RAYED. WELDED HIGH-HATS WERE INSTALLED AND SUCCESSFULLY MAG-PARTICLE TESTED OVER VARIOUS FITTINGS.  AT 20:32 HRS 1-19-11, THE TRANSMISSION MAIN WAS PLACED BACK IN SERVICE.  REGULATOR STATION GR-80 WAS PLACED BACK IN SERVICE AT 2000 HRS.  THIS WAS A SERIOUS LEVEL INCIDENT.    NOTE--THIS GAS DISTRIBUTION INCIDENT REPORT IS GENERATED TO REPLACE RESCINDED GAS TRANSMISSION INCIDENT REPORT 20110013-15868"
2/17/2011,2011,20110028,15200,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,"1000 MAINE AVENUE, SW ",WASHINGTON,DC,20024,1/19/2011 4:06,,,4709 40TH AVENUE,HYATTSVILLE,PRINCE GEORGE'S,MD,20781-2102,38.94869,-76.94807,,,,,,,,,,1/19/2011 6:06,965079,,NATURAL GAS,,56,,YES,0,0,0,0,2,2,YES,0,0,0,0,4,4,NO,,,,,NO,7,1/19/2011 4:06,,,,1/19/2011 4:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,2007,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,OTHER,,,,,,,,,DAMAGE TO AN OUTSIDE RISER AS A RESULT OF A HOUSE FIRE.,CLASS 3 LOCATION,0,200,7000,270000,APPROXIMATE DAMAGE TO THE STRUCTURE AS A RESULT OF A HOUSE FIRE.,,240,,277440,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHINGTON GAS WAS NOTIFIED BY THE PRINCE GEORGE'S COUNTY FIRE BOARD OF A HOUSE FIRE AT 4709 40TH AVENUE, HYATTSVILLE, MD, ON WEDNESDAY, JANUARY 19, 2011 AT 4:06 AM.  WASHINGTON GAS PERSONNEL ARRIVED AT 4:30 AM.  CREWS FOUND GAS TURNED OFF AT THE OUTSIDE METER VALVE BY THE FIRE DEPARTMENT.  GAS WAS NOTED AT THE FRONT BUILDING WALL OVER SERVICE LINE DUE HEAT EXPOSURE TO RISER FROM HOUSE FIRE.  WASHINGTON GAS SQUEEZED-OFF THE GAS SERVICE APPROXIMATELY 5 FEET FROM FRONT BUILDING WALL.  NO GAS IGNITION OCCURRED.  A 360 DEGREE BAR AND TEST SURVEY WAS CONDUCTED AROUND THE STRUCTURE AND OVER THE SERVICE LINE AND MAIN.  NO LEAK INDICATIONS WERE FOUND.  AN ODORANT SAMPLE WAS TAKEN AND THE LEVEL OF ODORANT WAS FOUND TO BE ACCEPTABLE.  THE SERVICE WAS CAPPED OFF AT THE MAIN AND THE SERVICE LINE WAS PRESSURE TESTED ON JANUARY 24, 2011.  NO LEAK INDICATIONS WERE FOUND.  DISCUSSIONS ON SITE WITH FIRE PERSONNEL ON DAY OF INCIDENT INDICATED PRELIMINARY FINDINGS WERE SUGGESTING POSSIBLE ELECTRICAL INVOLVEMENT IN THE CAUSE OF THE FIRE.  WASHINGTON GAS FACILITY INVOLVEMENT WAS SECONDARY."
2/15/2011,2011,20110026,15196,ORIGINAL,15469,PHILADELPHIA GAS WORKS,800 W. MONTGOMERY AVENUE ,PHILADELPHIA,PA,19122,1/18/2011 19:28,,,6932 TORRESDALE AVENUE,PHILADELPHIA,PHILADELPHIA,PA,19135-1906,40.026622,-75.042423,,,,,,,,,,1/19/2011 0:45,965075,,NATURAL GAS,,2923,,YES,1,0,0,0,0,1,YES,3,0,0,0,0,3,YES,,,,,YES,30,1/18/2011 19:28,,,,1/18/2011 19:38,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,37,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1942,,,,,,12.75,ASA A21.1,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,300000,40000,17500,0,,,15350,,372850,2,0,18,,,,,18,18,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN J. JOLLY,MANAGER DISTRIBUTION DEPARTMENT,john.jolly@pgworks.com,215-684-6386,215-684-6388,,,,PAUL A. MONDIMORE,VICE PRESIDENT FIELD OPERATIONS,215-684-6372,paul.mondimore@pgworks.com,"ON JANUARY 18TH, 2011 PGW RECEIVED A PHONE CALL AT 19:28 FROM THE PHILADELPHIA FIRE DEPARTMENT REPORTING A STRONG ODOR OF GAS IN THE INTERSECTION OF TORRESDALE (6900 BLOCK) AVENUE AND DISSTON (4600 BLOCK) STREET. PGW DISPATCHED FIRST RESPONDERS AT 19:29, WITH THE FIRST PGW EMPLOYEE ARRIVING ON LOCATION AT 19:38. UPON ARRIVAL, PGW PRELIMINARILY IDENTIFIED A SIGNIFICANT LEAK ON A DISTRIBUTION MAIN OPERATING AT 18 PSIG (10-35 PSIG MAOP). AT 20:00, PGW CALLED IN RESOURCES TO START AN EMERGENCY SHUT DOWN. ADDITIONAL RESOURCES CONTINUED TO ARRIVE AND STARTED LEAK MIGRATION AND HOUSE CHECKS ALONG THE 6900 BLOCK OF TORRESDALE. WITH THE ASSISTANCE OF THE PFD, PGW BEGAN FORCED ENTRY PROCEDURES AND EVACUATIONS OF RESIDENTS. PGW RECORDED ATMOSPHERIC READINGS IN SEVERAL HOUSES DURING THE HOUSE CHECKS. WHEN THE FIRST DISTRIBUTION CREW ARRIVED (20:10), PGW MADE BAR HOLES TO VENTILATE THE GAS AND LOCATE THE LEAK.     AT 20:35, A PGW SUPERVISOR REPORTED AN EXPLOSION AND FIRE AT 6932 TORRESDALE AVENUE.      AFTER CLOSURE OF THE ISOLATION VALVES THE GAS FIRE SUBSIDED. THE PFD EXTINGUISHED THE REMAINING FIRES.  PGW ALSO GREASED OFF THE 6"" LP CI MAIN ON TORRESDALE CROSSING THE INTERSECTION OF DISSTON STREET.  THE SOUTH END WAS GREASED OFF THRU THE SERVICE AT 6924 TORRESDALE; AND THE NORTH END WAS GREASED OFF THROUGH THE MAIN. FSD PULLED A HEAD OF SERVICE PLUG ON BUILDING 6926 TO CONFIRM THE LINE WAS DEACTIVATED.    WITH THE 6"" MAIN (1/4 PSIG) MAIN DEACTIVATED AND THE 12"" (10-35 PSIG) MAIN DEACTIVATED, HOUSES VENTILATED, THE JOB WAS DECLARED 'MADE SAFE' AT 22:40. PGW MADE EXCAVATIONS TO PHYSICALLY CUT AND CAP THE 12"" MAIN AND 6' MAIN.  THE 6"" MAIN WAS CUT AND CAPPED ON 1/19/11 AT 03:25.  THE 12"" MAIN WAS CUT AND CAPPED ON AT 05:30.     ON 01/19/11 PGW INSERTED A CAMERA INSIDE THE CUT & CAPPED 12"" CI MAIN FROM 25' EEC MARSDEN ST TO 35' WWC TORRESDALE AVENUE.  THE MAIN WAS CLEAN, NO SIGNS OF PITTING AND THE MECHANICAL JOINTS WERE INTACT. WITH THE CAMERA THE BROKEN MAIN WAS LOCATED AT 29' 4"" WWC TORRESDALE AVENUE & 3'6"" NSC DISSTON STREET    PGW EXCAVATED THE AREA WHERE THE BROKEN MAIN WAS LOCATED. THE GROUND WAS SOLID CLAY IN THE ROADWAY, NO SIGNS OF ANY VOIDS. THE BREAK WAS CIRCUMFERENTIAL AND APPEARED TO BE A COMPLETE BREAK, AND THE MAIN WAS STILL IN ALIGNMENT, NO INDICATION THAT THE MAIN HAD DROPPED.     PGW EXCAVATED THE AREA WHERE THE BROKEN MAIN WAS LOCATED. THE GROUND WAS SOLID CLAY IN THE ROADWAY, NO SIGNS OF ANY VOIDS. THE BREAK WAS CIRCUMFERENTIAL AND APPEARED TO BE A COMPLETE BREAK, AND THE MAIN WAS STILL IN ALIGNMENT, NO INDICATION THAT THE MAIN HAD DROPPED.     THE AREA EXCAVATED CONSISTED OF MACADAM WITH AN OVERLAY OF ASPHALT WITH A STONE BASE. THERE WAS NO CONCRETE BASE IN THE ROADWAY. THE DIRT WAS SOLID CLAY AND NO FROST WAS DETECTED IN THIS OPENING. THE SOIL AROUND THE PIPE WAS UNDISTURBED CLAY, VERY MOIST. THE GROUND WAS SOLID WITH NO SIGNS OF CAVITY, VOID OR UNDERMINING CONDITIONS OR DEPRESSIONS SUPPORTING THE PIPE.  THE DIRT AROUND THE BREAK HAD EQUAL MOISTURE AS THE SURROUNDING SOIL.      PGW EXCAVATED ALONG BOTH SIDES OF THE MAIN AND LEFT THE DIRT UNDER THE MAIN, NOT TO DISTURB IT. THERE WERE NO OBVIOUS SIGNS OF ANY GRAPHITIZATION, PITS, PLUGS, OR HOLES. THERE WERE NO OTHER TYPES OF FITTINGS IN THIS OPENING.    THE EXCAVATION WAS PREPARED TO ALLOW A 6' SECTION TO BE REMOVED WITH THE BREAK IN THE MIDDLE.  THE MAIN WAS HAND DUG AND SCALED.  THE PIPE WAS SCALED ONLY IN THE AREAS OF THE CUT.  THE REMAINDER OF THE REMOVED SECTION WAS ONLY CLEANED, NOT SCALED.  A STAINLESS STEEL SLEEVE WAS INSTALLED ON THE BREAK AREA; IT WAS A COMPLETE CIRCUMFERENTIAL BREAK.  THE MAIN WAS MARKED EAST, WEST AND TOP.  PICTURES WERE TAKEN DURING THE REMOVAL.  THE REMOVED MAIN IS SCHEDULED TO BE TRANSPORTED TO A LABORATORY FOR A COMPLETE METALLURGICAL EXAMINATION."
02-01-2011,2011,20110017,15179,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,1/18/2011 15:07,,,60 KNOLLS CRESCENT,NEW YORK,BRONX,NY,10463-6319,40.879437,-73.917542,,,,,,,,,,1/18/2011 16:08,965040,,NATURAL GAS,,0.15,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/18/2011 15:56,,,,1/18/2011 15:56,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,OTHER,CUSTOMER-OWNED PIPING,SERVICE,,1951,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 4 LOCATION,0,0,500,5683,CONSTRUCTION REPAIRS,,10,,6193,0,0,1,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,MANAGER--GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER--GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"THIS IS NOT DOT REPORTABLE! THIS REPORT IS FOR RECORD PURPOSES ONLY.     ON JANUARY 18, 2011 THE NEW YORK FIRE DEPARTMENT (FDNY) REPORTED A BUILDING FIRE AND A HIGH CO CONDITION AT 60 KNOLLS CRESCENT, BRONX, NEW YORK TO THE GAS EMERGENCY RESPONSE CENTER (GERC). GAS DISTRIBUTION SERVICES (GDS) RESPONDED AND REPORTED THAT THERE WAS A CON EDISON ELECTRIC EMERGENCY RESPONDER ON LOCATION. GDS INVESTIGATED AND REPORTED THAT THERE WAS AN ACTIVE GAS FED FIRE OUTSIDE THE BUILDING IN THE GRASS AREA WHERE THE CUSTOMER-OWNED GAS AND ELECTRIC SERVICES CROSS (INSIDE THE PROPERTY LINE). GDS AND THE FDNY LOCATED AND SHUT THE CURB VALVE ON THE SERVICE AT 16:09 AND THE FIRE WAS EXTINGUISHED. COOKING GAS SUPPLYING 120 APARTMENTS WAS INTERRUPTED BUT THE GAS BOILER WAS NOT AFFECTED AS IT IS SUPPLIED FROM A SEPARATE SERVICE. AT 18:17 THE ELECTRIC SERVICE TO BUILDING WAS CUT AND THE ELECTRIC RELATED EVACUATION ENDED.  GDS REPORTED THAT THE FIRE APPEARED TO HAVE BEEN WHERE THE CUSTOMER-OWNED ELECTRIC CABLE CROSSED OVER THE CUSTOMER-OWNED 4"" LOW PRESSURE STEEL GAS SERVICE (INSIDE THE PROPERTY LINE). BRONX GAS CONSTRUCTION EXCAVATED OVER THE MAIN AND CUT THE GAS SERVICE OFF FOR SAFETY. ON JANUARY 19, 2011 A NEW SERVICE TO THE BUILDING WAS INSTALLED AND SERVICE WAS RESTORED. THERE WAS LESS THAN $50,000.00 IN DAMAGES (SMALL PATCH OF GRASS ONLY) AND UPON CONSULTATION WITH USDOT REPRESENTATIVE WAYNE CHAN, THIS IS NOT DOT REPORTABLE. THERE WERE NO INJURIES AND THIS IS AN UPGRADED LEVEL INCIDENT."
02-11-2011,2011,20110024,15657,SUPPLEMENTAL FINAL,2060,CANTON MUNICIPAL UTILITY,226 HARGON STREET,CANTON,MS,39046,1/17/2011 18:40,,,392 FROST STREET,CANTON,MADISON,MS,39046,32.618367,-90.040897,,,,,,,,,,1/17/2011 19:52,964967,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,28,1/17/2011 18:40,,,,1/17/2011 18:45,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,UNKNOWN,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,25000,3000,5000,0,,,1000,,34000,0,0,1,,,,,15,15,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE CALL WAS RECEIVED FROM POLICE DEPT. AND IMMEDIATELY DISPATCHED TO ON CALL EMPLOYEE.,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,8/13/2009,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KYLE CANOY,TECHNICAL SERVICES MANAGER,k.canoy@cmu.com,601-855-5462,601-855-5441,,,,JOHN WALLACE,GENERAL MANAGER,601-859-2474,j.wallace@cmu.com,
02-07-2011,2011,20110020,15339,SUPPLEMENTAL FINAL,11032,LACLEDE GAS CO,700 MARKET STREET ,SAINT LOUIS,MO,63101,01-08-2011 12:00,,,3810 COUNCIL GROVE AVENUE,PINE LAWN,ST. LOUIS,MO,63121,38.69176,-90.275,,,,,,,,,,01-08-2011 14:32,964078,,NATURAL GAS,,140,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,134,01-08-2011 12:07,,,,01-08-2011 12:23,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1953,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,25446,0,90000,HOUSE AND CONTENTS,,898,,116344,0,0,10,,,,,18,18,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM PRESSURE WAS WITHIN NORMAL OPERATING RANGE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,PREVIOUS MECHANICAL DAMAGE NOT RELATED TO EXCAVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS MECHANICAL DAMAGE NOT RELATED TO EXCAVATION,,,,,,,,09-03-2009,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK D. LAUBER,SUPERINTENDENT OF MAINTENANCE ENGINEERING,mlauber@lacledegas.com,314-658-5413,314-535-5075,,,,CRAIG R. HOEFERLIN,ASSISTANT VP ENGINEERING AND FIELD SERVICES,314-658-5410,choeferlin@lacledegas.com,THE 2-INCH STEEL NATURAL GAS MAIN IN FRONT OF 3810 COUNCIL GROVE AVENUE WAS EXCAVATED TO REVEAL A CIRCUMFRENTIAL CRACK IN THE BODY OF THE PIPE FROM THE 1 O'CLOCK TO 11 O'CLOCK POSITION.  THE CRACK WAS LOCATED AT A DENT AND DEFLECTION OF THE GAS MAIN THAT APPEARED TO HAVE BEEN CASUED BY PRIOR EXCAVATION ACTIVITY.  THE DAMAGE WAS DIRECTLY OVER A SEWER LATERAL THAT HAD BEEN INSTALLED PRESUMABLY WHEN THE HOUSE WAS BUILT IN 2000.
02-07-2011,2011,20110022,15280,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,01-08-2011 00:50,,,4309 PRAIRIE WAY,MODESTO,STANISLAUS,CA,93555,37.6659,-120.9157,,,,,,,,,,01-08-2011 03:45,96407,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,,,,,,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMININ,,,,,,,,,,OTHER,,,,,,,,,FIREPLACE ASHES FROM CONTAINER STARTED A FIRE (SECONDARY IGNITION),CLASS 3 LOCATION,0,0,2000,100000,VALUE OF DAMAGE TO HOME.,,1,,102001,0,0,1,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,SECONDARY IGNITION FROM ASHES LEFT IN A CONTAINER NEXT TO  HOME,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY F. GUERRERO,SENIOR COMPLIANCE ANALYST,gfg2@pge.com,925-974-4075,,,,,BRIAN DAUBIN,MANAGER GAS ENGINEERING,925-9744210,bmd5@pge.com,"AT APPROXIMATELY 0050 HOURS ON JANUARY 8, 2011 THERE WAS A STRUCTURE FIRE AT 4309 PRAIRIE CREEK WAY, MODESTO.  ACCORDING TO THE FIRE DEPARTMENT PRELIMINARY ON-SITE REPORT, THE RESIDENT AT THIS ADDRESS HAD CLEANED OUT A FIREPLACE AND PLACED ASHES IN A CONTAINER NEAR THE GARAGE AND GAS METER.  THE ASHES STARTED A FIRE IN THE CONTAINER THAT SPREAD TO THE GARAGE AND GAS METER.  AS A RESULT, PART OF THE HOME WAS DAMAGED AND THE GAS METER SET MELTED RELEASING NATURAL GAS INTO THE ATMOSPHERE.      THE FIRE DEPARTMENT NOTIFIED PG&E OF THIS INCIDENT AT APPROXIMATELY 0050 HOURS.  PG&E'S GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON-SITE AT APPROXIMATELY 0143 HOURS.  THE FIRE DEPARTMENT HAD BEEN ABLE TO PUT OUT THE FIRE PRIOR TO PG&E'S ARRIVAL AND HAD TURNED OFF GAS AT THE RISER VALVE: HOWEVER, HEAT FROM THE FIRE HAD DAMAGED THE SHUT OFF VALVE.  A CREW WAS DISPATCHED AND SQUEEZED OFF THE SERVICE, STOPPING THE FLOW OF GAS AT APPROXIMATELY 0345 HOURS.  THE INCIDENT WAS DEEMED TO BE REPORTABLE AT 0308 HOURS DUE TO AN ESTIMATE OF THE DAMAGES TO THE HOME EXCEEDING $50,000.  THERE WERE NO INJURIES, NO FATALITIES, AND NO MEDIA AS A RESULT OF THIS INCIDENT.  PG&E NOTIFIED THE DOT AT 0336 HOURS AND THE CPUC AT 0341 HOURS.    THE CAUSE OF THE FIRE REMAINS OFFICIALLY UNDETERMINED.  SERVICE WILL BE RESTORED ONCE REPAIRS ARE MADE TO THE HOME."
02-10-2011,2011,20110023,15193,ORIGINAL,3240,DELMARVA POWER & LIGHT COMPANY,630 MARTIN LUTHER KING JR. ,WILMINGTON,DE,19801,01-07-2011 11:18,,,101 CLIFTON AVE,ELESMERE,,DE,19805,39.740515,-75.613266,,,,,,,,,,01-10-2011 11:31,964171,,NATURAL GAS,,0.1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,,,,,,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1978,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,OTHER,CAR HIT MEER SET,,,,,,CLASS 4 LOCATION,0,1579,0,0,,,3,,1582,0,0,1,,,,,30,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT G KITSON,MANAGER OF GAS ENGINEERING,robert.kitson@delmarva.com,3024293848,3024293207,,,,ROBERT G KITSON,MANAGER OF GAS ENGINEERING,3024293848,robert.kitson@delmarva.com,"AROUND 11:18 ON 1/7/11 IT WAS REPORTED THAT A PRIVATE VEHICLE HIT A   GAS METER, RESULTING IN A FIRE.  FROM WHAT I HAVE BEEN TOLD, THE   PRIVATE VEHICLE WAS UNABLE TO STOP DUE TO ICY CONDITIONS, AND RAN   OVER A FENCE AND HIT CORNER OF A HOUSE AND THE GAS METER SET.  THIS   FORCE BROKE THE PIPING AFTER LOCKWING VALVE, AND THEN THE LEAKING   GAS IGNITED.  GAS WAS SHUTOFF AT THE LOCKWING TO MAKE SAFE, THEN   REPAIRS WERE MADE.   NO ONE WAS TAKEN TO HOSPITAL FOR INJURIES, AND   DAMAGE TO THE BRICK HOUSE WAS RELATIVELY MINOR BASED ON PHOTOS.    THE COST ESTIMATE IS LESS THAN $50K, BUT WERE ADVISED TO REPORT IN   CASE THE ACTUAL COST EXCEEDS $50K     ELESMERE FIRE COMPANY REPORT ESTIAMTES NO DMAMGE DUE TO FIRE.  THUS THIS WAS NOT AN INCIDENT AS PER THE NEW DEFINITION, BUT BELIEVED A REPORT HAD TO BE SUBMITED SINCE THE NRC WAS NOTIFIED.    I WOULD LIKE TO RECEIND THE NRC REPPORT AND THIS INCIDENT REPORT."
1/28/2011,2011,20110015,15177,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,"1000 MAINE AVENUE, SW ",WASHINGTON,DC,20024,01-01-2011 19:38,,,1307 DUNWOODY AVENUE,OXON HILL,PRINCE GEORGE'S,MD,20745,38.80943,-76.98805,,,,,,,,,,01-01-2011 21:39,963487,,NATURAL GAS,,0.5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,01-01-2011 19:38,,,,01-01-2011 19:42,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,2006,,,,,,,,,OTHER,CAST ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,DAMAGE TO AN INSIDE METER BUILD-UP AS A RESULT OF A HOUSE FIRE.,CLASS 3 LOCATION,0,150,1800,75000,DAMAGE ESTIMATE TO THE STRUCTURE AS A RESULT OF A HOUSE FIRE.,,2,,76952,0,0,1,,,,,20,20,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHINGTON GAS RESPONDED TO THE SCENE OF A HOUSE FIRE AT 1307 DUNWOODY AVENUE ON SATURDAY, JANUARY 1, 2011, AT THE REQUEST OF THE PRINCE GEORGE'S COUNTY FIRE BOARD.  UPON ARRIVAL, WASHINGTON GAS FOUND THE GAS OFF BY THE FIRE DEPARTMENT AT THE INSIDE METER VALVE.  A 360-DEGREE UNDERGROUND MIGRATION SURVEY WAS CONDUCTED AND NO LEAK INDICATIONS WERE FOUND.  THE SERVICE WAS EXCAVATED AND CAPPED OFF AT THE CURB.  AN ODORANT SAMPLE WAS TAKEN AND THE LEVEL OF ODORANT WAS FOUND TO BE ACCEPTABLE.  WASHINGTON GAS HAD DISCUSSIONS WITH THE PRINCE GEORGE'S FIRE DEPARTMENT AND FOUND THAT THE FIRE WAS ELECTRICAL.  DAMAGE TO WASHINGTON GAS FACILITIES WAS SECONDARY."
1/28/2011,2011,20110016,16174,SUPPLEMENTAL FINAL,180,ALABAMA GAS CORPORATION,605 RICHARD ARRINGTON JR BLVD N ,BIRMINGHAM,AL,35203,01-01-2011 04:42,,,301 REACH COURT,BIRMINGHAM,SHELBY,AL,35242,33.37117,-86.66799,,,,,,,,,,01-01-2011 09:25,963465,,NATURAL GAS,,6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,5,01-01-2011 04:55,,,,01-01-2011 05:27,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,SERVICE TAP,2002,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2406,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,731160,530,1500,15617,INVESTIGATIVE COSTS,,80,,748887,0,0,10,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",VOLUME OF LOST GAS WAS NOT ENOUGH TO DISTINGUISH A PROBLEM.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,BOLTED,,SERVICE OR MAIN TEE,,PERFECTION,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND PLASTIC",,,,,,,,,,,,,,,,,,,,,,,YES,THE OPERATOR'S ONGOING ANALYSIS CONCLUDES THAT THE MANUFACTURER'S DESIGN CONTRIBUTED TO THIS INCIDENT.,YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY A. WILSON,MANAGER-REGULATORY COMPLIANCE,randy.wilson@alagasco.com,205-326-2987,205-326-8483,,,,ROBERT N. GARDNER,DIRECTOR-QUALITY ASSURANCE AND COMPLIANCE,205-326-2584,bob.gardner@alagasco.com,"A LEAK AT THE MECHANICAL SERVICE TEE RESULTED IN THE MIGRATION OF NATURAL GAS INTO THE GARAGE AREA, CAUSING AN EXPLOSION.  PORTIONS OF THE FOUR-UNIT TOWNHOME COMPLEX EXPERIENCED EXTENSIVE DAMAGE.  THE EVENT WAS DETERMINED TO MEET THE REQUIREMENTS OF A REPORTABLE INCIDENT AT APPROXIMATELY 9:00 A.M.     IN ADDITION TO THE FIGURES PROVIDED IN PART D OF THIS REPORT, THE INCIDENT HAS FORCED ALABAMA GAS TO UNDERGO INSPECTION AND REMEDIATION EFFORTS FOR SIMILARLY DEFECTIVE AND MIS-INSTALLED TAPPING TEES THROUGHOUT THE NARROWS AND OTHER SUBDIVISIONS.  THESE EFFORTS ARE CURRENTLY UNDERWAY, AND THEY ARE EXPECTED TO TAKE ANOTHER 8 YEARS TO COMPLETE.  ALABAMA GAS SPENT APPROXIMATELY $854,669.00 AS PART OF ITS INSPECTION AND REMEDIATION EFFORTS AT THE NARROWS, AND COSTS ASSOCIATED WITH THE ENTIRE INSPECTION AND REMEDIATION PROJECT ARE ESTIMATED TO BE APPROXIMATELY $20 MILLION."
1/28/2011,2010,20110013,15175,ORIGINAL,2196,CENTRAL HUDSON GAS & ELECTRIC CORP,284 SOUTH AVENUE ,POUGHKEEPSIE,NY,12601,12/30/2010 13:51,,,2057 ROUTE 208,MONTGOMERY,ORANGE,NY,12549,41.5095,-74.20715,,,,,,,,,,12/30/2010 16:45,963400,,NATURAL GAS,,584,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/30/2010 13:51,,,,12/30/2010 14:05,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,72,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1990,,,,,,8,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,6.5,2.5,,,,,,,,CLASS 2 LOCATION,0,30000,155000,0,,,2844,,187844,44,0,631,,,,,111,111,120,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,WATER,NO,,,CONTRACT LOCATOR,YES,YES,YES,24,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID W. MERTE,SECTION LEADER-GAS SYSTEM SAFETY AND INTEGRITY,dmerte@cenhud.com,8454865521,8454865894,,,,ERIC J. KISZKIEL,MANAGER - GAS AND MECHANICAL ENGINEERING,8454865472,ekiszkiel@cenhud.com,"DRILLING TECHNOLOGIES, INC. WAS CONDUCTING A HORIZONTAL DIRECTIONAL BORE FOR THE INSTALLATION OF A WATER MAIN.  THE CONTRACTOR FAILED TO NOTIFY THE ONE CALL CENTER AND FAILED TO MAINTAIN 4"" OF CLEARANCE FROM THE PIPELINE WITH MECHANIZED DIRECTIONAL DRILLING EQUIPMENT.  THE EXCAVATOR WAS WORKING UNDER ANOTHER EXCAVATOR'S MARK-OUT REQUEST WHICH WAS NOT FOR DIRECTIONAL DRILLING."
1/28/2011,2010,20110014,15176,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,"1000 MAINE AVENUE, SW ",WASHINGTON,DC,20024,12/29/2010 17:07,,,6010 COLUMBIA PIKE,FALLS CHURCH,FAIRFAX,VA,22041-1911,38.84606,-77.13995,,,,,,,,,,12/29/2010 19:15,963329,,NATURAL GAS,,5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12/29/2010 17:07,,,,12/29/2010 17:31,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,1955,,,,,,,,,OTHER,CAST ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,DAMAGE TO AN INSIDE METER BUILD-UP AS A RESULT OF A HOUSE FIRE.,CLASS 3 LOCATION,0,150,2700,75000,DAMAGE ESTIMATE TO THE STRUCTURE AS A RESULT OF A HOUSE FIRE.,,26,,77876,0,0,1,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHINGTON GAS RESPONDED TO THE SCENE OF A HOUSE FIRE AT 6010 COLUMBIA PIKE IN FALLS CHURCH, VA ON WEDNESDAY, DECEMBER 29, 2010, AT THE REQUEST OF THE FAIRFAX COUNTY FIRE BOARD.  UPON ARRIVAL, WASHINGTON GAS FOUND THE GAS OFF BY THE FIRE DEPARTMENT AT THE INSIDE METER VALVE.  A WASHINGTON GAS CREW ALSO TURNED THE GAS OFF AT THE CURB VALVE.  A 360-DEGREE UNDERGROUND MIGRATION SURVEY WAS CONDUCTED AND NO LEAK INDICATIONS WERE FOUND.  THE SERVICE WAS EXCAVATED AND CAPPED OFF AT THE CURB VALVE.  A PRESSURE TEST WAS CONDUCTED ON THE SERVICE FROM THE CAPPED OFF LOCATION TO THE INSIDE METER VALVE AND NO LEAK INDICATIONS WERE FOUND.  AN ODORANT SAMPLE WAS TAKEN AND THE LEVEL OF ODORANT WAS FOUND TO BE ACCEPTABLE.  WASHINGTON GAS HAD DISCUSSIONS WITH THE FAIRFAX FIRE DEPARTMENT AND FOUND THAT THE FIRE WAS STARTED BY A CANDLE ON A BED IN THE BASEMENT.  DAMAGE TO WASHINGTON GAS FACILITIES WAS SECONDARY."
