REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
01-07-2011,2010,20110004,15264,SUPPLEMENTAL FINAL,2364,DUKE ENERGY OHIO,139 EAST FOURTH STREET PO BOX 960 - ROOM 460-ANNEX,CINCINNATI,OH,45202,11-02-2010 21:46,,,800 FRANKLIN RD - APT #33,LEBANON,WARREN,OH,45036,39.44099,-84.2193,,,,,,,,,,12-08-2010 08:25,961668,,NATURAL GAS,,1500,,NO,,,,,,0,YES,0,0,0,0,7,7,YES,,,,,YES,30,11-02-2010 21:46,,,,11-02-2010 22:30,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,HOUSELINE PIPING,,,NO,,,,,,,,,,,,OTHER,"NATURAL GAS DISTRIBUTION, PUBLICLY OWNED",OTHER,HOUSELINE PIPING,1973,,,,,,,,,OTHER,"1/2"" FLEXIBLE GAS LINE",,,,,,,,,,OTHER,,,,,,,,,UNKNOWN,CLASS 4 LOCATION,0,0,0,0,,,0,,0,0,0,30,,,,,251,251,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","GAS CONTROL WAS NOTIFIED BY PDWC DISPATCH @ 9:30PM - THEY WERE IN CONTACT WITH GAS OPERATIONS' PERSONNEL, GAS FIELD OPERATIONS PERSONNEL AND SERVICE DELIVERY PERSONNEL THROUGHOUT THE INCIDENT.",,,,,,,,,,,,,NO,,,YES,2,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,CONTRACTOR PERFORMING GAS METER TURN ON ACTIVITY DID NOT FOLLOW GAS PROCEDURE PROPERLY.,,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAMES T CALLAHAN,LEAD REGULATORY COMPLIANCE SPECIALIST - GAS OPS,jim.callahan@duke-energy.com,513-287-2824,513-651-5229,,,,JAMES E MEHRING,VICE PRESIDENT GAS OPERATIONS,513-287-2535,jim.mehring@duke-energy.com,"REFER TO THE ATTACHED OHIO STATE FIRE MARSHAL - FIRE AND EXPLOSION INVESTIGATION BUREAU INCIDENT REPORT FOR THE ""INITIAL REPORT"".    NOTE: THIS REPORT WAS INITIALLLY FILED AS ""OTHER INCIDENT CAUSE"" BASED ON THE INVESTIGATION BY THE OHIO STATE FIRE MARSHAL.  IT WAS DETERMINED AFTER FURTHER INVESTIGATION BY THE PUBLIC UTILITIES COMMISION OF OHIO (PUCO), THAT A SUPPLEMENTAL REPORT BE SUBMITTED UNDER ""INCORRECT OPERATIONS"".    IT SHOULD BE NOTED THAT WHEN THIS INCIDENT OCCURRED ON NOVEMBER 2, 2010, A COURTESY CALL WAS MADE TO THE PUCO HOTLINE TO INFORM THEM OF THE INCIDENT.  BASED ON THE INFORMATION KNOWN AT THE TIME, PUCO STAFF INSTRUCTED DUKE ENERGY THAT THIS OCCURRED ON NON-JURISDICTIONAL PIPELINE AND WAS NOT REPORTABLE. AFTER AN ON-SITE INVESTIGATION MEETING WITH VARIOUS DUKE ENERGY REPRESENTATIVES AND PUCO INVESTIGATORS ON DECEMBER 2, 2010, THE PUCO STAFF INSTRUCTED DUKE ENERGY TO FILE AN INCIDENT REPORT (INITIAL REPORT), AFTER THEIR CONVERSATION WITH PHMSA (PIPELINE AND HAZARDOUS MATERIALS SAFETY ADMINISTRATION) STAFF.    DUKE ENERGY RELIED ON THE OHIO STATE FIRE MARSHAL'S INCIDENT REPORT AND USED THAT AS THE EXPLANATION TO THE INCIDENT.  AFTER PUCO FOLLOWED UP WITH ADDITIONAL INVESTIGATION OF THIS INCIDENT, PUCO RECOMMENDED BY LETTER DATED FEBRUARY 17, 2011, THAT DUKE ENERGY SUBMIT A SUPPLEMENTAL REPORT TO INDICATE THE INCIDENT WAS CAUSED DUE TO ""INCORRECT OPERATIONS""."
5/22/2013,2010,20130053,15659,ORIGINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,11-02-2010 10:29,,,426 EAST 4 STREET,MOUNT VERNON,WESTCHESTER,NY,10553-1619,40.90677,-73.819407,,,,,,,,,,11-02-2010 15:46,958763,,NATURAL GAS,,0.16,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11-02-2010 15:36,,,,11-02-2010 15:36,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,72,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1957,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,221614,1485,42141,MATERIALS,,100,,265340,0,0,0,,,,,191,191,230,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,OTHER,COUPLING ON DRIP RISER LEAKING AT SEAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2310,dadariov@coned.com,"ON TUESDAY, NOVEMBER 2, 2010, THE PUBLIC REPORTED AN OUTSIDE ODOR COMPLAINT AT # 426 E 4 ST (MT. VERNON) TO THE GAS EMERGENCY RESPONSE CENTER. GAS DISTRIBUTION SERVICES (GDS) RESPONDED AND OBTAINED A 60% GAS-IN-AIR READING AT THE 20' LINE OF #426 E 4 ST. THE LEAK WAS CLASSIFIED TYPE-1 DUE TO THE PROXIMITY TO THE 24"" TRANSMISSION MAIN (230 PSI). GAS CONSTRUCTION CREWS AND SUPERVISION RESPONDED, INVESTIGATED AND AT 1536 HRS IT WAS DETERMINED THE LEAK MAY BE COMING FROM THE TRANSMISSION MAIN. THE 12"" 1957 STEEL TRANSMISSION INLET TO GAS REGULATOR GR-514 WAS BELIEVED TO BE THE SOURCE OF THE LEAK IN THE VICINITY OF A DRIP POT AND RISER. GR-514 WAS VALVED OFF AND THE LEAK EXCAVATED AFTER PRESSURE WAS BLED DOWN. THE EXCAVATION DETERMINED THE ACTUAL SOURCE OF THE LEAK WAS ON A 1"" COUPLING IN THE DRIP RISER AT THE INLET PIPING TO GR-514. PRESSURE CONTROL, GAS CONTROL AND GAS ENGINEERING DETERMINED THERE WOULD NOT BE ANY NEGATIVE SYSTEM IMPACT DUE TO THE LOSS OF THIS TRANSMISSION PRESSURE TO HIGH PRESSURE REGULATOR STATION.   TRANSMISSION VALVES 25960 AND 28563 WERE CLOSED AT 1705 HRS AND PRESSURE REDUCTION THROUGH GR-514. THE LEAKING COUPLING WAS REMOVED AND A WELDED CAP INSTALLED ON THE DRIP POT WHERE THE RISER CONNECTS TO THE DRIP POT, REMOVING THE HAZARD. THE REGULATOR STATION REMAINED OFFLINE WHILE ADDITIONAL PLANNED WORK REPLACING 70' OF THE AFFECTED SECTION OF INLET PIPING TO THE REGULATOR STATION WAS COMPLETED. THE PIPELINE WORK WAS COMPLETED, AND THE MAIN RESTORED TO FULL SERVICE ON NOVEMBER 9, 2010 AT 23:01 HRS. THE US DOT AND NYS PSC WERE NOTIFIED.    NOTE--THIS GAS DISTRIBUTION INCIDENT REPORT IS GENERATED TO REPLACE RECINDED GAS TRANSMISSION INCIDENT REPORT 20100094-15867"
11-08-2010,2010,20100100,15133,ORIGINAL FINAL,13840,NORTHWEST NATURAL GAS CO,250 SW TAYLOR ST ,PORTLAND,OR,97204,10/30/2010 12:20,,,5408 NE ST. JOHNS ROAD,VANCOUVER,CLARK COUNTY,WA,98661-2052,45.66203267,-122.6356286,,,,,,,,,,10/30/2010 13:45,958522,,NATURAL GAS,,5,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/30/2010 12:24,,,,10/30/2010 12:42,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1983,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.75,,,,,,,OTHER,,,,,,,,,VEHICLE INTO METER SET.,CLASS 2 LOCATION,0,1590,0,0,,,50,,1640,1,0,0,,,,,38,38,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT CAUSED BY THIRD PARTY.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DARLENE T. MAURER,PIPELINE SAFETY COMPLIANCE SPECIALIST,darlene.maurer@nwnatural.com,503-226-4211,503-273-4822,,,,JON G. HUDDLESTON,DIRECTOR DELIVER GAS,503-226-4211,jon.huddleston@nwnatural.com,"AT APPROXIMATELY 12:24 P.M. ON OCTOBER 30, 2010, NW NATURAL WAS NOTIFIED BY A 9-1-1 DISPATCHER THAT A VEHICLE STRUCK A METER SET AT 5408 NE ST. JOHNS ROAD, VANCOUVER, CLARK COUNTY, WASHINGTON, RESULTING IN THE RELEASE OF NATURAL GAS.    NW NATURAL PERSONNEL ARRIVED AT APPROXIMATELY 12:42 P.M., AND THE FIRST RESPONDER DISCOVERED THAT AS THE RESULT OF A TWO-CAR ACCIDENT, A VAN CRASHED INTO AND THROUGH THE UNOCCUPIED BUILDING AND STRUCK THE METER SET AND GUARD POSTS ON THE OTHER SIDE.  THE RELEASE OF NATURAL GAS WAS CONTROLLED AT 12:52 P.M.  SERVICE WAS INTERRUPTED TO ONE CUSTOMER.  REPAIRS WERE COMPLETED AT 17:30 P.M. ON OCTOBER 30, 2010.  SERVICE TO THE STRUCTURE HAS NOT BEEN RESTORED.  THE COST TO REPAIR NW NATURAL'S FACILITIES TOTALLED $1,589.79.  THE MAIN WAS OPERATING AT 38 PSIG, WITH A MAOP OF 50 PSIG.    NW NATURAL REPORTED THE INCIDENT AS IT BELIEVED PROPERTY DAMAGE COULD APPROACH OR EXCEED $50,000."
11-08-2010,2010,20100101,15134,ORIGINAL FINAL,18140,SCOTTSBORO WATER SEWER & GAS BOARD,P O BOX 550 ,SCOTTSBORO,AL,35768,10/20/2010 19:34,,,4623 SOUTH BROAD STREET,SCOTTSBORO,,AL,35769,34.6118,-86.06668,,,,,,,,,,10/21/2010 14:00,957657,,NATURAL GAS,,8,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,10/20/2010 19:37,,,,10/20/2010 19:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,1985,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,OTHER,,,,,,,,,"3/4 "" NIPPLE WAS BROKE IN THREADED JOINT DUE TO CAR IMPACT.",CLASS 2 LOCATION,0,1586,1097,0,,,100,,2783,1,0,12,,,,,168,175,200,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PAUL D. BUTLER,GAS SUPERINTENDENT,paul@scottsboro.org,256-574-1744,256-574-1965,,,,ROY E. LIGHT,GENERAL MANAGER,256-574-1744,roy@scottsboro.org,"THIS INCIDENT OCCURED AT A PRIVATELY OWNED SERVICE STATION/CONVENIENCE STORE ON OCTOBER 20,2010.THE NATURAL GAS METER SET WAS LOCATED IN THE BACK CORNER OF THE PARKING LOT APPROXIMATELY FIVE FEET FROM SIDE OF SERVICE STATION NEXT TO A UTILITY POLE. A PRIVATELY OWNED VEHICLE TRAVELED OFF THE PUBLIC ROADWAY ACROSS THE SERVICE STATION PARKING LOT.THE VEHICLE STRUCK THE NATURAL GAS METER SET BREAKING THE 3/4 INCH NIPPLE BETWEEN THE NATURAL GAS SERVICE LINE RISER VALVE (STOP COCK) AND THE GAS PRESSURE REGULATOR. NATURAL GAS RELEASE OCCURED AT THIS TIME. NATURAL GAS IGNITED ( IGNITION SOURCE UNKNOWN). BURNING VEHICLE AND BURNING NATURAL GAS IGNITED THE WOOD SIDING AND ROOF ON THE SERVICE STATION/CONVENIENCE STORE,AS WELL AS,THE UTILITY POLE. POLICE AND FIRE PERSONNEL WERE THE FIRST TO ARRIVE AT THE SCENE. POLICE REQUESTED ASSISTANCE FROM GAS SYSTEM PERSONNEL WHO IMMEDIATELY REPORTED TO THE SCENE AND CLOSED THE VALVE ON THE NATURAL GAS MAIN LINE STOPPING THE FLOW OF GAS TO THE SERVICE LINE AND BROKEN METER SET. FIREMAN EXTINGUSHED THE FIRE ON THE BURNING VEHICLE AND CONVENIENCE STORE. GAS SYSTEM PERSONNEL ISOLATED THE NATURAL GAS SERVICE LINE FOR THE SERVICE STATION/CONVENIENCE STORE FROM THE REST OF THE NATURAL GAS SYSTEM AND RESTORED SERVICE TO TWELVE RESIDENCES IN THE AREA THE SAME NIGHT. GAS SYSTEM PERSONNEL RESTORED THE SERVICE LINE/METER SET FOR THE CONVENIENCE STORE ON NOVEMBER 3, 2010. NO ONE WAS KILLED OR INJURED. NO ONE WAS HOSPITALIZED. THE ESTIMATED DAMAGE TO THE DRIVER'S VEHICLE WAS $4000. THE ESTIMATED DAMAGE TO THE SERVICE STATION/CONVENIENCE STORE WAS APPROXIMATELY $250,000. POLICE ARRESTED THE DRIVER OF THE VEHICLE FOR DRIVING UNDER THE INFLUENCE AND OBSTRUCTING GOVERNMENTAL OPERATIONS."
11/19/2010,2010,20100105,15139,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,10/20/2010 0:34,,,728 E. CHURCH STREET,SANDWICH,DEKALB,IL,60548,41.644834,-88.612042,,,,,,,,,,10/20/2010 2:35,957469,,NATURAL GAS,,28.7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,,10/20/2010 0:34,,,,10/20/2010 1:16,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.14,,,,,,,OTHER,,,,,,,,,"3/4"" METER SET RISER SHEARED OFF.",CLASS 3 LOCATION,45000,3150,250,0,OPERATOR NOT EXPECTED TO PAY FOR ANY PUBLIC OR PRIVATE PROPERTY DAMAGE.,,150,,48550,1,0,2,,,,,56,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,lquezad@nicor.com,630-388-2316,630-983-0639,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,630-388-2316,lquezad@nicor.com,"DRIVER VEERED OFF THE ROAD, JUMPED A CURB THEN HIT A METAL FENCE BEFORE HITTING A BUILDING AND CAUSING DAMAGE TO THE GAS METER SET THAT WAS ATTACHED TO THE BUILDING."
11/18/2010,2010,20100104,15138,ORIGINAL FINAL,30750,MIDAMERICAN ENERGY COMPANY,"666 GRAND AVENUE, SUITE 500",DES MOINES,IA,50309-2580,10/18/2010 18:23,,,4040 SOUTHGATE DRIVE,SIOUX CITY,WOODBURY,IA,51106,42.43825,-96.36933,,,,,,,,,,10/18/2010 20:20,957336,,PROPANE GAS,,38,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,10/18/2010 18:23,,,,10/18/2010 18:23,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,OTHER,LP-AIR PLANT ABOVE GROUND PIPING,,,NO,,,,,,,,,,,,OTHER,LIQUID PROPANE PLANT,OTHER,PROPANE PIPE,1976,,,,,,,,,OTHER,PROPANE,,,,,,,,,,OTHER,,,,,,,,,OPERATOR ERROR - OPENED VALVE.,CLASS 4 LOCATION,0,1078000,2400,,,,1091,,1081491,0,0,0,,,,,90,90,250,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,YES,,,YES,YES,,,,,,,,YES,2,0,NO,,,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,YES,,,OTHER MAINTENANCE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EDWARD A. DREESMAN,MANAGER GAS ENGINEERING,eadreesman@midamerican.com,712-277-7750,712-252-7360,,,,EDWARD A. DREESMAN,MANAGER GAS ENGINEERING,712-277-7750,eadreesman@midamerican.com,"ON OCTOBER 18, 2010, AT 18:23, A FIRE AND EXPLOSION OCCURRED AT THE SIOUX CITY LIQUID PROPANE PLANT IN SIOUX CITY, IOWA.    TWO EMPLOYEES WERE ISOLATING AND VENTING THE PLANT SEND-OUT PIPING IN PREPARATION FOR PIPE MODIFICATION.  THE PRODUCT BEING VENTED WAS PROPANE.  BECAUSE OF THE LOCATION OF THE VENTING, PROPANE LIQUID AND VAPOR ACCUMULATED.  THE VAPOR WAS IGNITED BY AN ELECTRICAL SOURCE IN AN UNOCCUPIED ROOM CAUSING AN EXPLOSION AND FIRE.  THE EXPLOSION COMPROMISED THE VAPOR BARRIER BETWEEN THE ELECTRONIC EQUIPMENT AND THE MIXER ROOM, AND FIRE IGNITED PROPANE VAPORS THAT HAD ACCUMULATED IN THE MIXER ROOM.  THE BUILDING AND ELECTRONIC EQUIPMENT SUSTAINED SIGNIFICANT DAMAGE.    THE INCIDENT INVOLVED THE RELEASE OF PROPANE, FIRE, EXPLOSION AND PROPERTY DAMAGE EXCEEDING $50,000.  THEREFORE, THE INCIDENT WAS REPORTABLE AS REQUIRED BY PIPELINE HAZARDOUS MATERIAL SAFETY ADMINISTRATION RULES 49 CFR 191.3.  THERE WERE NO INJURIES AND NO DEATHS.  THE ON-SITE PAINTING CONTRACTOR EMPLOYEES THAT WERE WORKING SEVERAL HUNDRED FEET FROM THE INCIDENT ALSO EVACUATED THE PLANT WITHOUT INJURY.    THE LOCAL FIRE DEPARTMENT RESPONDED, AND POLICE BLOCKED THE PUBLIC ROAD PASSING IN FRONT OF THE PLANT.  THERE WAS EXTENSIVE MEDIA COVERAGE."
2/22/2011,2010,20110031,15202,ORIGINAL,17570,ROCHESTER GAS & ELECTRIC CORP,180 SOUTH CLINTON AVENUE ,ROCHESTER,NY,14607,10/15/2010 10:22,,,219 EVERCLAY DRIVE,GREECE,MONROE,NY,14616,43.1321423,-77.3910167,,,,,,,,,,10/15/2010 11:07,957058,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,5,10/15/2010 10:25,,,,10/15/2010 10:30,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,CUSTOMER OWNED FLEXIBLE CONNECTOR,UNKNOWN,,,,,,,,,OTHER,FLEXIBLE CONNECTOR,,,,,,,,,,OTHER,,,,,,,,,CRACK IN CUSTOMER OWNED FLEXIBLE CONNECTOR TO THE GAS DRYER.,CLASS 3 LOCATION,0,1000,50000,0,,,0,,51000,0,0,1,,,,,12,12,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE EXPLOSION WAS THE RESULT OF A CRACKED CUSTOMER OWNED FLEX CONNECTOR IN THE INTERIOR HOUSE PIPING.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,THE APPARENT CAUSE WAS A CRACKED FLEX CONNECTOR ON THE FUEL LINE TO THE GAS DRYER.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL D. EASTMAN,V P GAS OPERATIONS,mdeastman@nyseg.com,585-724-8253,,,,,MICHAEL D. EASTMAN,V P GAS OPERATIONS,585-724-8253,mdeastman@nyseg.com,"THE APPARENT CAUSE OF THE EXPLOSION WAS A CRACK IN THE FLEX CONNECTOR ON THE CUSTOMER OWNED FUEL LINE TO THE NATURAL GAS DRYER LOCATED IN THE BASEMENT OT THE SINGLE FAMILY HOME.    AS A FOLLOW UP TO OUR OCTOBER TELEPHONE CONVERSATION REGARDING THE EXPLOSION AT 219 EVERCLAY DRIVE IN GREECE, NEW YORK, RG&E IS FILING THIS REPORT FOR INFORMATIONAL PURPOSES AND IN THE INTEREST OF CAUTION BECAUSE OF THE EXPLOSION, SIGNIFICANT FIRE, PROPERTY DAMAGE AND PERSONAL INJURY THAT OCCURED. THIS EVENT WAS NOT CAUSED BY THE RG&E GAS DISTRIBUTION SYSTEM, IT WAS THE FAILURE OF CUSTOMER OWNED INTERNAL HOUSE PIPING."
10/26/2010,2010,20100090,15294,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,10/15/2010 7:08,,,1428 CENTER STREET,LANSING,,MI,48906-4409,42.750461,-84.547737,,,,,,,,,,10/15/2010 9:35,957045,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,,10/15/2010 7:08,,,,10/15/2010 7:40,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1998,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,10,,,2406,OTHER,,,,,,,,,PLASTIC RISER DAMAGED DUE TO CAR RUNNING INTO THE OUTSIDE METER ASSEMBLY,CLASS 3 LOCATION,0,500,2000,0,,,50,,2550,0,0,19,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY CAR HITTING METER ASSEMBLY,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,THIRD PARTY DAMAGE WAS CAUSED BY RUNNING VEHICLE ROLLING ACROSS STREET AND HITTING AND DAMAGING METER AND RISER.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY F EWERT,REGULATORY SERVICES ENGINEER,gfewert@cmsenergy.com,586-665-1142,517-788-1369,,,,DAVID M MONTAGUE,DIRECTOR GAM COMPLIANCE PROGRAMS,517-788-0277,dmmontague@cmsenergy.com,"POLICE REPORTED VEHICLE AT 401 BEAVER ST (ARCROSS THE STREET FROM 1428 CENTER ST.) WAS LEFT RUNNING IN DRIVEWAY, ROLLED ACROSS STREET AND HIT METER AND RISER (FRONT OF HOUSE), CAUSING BLOWING GAS. FIRE DEPT CALLED CONUSMERS ENERGY AND REPORTED  GAS METER HIT/BLOWING.  THE FIRE DEPT DID NOT INDICATE ON ORIGINAL EMERGENCY ORDER ABOUT FIRE OR EXPLOSION. FIRE DEPT PERFORMED PRECAUTIONARY EVACUATION  OF RESIDENTS UPON THEIR ARRIVAL. PER FIRE DEPT APPROXIMATELY 3 MINUTES AFTER HOUSE WAS EVACUATED, HOUSE EXPLODED AND FIRE AT METER. SUPERVISOR DAN RUBLE ARRIVED ONSITE AT 07:40 AND REQUESTED A CREW. CREW DUG UP GAS MAIN ACROSS THE STREET AND SQUEEZED OFF 4"" PLASTIC- MEDIUM PRESSURE MAIN, INTERRUPTING GAS SERVICE TO 19 CUSTOMERS."
10/27/2010,2010,20100093,15125,SUPPLEMENTAL FINAL,31232,AVISTA CORP,"1411 EAST MISSION (PO BOX 3727, 99220-3727)",SPOKANE,WA,99202,10/13/2010 20:30,,,US HIGHWAY 95 AND FAIRMONT LOOP,COEUR D'ALENE,KOOTENAI,ID,83814,47.68005653,-116.8069518,,,,,,,,,,10/13/2010 21:45,956918,,NATURAL GAS,,4.49,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/13/2010 20:33,,,,10/13/2010 21:12,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2009,,,,,,,,,STEEL,,SEAMLESS,SEAMLESS,0.28,,,,,,,MECHANICAL PUNCTURE,0.3,0.2,,,,,,,,CLASS 3 LOCATION,0,15000,1000,12000,"$3000 FOR CAR, $9000 FOR POLICE RESPONSE.(NO EXPENSES NOTED WERE PD BY OPERATOR)",,24,,28024,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KRIS BUSKO,GAS COMPLIANCE MANAGER,kristen.busko@avistacorp.com,509-495-8767,509-777-6027,,,,KRIS BUSKO,GAS COMPLIANCE MANAGER,509-495-8767,kristen.busko@avistacorp.com,"A DRUNK DRIVER HIT A REGULATOR STATION, SEVERELY DAMAGING THE STATION BUT CAUSING ONLY A SMALL HOLE WHERE A FITTING WAS KNOCKED OFF.  THE DRIVER WAS TREATED AND RELEASED WITH MINOR INJURIES, AND THE COST OF THE EVENT IS APPROX $28,000.  THIS INCIDENT IS REPORTABLE DUE TO HIGHWAY 95 BEING CLOSED FOR APPROXIMATELY 2 HOURS DUE TO THE INCIDENT.  THOUGH PART D ASKS FOR COSTS PAID BY THE OPERATOR ONLY, ALL COSTS ARE INCLUDED IN THIS SECTION SINCE THERE IS NOWHERE ELSE ON THE FORM TO PUT THE INFORMATION."
11-12-2010,2010,20100103,15282,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,10-12-2010 03:55,,,2800 GENTRYTOWN DRIVE,ANTIOCH,CONTRA COSTA,CA,94509,37.9959,-121.8391,,,,,,,,,,10-12-2010 10:00,956728,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,10-12-2010 03:58,,,,10-12-2010 04:15,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMININ,,,,,,,,,,OTHER,,,,,,,,,SECONDARY,CLASS 3 LOCATION,100000,5000,2000,0,,,0,,107000,6,0,6,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY F. GUERRERO,SENIOR COMPLIANCE ANALYST,gfg2@pge.com,925-974-4075,,,,,GLEN E. CARTER,SENIOR DIRECTOR GAS ENGINEERING,925-974-4231,No Email Address,"A FIRE OCCURRED AT AN APARTMENT COMPLEX AT 2800 GENTRYTOWN DRIVE IN ANTIOCH, CALIFORNIA AT APPROXIMATELY 0355 HOURS ON OCTOBER 12, 2010.    THE FIRE DEPARTMENT NOTIFIED PG&E OF THIS FIRE AT APPROXIMATELY 0358 HOURS. THE PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED AT APPROXIMATELY 0415 HOURS.  THE APARTMENT BUILDING AT 2800 GENTRYTOWN DRIVE HAD COLLAPSED ON THE SERVICE RISER RESULTING IN GAS BEING RELEASED TO THE ATMOSPHERE.  A PG&E GAS CREW WAS CALLED AND THEY STOPPED THE FLOW OF GAS AT APPROXIMATELY 0640 HOURS BY SQUEEZING OFF THE 1.25-INCH PLASTIC SERVICE LINE APPROXIMATELY 15-FEET FROM THE BUILDING.  THE APARTMENT FIRE DAMAGED A FIVE-METER MANIFOLD AND THE METERS.  IN ADDITION, AN EIGHT METER MANIFOLD AND METERS ON THE BUILDING NEXT DOOR WERE SCORCHED AND DAMAGED BY THE FIRE.      THE FIRE DAMAGE TO THE APARTMENT BUILDINGS RESULTED IN PROPERTY DAMAGES EXCEEDING $50,000.  THE OCCUPANTS OF BOTH APARTMENT BUILDINGS WERE DISPLACED BY THE FIRE.  THE CAUSE OF THE FIRE REMAINS OFFICIALLY UNDETERMINED, BUT FIRE INVESTIGATORS INDICATED AT THE SCENE THAT THERE WAS A LARGE PILE OF ROOFING DEBRIS BETWEEN THE BUILDINGS THAT MAY HAVE BEEN THE SOURCE.  PG&E HAS REQUESTED A COPY OF THE FIRE DEPARTMENT REPORT.  GAS SERVICE TO BOTH APARTMENT BUILDINGS WAS DISRUPTED.  SERVICE WILL BE RESTORED WHEN REPAIRS TO THE HOUSE ARE COMPLETED AND THE CUSTOMERS REQUEST SERVICE RESTORATION.  THERE WERE NO INJURIES AND NO FATALITIES AS A RESULT OF THIS INCIDENT.  MAJOR BAY AREA MEDIA, KTVU CHANNEL 2 AND ABC NEWS CHANNEL 7, WERE PRESENT AT THE SCENE"
11-02-2010,2010,20100098,15554,SUPPLEMENTAL FINAL,13730,NORTHERN INDIANA PUBLIC SERVICE CO,801 E 86TH AVENUE ,MERRILLVILLE,IN,46410,10-07-2010 08:26,,,112 W JEFFERSON,SOUTH BEND,ST. JOESPH,IN,46601,41.67507,-86.25078,,,,,,,,,,10-07-2010 09:50,956272,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,350,10-07-2010 08:26,,,,10-07-2010 08:35,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2010,,,,,,2,"ATSM D3261, D2513, F1055",CENTRAL PLASTICS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,0.8,6.2,,,,,,,,CLASS 4 LOCATION,0,900,4500,0,,,1404,,6804,74,0,1,,,,,35,35,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",IT WAS THIRD PARTY DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,NO,,,CONTRACT LOCATOR,NO,UNKNOWN/OTHER,YES,4,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN CURTIS,MANAGER SYSTEM INTEGRITY AND DESIGN,jlcurtis@nisource.com,219-962-0425,219-962-0404,,,,JOHN CURTIS,MANAGER SYSTEM INTEGRITY AND DESIGN,219-962-0425,jlcurtis@nisource.com,"CEMENT CONTRACTOR ENGAGED IN STREET RESTORATION ACTIVITIES FOLLOWING A NATURAL GAS SYSTEM TIE-IN, HIT PIPELINE FACILIITES IN THE PROCESS OF DOING THIS ACTIVITY.    ADDITIONAL INFORMATION:  RESTORATION CONTRACTOR DID NOT CALL FOR LOCATES AND WAS OPERATING MECHANIZED EQUIPMENT OVER UNMARKED FACILITIES.  CONTRACTOR HIT TAP-TEE ON MAIN WITH MECHANIZED EQUIPMENT.    THE LAST LEAK SURVEY WAS CONDUCTED ON THIS FACILITY ON 12-29-2009.  THERE WERE NO PREVIOUS PRESSURE TESTS ON THE FACILITY OTHER THAN THE ORIGINAL TEST."
11-03-2010,2010,20100099,15455,SUPPLEMENTAL FINAL,30839,"WALDEN, TOWN OF",PO BOX 489 513 HARRISON ST,WALDEN,CO,80480,10-04-2010 12:25,,,ALLEY BEHIND 505 GARFIELD STREET,WALDEN,JACKSON,CO,80480,40.72945,-106.278968,,,,,,,,,,10-05-2010 22:59,956136,,NATURAL GAS,,100,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,10-04-2010 12:25,,,,10-04-2010 12:25,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,28,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1956,,,,,,2,API 5L,UNKNOWN,STEEL,,OTHER,ERW,0.188,,,,,,,MECHANICAL PUNCTURE,3.5,0.7,,,,,,,,CLASS 3 LOCATION,0,1000,4900,1000,RESPONSE BY FIRE AND SHERIFF DEPTS,,400,,7300,0,0,0,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,YES,,,,DECOMMISSIONING,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN SHUTE,PRESIDENT PINEDALE NATL GAS OPERATOR WALDEN GAS,pipeline@rof.net,970-928-9208,,,,,JAMES CAROTHERS,MAYOR TOWN OF WALDEN,970-723-4344,waldentownclerk@yahoo.com,ORIGINAL REPORT FILED 11/03/10.    FINAL REPORT FILED 5/30/12 AT REQUEST OF PHMSA THROUGH COLORADO PUC.  NO NEW INFORMATION TO REPORT.
10-04-2010,2010,20100077,16332,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,7350 WORLD COMMUNICATIONS DR ,OMAHA,NE,68122,10-04-2010 01:00,,,54TH & L,OMAHA,DOUGLAS,NE,68117,41.212557,-95.997656,,,,,,,,,,10-04-2010 09:30,955956,,NATURAL GAS,,2996,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10-04-2010 01:00,,,,10-04-2010 02:05,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1997,,,,,,0.621,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,UNKNOWN,OTHER,,,,,,,,,DRUNK DRIVER HIT SERVICE AND BENT OVER.,CLASS 1 LOCATION,0,2000,200,0,,,20,,2220,0,0,0,,,,,10,10,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,POLICE,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGED CAUSED BY DRUNK DRIVER,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE PALMESANO,CLAIMS MANGER,mike_palmesano@mudnebr.com,402-504-7108,402-504-5108,,,,MIKE PALMESANO,CLAIMS MANGER,402-504-7108,mike-palmesano@mudnebr.com,ON MONDAY AT 1AM  A DRUNK DRIVER HIT A GAS SERVICE THE PARTY DIED BECAUSE OF THE ACCIDENT. THERE WAS NO IGNITION.
10/29/2010,2010,20100094,16314,SUPPLEMENTAL FINAL,3240,DELMARVA POWER & LIGHT COMPANY,630 MARTIN LUTHER KING JR. ,WILMINGTON,DE,19801,10-01-2010 03:35,,,COLONY NORTH & LEA BLVD,WILMINGTON,NEW CASTLE COUNTY,DE,19802,39.756837,-75.517246,,,,,,,,,,10-01-2010 06:15,955699,,NATURAL GAS,,80,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10-01-2010 03:35,,,,10-01-2010 03:50,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,36,,YES,YES,UNCASED,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1967,,,,,,6,"API5L, GRADE B",UNKNOWN,STEEL,,OTHER,UNKNOWN,0.28,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 4 LOCATION,0,65000,450,30000,BUILT A TEMPORARY ROAD FOR CONSTRUCTION EQUIPMENT AND OPERATOR PERSONNEL ACCESS.,,50,,95500,8,0,370,,,,,34,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,WASHOUTS/SCOURING,,,,YES,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT G KITSON,MANAGER GAS ENGINEERING,robert.kitson@delmarva.com,3024293848,3024293207,,,,ROBERT G KITSON,MANAGER GAS ENGINEERING,3024293848,robert.kitson@delmarva.com,"THIS IS THE FINAL REPORT.    IN THE EARLY MORNING HOURS FRIDAY, OCT. 1, AS REMNANTS OF TROPICAL STORM NICOLE PASSED THROUGH DELAWARE WITH HEAVY RAINS AND HIGH WINDS,  COLONY BOULEVARD (A PRIVATE ROAD) OVER THE SHELLPOT CREEK NEAR WILMINGTON, DE BEGAN TO CRUMBLE, WASHING AWAY THE ROAD BASE DOWN TO TWO STEEL CULVERTS, AND EXPOSING A SIX-INCH GAS MAIN BURIED IN THE ROADWAY PRIOR TO THE WASH-OUT.  IT IS BELIEVED THE EARTH MOVEMENT DISPLACED THE NOW UNSUPPORTED SIX INCH STEEL GAS MAIN, WHICH THEN DAMAGED A CATHODIC PROTECTION INSULATING JOINT, CAUSING AN UNINTENDED ESCAPE OF NATURAL GAS FROM THE INSULATING JOINT."
11-01-2010,2010,20100095,15127,ORIGINAL FINAL,13400,NEW ULM PUBLIC UTILITIES COMMISSION,310 FIRST NORTH STREET ,NEW ULM,MN,56073,9/28/2010 13:50,,,BROADWAY AND COTTON ST,NEW ULM,BROWN,MN,56073,44.2901,-94.4397,,,,,,,,,,9/28/2010 16:00,955425,,NATURAL GAS,,70,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/28/2010 14:00,,,,9/28/2010 14:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,TRANSITION AREA,OTHER,UNDER A RIVER,,,YES,,,,,,,YES,"UNCASED, BORED/DRILLED",COTTONWOOD RIVER,10,,MUNICIPALLY OWNED,,MAIN,,1998,,,,,,4,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,LEAK,,,,,,,,,,CLASS 1 LOCATION,0,20000,4800,,,,350,,25150,0,0,25,,,,,18,18,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,REPORTED BY EMPLOYEE OF CITY WATER DEPARTMENT,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,OTHER,,,LOG JAM,YES,,,,YES,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY PORTNER,GAS SUPERVISOR,gary.portner@ci.new-ulm.mn.us,507-359-8298,507-354-7318,,,,GARY PORTNER,GAS SUPERVISOR,507-359-8289,gary.portner@ci.new-ulm.mn.us,"ON 9-28-2010 RECEIVED A CALL AT 1:50 PM FROM MIKE SELVIG, WATER DEPT. EMPLOYEE. HE WAS WORKING IN THE AREA, AND BYSTANDERS TOLD HIM THEY SMELLED GAS. MR. SELVIG RADIOED GARY PORTNER IN THE GAS DEPT. GARY THEN DISPATCHED PAUL MACHO AND DAVE O'BRIEN AND THEY RESPONED TO THIS GAS CALL. DAVE O'BRIEN FOUND GAS LEAKING AT 2:00 PM AND PAUL MACHO CALLED 911. SHUT OFF GAS REGULATING STSTION THAT FEEDS THAT AREA AT 2:15PM SET UP COMMOND POST AND PAUL MACHO WAS NAMED INCIDMENT COMMANDER. GARY PORTNER, GAS DEPT. SUPERVISOR, THEN CALLED THE STATE DUTY OFFICER AT 2:15 PM CASE #11485 CHECKED BOTH SIDES OF THE COTTONWOOD RIVER FOR GAS WITH CGI FOR UNDERGROUND MIGRATION AND FOUND NO GAS. WE ALSO CHECKED ALL HOMES AND BUSINESS IN THE AREA WITH CGI'S. AND FOUND NO GAS. WE CHECKING CHECKING #'S UNTIL THE GAS MAIN WAS BLED OFF. RELEASED FIRE DEPAETMENT AT 2:40 PM. WENT HOUSE TO HOUSE FROM2:30-2:40 PM AND TURNED OFF GAS SERVICES; 25 HOMES WERE TURNED OFF. AT APPROXIMATELY 2:30 PM THE GAS DEPT. CLERICAL ASSISANT STARTED NOTIFYING ALL AFFECTED CUSTOMERS BY PHONE TO LET THEM KNOW THAT THE GAS WAS TURNED OFF TO THEIR HOMES AND THAT EMERGENCY REPAIR WAS BEING CONDUCTED AT 2:41 PM THE GAS DEPT CALLED AN EMERGENCY LOCATE INTO GOPHER STATE ONE CALL TO EXPOSE THE MAIN ON BOTH SIDES OF THE COTTONWOOD RIVER. GAS DEPT. EMPLOYS THEN CAPPED AND TESTED THE MAIN THAT WILL BE PUT INTO SERVICE. GARY PORTNER, GAS DEPT. SUPERVISOR, THEN CALLED THE FEDERAL DUTY OFFICER AT 4:35 PM CASE #99425 ON 9-29-2010 AT 9:00AM THE GAS DEPT. CALLED AN EMERGENCY LOCATE IN TO GOPHER STATE ONE CALL. GAS DEPT. EMPOLYEES THEN RAN A 1"" CTS GAS SERVICE THROUGH THE ELECTRIC DEPT. EMPTY 5"" CONDUIT LINE 600 FEET WITH THE AID OFF THE ELEC. DEPT. AND STREET DEPT. TEMPORARY GAS SERVICE WAS RESTORED ON COTTONWOOD STREET BY 7:30PM. WHEN THE COTTONWOOD RIVER RECEDS, THE GAS DEPT. WILL INSTALL A NEW 4"" MAIN UNDER THE RIVER BED"
2/25/2011,2010,20110035,15876,SUPPLEMENTAL FINAL,2012,"CAIRO GAS SYSTEMS, CITY OF",P.O. BOX 29 ,CAIRO,GA,39828,9/28/2010 11:25,,,4TH. AVE @ 4TH. ST. SW,CAIRO,GRADY,GA,31728,30.52762,-84.12823,,,,,,,,,,9/28/2010 12:00,955372,,NATURAL GAS,,25000,,YES,1,0,0,0,0,1,NO,,,,,,0,YES,,,,,NO,0,9/28/2010 11:25,,,,9/28/2010 11:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,YES,,,,,YES,UNCASED,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,OPERATOR HAD CUT OUT A OF SHORT SECTION THAT WAS FOUND TO HAVE CORROSION DAMAGE AND WAS IN THE PROCESS OF REPLACEING THAT SECTION OF PIPE WITH A SECTION OF PE 2406 PLASTIC AND WAS HANDLING THE PIPE WITHOUT TURNING OFF THE GAS FLOW AND THE GAS IGNITED.,CLASS 3 LOCATION,0,25000,0,0,,,115,,25115,0,0,3,,,,,20,20,26,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,4,1,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,YES,,,,ROUTINE MAINTENANCE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILLY DONALDSON,REGULATORY COMPLIANCE CONSULTANT,bdonaldson01@windstream.net,912-309-2402,912-384-6106,,,,BILLY DONALDSON,REGULATORY COMPLIANCE CONSULTANT,912-309-2402,bdonaldson01@windstream.net,"ON TUESDAY, SEPTEMBER 28, 2010, AT APPROXIMATELY 1100 HRS. THE CITY OF CAIRO GAS DEPARTMENT PERSONNEL WERE AT THE INTERSECTION OF 4TH AVE & 4TH ST NW WHERE THEY WERE IN THE PROCESS OF REPLACING A SECTION OF 2"" COATED AND WRAPPED STEEL GAS MAIN THAT WAS LEAKING DUE TO CORROSION.  THE CREW HAD EARLIER DETECTED AND REPAIRED A LEAK IN THIS AREA CAUSED BY CORROSION.  WHEN THE SECOND LEAK WAS DETECTED, THE GAS CREW DECIDED TO REPLACE THE SECTION OF PIPE INSTEAD OF MAKING A SECOND REPAIR IN THE SAME AREA.  THE CREW EXCAVATED THE PIPE AND DECIDED THAT THE CORRECTIONS WOULD BE MADE WITHOUT TURNING OFF THE GAS SOURCE TO THE PIPE BEING REPLACED.  AFTER CUTTING OUT APPROXIMATELY ELEVEN (11) FEET OF THE DAMAGED PIPE, THE CREW WAS ATTEMPTING TO INSTALL A PIECE OF 2"" PE 2406 PLASTIC USING TWO (2) DRESSER STYLE COUPLINGS.  WHILE ATTEMPTING TO MAKE THE CONNECTION, THE GAS WAS IGNITED BY AN UNKNOWN SOURCE WHICH RESULTED IN 1 DEATH AND 3 INJURIES TO GAS DEPARTMENT EMPLOYEES.  AFTER EMERGENCY CREWS RESPONDED TO THE SITE, THE GAS WAS TURNED OFF AND PERMANENT REPAIRS WERE MADE BY GAS PERSONNEL FROM A ""MUTUAL AID"" ASSISTANCE CITY THAT RESPONDED TO THE CALL FOR ASSISSTANCE."
10/22/2010,2010,20100089,15229,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,2287 COLLEGE ROAD PO BOX 2006,COUNCIL BLUFFS,IA,51502,9/28/2010 8:45,,,401 JUBILEE ST.,ANDALE,SEDGWICK,KS,67001-9669,37.79,-97.629,,,,,,,,,,10-01-2010 15:00,955781,,NATURAL GAS,,4,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,9/28/2010 8:55,,,,9/28/2010 9:10,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,35,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1994,,,,,,0.75,ASTMD2513,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,,MECHANICAL PUNCTURE,1.5,1,,,,,,,,CLASS 3 LOCATION,0,200,750,0,,,11,,961,0,0,1,,,,,44,44,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,4,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,CONTRACTOR FAILED TO FOLLOW PROPER PROCEDURE FOR DEALING WITH BLOWING NATURAL GAS. BHE POLICY CLEARLY STATES IN SECTION 74.21.2 OF ITS O&M MANUAL TO 'DIG A SAFE WORK AREA 5-15 FEET UPSTREAM OF THE BLOWING GAS.',,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRIAN PETERSON,OPERATIONS MANAGER,brian.peterson@blackhillscorp.com,316-941-1641,402-829-2547,,,,JERRY A. WATKINS,TECHNICAL SERVICES MANAGER,316-941-1642,jerry.watkins@blackhillscorp.com,"WHILE DIGGING UP A 2"" PE MAIN OUR CONTRACTOR, UNDERGROUND SYSTEMS CONSTRUCTION HIT A 3/4"" SERVICE LINE THAT CONTAINED 44PSIG OF PRESSURE. THE LABORER AND OPERATOR PROCEEDED TO DIG UP AND FURTHER EXPOSE THE DAMAGED SERVICE LINE WITH SHOVELS WHEN THE NATURAL GAS SUDDENLY IGNITED CAUSING 2ND DEGREE BURNS TO THEIR HANDS, FACE, AND ARMS. THE CREW FOREMAN IMMEDIATELY EXTINGUISHED THE FIRE AND A 4TH CONTRACT EMPLOYEE SQUEEZED OFF THE LINE, STOPPING THE GAS FLOW. BOTH INJURED EMPLOYEES WERE TAKEN TO THE LOCAL HOSPITAL AND LATER TRANSPORTED TO THE LOCAL BURN UNIT. ONE WAS TREATED AND RELEASED AND THE OTHER WAS KEPT OVERNIGHT FOR OBSERVATION AND RELEASED THE NEXT MORNING."
10/26/2010,2010,20100091,15181,SUPPLEMENTAL FINAL,8170,ALLIANT ENERGY - INTERSTATE POWER AND LIGHT COMPANY,200 FIRST STREET SE,CEDAR RAPIDS,IA,52401-1409,9/26/2010 8:48,,,1202 DRAKE AVENUE,CENTERVILLE,APPANOOSE,IA,52544-2920,40.723422,-92.872749,,,,,,,,,,9/27/2010 10:01,955252,,NATURAL GAS,,50,,NO,,,,,,0,YES,0,0,3,0,0,3,YES,,,,,YES,0,9/26/2010 8:48,,,,9/26/2010 9:20,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"IT APPEARS A SQUIRREL MADE CONTACT WITH A GANG OPERATED SWITCH ON A POLE AT THE REAR OF 1202 DRAKE AVENUE, WHICH RESULTED IN A FAULT AND BREAKER OPERATIONS THAT INTRODUCED HIGH VOLTAGE ELECTRICITY ON THE ELECTRIC SERVICE, CAUSING A HIGH VOLTAGE ELECTRICAL ARC BETWEEN THE UNDERGROUND ELECTRIC SERVICE AND THE STEEL GAS SERVICE.  HOLES WERE SUBSEQUENTLY BURNED IN BOTH THE STEEL GAS SERVICE AND THE CONDUIT FOR THE ELECTRIC SERVICE.",CLASS 3 LOCATION,80000,1000,5000,0,,,175,,86175,0,0,1,,,,,52,52,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD A. SUBLETT,SR. MGR. COMPLIANCE AND OPERATIONAL PERFORMANCE,richardsublett@alliantenergy.com,319-786-4008,319-786-4638,,,,RICHARD A. SUBLETT,SR. MGR. COMPLIANCE AND OPERATIONAL PERFORMANCE,319-786-4008,richardsublett@alliantenergy.com,"THE FIRE OCCURRED ON SUNDAY, SEPTEMBER 26, 2010 AT 1202 DRAKE AVENUE IN CENTERVILLE, IA.  CENTERVILLE IS LOCATED IN APPANOOSE COUNTY.  CONDITIONS THAT MORNING WERE CLEAR AND SUNNY WITH TEMPERATURES AROUND 65 DEGREES FAHRENHEIT.     AT APPROXIMATELY 8:48 AM CST, INTERSTATE POWER & LIGHT'S (IPL) DISTRIBUTION DISPATCH CENTER IN CEDAR RAPIDS, IA RECEIVED A CALL FROM EMPLOYEES IN IPL'S CENTERVILLE CALL CENTER WITH A REPORT OF AN ELECTRICAL OUTAGE AND A HOUSE FIRE ACROSS THE STREET FROM THE CALL CENTER BUILDING.  AN ELECTRIC LINEMAN WAS DISPATCHED TO INVESTIGATE.  AT APPROXIMATELY 9:05 AM, A CALL ALSO CAME IN FROM THE CENTERVILLE POLICE/FIRE DISPATCHER REPORTING A HOUSE FIRE. WHEN THE IPL LINEMAN ARRIVED ONSITE AT 9:20 AM, THE VALVE AT THE GAS METER SET HAD BEEN SHUT OFF BY FIRE DEPARTMENT PERSONNEL.  AT THIS POINT, THE SITUATION APPEARED TO BE A HOUSE FIRE CAUSED BY A SQUIRREL MAKING CONTACT WITH AN ENERGIZED SWITCH ON A POLE AT THE REAR OF 1202 DRAKE AVENUE, WHICH RESULTED IN A FAULT AND BREAKER OPERATIONS THAT INTRODUCED HIGH VOLTAGE ELECTRICITY INTO THE HOME'S ELECTRICAL WIRING SYSTEM.       AT APPROXIMATELY 9:25 AM, DURING FIREFIGHTING ACTIVITIES, A ""WHOOSH"" OR ""FLASH"" OCCURRED, INDICATING AN IGNITION OF GAS.  AT THIS POINT, FLAMES ALSO APPEARED ALONG THE GROUND NEAR THE HOUSE.  GAS EMPLOYEES ARRIVED ON SITE AT 9:32 AM.  AT APPROXIMATELY 10:25 AM, GAS TO THE RESIDENCE WAS SHUT OFF BY EXCAVATING OVER THE SERVICE TAP AND OPERATING THE EXISTING SERVICE TEE.    SIX FIREFIGHTERS SOUGHT MEDICAL TREATMENT DUE TO THE GAS IGNITION.  THREE OF THEM WERE ADMITTED TO THE HOSPITAL FOR OVERNIGHT OBSERVATION AND RELEASED THE NEXT DAY.     AN IOWA UTILITIES BOARD INVESTIGATOR, ALONG WITH A STATE FIRE INVESTIGATOR, VISITED THE SITE ON THE AFTERNOON OF MONDAY, SEPTEMBER 27, 2010 AND WITNESSED THE EXCAVATION AND REMOVAL OF A SEGMENT OF THE SERVICE LINE.  INITIAL INDICATIONS ARE THAT AN ELECTRICAL ARC BETWEEN THE ELECTRICAL SERVICE LINE CONDUIT AND THE STEEL GAS SERVICE BURNED A HOLE IN BOTH, ALLOWING GAS TO MIGRATE INTO THE ALREADY BURNING STRUCTURE VIA THE CONDUIT AND INTO THE ELECTRIC SERVICE PANEL.  THE SOURCE OF IGNITION WOULD APPEAR TO BE THE EXISTING FIRE IN THE STRUCTURE.     THE INCIDENT WAS REPORTED TELEPHONICALLY TO KEVIN WILLIAMS OF THE NATIONAL RESPONSE CENTER AT APPROXIMATELY 10:01 CST ON MONDAY, SEPTEMBER 27, 2010 BY JIM HOUSE, MANAGER GAS DISTRIBUTION AND METERING. (CASE #955252)  THE INCIDENT WAS NOT REPORTED ON SUNDAY, SEPTEMBER 26, 2010, BECAUSE IT WAS REPORTED TO MR. HOUSE AS A HOUSE FIRE THAT WAS LATER FED BY NATURAL GAS. THERE WERE NO INDICATIONS OF AN EXPLOSIVE OR VIOLENT GAS IGNITION.  AFTER READING THE NEWS ACCOUNTS ON MONDAY MORNING, SEPTEMBER 27, 2010 DESCRIBING IT AS A GAS EXPLOSION, MR. HOUSE IMMEDIATELY MADE THE TELEPHONIC NOTIFICATION TO THE NATIONAL RESPONSE CENTER.  IN MR. HOUSE'S FOLLOW-UP DISCUSSIONS WITH MR. LOPEZ FROM THE PHMSA OFFICE IN HOUSTON, MR. LOPEZ AGREED THAT IT APPEARED TO BE A ""FIRE FIRST, GAS SECOND"" SCENARIO.    SUPPLEMENTAL REPORT (02/03/2011):  NO CHANGES TO INFORMATION PREVIOUSLY PROVIDED.  STATUS OF REPORT IS CHANGED TO ""FINAL""."
