REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
10/19/2010,2010,20100086,15897,SUPPLEMENTAL FINAL,702,"ASHBURN GAS DEPT, CITY OF",P.O. BOX 766 ,ASHBURN,GA,31714,9/24/2010 13:45,,,CITY OF ASHBURN,ASHBURN,TURNER,GA,31714,31.7094593,-83.652757,,,,,,,,,,9/24/2010 15:16,955047,,OTHER GAS,NO GAS WAS RELEASED,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/24/2010 13:45,,,,9/24/2010 13:45,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,CUSTOMER FUEL LINE,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OTHER,TOTAL DISTRIBUTION SYSTEM,UNKNOWN,,,,,,,,,OTHER,TOTAL SYSTEM,,,,,,,,,,OTHER,,,,,,,,,NO RELEASE OF NATURAL GAS,CLASS 3 LOCATION,0,0,0,16484,TOTAL COST OF SHUT DOWN AND RESTARTING OF THE SYSTEM.,,0,,16484,73,5,593,,,,,28,23,29,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,PROPANE VAPOR WAS INTRODUCED INTO THE NATURAL GAS SYSTEM THROUGH A CUSTOMER FUEL LINE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SAM YARLEY,REGLATORY COMPLIANCE - ANALYST,syarley@gasauthority.com,2293763027,,,,,ROGER GIDDENS,GAS SUPERINTENDENT,2295673431,gasman1@mchsi.com,"CITY OF ASHBURN   PROPANE CONTAMINATION OF NATURAL GAS SYSTEM  SEPTEMBER 24, 2010  EVENT SUMMARY   THE CITY OF ASHBURN RECEIVED A CALL ON SEPT. 24, 2010 AT CITY HALL FROM KEITH-A-QUE RESTAURANT REPORTING THAT THEY WERE HAVING PROBLEMS WITH THE PILOT LIGHTS ON THEIR APPLIANCES. THE CALL WAS RECEIVED AT APPROXIMATELY 10:30AM BY AMANDA BRIDGES. SHE DISPATCHED THE INFORMATION TO THE GAS DEPARTMENT FOR INVESTIGATION.  JAMES YOUNG, BRUCE BURGESS, BUSTER FELTON, AND MARIO BYRD PERFORMED THE INITIAL INVESTIGATION AT KEITH-A-QUE, WHICH IS LOCATED AT 249 EAST WASHINGTON AVE. DURING THEIR INVESTIGATION GAS PERSONNEL DETERMINED THAT ADDITIONAL PERSONNEL WERE NEEDED TO DETERMINE THE CAUSE OF THE PROBLEM. ASHBURN GAS SUPERINTENDENT ROGER GIDDENS REPORTED TO THEIR LOCATION AT APPROXIMATELY 11:00AM TO HELP DETERMINE THE SOURCE OF THE PROBLEM. DURING THE INVESTIGATION OTHER LOCATIONS THROUGHOUT TOWN REPORTED HAVING SIMILAR PROBLEMS. PROPANE ODOR WAS DETERMINED TO BE PRESENT WITHIN THE NATURAL GAS SYSTEM.   AT APPROXIMATELY 12:00PM CITY PERSONNEL DETERMINED THAT PROPANE WAS BEING INTRODUCED INTO THE NATURAL GAS SYSTEM FROM FOUR 500 GALLON PROPANE TANKS CONNECTED TO A FUEL LINE AT THE HAT CREEK PEANUT COMPANY INC. LOCATED AT 465 BUSSEY ROAD, SYCAMORE GA. 31790.  LATER INVESTIGATION REVEALED THAT THIS METERED SERVICE WAS DELIVERING LINE PRESSURE TO THE HAT CREEK PER AGREEMENT BETWEEN ASHBURN AND HAT CREEK.  HAT CREEK CONNECTED THE PROPANE TANKS TO ITS INTERNAL PIPING IN AN ATTEMPT TO SUPPLEMENT ITS NATURAL GAS SUPPLY DURING HIGH DEMAND PERIODS.  THE ABSENCE OF A SERVICE REGULATOR AT THE METER ALLOWED THE HIGHER-PRESSURE PROPANE TO FLOW BACKWARD THROUGH THE METER INTO ASHBURN'S NATURAL GAS FACILITIES.  GEORGIA PUBLIC SERVICE COMMISSION (GPSC) INSPECTORS JOSH LAIRSEY AND ROB PACER WERE NOTIFIED OF THE EVENT AT APPROXIMATELY 1:45PM ON SEPTEMBER 24, 2010.   ASHBURN CITY MANAGER BEN TAYLOR ESTABLISHED A COMMAND CENTER AT CITY HALL TO DEVELOP A PLAN OF ACTION WITH ALL CITY PERSONNEL. DUE TO THE UNKNOWN VOLUME AND EXTENT OF PROPANE IN THE NATURAL GAS SYSTEM, CITY PERSONNEL DECIDED TO BEGIN SHUTTING OFF ALL SERVICES THROUGHOUT THE DISTRIBUTION SYSTEM. MUTUAL ASSISTANCE WAS REQUESTED FROM AND PROVIDED BY THE CITIES OF DOUGLAS, TIFTON, CORDELE, SYLVESTER AND FITZGERALD.  ASHBURN CONFIRMED THAT THESE CITIES' PERSONNEL HAVE APPROPRIATE OPERATOR QUALIFICATIONS TO PERFORM THE REQUESTED TASK. THE SHUT OFF PROCESS BEGAN AT APPROXIMATELY 4:00PM ON FRIDAY SEPTEMBER 24TH, 2010.  ACTING ON INSTRUCTIONS FROM GPSC TO REPORT THIS EVENT TO THE NATIONAL RESPONSE CENTER (NRC) AS AN INCIDENT PURSUANT TO 49 CFR PART 191, BEN TAYLOR REQUESTED THAT THE SUBSCRIBED REGULATORY COMPLIANCE SERVICE (SRCS) MAKE THE TELEPHONIC REPORT ON BEHALF OF ASHBURN.   ON 9/24/2010 AT 3:16PM, SRCS MANAGER BILL DEFOOR CALLED THE NRC AND GAVE THE REQUIRED INFORMATION TO KEVIN WILLIAMS, WHO ASSIGNED CASE #955047 TO THE REPORT.ON 9/24/2010 AT 6:59PM THE VALVE SUPPLYING NATURAL GAS TO THE DISTRIBUTION SYSTEM WAS SHUT OFF.  THE SHUTTING OFF AND LOCKING OF ALL SERVICES WAS COMPLETE AT APPROXIMATELY 3:15AM ON 9/25/2010. DURING THE COMPLETION OF THE SHUT-OFF ACTION LINE PRESSURE ON THE DISTRIBUTION SYSTEM DROPPED TO ZERO AS HAT CREEK CONSUMED THE REMAINING CONTAMINATED GAS THROUGH ITS PEANUT DRYERS. ON 9/25/2010 AT 9:00AM THE VALVE CONTROLLING THE GAS FLOW TO THE CITY WAS CUT BACK ON. AS A PRECAUTION, LOCATIONS THROUGHOUT THE SYSTEM WERE MONITORED FOR 100% GAS USING (CGI) COMBUSTIBLE GAS INDICATORS. THE LOCATIONS THAT WERE MONITORED WERE INDUSTRIAL BLVD., CENTRAL PACKING PLANT, AND BRIDGES ROAD. WHEN 100% LEVELS WERE CONFIRMED, CREWS BEGAN CUTTING ON SERVICES AND RELIGHTING APPLIANCES THROUGHOUT THE SYSTEM.  THE RELIGHTING PROCESS STARTED AT APPROXIMATELY 10:30AM SATURDAY MORNING. AT APPROXIMATELY 6:00PM A MAJORITY OF THE SERVICES WERE BACK ON.  WHERE OCCUPANTS WERE NOT AVAILABLE TO ALLOW ACCESS FOR RELIGHTING, CONTACT INFORMATION AND INSTRUCTIONS WERE PLACED IN A CONSPICUOUS LOCATION.  A POST-EMERGENCY"
10/19/2010,2010,20100085,15346,SUPPLEMENTAL FINAL,6720,ATMOS ENERGY CORPORATION - COLORADO/KANSAS,5430 LBJ FREEWAY SUITE 1800,DALLAS,TX,75240,9/22/2010 14:05,,,227TH ST AND EASTON RD,EASTON,LEAVENWORTH,KS,66020,39.34519444,-95.10539167,,,,,,,,,,9/22/2010 15:45,954860,,NATURAL GAS,,290,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,9/22/2010 14:05,,,,9/22/2010 14:05,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1978,,,,,,3,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,3,2,,,,,,,,CLASS 2 LOCATION,0,68000,10700,0,,,1460,,80160,19,0,93,,,,,45,49,52,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,,YES,,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DOUGLAS L SHATAS,COMPLIANCE MANAGER,doug.shatas@atmosenergy.com,9132546363,9137684924,,,,DOUGLAS L SHATAS,COMPLIANCE MANAGER,9132546363,doug.shatas@atmosenergy.com,"ATMOS EMPLOYEES WERE WORKING ON A PIPE REPLACEMENT PROJECT.  DURING THE PROCESS, THE EXISTING PIPE WAS DAMAGED, AND WHILE ATTEMPTING TO STOP THE ESCAPING GAS, ONE EMPLOYEE RECEIVED BURNS THAT REQUIRED HOSPITALIZATION."
10/19/2010,2010,20100084,15115,ORIGINAL FINAL,8070,INDIANA GAS CO INC,211 NW RIVERSIDE DRIVE ,EVANSVILLE,IN,47708,9/21/2010 20:30,,,116 S. MILTON ST.,PERSHING,WAYNE,IN,47370,39.81258,-85.13606,,,,,,,,,,9/21/2010 23:08,954777,,NATURAL GAS,,56,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,3,9/21/2010 20:35,,,,9/21/2010 21:20,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,32,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1988,,,,,,2,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,25000,3150,16300,0,,,378,,44828,0,0,2,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,1988,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,,,YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD SLAGLE,MANAGER QUALITY ASSURANCE,rlslagle@vectren.com,812-491-4611,812-491-4504,,,,JAMES FRANCIS,DIRECTOR ENGINEERING ASSET MANAGEMENT,812-491-4369,jmfrancis@vectren.com,"A STRUCTURE LOCATED AT 116 S. MILTON ST. IN PERSHING, IN RECEIVED $25,000 DAMAGE DUE TO WHAT APPEARS TO BE AN EXPLOSION CAUSED BY NATURAL GAS.    AFTER MAKING THE SITE SAFE, AN INVESTIGATION OF THE GAS FACILITIES IN THE AREA REVEALED A LEAK AT A BUTT FUSION JOINT DIRECTLY IN FRONT OF THE STRUCTURE ON A 2-INCH PE MAIN OPERATING AT 60 PSIG.  THIS MAIN RAN PARALLEL TO MILTON ST. (NORTH TO SOUTH) ON THE EAST EDGE OF THE PAVEMENT OF THE ROADWAY.  THE MAIN WAS LOCATED 18 FT. WEST OF THE WEST BUILDING LINE.  THE STRUCTURE DID NOT HAVE AN ACTIVE GAS SERVICE.    IT APPEARS THE GAS MIGRATED FROM THIS LEAK SOURCE INTO THE HOME AS GAS READINGS WERE OBTAINED AT A LEVEL OF 93% GAS AT THE WEST BUILDING WALL.    GAS WAS SHUT-OFF BY SQUEEZING THE PIPE IN AN AREA AWAY FROM THE LEAKAGE.  THE DEFECTIVE JOINT WAS REMOVED FROM THE SYSTEM AND APPROPRIATE REPAIRS WERE MADE TO THE MAIN."
9/20/2010,2010,20100071,16330,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,7350 WORLD COMMUNICATIONS DR ,OMAHA,NE,68122,9/18/2010 6:30,,,21021 W CIRCLE,OMAHA,DOUGLAS,NE,68022,41.20049,-96.24264,,,,,,,,,,9/18/2010 8:20,954450,,NATURAL GAS,,9868,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,9/18/2010 6:45,,,,9/18/2010 8:00,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,14,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,2010,,,,,,0.621,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,UNKNOWN,OTHER,,,,,,,,,LIGHTNING STRUCK DWELLING AND WE SUSPECT GAS LEAK RESULTED FROM LIGHTNING STRIKE.,CLASS 1 LOCATION,0,1000,500,60000,DWELLING DAMAGE FROM LIGHTNING STRIKE,,35,,61535,0,0,0,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SUSPECT DAMAGE WAS CAUSED BY LIGHTNING STRIKE. SIZE OF LEAK WAS SO SMALL THAT IT WAS NOT DETECTABLE BY SCADA.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,INTENSE HEAT FROM BURNING DEBRIS FROM DWELLING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL CONRAD,CLAIMS ADJUSTER,mike_conrad@mudnebr.com,402-504-7165,402-504-5165,,,,MICHAEL CONRAD,CLAIMS ADJUSTER,402-504-7165,mike_conrad@mudnebr.com,"ON SATURDAY SEPTEMEBER 18, 2010 THE DWELLING UNDER CONSTRUCTION AT 21021 W CIRCLE WAS APPARANTLY STRUCK BY LIGHTNING AT APPROXIAMTELY 0630HRS., THE GAS SERVICE TO THE DWELLING SUFFERED A GAS FAILURE BELOW GROUND AT APPROXMATELY 14"" FROM THE SERVICE RISER AND IGNITED FROM THE EXTENSE HEAT FROM THE FIRE. THE OMAHA FIRE DEPARTMENT EXTINGUISHED THE FIRE ON BOTH THE SERVICE AND THE DWELLING.       2/13/12-  OUR INVESTIGATION ASSISTED BY THE NENRASKA STATE FIRE MARSHAL'S OFFICE HAS DETERMINED THAT FAILURE OF THE TRANMISSION LINE WAS DIRECTLY RELATED TO INTENSE HEAT THAT WAS GENERATED FROM THE BURNIING DEBRIS THAT FELL FROM THE DWELLING. THE METROPOLITAN UTILITIES DISTRICT HAS CLOSED IT'S INVESTIGATION AND FILE IN REGARD TO THIS MATTER.     6/15/12- OUR INVESTIGATON REVEALED THAT THE DAMAGE/LOSS WAS THE DIRECT RESULT FROM THE INTENSE HEAT FROM THE BURNING DEBRIS THAT FELL FROM THE DWELLING ONTO THE METER SET AND GROUND SURROUNDING THE METER SET, THIS BURNING DEBRIS CAUSED THE GAS SERVICE TO MELT INSIDE THE PIGTAIL OF THE SERVICE RISER AND THE RELEASE OF THE NATURAL GAS."
10-08-2010,2010,20100082,15364,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",1111 LOUISIANA ST  ,HOUSTON,TX,77002,9/15/2010 12:02,,,113 CRESTRIDGE DR,BURNSVILLE,,MN,55337,44.75364,-93.275893,,,,,,,,,,9/15/2010 12:09,954124,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,9/15/2010 12:02,,,,9/15/2010 12:37,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1979,,,,,,,,,OTHER,COPPER RISER,,,,,,,,,,OTHER,,,,,,,,,LIGHTNING STRUCK RISER AND METER,CLASS 3 LOCATION,0,60,532,50000,PROPERTY DAMAGE TO THE HOME.,,0,,50592,0,0,1,,,,,50,50,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DUE TO LIGHNING STRIKE,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CRYSTAL GELSCHUS,SPECIALIST,crystal.gelschus@centerpointenergy.com,612-861-8689,612-861-8565,,,,KRIS TANDE,DAMAGE PREVENTION SUPERVISOR,612-861-8692,kristine.tande@centerpointenergy.com,"LIGHTNING STRUCK METER AND RISER, RESULTING IN A FIRE."
10-01-2010,2010,20100076,15104,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE ,ATLANTA,GA,30309,09-08-2010 11:54,,,3529 - 3531 WALTON WAY EXTENSION,AUGUSTA,RICHMOND,GA,30909,33.487142,-82.072715,,,,,,,,,,09-10-2010 11:52,953622,,NATURAL GAS,,13082,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,300,09-08-2010 11:54,,,,09-08-2010 12:23,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1967,,,,,,6.625,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,3,4,,,,,,,,CLASS 3 LOCATION,38594,3973,8760,,,,65413,,116740,49,0,72,,,,,277,277,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,UTILITY,DIRECTIONAL DRILLING,CABLE TV,YES,8250301737,UTILITY PROTECTION CENTER,CONTRACT LOCATOR,NO,NO,YES,8,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH T. MCCOLLUM,SENIOR COMPLIANCE ENGINEER REGULATORY COMPLIANCE,rmccollu@aglresources.com,(404) 584-3733,(404) 584-4708,,,,RICHARD R. LONN,DIRECTOR REGULATORY COMPLIANCE,(404) 584-3552,rlonn@aglresources.com,UTILITY COMPANY INSTALLING CABLE TV DAMAGED A 6-INCH STEEL NATURAL GAS MAIN BY DIRECTIONAL BORING.
9/28/2010,2010,20100075,15103,ORIGINAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,09-08-2010 04:46,,,3338 E. BRISTOL RD.,BURTON,,MI,48529,42.97495,-83.639305,,,,,,,,,,09-08-2010 11:45,953388,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,09-08-2010 04:46,,,,09-08-2010 05:43,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1969,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,RELEASE WAS FROM CUSTOMER OWNED EQUIPMENT,CLASS 3 LOCATION,,2500,1000,,,,,,3500,1,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS NOT CAUSE BY THE CONTROLLER(S) OR CONTROL ROOM ISSUES.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,INCIDENT ORIGINATED ON CUSTOMER OWNED EQUIPMENMT.  CAUSE OF INCIDENT UNKNOWN.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY F EWERT,REGULATORY SERVICES ENGINEER,gfewert@cmsenergy.com,586-665-1142,,,,,DAVID M MONTAGUE,DIRECTOR COMPLIANCE PROGRAMS,517-788-0277,dmmontague@cmsenergy.com,"WIND STORM ON SEPTEMBER 7, 2010 CAUSED POWER FAILURE TO RADIO STATION BUILDING. THE RADIO STATIONS'S GAS FED KOHLER GENERATOR KICKED IN AT APPROXIMATELY 06:02 P.M. SUPPLYING POWER TO THE BUILDING. CONSUMERS ENERGY DISPATCH RECEIVED A CALL FROM THE 911 OPERATOR AT 4:56 A.M. ON SEPTEMBER 8, 2010 THAT ELECTRIC AND GAS WAS NEEDED ON SITE INDICATING THAT THE METER INSTALLATION WAS ON FIRE. FIRST RESPONDER FOUND THAT THE FIRE DEPARTMENT HAD THE GAS TURNED OFF ON ARRIVAL AT THE SERVICE LOCKWING.  INVESTIGATION INDICATES THE SOURCE OF THE INCIDENT WAS ON CUSTOMER OWNED EQUIPMENT.  INCIDENT CAUSE UNKNOWN."
10-07-2010,2010,20100080,15838,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,09-06-2010 23:30,,,CIRBY WAY / RIVERSIDE AVENUE INTERSECTION,ROSEVILLE,PLACER,CA,95678,38.7521235,-121.2880059,,,,,,,,,,09-07-2010 05:20,953351,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,09-06-2010 23:38,,,,09-07-2010 00:27,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,4,ALDYL A,UNKNOWN,PLASTIC,,,,,UNKNOWN,,,,UNKNOWN,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,293600,0,0,"ACTUAL LN 2.C. IS $293,600.  CELL WOULD NOT ACCEPT #S ABOVE FIVE FIGURES.",,0,,293600,0,0,1200,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY F. GUERRERO,SENIOR COMPLIANCE ANALYST,,,,,,,LAURENCE DENISTON,MANAGER,925-328-5756,lcd1@pge.com,"A LEAK IN A FOUR INCH PLASTIC GAS DISTRIBUTION MAIN WAS REPORTED TO THE FIRE DEPARTMENT AT APPROXIMATELY 2330 HOURS ON SEPTEMBER 6, 2010.  THE LEAK WAS AT THE INTERSECTION OF CIRBY WAY AND RIVERSIDE AVENUE IN ROSEVILLE.  THE FIRE DEPARTMENT NOTIFIED PG&E AT 2338 HOURS.  A PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SCENE AT APPROXIMATELY 0027 HOURS ON SEPTEMBER 7, 2010.  THE INTERSECTION WAS BLOCKED OFF BY THE FIRE DEPARTMENT AS A PRECAUTIONARY MEASURE.  PG&E CREWS ARRIVED AT APPROXIMETLY 0215 HOURS ON SEPTEMBER 7TH, FOUND A CRACK IN THE PLASTIC MAIN AND BEGAN TO MAKE REPAIRS BY SQUEEZING THE MAIN AT 0758 HOURS.   DURING THE REPAIRS, APPROXIMATELY 1,200 CUSTOMERS BEGAN TO LOSE SERVICE STARTING AT 1300 HOURS.  PG&E CREWS COMPLETED REPAIRS AT APPROXIMATELY 2030 HOURS. PG&E BEGAN CUSTOMER RE-LIGHTS AT 2100 HOURS.  SERVICE WAS RESTORED ON SEPTEMBER 8TH AT 0100 HOURS.  THERE WERE NO INJURIES OR FATALITIES.  THIS INCIDENT BECAME REPORTABLE TO THE CPUC WHEN SACRAMENTO TV NEWS MEDIA WAS OBSERVED ON SCENE AT APPROXIMATELY 0330 HOURS ON SEPTEMBER 7TH AND REPORTABLE TO THE DOT WHEN AN ESTIMATE OF DAMAGES DUE TO THE LABOR COSTS TO RELIGHT THE CUSTOMERS WOULD EXCEED $50,000."
10-04-2010,2010,20100079,15107,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,"1000 MAINE AVENUE, SW ",WASHINGTON,DC,20024,09-05-2010 05:28,,,4905 MINNESOTA AVENUE,WASHINGTON,NE,DC,20019-3841,38.9092,-76.9321,,,,,,,,,,09-05-2010 08:17,953133,,NATURAL GAS,,5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,09-05-2010 05:28,,,,09-05-2010 06:16,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,1973,,,,,,,,,OTHER,CAST ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,INSIDE METER BUILD-UP CONSUMED BY FIRE.,CLASS 3 LOCATION,,200,4200,,"2E SHOULD BE $350,000 - VALUE OF DAMAGES TO THE HOUSE CAUSED BY THE FIRE.",,21,,4421,0,0,2,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHINGTON GAS RESPONDED TO THE SCENE OF A HOUSE FIRE AT 4905 MINNESOTA AVENUE, NE, WASHINGTON, DC ON 9/5/10 AT THE REQUEST OF THE DC FIRE BOARD.  UPON ARRIVAL, THE FIRST REPONDER FOUND THAT THE GAS HAD BEEN TURNED OFF AT THE CURB VALVE BY THE FIRE DEPARTMENT.  THE INSIDE METER BUILD-UP WAS CONSUMED BY THE FIRE.  THE SERVICE LINE WAS CAPPED OFF AT THE CURB VALVE.  A GAS MIGRATION SURVEY WAS CONDUCTED AROUND THE HOUSE AND OVER THE SERVICE LINE TO THE MAIN.  NO INDICATIONS WERE FOUND.  WASHINGTON GAS WORKED CLOSELY WITH THE FIRE INVESTIGATORS ON SITE AND BELIEVE THAT THE FIRE STARTED ON THE FIRST OR SECOND FLOOR AND THEY THEN COLLAPSED INTO THE BASEMENT WHERE THE WASHINGTON GAS FACILITIES WERE LOCATED AND CONSUMED BY THE FIRE."
9/27/2010,2010,20100074,15283,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,09-01-2010 12:45,,,20992 FIRST STREET,COTTONWOOD,SHASTA,CA,96022,40.38601,-122.27781,,,,,,,,,,09-01-2010 15:00,952810,,NATURAL GAS,,25,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,09-01-2010 13:45,,,,09-01-2010 13:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM METER,,,,,,,,,,OTHER,,,,,,,,,FIRE FIRST.,CLASS 3 LOCATION,0,4900,0,50000,DAMAGES TO HOUSE.,,100,,55000,0,0,3,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY GUERRERO,,gfg2@pge.com,925-974-4075,,,,,GLEN CARTER,,925 270 2158,No Email Address,"A FIRE OCCURRED AT APPROXIMATELY 1245 HOURS ON 9/1/10 AT A RESIDENCE AT 3384 WILLOW STREET AND QUICKLY SPREAD TO THE HOMES AT 3382 WILLOW STREET AND THEN 20992 FIRST STREET.  A PG&E GAS CONSTRUCTION CREW HAPPENED TO BE DRIVING BY AND OBSERVED THE SMOKE FROM THE FIRES AT 1345 HOURS. THE CREW DROVE TO THE SCENE AND WAS ABLE TO SHUT OFF THE GAS AT THE SERVICE VALVE AT THE FIRST TWO STRUCTURES ON WILLOW STREET WHERE THE METERS WERE UNAFFECTED BY THE FIRE.  THE GAS CREW WAS NOT ABLE TO REACH THE SERVICE VALVE AT THE HOUSE ON FIRST STREET BEFORE THE HEAT FROM FIRE HAD MELTED THE GAS METER SET RELEASING GAS WHICH CONTRIBUTED TO THE FIRE.  THE GAS SERVICE FOR THE FIRST STREET HOUSE WAS CUT OFF AT THE MAIN IN THE STREET AT 1450 HOURS.  THREE CUSTOMERS LOST GAS SERVICE.  THIS INCIDENT BECAME REPORTABLE TO THE CPUC AND DOT WHEN IT WAS DETERMINED THAT DAMAGES WOULD EXCEED $50,000.  ONE PERSON RECEIVED MINOR INJURIES AND REFUSED TREATMENT; THERE WERE NO FATALITIES. THE CAUSE OF THIS INCIDENT IS CURRENTLY UNDER INVESTIGATION.  GAS SERVICE TO THE CUSTOMERS WILL BE RESTORED UPON COMPLETION OF REPAIRS TO THE HOMES."
8/31/2010,2010,20100067,16329,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,7350 WORLD COMMUNICATIONS DR ,OMAHA,NE,68122,8/26/2010 11:19,,,7812 EVANS STREET,OMAHA,DOUGLAS,NE,68134,41.292013,-96.033921,,,,,,,,,,8/26/2010 14:17,952204,,NATURAL GAS,,12582,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,8/26/2010 11:58,,,,8/26/2010 12:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,IN OTHER ENCLOSED SPACE,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1998,,,,,,0.621,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,UNKNOWN,OTHER,,,,,,,,,GAS SERVICE WAS DAMAGED FROM VEHICLE ACCIDENT,CLASS 1 LOCATION,0,4000,987,56000,"VIDE NODE BOX REPAIRS, VEHICLE LOSS",,57,,61044,1,0,0,,,,,15,15,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE OCCURRED FROM OUTSIDE SOURCE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE PALMESANO,CLAIMS MANAGER,mike_palmesano@mudnebr.com,402-504-7108,402-504-5108,,,,MIKE PALMESANO,CLAIMS MANAGER,402-504-7108,mike_palmesano@mudnebr.com,"THE RESPONSIBLE PARTY, SANDRA FABER, WAS REACHING FOR HER CELL PHONE AND FAILED TO MAKE A CURVE IN THE ROADWAY. SHE THEN STRUCK A VIDEO NODE BOX AND SEVERED THE GAS SERVICE TO THE VIDOE NODE BOX. THERE WAS AN IGNITION OF NATURAL GAS FROM THE ARCING OF THE RESERVE BATTERY CELLS, THIS WAS EXTINGUISHED BY THE OMAHA FIRE DEPARTMENT.       11/23/10- ON 9/7/10 THE GAS SERVICE TO 7812 EVANS WAS RECONNECTED AND BACK IN SERVICE. THE OUTCOME OF THE INVESTIGATION WAS THE DAMAGE WAS FROM THE MOTOR VEHICLE ACCIDENT AS CAPTIONED ABOVE. OUR FILE IS CLOSED IN REGARD TO THIS MATTER."
9/22/2010,2010,20100072,15113,SUPPLEMENTAL FINAL,31232,AVISTA CORP,"1411 EAST MISSION (PO BOX 3727, 99220-3727)",SPOKANE,WA,99202,8/24/2010 17:15,,,825 OAK KNOLL DR,ASHLAND,JACKSON,OR,97520,42.18004,-122.66162,,,,,,,,,,8/24/2010 20:15,952036,,NATURAL GAS,,114,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,100,8/24/2010 17:15,,,,8/24/2010 17:29,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,HEAT FROM FIRE MELTED THE REGULATOR AND METER BODIES.,CLASS 3 LOCATION,0,2040,3117,,,,586,,5743,0,0,8,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF WEBB,SR. GAS DISTRIBUTION ENGINEER,jeff.webb@avistacorp.com,509-495-4424,509-777-9381,,,,JODY MOREHOUSE,CHIEF GAS ENGINEER,509-495-2760,jody.morehouse@avistacorp.com,"THIS REPORT ADDRESSES THE TELEPHONIC REPORT THAT JODY MOREHOUSE MADE TO YOU ON AUGUST 26TH, 2010 AT 20:15. ON THAT DAY AT 17:15, AVISTA WAS NOTIFIED OF A FIRE AT 825 OAK KNOLL DR. IN ASHLAND, OR (JACKSON COUNTY). THIS WAS REPORTED TO DOT BECAUSE OF THE RELEASE OF GAS COMBINED WITH THE TOTAL COST OF THE INCIDENT BEING IN EXCESS OF $50,000.    AN AVISTA FIRST RESPONDER ARRIVED ON SITE AT 17:30 BUT WAS UNABLE TO GET TO THE HOMES DUE TO THE FIRE. A TWO INCH STEEL DISTRIBUTION MAIN WAS SQUEEZED TO SHUT OFF GAS TO THE AREA AT 21:37, THIS SHUT OFF GAS SERVICE TO EIGHT HOMES. GAS SERVICE WAS RESTORED TO FIVE OF THE HOMES BY 12:29 ON SEPTEMBER 3RD, 2010. THE OTHER THREE SERVICES WERE NOT RESTORED BECAUSE THE HOMES AND THEIR METER SETS WERE DESTROYED IN THE FIRE. NO FURTHER DAMAGE OCCURRED TO OUR SYSTEM AS A RESULT OF THIS INCIDENT.    GAS WAS A CONTRIBUTING FACTOR, BUT NOT THE CAUSE OF THE FIRE. THE CAUSE OF THE BLAZE IS BELIEVED TO BE A GRASS FIRE FROM A NEARBY FIELD. PER THE LOCAL FIRE DEPARTMENT; 30-40 HOMES WERE EVACUATED, 11 HOMES WERE DESTROYED, NO FATALITIES OR HOSPITALIZATIONS. THE TOTAL COST OF THE INCIDENT IS ESTIMATED AT $4,405,743 (11 HOMES LOST, WORTH APPROX $400,000 EACH + AVISTA COSTS OF $5,743 FROM PART D). THE COST OF THE REPLACEMENT OF THE HOMES IS AN ESTIMATE BECAUSE THIS IS PRIVATE INFORMATION BETWEEN THE INSURANCE COMPANIES AND THE HOMEOWNERS."
9/24/2010,2010,20100073,15101,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,8/19/2010 14:17,,,17979 LA BARRANCA RD.,LOS ALTOS,SANTA CLARA,CA,94022,37.36941,-122.14601,,,,,,,,,,9/17/2010 19:29,954420,,NATURAL GAS,,27,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,8/19/2010 14:30,,,,8/19/2010 15:21,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,6,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1967,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,THIRD PARTY DIG-IN,CLASS 3 LOCATION,0,10900,0,50000,US MAIL TRUCK AND CONTENTS DESTROYED,,100,,61000,0,0,1,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,YES,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,WATER,YES,206708,USA NORTH,UTILITY OWNER,YES,YES,YES,11,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,,lcd1@pge.com,925 974 4313,,,,,GLEN CARTER,,,No Email Address,"AT APPROXIMATELY 14:17 HOURS ON 8/19/10 A 3RD-PARTY CONTRACTOR WORKING FOR THE TOWN OF LOS ALTOS HILLS STRUCK AND CAUSED TO LEAK A 3/4-INCH STEEL GAS SERVICE WHILE USING A CONCRETE SAW TO CUT THROUGH PAVEMENT TO REPAIR A WATER MAIN AT 17979 LA BARRANCHA ROAD.  THE CONTRACTOR HAD A VALID USA TICKET, THE AREA WAS PROPERLY DELINEATED AND THE UNDERGROUND FACILITIES WERE CORRECTLY MARKED.  THE 3/4-INCH SERVICE, WHICH WAS INSTALLED IN 1967, WAS APPROXIMATELY 6-INCHES BELOW THE SURFACE OF THE PAVEMENT.  THE CONTRACTOR HAD PUT TRAFFIC CONES OVER THE AREA OF LEAKING GAS PRIOR TO THE ARRIVAL OF PG&E.  AT APPROXIMATELY 15:21 A GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SCENE.  SHORTLY THEREAFTER, A US POSTAL SERVICE TRUCK WAS DRIVING TOWARD THE LOCATION OF THE GAS LEAK.  PERSONNEL ON SCENE WAIVED TO THE POSTAL WORKER DRIVING THE TRUCK, ATTEMPTING TO WARN THE DRIVER NOT TO PROCEED INTO THE CONNED AREA.  THE DRIVER, HOWEVER, PROCEEDED TO PARK THE TRUCK IN THE AREA OF THE LEAK.  THE GSR ON SCENE RAN TO THE TRUCK AND PULLED THE POSTAL WORKER FROM THE TRUCK AS THE TRUCK CAUGHT FIRE.   THE TTRUCK APPEARS TO BE THE SOURCE OF THE IGNITION AND WAS COMPLETELY DESTROYED.  THERE WERE NO INJURIES OR FATALITIES.  PG&E GAS CREWS ARRIVED ON SITE AT 16:05 HOURS AND SHUTOFF THE FLOW OF GAS AT 16:21 HOURS.  THERE WAS SERVICE INTERRUPTION TO ONE CUSTOMER WHICH WAS RESTORED AT 04:41 HOURS ON 8/20/10.  THIS INCIDENT IS REPORTABLE DUE TO DAMAGES EXCEEDING $50,000 AND THE PRESENCE OF MAJOR MEDIA."
09-09-2010,2010,20100069,15640,SUPPLEMENTAL FINAL,6141,NEW MEXICO GAS COMPANY,7120 WYOMING BLVD. NE. STE 20,ALBUQUERQUE,NM,87109,08-11-2010 17:45,,,INTERSECTION OF SQUAW RD. NW AND CALLE NORTENA,ALBUQUERQUE,BERNALILLO,NM,87114,35.179613,-106.682288,,,,,,,,,,08-11-2010 19:28,950686,,NATURAL GAS,,653,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,08-11-2010 17:45,,,,08-11-2010 18:01,NO,PUBLIC PROPERTY,ABOVEGROUND,IN OR SPANNING AN OPEN DITCH,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2007,,,,,,6.625,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.602,,3408,LEAK,,,OTHER,PIPE MELTED,,,,,,CLASS 3 LOCATION,0,9200,570,105000,"$75,000 - CONT.R BACKHOE  $15,000 - ELEC. CO.  $15,000 - PHONE CO.+ CABLE CO.",,3224,,117994,0,0,12,,,,,56,56,56,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROLLER ACTIONS OR CONTROL ROOM ISSUES WERE NOT INVOLVED IN THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY G. ROYBAL,MANAGER DOT PIPELINE SAFETY COMPLIANCE,gary.roybal@nmgco.com,505-697-3636,505-697-4481,,,,ED KACER,VP TECHNICAL SERVICES,505-697-3303,ed.kacer@nmgco.com,"A CONTRACTOR WORKING FOR THE LOCAL ELECTRIC COMPANY EXPOSED NMGC'S 6IN PLASTIC MAINLINE, ELECTRICAL LINES, PHONE LINES AND CABLE LINES TO PERFORM WORK ON THE ELECTRICAL SYSTEM ON THE WESTSIDE OF ABQ. THE TRENCH WAS APPROX. 6'DX6'WX40'L AND THE MAIN WAS EXPOSED APPROX. 2.5' OFF THE GROUND AND SPANNED THE LENGTH OF THE TRENCH.  ON AUG. 11, 2010, NMGC WAS NOTIFIED OF A FIRE AT THIS LOCATION.   IT IS UNKNOWN HOW GAS WAS RELEASED FROM THE MAIN OR HOW IGNITION OCCURRED.  THERE APPEARED TO BE NO ACTIVE EXCAVATION ACTIVITIES AT THE TIME OF THE INCIDENT. THE TRENCH WAS OPEN FOR AT LEAST 6 DAYS, IF NOT LONGER.  THERE WAS AN ELECTRICAL FAULT THAT OCCURED IN THIS AREA ON THE AFTERNOON OF THE FIRE BUT IT IS INCONCLUSIVE WHETHER THIS WAS A FACTOR IN THE RELEASE OF GAS AND SUBSEQUENT IGNITION.  ALL FACILITIES IN THE TRENCH MELTED AND A BACKHOE WAS BURNED (TOTALLED).  NMGC PERFORMED A BARHOLE SURVEY UPSTREAM AND DOWNSTREAM OF THE LEAK AND NO GAS WAS DETECTED.  NMGC WORKED WITH THE NM PIPELINE SAFETY BUREAU ON THE INVESTIGATION.  THERE IS NO CONCLUSIVE EVIDENCE ON WHAT CAUSED THE RELEASE OF GAS AND SUBSEQUENT IGNITION.  POSSIBLE CAUSES INCLUDE MECHANICAL DAMAGE TO THE PIPELINE, VANDALISM, ELECTRICAL MALFUNCTION OR A COMBINATION OF THESE SCENARIOS."
09-10-2010,2010,20100070,15235,SUPPLEMENTAL FINAL,4060,DOMINION EAST OHIO,1201 EAST 55TH STREET ,CLEVELAND,OH,44103,08-10-2010 22:15,,,1136 CARVER RD,CLEVELAND HEIGHTS,CUYAHOGA,OH,44112,41.525199,-81.562186,,,,,,,,,,08-11-2010 02:58,950558,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,08-10-2010 22:25,,,,08-10-2010 22:36,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1951,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,CORROSION LEAK AT THREADS,,,,,,CLASS 3 LOCATION,0,1000,5000,150000,"APPROXIMATELY $150,000 IN PROPERTY DAMAGES TO THE HOME",,6,,156006,0,0,1,,,,,0.5,0.5,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,8/21/2008,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN W. BUCK,TECHNICAL CONSULTANT,steven.w.buck@dom.com,330-401-8033,866-521-4877,,,,STEVEN W. BUCK,TECHNICAL CONSULTANT,330-401-8033,steven.w.buck@dom.com,"ON AUGUST 10, 2010 A HOME LOCATED AT 1136 CARVER RD, CLEVELAND HEIGHTS, OH WAS INVOLVED IN A FIRE.  THE SERVICE LINE ENTERS THE HOME UNDERGROUND THROUGH THE GARAGE FLOOR TO A GAS METER LOCATED IN THE GARAGE.  THE HOMEOWNER STATED THAT HE HAD SMELLED AN ODOR OF GAS IN THE EARLY MORNING BUT DISMISSED IT AS FUEL LEAKING FROM ONE OF THE CARS IN THE GARAGE.  HOMEOWNER LEFT THE HOME FOR THE DAY AND RETURNED LATE EVENING ONCE AGAIN SMELLING AN ODOR OF GAS.  HOMEOWNER NOTIFIED THE FIRE DEPARTMENT AND DOMINION OF THE ODOR AT APPROXIMATELY 22:15 THAT EVENING.  FIRE DEPARTMENT ARRIVED AT THE SCENE AT 22:21 AND OBSERVED A FIRE IN THE GARAGE AND ATTIC OF THE STRUCTURE.  DOMINION WAS NOTIFIED OF THE FIRE IMMEDIATELY AND ARRIVED ON SCENE AT 22:36.  BURNING GAS WAS OBSERVED AT CRACKS BETWEEN THE GARAGE FLOOR/GARAGE WALL AND IN THE ATTIC SPACE ABOVE GAS METER.  GAS WAS SHUT OFF AT THE CURB VALVE AT APPROXIMATELY 22:45.  ON AUGUST 11, 2010 DOMINION TESTED THE SERVICE LINE AT 7 OUNCES OPERATING PRESSURE, SERVICE FAILED TO HOLD PRESSURE.  ON AUGUST 11, 2010, THE INSURANCE INVESTIGATOR ALONG WITH DOMINION AND THE FIRE INVESTIGATOR REMOVED A PORTION OF THE SERVICE LINE FROM THE GAS METER TO OUTSIDE THE GARAGE WALL FOR FURTHER INVESTIGATION.  ON NOVEMBER 30, 2010, THE INSURANCE INVESTIGATOR ALONG WITH DOMINION PERFORMED TESTING OF THE PORTION OF SERVICE LINE REMOVED.  RESULTS INDICATE GENERAL CORROSION AT A THREADED JOINT OF PIPE AND A 90 DEGREE ELBOW CAUSING THE LEAKAGE."
8/17/2010,2010,20100062,15530,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,555 WEST FIFTH STREET ,LOS ANGELES,CA,90013,7/30/2010 6:49,,,890 E 59TH STREET,LOS ANGELES,LOS ANGELES,CA,90001,33.98678,-118.25964,,,,,,,,,,7/30/2010 10:00,949395,,NATURAL GAS,,0,,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,,,,,YES,100,7/30/2010 7:59,,,,7/30/2010 8:08,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,ILLEGAL BYPASS,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,ILLEGAL BYPASS,2010,,,,,,,,,OTHER,ILLEGAL COPPER BYPASS,,,,,,,,,,OTHER,,,,,,,,,ILLEGAL BYPASS ALLOWING GAS TO ENTER OVEN AT 54 PSI,CLASS 3 LOCATION,0,1000,1000,0,,,0,,2000,0,0,0,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF KOSKIE,PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213-305-8660,213-244-8155,,,,JEFF KOSKIE,PIPELINE SAFETY ADVISOR,213-305-8660,wkoskie@semprautilities.com,"ON JULY 30, AT APPROXIMATELY 6:50 AM, AN EXPLOSION OCCURRED AT THIS LOCATION.  ONE PERSON DIED FROM ELECTROCUTION AS A RESULT OF COMING IN CONTACT WITH DOWNED POWER LINES.  A SECOND WAS HOSPITALIZED FROM INJURIES RESULTING FROM THE EXPLOSION.    INVESTIGATION DETERMINED THAT THE METER SET ASSEMBLY HAD BEEN CLOSED AND LOCKED THE PREVIOUS DAY FOR NONPAYMENT.  UPON OUR ARRIVAL AFTER THE INCIDENT, AN ILLEGAL BYPASS WAS DISCOVERED WHICH ALLOWED GAS TO ENTER THE HOUSELINE AT APPROXIMATELY 54 PSI.  THE ILLEGAL BYPASS DID NOT PASS THROUGH THE EXISTING REGULATOR WHICH WOULD LOWER HOUSELINE PRESSURE TO APPROXIMATELY 1/3 PSI.    SURVEILLANCE TAPES INDICATE THAT THE TWO PERSONS ELECTROCUTED AND INJURED WERE PERFORMING SOME SORT OF ACTIVITIES AT THE METER SET ASSEMBLY LOCATION MINUTES BEFORE THE EXPLOSION.  GAS LOST ESTIMATES HAVE NOT BEEN CALCULATED AT THIS TIME DUE TO LIMITED ACCESS TO SITE.        METER SET ASSEMBLY AND SERVICE PIPING HAVE BEEN REMOVED, PENDING RECONSTRUCTION OF DAMAGED BUILDING."
08-11-2010,2010,20100060,15081,ORIGINAL FINAL,18112,SAN DIEGO GAS & ELECTRIC CO,8326 CENTURY PARK COURT  ,SAN DIEGO,CA,92123,7/25/2010 17:00,,,8136 CALICO STREET,SAN DIEGO,SAN DIEGO,CA,92126,32.90867,-117.14829,,,,,,,,,,,,,NATURAL GAS,,94,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,5,7/25/2010 17:00,,,,7/25/2010 17:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1973,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,RUPTURE,,,,,OTHER,"3/4"" RISER SEVERED BELOW STOPCOCK",,,,CLASS 3 LOCATION,0,500,250,,,,550,,1300,0,0,2,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213 305-8660,213 244-8155,,,,W. JEFF KOSKIE,PIPELINE SAFETY ADVISOR,213 305-8660,wkoskie@semprautilities.com,"ON JULY 25, 2010 A METER SET ASSEMBLY WAS DAMAGED WHEN A DRIVER LOST CONTROL OF HIS VEHICLE ON THE ROADWAY, CRASHING INTO A HOUSE, COMING TO REST ON A METER SET ASSEMBLY AND SHEERING THE RISER BELOW THE STOPCOCK.     ESCAPING GAS FROM THE DAMAGED METER SET ASSEMBLY IGNITED, CAUSING OVER $50K DAMAGE TO THE HOME.  ALTHOUGH THE DRIVER WAS INJURED FROM THE CRASH INTO THE HOME, NO INJURIES WERE ATTRIBUTED IN ANY WAY TO THE ESCAPING GAS OR RESULTING FIRE.     THIS INCIDENT BECAME REPORTABLE TO THE DOT AND CPUC BASED UPON THE DOLLAR VALUE OF THE FIRE."
8/24/2010,2010,20100066,15089,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,"1000 MAINE AVENUE, SW ",WASHINGTON,DC,20024,7/25/2010 16:04,,,422 SISSON COURT,SILVER SPRING,MONTGOMERY,MD,20902,39.04272,-77.17866,,,,,,,,,,7/25/2010 21:24,948843,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,7/25/2010 16:04,,,,7/25/2010 16:29,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1996,,,,,,,,,OTHER,CAST ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,OUTSIDE METER DAMAGED BY FIRE.,CLASS 3 LOCATION,,,3200,50000,APPROXIMATE VALUE OF DAMAGES TO THE BUILDING CAUSED BY THE FIRE.,,5,,53205,0,0,1,,,,,0.25,0.25,5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHINGTON GAS RECEIVED A CALL FROM THE MONTOGOMERY COUNTY FIRE BOARD AT 16:04 ON SUNDAY, JULY 25, 2010.  THIS CALL WAS FOR 11507 LOVEJOY STREET, SILVER SPRING, MD.  WASHINGTON GAS ARRIVED AT 16:29.  WHILE ON SITE, THE FIRE DEPARTMENT MADE WASHINGTON GAS AWARE OF A FIRE AT 422 SISSON COURT, SILVER SPRING, MD.  WASHINGTON GAS FOUND THE METER VALVE AT 422 SISSON COURT, SILVER SPRING, MD, HAD BEEN TURNED OFF BY THE FIRE DEPARTMENT.  AFTER THE FIRE WAS EXTINGUISHED AND WASHINGTON GAS WAS ABLE TO GET CLOSER, IT WAS DETERMINED THAT THEY HAD SUFFERED DAMAGE TO THEIR METER.  IT IS BELIEVED THAT THE DAMAGE TO THE HOUSE IS GREATER THAN $50,000.  WASHINGTON GAS CONDUCTED A BAR AND TEST SURVEY AROUND THE PERIMETER OF 422 SISSON COURT AND OVER THE SERVICE ON THE EVENING OF JULY 25, 2010.  NO LEAK INDICATIONS WERE DISCOVERED DURING THIS SURVEY.  ON MONDAY, JULY 26, 2010, WASHINGTON GAS CONDUCTED A LEAK SURVEY OF THE ENTIRE QUAD.  ONE GRADE 3 LEAK WAS FOUND AT 300 HILLSBORO DRIVE.  A SEVERE ELECTRICAL STORM MOVED THROUGH THE AREA ON THE EVENING OF JULY 25, 2010, AND CAUSED SIGNIFICANT DAMAGE (DOWNED TREES, ELECTRIC LINES, LOSS OF POWER, ETC.).  WASHINGTON GAS SUFFERED DAMAGE TO THEIR FACILITIES AS A RESULT OF A HOUSE FIRE."
