REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
7/27/2010,2010,20100059,15076,ORIGINAL,17360,"RICHMOND, CITY OF",730 E BROAD STREET 6TH FLOOR,RICHMOND,VA,23219,7/15/2010 21:24,,,3611 CROYDON ROAD,HENRICO,HENRICO,VA,23223,37.56499,-77.38374,,,,,,,,,,7/15/2010 22:24,947882,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,7/15/2010 21:55,,,,7/15/2010 21:55,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,OTHER,CUSTOMER HOUSE LINE,OTHER,CUSTOMER HOUSE LINE,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,NO RELEASE OF GAS,CLASS 4 LOCATION,0,0,120,0,,,0,,120,0,0,1,,,,,21,21,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARL V. JAMES,OPERATIONS MANAGER,carl.james@richmondgov.com,804-646-8341,804-646-8399,,,,CARL V. JAMES,OPERATIONS MANAGER,804-646-8341,carl.james@richmondgov.com,"JULY 16, 2010        OFFICE OF PIPELINE SAFETY  PIPELINE AND HAZARDOUS MATERIALS SAFETY ADMIN.  U.S. DEPARTMENT OF TRANSPORTATION  INFORMATION RESOURCES MANAGER, PHP-10  1200 NEW JERSEY AVENUE, SE  WASHINGTON, DC 20590-0001    RE:  INCIDENT #947882 ' 3611 CROYDON ROAD, HENRICO, VA    GENTLEMEN:    THIS IS A FOLLOW-UP TO THE TELEPHONE CALL PLACED ON JULY 15, 2010 REGARDING INCIDENT #947882 WHICH OCCURRED AT 3611 CROYDON ROAD IN THE COUNTY OF HENRICO, VIRGINIA. THE INCIDENT, WHICH WAS REPORTED AT 22:24 ON THURSDAY 15, 2010, WAS A FIRE-FIRST INCIDENT AND NOT JURISDICTIONAL TO THE CITY OF RICHMOND, DEPARTMENT OF PUBLIC UTILITIES' GAS DISTRIBUTION SYSTEM.    THIS CONCLUSION WAS REACHED AFTER CONFIRMING THAT THE FIRE STARTED ACCIDENTALLY IN A UTILITY CLOSET MORE THAN 15' FROM THE GAS METER.  THE DAMAGE WAS CONTAINED TO THE UTILITY CLOSET AND THE CARPORT AREA OF THE STRUCTURE. ALL GAS PIPING WAS FOUND IN TACT AND GAS TIGHT. WHILE THE DAMAGE MAY HAVE REACHED THE $50,000 REPORTING THRESHOLD IT WAS DETERMINED BY MR. BILLY GARRETT OF HENRICO FIRE DEPARTMENT THAT NATURAL GAS WAS NOT INVOLVED.  THE CITY OF RICHMOND, DEPARTMENT OF PUBLIC UTILITIES, PERFORMED A LEAK SURVEY OF THE OUTER PERIMETER OF THE BUILDING AND PRESSURE TESTED THE SERVICE LINE, AND NO LEAKAGE WAS FOUND. ALSO AT THE TIME, THE CITY OF RICHMOND, DEPARTMENT OF PUBLIC UTILITIES, HAD AN ODOROMETER TEST PERFORMED BY THE SUPERVISOR OF PRESSURE CONTROL. THIS TEST FOUND THE ODORANT TO BE IN THE ACCEPTABLE RANGE. BASED ON THE ABOVE FINDINGS, THE CITY OF RICHMOND CONCLUDES THERE WAS NO REPORTABLE INCIDENT.    SINCERELY,         CARL V. JAMES  OPERATIONS MANAGER-GAS DISTRIBUTION  804/646-8341  CARL.JAMES@RICHMONDGOV .COM      C: MIKE BELLMAN, DEPUTY DIRECTOR II, GAS & LIGHT   BRIAN ROBERTS STATE CORPORATION COMMISSION"
8/13/2010,2010,20100061,15084,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE ,ATLANTA,GA,30309,7/15/2010 13:55,,,BIRMINGHAM HWY. @ TRAMORE PLACE,MILTON,FULTON,GA,30004,34.11529,-84.33882,,,,,,,,,,7/15/2010 16:19,947843,,NATURAL GAS,,210,,YES,0,0,0,1,0,1,YES,0,0,0,1,0,1,YES,,,,,NO,0,7/15/2010 14:15,,,,7/15/2010 14:20,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1988,,,,,,4,PE 2406,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1.5,1.5,,,,,,,,CLASS 3 LOCATION,0,0,33886,0,,,1362,,35248,0,0,47,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PRESSURE ON THE MHP MAIN INVOLVED IN THE INCIDENT WAS CONTROLLED BY A LOCAL PRESSURE REGULATING STATION.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,UTILITY,AUGER,ELECTRIC,NO,,,UNKNOWN/OTHER,NO,NO,YES,8,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WILLIAM HORNE,REGULATORY COMPLIANCE ENGINEER,bhorne@aglresources.com,4045843153,4045844807,,,,RICHARD LONN,DIRECTOR - REGULATORY COMPLIANCE,4045843522,rlonn@aglresources.com,"AN ELECTRIC UTILITY WAS INSTALLING A POWER POLE AT THE LOCATION OF THE INCIDENT AND AUGERED INTO A PLASTIC NATURAL GAS LINE CAUSING A RELEASE OF GAS.  THE GAS IGNITED, AND AN ELECTRIC UTILITY EMPLOYEE IN A CRANE BUCKET ABOVE THE DAMAGE WAS BURNED AND REQUIRED HOSPITALIZATION.  THERE WAS NO REQUEST MADE FOR A UTILITY MARK-OUT IN THE EXCAVATION AREA PRIOR TO EXCAVATION.    A SUPPLEMENTAL REPORT IS REQUIRED BECAUSE THE ELECTRIC UTILITY EMPLOYEE HOSPITALIZED AS A RESULT OF THIS INCIDENT PASSED AWAY DUE TO INJURIES SUSTAINED IN THE INCIDENT.  THE DEATH OCCURRED AFTER SUBMISSION OF THE INITIAL INCIDENT REPORT."
8/18/2010,2010,20100064,15085,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHGTREE PLACE,ATLANTA,GA,30302,7/15/2010 11:37,,,1065 BRIARCLIFF ROAD,ATLANTA,DEKALB,GA,30306,33.783125,-84.342363,,,,,,,,,,7/19/2010 16:45,948218,,NATURAL GAS,,665.52,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/15/2010 11:37,,,,7/15/2010 11:50,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,48,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1924,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,MECHANICAL PUNCTURE,,2,,,,,,,,CLASS 3 LOCATION,0,37843,15390,,,,6071,,59304,1,0,184,,,,,13,13,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,NATURAL GAS,YES,6290301780,UTILITY PROTECTION CENTER,CONTRACT LOCATOR,NO,NO,YES,9,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH T MCCOLLUM,SENIOR COMPLIANCE ENGINEER,rmccollu@aglresources.com,(404) 584-3733,(404) 584-4708,,,,RICHARD R LONN,DIRECTOR REGULATORY COMPLIANCE,(404) 584-3552,rlonn@aglresources.com,COMPANY'S CONTRACTOR WAS REPLACING EXISTING 12-INCH CAST IRON MAIN BY DIRECTIONAL BORING WHEN A 4-INCH CAST IRON STUB WAS BROKEN DURING THE BACK REAMING PROCESS.
8/16/2010,2010,20110038,15378,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,8360 S. DURANGO DRIVE ,LAS VEGAS,NV,89113,07-11-2010 06:40,,,FIRST STREET AND COOLIDGE AVENUE,LAS VEGAS,CLARK,NV,89101,36.16131,-115.15177,,,,,,,,,,07-11-2010 11:37,947326,,NATURAL GAS,,215,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-11-2010 06:40,,,,07-11-2010 07:14,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1964,,,,,,2,PVC 2110,KRALOY,PLASTIC,,,,,POLYVINYL CLORIDE (PVC),,,0.1,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,0,0,8009,0,,,945,,8954,2,0,0,,,,,39,39,43,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,07-02-2010,NO,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,NO,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO SUPPORT EXPOSED FACILITIES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KELLY EVERSON,ADMINISTRATOR-COMPLIANCE,kelly.everson@swgas.com,(702) 365-2324,(702) 221-4116,,,,PHIL ANDREW,DIRECTOR-GAS OPERATIONS,(702) 365-2207,phil.andrew@swgas.com,"SOUTHWEST GAS EMERGENCY DISPATCH WAS NOTIFIED OF AN EXPLOSION AND POSSIBLE GAS LEAK IN THE AREA OF FIRST STREET AND COOLIDGE AVENUE BY A REPRESENTATIVE OF THE CITY OF LAS VEGAS FIRE DEPARTMENT AT 0640 ON THE MORNING OF JULY 11, 2010. MULTIPLE COMPANY EMERGENCY PERSONNEL RESPONDED TO THE SCENE AND DISCOVERED A GAS MAIN LEAK ON A TWO INCH PVC MAIN IN THE RIGHT OF WAY FOR THE PUBLIC STREET ON FIRST STREET BEHIND 921 SOUTH MAIN STREET. RESPONDING PERSONNEL HAD THE GAS MAIN LEAK UNDER CONTROL BY 0929.     JANUARY 2012 SUPPLEMENT:  BASED UPON THE RESULTS OF A THIRD PARTY ANALYSIS OF THE FAILED SEGMENT OF PIPE, THE CAUSE OF THE TWO-INCH PVC MAIN PIPE LEAK DISCOVERED ON FIRST STREET ON JULY 11, 2010 WAS A PREVIOUS THIRD PARTY'S FAILURE TO EMPLOY PROPER EXCAVATION PRACTICES. SPECIFICALLY, IT IS LIKELY THAT THE PIPE HAD BEEN UNCOVERED DURING A PREVIOUS EXCAVATION AND THAT THE BACKFILL WAS UNLAWFULLY AND INPROPERLY DUMPED BACK IN THE HOLE WITHOUT COMPACTION. THIS LEFT THE PIPE WITHOUT LATERAL SUPPORT FROM THE DOWNWARD LOADING CAUSED BY THE WEIGHT OF THE NON-COMPACTED BACKFILL, AND FROM OTHER POSSIBLE LOADINGS. THIS LED TO EXCESSIVE LONG-TERM DEFORMATION OF THE PIPE, CAUSING PREMATURE FAILURE."
7/20/2010,2010,20100056,15080,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,07-05-2010 09:30,,,3820 25TH AVENUE,SACRAMENTO,SACRAMENTO,CA,94203,38.52971,-121.46589,,,,,,,,,,07-05-2010 12:30,946612,,NATURAL GAS,,4.6,,NO,,,,,,0,YES,0,0,4,0,0,4,YES,,,,,YES,0,07-05-2010 09:42,,,,07-05-2010 10:16,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,HOUSE LINE LEFT OPEN.,CLASS 3 LOCATION,0,0,0,100000,DAMAGE TO SINGLE FAMILY RESIDENCE.,,0,,100000,0,0,1,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,,lcd1@pge.com,925 974 4313,,,,,GLEN CARTER,,,No Email Address,"A GAS EXPLOSION AND FIRE OCCURRED AT AN UNOCCUPIED HOME THAT WAS BEING RENOVATED FOR RENTAL.  ON THE MORNING OF THE INCIDENT THE CONSTRUCTION WORKERS ARRIVED ON SITE, SMELLED GAS, NOTICED THE GAS METER TURNING RAPIDLY AND CALLED THE HOMEOWNER.  THE HOMEOWNER, IN TURN, CALLED 911.  WHEN THE FIRE DEPARTMENT ARRIVED THEY SHUT OFF THE GAS AND ELECTRIC METERS; IMMEDIATELY AFTER FIRE PERSONNEL ENTERED THE HOUSE, THE HOUSE EXPLODED RESULTING IN INJURIES TO FOUR FIREMEN.  INSPECTION OF THE HOME RESULTED IN THE DISCOVERY OF THE HOUSE LINE TO THE GAS RANGE HAD BEEN DISCONNECTED AND THE APPLIANCE VALVE LEFT OPEN ALLOWING GAS TO BE RELEASED INSIDE THE HOUSE.  PG&E CONDUCTED A SPECIAL LEAK SURVEY IN THE AREA ON THE DAY OF THE INCIDENT AND FOUND NO SIGNIFICANT LEAKS.  TWO 'FUZZ' LEAKS WERE FOUND AT METER SETS IN THE AREA.  AFTER CONDUCTING THE LEAK SURVEY, THE SERVICE LINE TO THE INCIDENT SITE WAS CUT OFF AT THE MAIN AND WAS PRESSURE TESTED AT 100 PSIG FOR 10 MIN BACK TO THE RISER VALVE. THE LINE HELD PRESSURE, INDICATING AN AIR TIGHT SEAL FROM THE MAIN TO THE RISER VALVE.  ACCORDING TO FIRE DEPARTMENT INVESTIGATIONS, EVIDENCE SHOWS THE EXPLOSION WAS THE RESULT OF A 'DELIBERATE ACT'.  PG&E HAS REQUESTED A COPY OF THE INVESTIGATION REPORT FROM THE FIRE DEPARTMENT.   THIS INCIDENT WAS DETERMINED TO BE REPORTABLE DUE TO THE INJURIES, DAMAGES EXCEEDING $50,000 AND SACRAMENTO MEDIA BEING ON-SITE."
7/14/2010,2010,20100050,15064,ORIGINAL FINAL,12438,MIDDLE TENNESSEE NATURAL GAS UTIL DIST,"P.O. BOX 670, 1030 WEST BROAD ST ",SMITHVILLE,TN,37166,07-02-2010 08:30,,,1800 CHINKAPIN TRAIL,MONTEREY,PUTNAM,TN,38574-0000,36.04843,-85.25952,,,,,,,,,,07-02-2010 10:00,946324,,NATURAL GAS,,2.6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,07-02-2010 08:30,,,,07-02-2010 08:50,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,2009,,,,,,2,ASTM D2513,PHILLIPS -DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,8,1,,,,,,,,CLASS 2 LOCATION,0,1000,1000,,"THIRD PARTY CON. HAD COST OF  TRENCHER EST. AT $50,000. NOT AN OPERATOR COST.",,24,,2024,0,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,TRENCHER,WATER,NO,,,UNKNOWN/OTHER,NO,UNKNOWN/OTHER,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAMES E. HODGES,VICE PRESIDENT ENGINEERING,jhodges@mtng.com,615-597-4300,615-597-6331,,,,LESLIE B. ENOCH II,EXECUTIVE VP AND CEO,615-597-4300,lenoch@mtng.com,"CONTRACTOR, W&O CONSTRUCTION, RUPTURED MIDDLE TENNESSEE NATURAL GAS UTILITY DISTRICT'S 2""  PE GAS MAIN WHILE TRENCHING (VEMEER T855 TRENCHER) FOR WATER LINE INSTALLATION.   THE ESCAPING GAS WAS IGNITED BY THE TRENCHER, AND THE TRENCHER BURNED.  ONE CALL CENTER WAS NOT CALLED, OPERATOR WAS NOT CALLED BEFORE THE INCIDENT,  PIPE WAS NOT LOCATED.  DURING EMERGENCY RESPONSE, PIPE WAS SQUEEZED OFF AND CAPPED ON EACH SIDE OF THE INCIDENT TO STOP GAS FLOW.  DAMAGED AREA OF PIPE WAS CUT OUT.  A NEW SECTION OF PIPE WILL BE INSTALLED IN THIS AREA AT A LATER DATE. THIRD PARTY CONTRACTOR DAMAGES FROM THIS INCIDENT ARE ESTIMATED AT $50,000. OPERATOR DAMAGES ARE ESTIMATED AT $2,024."
07-08-2010,2010,20100046,15060,ORIGINAL FINAL,4499,"ENTEX, A NORAM ENERGY COMPANY (FORM. DIV OF ARKLA",1111 LOUISIANA ST ,HOUSTON,TX,77002,6/25/2010 17:54,,,5454 W. GULF BANK,HOUSTON,HARRIS,TX,77088,29.88414,-95.46865,,,,,,,,,,6/25/2010 19:29,945518,,NATURAL GAS,,30.52,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,10,6/25/2010 17:54,,,,6/25/2010 17:54,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1985,,,,,,,,,OTHER,CAST ALUMINUN,,,,,,,,,,OTHER,,,,,,,,,VEHICLE RAN OVER METER/REGULATOR SET,CLASS 3 LOCATION,0,89,1500,125000,DAMAGE TO VEHICLE AND APARTMENT COMPLEX,,265,,126854,1,0,0,,,,,34.8,34.8,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,ADVANCED OPERATIONS COORDINATOR,leslie.davenport@centerpointenergy.com,713/967/8025,713/923/9794,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713/207/5700,steve.yarbrough@centerpointenergy.com,THIRD PARTY LOST CONTROL OF VEHICLE WHICH JUMPED (1) CONCRETE CURB STOP AND (1) CONCRETE CURB BEFORE RUNNING OVER METER SET ASSEMBLY AND CRASHING IN TO THE LAUNDRY ROOM OF THE INWOOD APARTMENTS. ESCAPING GAS FROM THE DAMAGED FACILITY IGNITED FROM UNDETERMINED/UNKNOWN IGNITION SOURCE.
7/21/2010,2010,20100058,15074,ORIGINAL,2604,COLUMBIA GAS OF VIRGINIA INC,1809 COYOTE DRIVE ,CHESTER,VA,23836,6/23/2010 12:30,,,RT. 29 BYPASS,DANVILLE,PITTSYLVANIA,VA,24540,36.64449,-79.36426,,,,,,,,,,6/23/2010 22:24,945242,,NATURAL GAS,,536,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/23/2010 12:49,,,,6/23/2010 13:20,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1992,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.237,,,,,,,OTHER,,,,,,,,,PIPE PULLED FROM WELDED FITTING.,CLASS 1 LOCATION,,48936,,,,,2990,,51926,0,1,4,,,,,400,400,800,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",3RD PARTY DAMAGE,,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,TRENCHER,TELECOMMUNICATIONS,YES,16000098,VIRGINIA UTILITY PROTECTION SERVICE ( VUPS ),CONTRACT LOCATOR,NO,NO,YES,37,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TIMOTHY BEELER,OPERATIONS COMPLIANCE MANAGER,tbeeler@nisource.com,804-768-6404,804-768-5913,,,,TIMOTHY BEELER,OPERATIONS COMPLIANCE MANAGER,804-768-6450,tbeeler@nisource.com,"ON JUNE 23, 2010 AT APPROXIMATELY 12:30 P.M. MICHEL'S CORPORATION STRUCK A COLUMBIA GAS OF VIRGINIA (CGV) 4"" WELD TREATED HIGH PRESSURE (400 PSIG) PIPELINE WHILE EXCAVATING PERPENDICULAR TO THE FACILITY. AS A RESULT, SERVICE WAS LOST DOWNSTREAM TO FOUR (4) RESIDENTIAL AND ONE (1) INDUSTRIAL CUSTOMER FOR 37 1/2 HOURS. CREWS WORKED CONTINUOUSLY UNTIL REPAIRS WERE MADE AND SERVICE FULLY RESTORED ON 6/25/10 AT 4:10 A.M.     UPON INVESTIGATION IT IS CONCLUDED THAT MICHEL'S CORPORATION HAD A VALID ONE CALL MISS UTILITY OF VIRGINIA LOCATE TICKET #B016000098 FOR THE AREA OF EXCAVATION. THIS LOCATE REQUEST WAS PERFORMED BY CONSOLIDATED UTILITY SERVICES ON 6/11/10. ULTIMATELY LOCATE TICKET #B016000098 WAS CLEARED IN THE MISS UTILITY OF VIRGINIA POSITIVE RESPONSE SYSTEM WITH A DISPOSITION OF ""10"" OR ""MARKED"". FURTHER INVESTIGATION REVEALED THAT ALTHOUGH CONSOLIDATED UTILITY SERVICES CLEARED OR CODED TICKET #B016000098 IT DID NOT MARK THE ENTIRE PARAMETER OF THE TICKET AS REQUESTED BY THE EXCAVATOR. AS A RESULT MICHEL'S CORPORATION PROCEEDED TO EXCAVATE WITHIN THE SCOPE OF THE TICKET, BUT BEYOND THE BOUNDS OF THE LOCATE MARKINGS PLACED BY CONSOLIDATED UTILITY SERVICES, WHICH ULTIMATELY RESULTED IN DAMAGE TO CGV'S PIPELINE."
7/20/2010,2010,20100055,15075,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,6/23/2010 2:00,,,901 & 903 BUENA VISTA STREET,TAFT,KERN,CA,93268,35.13179,-119.45341,,,,,,,,,,6/23/2010 7:30,945126,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,6/23/2010 2:44,,,,6/23/2010 3:54,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,FIRE FIRST MELTED METER,CLASS 3 LOCATION,0,2000,,330000,DAMAGES TO RESIDENTIAL PROPERTIES,,0,,332000,0,0,2,,,,,15,15,18,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,SR. PROGRAM MANAGER,lcd1@pge.com,925 974 4313,,,,,GLEN CARTER,,,No Email Address,"A STRUCTURE FIRE RESULTED IN PROPERTY DAMAGES TO TWO RESIDENCES. THE HEAT FROM THE STRUCTURE FIRE MELTED THE REGULATOR AND METER AT 903 BUENA VISTA STREET, CAUSING GAS TO BE RELEASED. THE GAS IGNITED AND CONTRIBUTED TO THE FIRE.  GAS WAS SHUT OFF AT THE SERVICE VALVE BY PG&E PERSONNEL AT 0530 HOURS.  THE GAS SERVICE TO 903 BUENA VISTA STREET WAS EXCAVATED AT PROPERTY LINE AND CUT OFF AT 0630 HOURS. THE CAUSE OF THE STRUCTURE FIRE IS YET TO BE DETERMINED, ALTHOUGH THE FIRE DEPARTMENT IS INVESTIGATING THE INCIDENT AS A POSSIBLE ARSON CASE.  THE FIRE DAMAGE TO THE RESIDENCE AT 901 BUENA VISTA STREET DID NOT INVOLVE PG&E GAS FACILITIES. A LEAK SURVEY OF THIS SERVICE DETECTED NO LEAKAGE.  THIS INCIDENT WAS DETERMINED TO BE REPORTABLE DUE TO DAMAGES EXCEEDING $50,000, AND THAT THE CAUSE OF THE FIRE IS YET TO BE DETERMINED."
07-12-2010,2010,20100049,15096,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,6/22/2010 4:00,,,9586 SAN BENITO AVENUE,GERBER,TEHAMA,CA,96035,40.0709,-122.1624,,,,,,,,,,6/22/2010 9:09,945002,,NATURAL GAS,,100,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,NO,0,6/22/2010 5:18,,,,6/22/2010 6:12,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,FIRE FIRST,CLASS 3 LOCATION,0,2000,0,50000,DAMAGES TO RESIDENTIAL STRUCTURE,,0,,52000,0,0,1,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,,lcd1@pge.com,925 974 4313,,,,,GLEN CARTER,,,No Email Address,"A STRUCTURE FIRE RESULTED IN ONE FATALITY. THE HEAT FROM THE STRUCTURE FIRE MELTED THE REGULATOR AND METER WHICH RELEASED GAS AND CONTRIBUTED TO THE FIRE.  FIRE DEPARTMENT PERSONNEL SHUT OFF THE GAS AT THE SERVICE VALVE PRIOR TO PG&E PERSONNEL BEING ON THE SCENE.  ACCORDING TO THE FIRE DEPARTMENT THE CAUSE OF THE STRUCTURE FIRE WAS THE DAMAGE TO A LAMP ELECTRICAL CORD WHICH 'CAUSED THE WIRE AND OUTLET TO HEAT TO A POINT OF CAUSING AN IGNITION SOURCE WITHIN THE OUTLET OR WIRES CONNECTING TO THE OUTLET.'  THE LAMP CORD WAS DAMAGED FROM A HEAVY OBJECT BEING POSITIONED ON THE CORD.  A PG&E ELECTRIC TROUBLEMAN ARRIVED ON THE SCENE AT 0612 HOURS.  A GAS SERVICE REPRESENTATIVE ARRIVED ON SCENE AT 0641.  A LEAK SURVEY OF GAS FACILTIES IN THE AREA WAS CONDUCTED AND NO LEAKS WERE FOUND.  THIS INCIDENT WAS DETERMINED TO BE REPORTABLE DUE TO A FATALITY AND DAMAGES EXCEEDING $50,000."
6/30/2010,2010,20100044,15079,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,6/18/2010 17:00,,,3320 WEST CENTER STREET,ANDERSON,SHASTA,CA,96007,40.45291,-122.30559,,,,,,,,,,6/18/2010 20:00,994619,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,6/18/2010 18:02,,,,6/18/2010 18:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,STRUCTURE FIRE,CLASS 3 LOCATION,0,2000,0,0,,,0,,2000,0,0,0,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,OTHER,ARSON,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,,lcd1@pge.com,925 974 4313,,,,,GLEN CARTER,,,No Email Address,"A STRUCTURE FIRE INVOLVED AN UNOCCUPIED HARDWARE STORE AND A SMALL COMMERCIAL 12-METER MANIFOLD.  THERE WERE NO METERS ON THE MANIFOLD AND NO CUSTOMERS LOST SERVICE.  THE HEAT FROM THE STRUCTURE FIRE MELTED A REGULATOR ON THE MANIFOLD WHICH IN TURN RELEASED GAS AND CONTRIBUTED TO THE FIRE.  THE CAUSE IS OFFICIALLY UNDETERMINED; HOWEVER, ACCORDING TO THE FIRE DEPARTMENT THE CAUSE APPEARS TO BE ARSON WITH THE FIRE STARTING IN THE BACK OF THE BUILDING AND NOT FROM PG&E FACILITIES. PG&E WAS NOTIFIED OF THIS INCIDENT BY THE FIRE DEPARTMENT AT 1802 HOURS. THE GAS SERVICE REPRESENTATIVE ARRIVED ON SCENE AT 1830 HOURS. THE FIRE DEPARTMENT STOPPED THE FLOW OF GAS BY CLOSING THE SERVICE VALVE AND THE FIRE WAS EXTINGUISHED AT APPROXIMATELY 1900 HOURS. THIS INCIDENT WAS DETERMINED TO BE REPORTABLE DUE TO DAMAGES TO THE BUILDING EXCEEDING $50,000. THERE WERE NO FATALITIES AND NO INJURIES AS A RESULT OF THIS INCIDENT.  LOCAL NEWS MEDIA WAS ON-SITE, BUT NO MAJOR MEDIA WAS PRESENT."
7/16/2010,2010,20100051,15094,SUPPLEMENTAL FINAL,8040,AMERENIP,500 SOUTH 27TH STREET ,DECATUR,IL,62525,6/18/2010 8:43,,,1624 SCHOOL STREET,SCHRAM CITY,,IL,62049-1940,39.156051,-89.475194,,,,,,,,,,6/18/2010 10:17,944536,,NATURAL GAS,,1833,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/18/2010 8:43,,,,6/18/2010 8:50,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,YES,,,,,YES,"UNCASED, BORED/DRILLED",,,,,,PRIVATELY OWNED,,SERVICE,,1964,,,,,,0.75,GRADE B,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,OTHER,,,,,,,,,"3RD PARTY EXCAVATOR SEVERED 3/4"" SERVICE LINE.",CLASS 3 LOCATION,0,21070,42778,0,,,11787,,75635,0,0,1,,,,,330,380,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,1460029,JULIE,CONTRACT LOCATOR,YES,NO,YES,31,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHARLES RAYOT,SUPERVISING ENGINEER,crayot@ameren.com,217-625-6802,217-625-6803,,,,JEROME THEMIG,MANAGER GAS COMPLIANCE,217-625-6804,jthemig@ameren.com,"HAIER PLUMBING REQUESTED A JULIE ONE-CALL JOINT MEET TICKET COVERING A LARGE SEWER AND WATERLINE PROJECT IN THE HILLSBORO AREA.  DURING THE JOINT MEET, HAIER PLUMBING EXPLAINED TO LOCATORS IN ATTENDANCE WHAT THE PROJECT ENTAILED AND SHOWED THEM A MAP OF THE AREAS THAT NEEDED TO BE LOCATED FOR THE START OF THE PROJECT.  WHEN HAIER NEEDED ADDITIONAL AREAS LOCATED, THEY STATED THEY WOULD CONTACT THE LOCATORS AND EXPLAIN WHAT AREAS SHOULD BE LOCATED NEXT.    ON 6/14/2010 HAIER CONTACTED THE CONSOLIDATED UTILITY SERVICE (CUS) LOCATOR WORKING FOR AMEREN AND REQUESTED AN AREA OF RAILROAD STREET SOUTH OF IL RTE. 16 (SCHOOL STREET) TO BE LOCATED FOR A BORE ACROSS SCHOOL ST.  WHEN THE CUS LOCATOR FOR AMEREN SHOWED UP TO THE LOCATION SPECIFIED, HE LOCATED THE 8"" STEEL HIGH PRESSURE GAS MAIN AND BOTH HE AND THE EXCAVATOR FOR HAIER WALKED AROUND 1624 SCHOOL ST. TOGETHER LOOKING FOR A POSSIBLE GAS METER.  NEITHER THE LOCATOR NOR HAIER NOTICED THE GAS METER OR FARM TAP FOR 1624 SCHOOL ST.  ON 6/18/2010, HAIER WAS EXCAVATING IN RAILROAD STREET AND STRUCK THE UNMARKED 3/4"" STEEL GAS SERVICE BETWEEN THE 8"" HIGH PRESSURE STEEL MAIN ON THE EAST SIDE OF RAILROAD STREET AND THE FARM TAP SERVING 1624 SCHOOL ST.  THE FARM TAP WAS OBSCURED BY VEGETATION AND LANDSCAPING TO THE EXTENT THAT HAIER CREW MEMBERS WERE STANDING NEXT TO IT WHEN THE DAMAGE OCCURRED AND DID NOT REALIZE IT WAS THERE UNTIL THEY HEARD THE GAS BLOWING FROM THE DAMAGE NEAR THE TAP.    AMEREN RECEIVED A CALL FROM THE EXCAVATOR AT 0843 ON 6/18/2010 AND AN AMEREN FIRST RESPONDER WAS ON SITE AT 0850.  EMERGENCY RESPONDERS INSURED THE AREA WAS SAFE INCLUDING THE STRUCTURE AT 1624 SCHOOL ST.  IL RTE. 16 WAS SHUT DOWN AT 0925 AND ORDER WAS MADE TO CUT THE ELECTRIC SERVICE TO 1624 SCHOOL ST. DUE TO GAS IN AIR DUE TO EXCESSIVE WINDS.  NO GAS WAS EVER DETECTED INSIDE THE STRUCTURE AT 1624 SCHOOL ST.  CREWS WERE MOBILIZED TO SHUT OFF THE FLOW OF GAS AND REPAIR THE DAMAGED FACILITIES.  SINCE THE SERVICE WAS HIT BETWEEN THE MAIN AND THE FARM TAP, THE 8"" MAIN HAD TO BE EXCAVATED IN TWO LOCATIONS AT A SAFE DISTANCE FROM THE HIT WHERE TWO 8"" LINE STOPPERS AND A BYPASS COULD BE WELDED ON THE MAIN ALLOWING STOPPERS TO BE SET TO STOP OFF THE FLOW OF GAS TO THE DAMAGED GAS FACILITIES.  AT 1600, IL RTE. 16 WAS RE-OPENED.  DUE TO THE EXTENT OF LARGE DIAMETER STEEL WORK THAT HAD TO BE COMPLETED COUPLED WITH A SEVERE ROUND OF THUNDERSTORMS THAT EVENING, GAS WAS SHUT DOWN AT 1016 ON 6/19/2010.  THE SERVICE HAD BEEN SEVERED BY THE EXCAVATOR NEAR A 3/4"" WELD ELBOW.  CREWS MADE REPAIRS TO THE STEEL SERVICE LINE AND GAS WAS RESTORED TO THE CUSTOMER AT 1624 SCHOOL ST. AT 1630 ON 6/19/2010."
07-12-2010,2010,20100047,15114,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,6/17/2010 10:37,,,M-13 & KAWKAWLIN RIVER (SOUTH BRIDGE ABUTMENT),KAWKAWLIN,,MI,48631,43.65361,-83.94444,,,,,,,,,,6/18/2010 9:45,944519,,NATURAL GAS,,500,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,6/17/2010 10:37,,,,6/17/2010 11:10,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1959,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,MECHANICAL PUNCTURE,,,,,,,,,,CLASS 2 LOCATION,0,186200,20000,,,,5000,,211200,0,0,0,,,,,385,385,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY THIRD PARTY,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"DAVIS CONSTRUCTION WAS DRIVING SHEET PILING INTO GROUND AT THE SOUTH END OF A BRIDGE CROSSING THE KAWKAWLIN RIVER, THIS BRIDGE IS PART OF THE M-13 HIGHWAY. DURING THE INSTALLATION OF THE SHEET PILING A 6"" HIGH PREESSURE MAIN WAS HIT WITH THE SHEET PILING CAUSING THE HIGH PRESSURE MAIN TO LEAK.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY F EWERT,REGULATRORY SERVICES ENGINEER,gewert05@charter.net,586-665-1142,,,,,DAVID M MONTAGUE,DIRECTOR COMPLIANCE PROGRAMS,517-788-0277,dmmontague@cmsenergy.com,"ON 6/17/2010 DAVIS CONSTRUCTION WAS DRIVING SHEET PILING INTO GROUND AT THE SOUTH END OF A BRIDGE CROSSING THE KAWKAWLIN RIVER, THIS BRIDGE IS PART OF THE M-13 HIGHWAY. DURING THE INSTALLATION OF THE SHEET PILING A 6"" HIGH PRESSURE MAIN WAS HIT WITH THE SHEET PILING CAUSING THE HIGH PRESSURE MAIN TO LEAK."
6/28/2010,2010,20100043,30468,SUPPLEMENTAL,12208,MARTIN GAS INC,P.O. BOX 783 ,HINDMAN,KY,41822,5/25/2010 16:30,,,OLD RAILROAD STREET,MARTIN,FLOYD,KY,41649,37.341508,-82.452554,,,,,,,,,,5/26/2010 17:00,941661,,NATURAL GAS,,1000,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,YES,0,5/25/2010 16:30,,,,5/25/2010 16:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1990,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,UNKNOWN,MECHANICAL PUNCTURE,10,1.5,,,,,,,,CLASS 3 LOCATION,0,0,3000,0,,,5000,,8000,9,0,80,,,,,18,18,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,,YES,,,,,,,,NO,YES,CITY STREET,,,YES,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,WATER,NO,,,UTILITY OWNER,YES,YES,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JED WEINBERG,MGR.,johnp@cleangasinc.com,606-785-0761,,,,,JED WEINBERG,MGR.,606-785-0761,johnp@cleangasinc.com,"SEE ATTACHED (2 PAGES)   I AM COMPLETING THIS SUPPLEMENTAL REPORT AS OF 6.6.2018. THERE IS NO STAFF CURRENTLY EMPLOYED AT MARTIN GAS, INC. WHO WAS EMPLOYED AT THE TIME OF THE INCIDENT IN QUESTION. I CANNOT LOCATE A ""WORK FILE"" WHICH MIGHT CONTAIN THE INFORMATION THAT WAS CONTAINED WITHIN THIS PART H-NARRATIVE DESCRIPTION OF THE INCIDENT."
8/20/2010,2010,20100065,15086,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,4 IRVING PLACE ,NEW YORK,NY,10003,5/20/2010 14:08,,,615 CLAFLIN AVE,VILLAGE OF MAMARONECK,WESTCHESTER,NY,10543,40.948871,-73.702631,,,,,,,,,,,,,NATURAL GAS,,3.1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,5/20/2010 14:08,,,,5/20/2010 14:08,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1948,,,,,,2,SCHEDULE 40,UNKNOWN,STEEL,,,,0.154,,,,,,,OTHER,,,,,,,,,REMOVAL OF STEEL TAPERED PLUG IN SERVICE TEE.,CLASS 4 LOCATION,0,0,17900,0,,,15,,17915,0,0,4,,,,,12,12,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATING GENERAL SUPERVISOR,fagank@coned.com,718-319-2310,718-904-4607,,,,KEVIN FAGAN,OPERATING GENERAL SUPERVISOR,718-319-2310,fagank@coned.com,"AT 1408 HRS ON 5/20/2010 THE VILLAGE OF MAMARONECK FIRE DEPARTMENT ADVISED THE GERC OF A POSSIBLE EXPLOSION WITH GAS INVOLVEMENT. THE GERC DISPATCHED A GDS MECHANIC AND SUPERVISOR, GAS CONSTRUCTION AND A GAS ERG. GDS RESPONDED AND REPORTED THAT A GAS CONSTRUCTION CREW WAS ON LOCATION WORKING AN EXISTING TYPE 2 LEAK. THE INVESTIGATION INDICATED THAT THE CREW WAS PREPARING TO INSTALL AN EXPANSION STOPPER IN A 2"" STEEL SERVICE TEE ON A 4"" MEDIUM PRESSURE STEEL MAIN WHEN THE GAS IGNITED. TWO GAS CONSTRUCTION MECHANICS WERE TAKEN VIA EMS TO SOUNDSHORE HOSPITAL WHERE THEY WERE TREATED AND RELEASED. MECHANIC A RECEIVED SECOND DEGREE BURNS, WHICH WERE SEVERAL INCHES IN LENGTH TO HIS FOREARMS. MECHANIC B SUSTAINED A SECOND DEGREE BURN, WHICH WAS ALSO SEVERAL INCHES IN LENGTH TO HIS RIGHT FOREARM AND A SMALL FIRST DEGREE BURN NEAR THE BACK OF HIS NECK. THE MECHANICS WERE BOTH BROUGHT TO CON EDISON'S RYE SERVICE CENTER FOR DRUG AND ALCOHOL TESTING AND BOTH MEHANICS TESTED NEGATIVE. CHANNEL 12 NEWS ARRIVED ON LOCATION AT 14:56, THE LEAK WAS TEMPORARILY SECURED AT 15:10 AND THE AREA WAS MADE SAFE. CREWS THEN INSTALLED A MECHANICAL CONTROL FITTING, INSERTED AN EXPANSION STOPPER AND CLOSED ONE MAIN VALVE AT 20:15 TO ISOLATE THE MAIN, INTERRUPTING SERVICE TO FOUR (4) RESIDENTIAL CUSTOMERS. THE SECTION OF MAIN IN THE EXCAVATION WAS REMOVED AND TAKEN TO THE GAS DEVELOPMENT LAB FOR ANALYSIS. THE GAS WAS BACK ON LINE AT 21:50 AND SERVICE WAS RESTORED TO THE AFFECTED CUSTOMERS. AN ICS STRUCTURE WAS ESTABLISHED AND THE COMMAND POST WAS LOCATED IN FRONT OF 611 CLAFLIN AVE. THIS WAS AN UPGRADED LEVEL INCIDENT."
6/17/2010,2010,20100038,15050,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,5/17/2010 11:18,,,10400 FRANKLIN AVENUE,FRANKLIN PARK,COOK,IL,60131,41.940448,-87.885422,,,,,,,,,,5/19/2010 14:29,940869,,NATURAL GAS,,215.65,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,5/17/2010 11:18,,,,5/17/2010 11:35,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,162,,YES,,,YES,CASED,,,,,,,,PRIVATELY OWNED,,MAIN,,1965,,,,,,12,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,MECHANICAL PUNCTURE,5.7,0,,,,,,,,CLASS 3 LOCATION,0,121000,92000,0,,,900,,213900,1,0,0,,,,,153,155,230,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,,,YES,,,,,CONTRACTOR,UNKNOWN/OTHER,ROAD WORK,YES,540758,"JULIE - ONE CALL TICKET NUMBER IS X0540758 BUT 9A RETURNS ERROR STATING ""PLEASE ENTER ONLY DIGITS""",CONTRACT LOCATOR,UNKNOWN/OTHER,YES,YES,48,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,lquezad@nicor.com,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,,No Email Address,ROAD CONTRACTOR WAS DRIVING SHEET PILING FOR BRIDGE FOUNDATION AND STRUCK THE GAS MAIN.
6/14/2010,2010,20100036,15068,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,5/17/2010 3:00,,,1459 CAPITOLA CIRCLE,STOCKTON,SAN JOAQUIN,CA,95206,37.92844,-121.30614,,,,,,,,,,5/17/2010 7:05,940455,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,5/17/2010 3:29,,,,5/17/2010 4:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,FIRE FIRST MELTED METER SET RELEASING GAS,CLASS 3 LOCATION,100000,500,1500,0,,,0,,102000,0,0,1,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,SR. PROGRAM MANAGER,lcd1@pge.com,925 974 4313,,,,,GLEN CARTER,,,No Email Address,"A FIRE OCCURRED AT APPROXIMATELY 0300 HOURS ON 5/17/10 AT A HOME IN STOCKTON.  THE FIRE DEPARTMENT CALLED PG&E AT APPROXIMATELY 03:29 HOURS. THE PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED AT 0400 HOURS.  AT APPROXIMATELY 0500 HOURS, PG&E GAS CREWS SHUT OFF GAS FLOW TO THE HOUSE BY SQUEEZING THE LINE AT THE MAIN.  THE FIRE ORIGINATED NEAR THE FENCE ON THE PROPERTY AND APPEARS TO BE CAUSED BY A CIGARETTE.  THE FIRE RESULTED IN PROPERTY DAMAGES EXCEEDING $50,000 MAKING THIS A REPORTABLE INCIDENT.  THERE WERE NO INJURIES OR FATALITIES.  MAJOR MEDIA WAS NOT PRESENT."
07-12-2010,2010,20100048,15062,ORIGINAL FINAL,2748,CONSUMERS ENERGY CO,ONE ENERGY PLAZA ,JACKSON,MI,49201,5/16/2010 16:38,,,2293 NORTH MILFORD ROAD,HIGHLAND,,MI,48357,42.66279,-83.61297,,,,,,,,,,5/16/2010 19:10,940415,,NATURAL GAS,,46,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,5/16/2010 16:38,,,,5/16/2010 16:54,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,,,,,,,,,,OTHER,GAS METER & REGULATOR SHELL,,,,,,,,,,OTHER,,,,,,,,,A BURNING UNOCCUPIED TRUCK HIT RESIDENTIAL METER BREAKING OFF THE REGULATOR.,CLASS 3 LOCATION,,1000,1000,,,,,,2000,0,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY SECONDARY IGNITION FROM A BURNING TRUCK ROLLING INTO OUR METER FACILITIES ON AN APARTMENT COMPLEX.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY F EWERT,REGULATORY SERVICES ENGINEER,gfewert@cmsenergy.com,586-665-1142,,,,,DAVID M MONTAGUE,DIRECTOR - GAM COMPLIANCE PROGRAMS,517-788-0277,dmmontague@cmsenergy.com,"AN UNOCCUPIED, BURNING TRUCK WITH A MANUAL TRANSMISSION ROLLED INTO A RESIDENTIAL TYPE GAS METER STAND AND APARTMENT BUILDING.  THIS CAUSED THE REGULATOR TO BREAK OFF RESULTING IN SECONDARY IGNITION TO THE GAS AND THE APARTMENT COMPLEX.  THERE WAS DAMAGE TO ONE APARTMENT UNIT, THE BUILDING ROOF AND SMOKE DAMAGE TO THE UNITS ON EACH SIDE OF THE DAMAGED APARTMENT."
06-10-2010,2010,20100033,15041,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,"P.O. BOX 190, RT 59 & I-88 ",AURORA,IL,60507,05-11-2010 14:38,,,1516 S. 48TH CT.,CICERO,COOK,IL,60804,41.85975,-87.744903,,,,,,,,,,05-11-2010 20:22,939892,,NATURAL GAS,,1,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,,05-11-2010 14:38,,,,05-11-2010 15:13,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,38,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,1.5,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.145,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,0,3500,0,3550,,50,,3550,0,0,1,,,,,0.27,0.27,0.3,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,,,YES,BASED ON TYPE OF CORROSION FOUND IN SERVICE LINE NEAR THIS ONE.,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,1/26/2009,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,lquezad@nicor.com,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,,No Email Address,"RELEASE OF GAS FROM 1-1/2"" BARE STEEL SERVICE LINE MIGRATED TO CUSTOMER SEWER DRAIN PIPE IN BATHROOM, RESULTING IN IGNITION OF GAS ."
