REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,OPERATOR_STREET_ADDRESS,OPERATOR_CITY_NAME,OPERATOR_STATE_ABBREVIATION,OPERATOR_POSTAL_CODE,LOCAL_DATETIME,TIME_ZONE,DAYLIGHT_SAVINGS_IND,LOCATION_STREET_ADDRESS,LOCATION_CITY_NAME,LOCATION_COUNTY_NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
5/27/2010,2010,20100028,16690,SUPPLEMENTAL FINAL,18408,SOUTH CAROLINA ELECTRIC & GAS CO,220 OPERATION WAY MAIL CODE J48,CAYCE,SC,29033,05-11-2010 12:05,,,101 SPRING STREET,CHARLESTON,CHARLESTON,SC,29403-5993,32.7908,-79.9461,,,,,,,,,,05-11-2010 15:30,939868,,NATURAL GAS,,4.52,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,05-11-2010 12:05,,,,05-11-2010 12:17,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1968,,,,,,9.999,HDPE 42,YARDLEY,PLASTIC,,,,,UNKNOWN,,,0.125,,,OTHER,,,,,,,,,"THE SERVICEMAN DISCOVERED THE GAS SERVICE LINE FOR THE HOME AT THIS PROPERTY WAS DAMAGED BY AN EAST COAST PLUMBING WORKER WHILE SWEATING ON COPPER WATER LINE FITTINGS NEAR THE GAS SERVICE LINE USING A PROPANE TORCH.  THE WALL THICKNESS OF THE DAMAGED PIPELINE IS 0.125 INCHES.    THE FACILITY THAT HAD TO BE SHUT DOWN WAS THE GAS SERVICE LINE/METER SET.  THE RESTART/RESTORATION OF THE FACILITY IS DEPENDENT ON REPAIRS TO THE CUSTOMER PROPERTY, AND AFTER THE CONTRACTOR REQUESTS A NEW SERVICE LINE",CLASS 3 LOCATION,0,1847,589,51600,"COST TO REPLACE THE SERVICE LINE ($1600)  DAMAGE TO PRIVATE PROPERTY ($50,000)",,30,,54066,0,0,1,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,CITY OF CHARLESTON FIRE DEPARTMENT,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GUS CHAPMAN,MANAGER - DISTRIBUTION INTEGRITY,gchapman@scana.com,803-217-9799,803-217-9799,,,,GUS CHAPMAN,MANAGER - DISTRIBUTION INTEGRITY,803-217-9799,gchapman@scana.com,"ON MAY 11, 2010, AT APPROXIMATELY 12:05PM SCE&G RECEIVED NOTIFICATION THAT THE GAS SERVICE LINE FOR 101 SPRING STREET WAS DAMAGED AND ON FIRE.  THE ORDER WAS DISPATCHED TO OUR SERVICEMAN AT 12:12PM AND HE ARRIVED AT 12:17PM. THE SERVICEMAN DISCOVERED THE GAS SERVICE LINE FOR THE HOME AT THIS PROPERTY WAS DAMAGED BY AN EAST COAST PLUMBING WORKER WHILE SWEATING ON COPPER WATER LINE FITTINGS NEAR THE GAS SERVICE LINE USING A PROPANE TORCH.    THE PLASTIC SERVICE LINE WAS DAMAGED BY HEAT FROM THE PROPANE TORCH BEING USED BY THE PLUMBER.  ALSO, THE ESCAPING GAS WAS SUBSEQUENTLY IGNITED BY AN UNDETERMINED SOURCE.   THE WORKER WAS NOT INJURED AND NOT TREATED BY EMERGENCY PERSONNEL. THE FIRE DEPARTMENT ARRIVED AND CONTROLLED THE FIRE WITH WATER HOSES WHILE SCE&G EXCAVATED THE SERVICE TAPPING TEE.  THE LEAK WAS SECURED BY RUNNING THE TAPPING TEE DOWN AT 1:56PM.  BECAUSE DAMAGE TO THE STRUCTURE WILL LIKELY EXCEED $50,000, CEDRIC GREEN (SCE&G) NOTIFIED VERNON GAINEY OF SOUTH CAROLINA OFFICE OF REGULATORY STAFF AT 3:15PM AND THE DEPARTMENT OF TRANSPORTATION NATIONAL RESPONSE CENTER AT 3:30PM.    EAST COAST PLUMBING COMPANY DID NOT HAVE A VALID LOCATE TICKET FOR THE WORK THEY WERE PERFORMING.  IN ADDITION, THE SERVICE LINE FOR 101 SPRING STREET WAS LEAK SURVEYED ON MARCH 31, 2010; THE LEAK SURVEY TECHNICIAN DID NOT FIND A LEAK.  SCE&G HAS NO RECORD OF PERFORMING SERVICE RELATED WORK INSIDE THE HOME FROM 2006 TO PRESENT.  NOTE: THIS FORM (PART C; 3.A) WOULD NOT ACCEPT THE NOMINAL PIPE DIAMETER.  THE NOMINAL PIPE DIAMETER IS 0.5 INCHES."
06-07-2010,2010,20100032,15198,SUPPLEMENTAL FINAL,11824,LOUISVILLE GAS & ELECTRIC CO,"220 W MAIN ST, PO BOX 32010 ",LOUISVILLE,KY,40202,05-09-2010 20:42,,,6414 LIME RIDGE PLACE,LOUISVILLE,JEFFERSON,KY,40222,38.28953,-85.63128,,,,,,,,,,05-09-2010 22:25,939685,,NATURAL GAS,,2.36,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,05-09-2010 20:42,,,,05-09-2010 21:06,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1991,,,,,,,,,OTHER,ALUMINUM METER,,,,,,,,,,OTHER,,,,,,,,,"FALLING DEBRIS FROM ONGOING RESIDENTIAL STRUCTURE FIRE STRUCK THE METER AND REGULATOR, DAMAGING THE FACILITIES AND IGNITING NATURAL GAS.",CLASS 3 LOCATION,0,200,100,0,,,11,,311,0,0,1,,,,,49.5,49.5,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JIM DIMAS,SR. CORPORATE ATTORNEY,jim.dimas@lge-ku.com,502-627-3712,502-627-3367,,,,JIM DIMAS,SR. CORPORATE ATTORNEY,502-627-3712,jim.dimas@lge-ku.com,KPSC EXTERNAL/INVESTIGATION REPORT ATTACHED
06-04-2010,2010,20100031,15263,SUPPLEMENTAL FINAL,31632,NORTHWESTERN ENERGY LLC,3010 W. 69TH ST. ,SIOUX FALLS,SD,57108,05-06-2010 13:52,,,1206 2ND AVE WEST,COLUMBIA FALLS,,MT,59912,48.36786,-114.18395,,,,,,,,,,05-06-2010 17:00,939397,,NATURAL GAS,,13,,YES,1,0,0,0,0,1,NO,,,,,,0,YES,,,,,YES,0,05-06-2010 13:52,,,,05-06-2010 14:20,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1962,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,OTHER,,,,,,,,,"A BACKHOE STRUCK THE 3/4"" SERVICE LINE.  SERVICE LINE SEPERATED FROM THE MAIN AT THE SERVICE TEE, WHICH WAS UPSTREAM OF THE STRIKE.",CLASS 3 LOCATION,200000,2500,5000,0,,,100,,207600,0,0,11,,,,,30,30,32,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM PRESSURE REMAINED STABLE AND WAS NOT AN ISSUE IN THE INCIDENT.,,,,,,,,,,,,,YES,3,0,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,STREET LIGHT,YES,2010180256,MONTANA ONE CALL CENTER,CONTRACT LOCATOR,YES,NO,YES,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEITH MEAGOR,DOT COORDINATOR,keith.meagor@northwestern.com,4064972214,4064972048,,,,KEITH MEAGOR,DOT COORDINATOR,4064972214,keith.meagor@northwestern.com,"**** 6/10/11 ****  FINAL REPORT - ON MAY 27 AND MAY 28, 2010 THE INVESTIGATION FOR THIS INCIDENT WAS CONCLUDED.  THE INVESTIGATION DETERMINED THAT GAS MIGRATED FROM THE DAMAGED SERVICE LINE TO MAIN CONNECTION.  THE GAS MIGRATED THROUGH THE SOIL ALONG THE SEWER LINE TO THE FOUNDATION OF THE HOUSE.  INVESTIGATION OF THE SERVICE LINE TO MAIN CONNECTION VERIFIED THAT THE EXCAVATOR STRUCK THE SERVICE LINE AND TORE THE SERVICE LINE OFF THE SERVICE AT THE WELD.  NWE CONSIDERS THIS INCIDENT CLOSED WITH NO FURTHER INVESTIGATION REQUIRED.    ADDITIONALLY - ON THE FORM COULD NOT ACCESS SECTION G3 - 13A.  FOR THIS SECTION THE SERVICE LINE WAS REMOVED FROM SERVICE AND WILL NOT REINSTATED.        **** 06/29/10  WORKED WITH DOT TO GET THE REPORT CORRECTED FROM 06/04/10.  AFTER SOME CORRECTIONS THE FORM IS WORKING AND THIS SUPPLEMENTAL IS TO SHOW THOSE CORRECTIONS.  THE SERVICE LINE THAT WAS DAMAGED WAS REMOVED FROM SERVICE, WHICH IS SHOWN IN PART A UNDER 13B AS ""STILL SHUT DOWN"".    THERE IS NO NEW ADDITIONAL INFORMATION TO INCLUDE IN THIS REPORT, THIS IS ONLY A CORRECTED SUPPLEMENTAL UPDATE.    ****  ELECTRIC UTILITY EXCAVATING FOR A STREET LIGHT MOVE STRUCK UNMARKED STEEL SERVICE, WHICH SEPERATED FROM SERVICE TEE UPSTREAM AT MAIN.  GAS MIGRATED AND ACCUMULATED IN ADJACENT RESIDENCE AND EXPLODED.    NORTHWESTERN ENERGY'S ADDRESS AND CONTANCT INFORMATION IN THE FRON PART OF THIS REPORT IS NOT CORRECT.  THIS HAS BEEN BROUGHT TO THE ATTENTION OF MTPSC STAFF JOEL TIERNEY AND PHMSA WESTEN REGION ACCIDENT COORDINATOR PETE KATCHMAR.  THE CORRECT CORPORATE ADDRESS SHOULD BE 3010 W. 69TH STREET, SIOUX FALLS, SD 57108.    *** TRIED TO SUBMIT ON 06/04/2010 AT 17:42 COULD NOT SUBMITT CORRECTLY BECAUSE OF ERROR RECIEVED IN PART G - SPECIFICALLY G3 REQUIRES 13.A IF ""YES"" IS SELECTED IN 13.  YES IS THE CORRECT ANSWER, HOWEVER I DID NOT GET A DROP DOWN FOR 13 A. THEREFORE, I SELECTED ""NO"" AND INDICATED AS SUCH HERE.  ****"
5/29/2010,2010,20100030,15087,SUPPLEMENTAL FINAL,22182,WASHINGTON GAS LIGHT CO,"1100 H STREET, NW",WASHINGTON,DC,20080,4/29/2010 17:43,,,8738 OXWELL LANE,LAUREL,PRINCE GEORGE'S,MD,20708,39.06433,-76.85888,,,,,,,,,,4/29/2010 19:54,938593,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,4/29/2010 17:43,,,,4/29/2010 18:25,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2004,,,,,,,,,OTHER,CAST ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,OUTSIDE METER BUILD-UP CONSUMED BY FIRE.,CLASS 3 LOCATION,,,8200,400000,APPROXIMATE VALUE OF DAMAGES TO THE BUILDING CAUSED BY THE FIRE.,,5,,408205,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHINGTON GAS RESPONDED TO THE SCENE OF A HOUSE FIRE AT 8738 OXWELL LANE IN LAUREL, MD ON 4/29/10 AT THE REQUEST OF THE PRINCE GEORGE'S FIRE BOARD. UPON ARRIVAL, THE METER VALVE WAS FOUND TO HAVE BEEN TURNED OFF BY THE FIRE DEPARTMENT.  THE METER  BUILD-UP WAS CONSUMED BY THE FIRE. THE RISER WAS CAPPED OFF. A GAS MIGRATION SURVEY WAS CONDUCTED AROUND THE PERIMETER OF THE HOUSE AND OVER THE SERVICE LINE TO THE MAIN. NO INDICATIONS WERE FOUND.  ON 4/30/10, WASHINGTON GAS RETURNED TO THE SITE TO EXCAVATE THE SERVICE LINE IN THE YARD, CAP IT OFF, AND PERFORM A PRESSURE TEST ON IT. APPROXIMATELY 40 FEET OF SERVICE LINE WAS TESTED WITH NO LEAKS FOUND. THIS PORTION OF THE SERVICE LINE WAS ABANDONED IN PLACE AFTER THE PRESSURE TEST. WASHINGTON GAS BELIEVES THE FIRE STARTED ELSEWHERE IN THE HOUSE AND CONSEQUENTLY CONSUMED ITS FACILITIES."
6/21/2010,2010,20110006,30953,SUPPLEMENTAL FINAL,12642,MOBILE GAS SERVICE CORP,2828 DAUPHIN STREET ,MOBILE,AL,36606,4/29/2010 17:09,,,4710 MOFFETT ROAD,MOBILE,MOBILE,AL,36618,30.720014,-88.15109,,,,,,,,,,05-05-2010 08:25,939174,,NATURAL GAS,,0.5,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,0,4/29/2010 17:09,,,,4/29/2010 17:15,NO,PUBLIC PROPERTY,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,,,NO,,,,,,,,,,,,OTHER,PRIVATELY OWNED DISTRIBUTION,MAIN,,1950,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,0,0,1000,REMOVAL OF SEGMENT OF PIPE FOR TESTING.,,10,,1010,0,0,0,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE LOW VOLUME OF GAS RELEASED WOULD NOT HAVE BEEN DETECTED ON THE SCADA SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,CRACK WAS LIKELY CAUSED BY EXCESSIVE EXTERNAL WEIGHT OF VEHICLES PASSING OVER OR IN THE VICINITY OF THE PIPE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAUN SLADE,MANAGER PIPELINE SAFETY DISTRIBUTION,shaun.slade@spireenergy.com,334-207-3090,,,,,CRAIG HOEFERLIN,VICE PRESIDENT OPERATIONS SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"ON 4/29/2010, A SUBCONTRACTOR FOR AT&T ENTERED AN AT&T MANHOLE LOCATED AT MOFFETT ROAD AND SHELTON BEACH ROAD, IN MOBILE, ALABAMA, WHILE SMOKING A CIGARETTE.  IT IS OUR BELIEF THAT THE AT&T SUBCONTRACTOR DID NOT FOLLOW PROPER AT&T PROCEDURES FOR AIRING OUT THE CONFINED SPACE AND EXTINGUISHING HIS CIGARETTE BEFORE ENTERING.  ONCE THE SUBCONTRACTOR HAD ENTERED, A FLAMMABLE SUBSTANCE IN THE MANHOLE IGNITED AND BURNED THE SUBCONTRACTOR, REQUIRING MEDICAL TREATMENT.  THE INVESTIGATION DETERMINED THAT NATURAL GAS MAY HAVE MIGRATED FROM AN NEARBY LEAK AND POSSIBLY COLLECTED IN THE MANHOLE.  THE 4"" CAST IRON MAIN IN THE VICINITY OF THE MANHOLE WAS REMOVED AND SENT TO A LAB FOR TESTING AND INSPECTION.   THE TESTS DISCOVERED A CRACK IN THE PIPE APPROXIMATELY A HALF-BLOCK AWAY FROM THE MANHOLE.  THE CRACK WAS LIKELY CAUSED BY EXCESSIVE EXTERNAL LOADING FROM PASSING VEHICLES.  WHILE THE TYPE OF FLAMMABLE SUBSTANCE COULD NOT BE CONFIRMED, IT IS PRESUMED THAT THE INCIDENT WAS CAUSED BY LEAKING NATURAL GAS FROM THE CRACK IN THE PIPE THAT HAD MIGRATED TO AND COLLECTED IN THE AT&T MANHOLE.      ."
11-09-2010,2010,20100102,15205,SUPPLEMENTAL FINAL,15350,DOMINION PEOPLES,1201 PITT STREET,WILKINSBURG,PA,15221,4/26/2010 12:14,,,"NEAR 66-277 CREEK ROAD, FROM GOOGLE MAPS",BURGETTSTOWN,WASHINGTON,PA,15021,40.39501,-80.366364,,,,,,,,,,4/26/2010 16:05,938250,,NATURAL GAS,,4971,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/26/2010 12:14,,,,4/26/2010 12:57,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1969,,,,,,10.75,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,MECHANICAL PUNCTURE,3,2,,,,,,,,CLASS 2 LOCATION,0,42217,0,0,,,40987,,83204,0,0,0,,,,,68,68,82,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,UNKNOWN/OTHER,NO,,,CONTRACT LOCATOR,YES,NO,,,OTHER,MAPPING RECORDS ERROR.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PAUL A. HESS,SUPERVISOR GAS OPERATIONS,paul.a.hess@peoples-gas.com,412-244-4381,,,,,KENNETH M. JOHNSTON,VICE PRESIDENT GAS OPERATIONS,412-473-4132,kenneth.m.johnston@peoples-gas.com,"THE MINE OPERATOR UNCOVERED THE PIPELINE ON A SATURDAY. HE CALLED PEOPLES DAMAGE PREVENTION HOTLINE AND WAS INSTRUCTED TO MAKE AN EMERGENCY ONE CALL. PHONE RECORDS FROM THE ONE CALL CENTER DO NOT INDICATE THAT HE CALLED.    PEOPLES SENT A REPRESENTATIVE TO THE SITE THE SAME DAY, WHICH WAS A SATURDAY, AND TOLD THE OPERATOR TO STAY AWAY FROM IT UNTIL WE CHECK OUR ENGINEERING RECORDS. ON THE FOLOWING MONDAY, THE OPERATOR AND PEOPLES ENGINEERING DEPARTMENT HAD CONVERSATIONS. THE ENGINEERING DEPARTMENT AND OPERATOR MISS-COMMUNICATED. OPERATOR COMMENCED DIGGING AND PUNCTUATED THE PIPE, CAUSING THE RELEASE OF GAS."
5/28/2010,2010,20100029,15034,ORIGINAL FINAL,15462,PECO ENERGY CO,"2301 MARKET STREET, S9-1 ",PHILADELPHIA,PA,19103,4/26/2010 11:30,,,7 WOODHILL ROAD,NEWTOWN SQUARE,DELAWARE,PA,19073,39.99159,-75.38002,,,,,,,,,,4/28/2010 8:45,938416,,NATURAL GAS,,27.41,,NO,,,,,,0,YES,0,0,0,1,0,1,NO,,,,,NO,0,4/26/2010 11:42,,,,4/26/2010 12:15,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1989,,,,,,0.5,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.625,,2406,LEAK,,,OTHER,STRUCK SERVICE PIPE,,,,,,CLASS 3 LOCATION,0,3440,910,0,,,120,,4470,0,0,1,,,,,58,60,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","NO, AS THIS WAS THIRD PARTY DAMAGE TO A SERVICE LINE.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,2010270175,PA ONE-CALL,CONTRACT LOCATOR,YES,NO,YES,7,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WILLIAM H CLARK JR.,GAS MANAGER CONSTRUCTION AND MAINTENANCE,william.clark@peco-energy.com,610-941-1740,610-941-1507,,,,WILLIAM H CLARK JR.,GAS MANAGER CONSTRUCTION AND MAINTENANCE,610-941-1740,william.clark@peco-energy.com,"AQUA AMERICA'S CONTRACT CREW, DANELLA, STRUCK A GAS SERVICE ON APRIL 26, 2010 WHEN INSTALLING A WATER SERVICE LINE. THE CREW DAMAGED THE GAS SERVICE WHEN IT DUG UP THE GROUND FOR INSTALLATION PURPOSES. AT 11:30AM, DANELLA'S CONTRACT FOREMAN LEADING THE CONTRACT CREW, DECIDED TO ATTEMPT TO STEM THE FLOW OF GAS.  THE FOREMAN, WHO LACKED THE REQUISITE TRAINING TO PERFORM SUCH A TASK, DID SO WITHOUT PECO'S KNOWLEDGE OR AUTHORIZATION AND WITHOUT THE PROPER EQUIPMENT.  ACCORDING TO THE DANELLA CREW, THE CONTRACT FOREMAN BECAME EXPOSED TO GAS AND TEMPORARILY LOST CONSCIOUSNESS.  HE REGAINED CONSCIOUSNESS AND WAS TAKEN TO THE HOSPITAL AS A PRECAUTION. AT 12:15 AM, A PECO CREW ARRIVED TO REPAIR THE DAMAGED FACILITY AND THE CONTRACT FOREMAN HAD ALREADY LEFT THE SITE. ALTHOUGH THE CONTRACT FOREMAN STAYED OVERNIGHT IN THE HOSPITAL FOR MONITORING, PECO WAS NOT NOTIFIED OF THE HOSPITALIZATION UNTIL THE NEXT DAY, APRIL 27, 2010.  PECO NOTIFIED THE PENNSYLVANIA PUBLIC UTILITY COMMISSION, GAS SAFETY DIVISION, OF THE HOSPITALIZATION WITHIN TWO HOURS AFTER IT BECAME AWARE OF THE HOSPITALIZATION."
6/14/2010,2010,20100037,15046,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,6121 BOLLINGER CANYON RD. ,SAN RAMON,CA,94583,4/25/2010 16:30,,,2841 RODNEY AVENUE,MODESTO,STANISLAUS,CA,95350,37.6375,-120.9416,,,,,,,,,,4/25/2010 21:19,938139,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,4/25/2010 17:00,,,,4/25/2010 17:30,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,,,0.75,,,,,,,OTHER,,,,,,,,,"AN ENERGIZED 12 KV ELECTRICAL LINE FELL AND CAME IN CONTACT WITH A HOUSE FACILITY; DUE TO A LACK OF GROUND AT THE ELECTRIC PANEL AT THE HOUSE, THE HOUSE WATER AND GAS LINE BECAME ENERGIZED.  THE WATER PIPES CONDUCTED THE ELECTRICITY AT SEVERAL LOCATIONS WHERE THE HIGH VOLTAGE CAUSED DAMAGE TO GAS LINES RESULTING IN A LEAK IN THE SERVICE LINE.",CLASS 3 LOCATION,0,5000,10000,,,,0,,15000,0,0,3,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,ELECTRICAL ARCING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,SR. PROGRAM MANAGER,lcd1@pge.com,9259744313,,,,,GLEN CARTER,,,No Email Address,"AT APPROXIMATELY 1630 HOURS ON APRIL 25, 2010 AT 209 EL ROYA AVE., MODESTO, AN ENERGIZED 12 KV ELECTRICAL LINE FELL AND CAME IN CONTACT WITH A HOUSE FACILITY; DUE TO A LACK OF GROUND AT THE ELECTRIC PANEL AT THE HOUSE, THE HOUSE WATER AND GAS LINE BECAME ENERGIZED.  THE WATER PIPES CONDUCTED THE ELECTRICITY AT SEVERAL LOCATIONS WHERE THE HIGH VOLTAGE CAUSED DAMAGE TO GAS LINES RESULTING IN A LEAK IN THE SERVICE LINE IN THE AFOREMENTIONED LOCATION AS WELL AS FIRES AT 2840 RODNEY AVENUE AND 2841 RODNEY AVENUE.  THIS AREA IS WITHIN THE MODESTO IRRIGATION DISTRICT (MID) AND MID SUPPLIES AND MAINTAINS THE ELECTRIC SERVICE TO THE HOMES INVOLVED IN THIS INCIDENT. THE SUSPECTED CAUSE OF THE ELECTRIC LINE FALLING IS DESCRIBED IN THE 30-DAY LETTER.  PG&E WAS NOTIFIED OF THE INCIDENT AT APPROXIMATELY 1700 HOURS AND THE GSR ARRIVED ON SCENE AT 1730 HOURS.  THE GAS LINE WAS CUT AND CAPPED AT APPROXIMATELY 1900 HOURS.  SERVICE TO 209 EL ROYA WAS RESTORED ON 4/25/10; SERVICE TO THE TWO REMAINING HOMES WILL BE RESTORED WHEN REPAIRS TO THE STRUCTURES ARE COMPLETED.  THERE WERE NO FATALITIES OR INJURIES AND NO MAJOR MEDIA PRESENT.  THIS INCIDENT IS REPORTABLE DUE TO PROPERTY DAMAGES EXCEEDING $50,000."
5/19/2010,2010,20100027,16154,SUPPLEMENTAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,80 PARK PLAZA M/C - T18 ,NEWARK,NJ,07102-4194,4/19/2010 10:58,,,OLD GEORGETOWN ROAD & GEORGETOWN FRANKLIN TURNPIKE,FRANKLIN TOWNSHIP,SOMERSET COUNTY,NJ,7416,40.41451,-74.59403,,,,,,,,,,4/19/2010 13:40,937471,,NATURAL GAS,,3999.5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,4/19/2010 10:58,,,,4/19/2010 11:41,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1994,,,,,,6,ASTM D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,4710,MECHANICAL PUNCTURE,5.6,17.7,,,,,,,,CLASS 4 LOCATION,145000,130,24366,0,,,36664,,206160,0,0,37,,,,,46,46,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,100771201,NEW JERSEY ONE CALL,UTILITY OWNER,YES,NO,YES,24,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRIS LAROSSA,REGULATORY ANALYST,christopher.larossa@pseg.com,,,,,,JORGE CARDENAS,VP ASSET MGMT CENTRALIZED SRVS.,973-430-5100,jorge.cardenas@pseg.com,"ON APRIL 19, 2010, AT APPROXIMATELY 10:58AM A GAS DAMAGE WAS REPORTED IN THE VICINITY OF ROUTE 518 AND OLD GEORGETOWN ROAD IN FRANKLIN, NJ. A TRAP ROCK CONSTRUCTION CREW, WORKING FOR SOMERSET COUNTY UNDER MARKOUT REQUEST (100771201), WAS EXCAVATING USING MECHANIZED EQUIPMENT TO INSTALL NEW ROAD DRAINAGE PIPING. DURING THE EXCAVATION THE BACKHOE STRUCK A SIX INCH GAS MAIN, OPERATING AT 60PSI. THE BLOWING GAS SUBSEQUENTLY IGNITED, CAUSING DAMAGE TO THE BACKHOE, TWO DUMP TRUCKS, AND OVERHEAD ELECTRIC AND TELECOMMUNICATION FACILITIES. NO INJURIES OCCURRED AS A RESULT OF THE DAMAGE."
06-11-2010,2010,20100034,15091,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,10 PEACHTREE PLACE NE ,ATLANTA,GA,30309,4/15/2010 15:52,,,168 SADDLE MOUNTAIN DR.,CALHOUN,GORDON,GA,30701-4662,34.49312,-84.91118,,,,,,,,,,4/15/2010 17:05,937166,,NATURAL GAS,,23,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,,4/15/2010 16:00,,,,4/15/2010 16:24,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,INSIDE STRUCTURE,1994,,,,,,,,,UNKNOWN,,,,,,,,,,,LEAK,,,OTHER,INSIDE A STRUCTURE,,,,,,CLASS 2 LOCATION,0,0,69100,6000000,"$6,000,000 IS THE ESTIMATED DAMAGE TO RESIDENCES IN VICINITY OF THE INCIDENT.",,100,,6069200,0,0,25,,,,,0.25,0.25,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PRESSURE IN CUSTOMER'S HOMES IS CONTROLLED BY A REGULATOR AT THE METER SET.  THE RELEASE WAS INSIDE A RESIDENCE DOWNSTREAM OF THE AGLC SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,GAS RELEASE INSIDE OF THE RESIDENCE WAS DETERMINED TO BE INTENTIONAL BY THE AUTHORITIES INVESTIGATING THE INCIDENT.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WILLIAM HORNE,COMPLIANCE ENGINEER,bhorne@aglresources.com,4045843153,4045844807,,,,RICHARD LONN,DIRECTOR - REGULATORY COMPLIANCE,4045843552,rlonn@aglresources.com,"ON APRIL 15, 2010 AGLC FIELD PERSONNEL WERE DISPATCHED TO THE SCENE OF AN APPARENT EXPLOSION AT A STRUCTURE IN A RESIDENTIAL NEIGHBORHOOD.  UPON ARRIVAL, IT WAS DETERMINED THAT THERE HAD BEEN AN EXPLOSION, THE RESIDENCE INVOLVED WAS SEVERELY DAMAGED, AND SEVERAL RESIDENCES IN THE VICINITY ALSO SUSTAINED DAMAGE DUE TO THE EVENT.    ON AUGUST 24, 2010 THE GEORGIA INSURANCE COMMISSIONER DETERMINED THAT THE RELEASE OCCURRED INSIDE OF A RESIDENCE, AND THAT IT WAS INTENTIONAL AND AN ACT OF ARSON."
05-12-2010,2010,20100025,15305,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",800 LASALLE AVENUE,MINNEAPOLIS,MN,55402,4/13/2010 4:45,,,7433 GIRARD AVE NO.,BROOKLYN PARK,HENNEPIN,MN,55444,45.09051,-93.299,,,,,,,,,,4/13/2010 7:40,936887,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,4/13/2010 4:52,,,,4/13/2010 4:52,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1982,,,,,,,,,OTHER,"COPPER RISER, AMERICAN 175 METER",,,,,,,,,,OTHER,,,,,,,,,LIGHTENING STRICK ON SERVICE RISER & METER.,CLASS 3 LOCATION,172500,300,250,0,,,0,,173050,0,0,1,,,,,50,50,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","SINGLE METER ON A 5/8"" SERVICE",,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CRYSTAL GORRES,SPECIALIST,crystal.gorres@centerpointenergy.com,612-861-8689,,,,,KRIS TANDE,SUPERVISOR LINE LOCATING AND DAMAGE PREVENTION,612-861-8692,kristine.tande@centerpointenergy.com,LIGHTENING STRUCK A TREE AND THE METER SET RESULTING IN A FIRE.
05-12-2010,2010,20100026,15199,SUPPLEMENTAL FINAL,11824,LOUISVILLE GAS & ELECTRIC CO,"220 W MAIN ST, PO BOX 32010 ",LOUISVILLE,KY,40202,04-12-2010 16:20,,,10220 SADDLE POINTE DRIVE,LOUISVILLE,JEFFERSON,KY,40291,38.0964,-85.58459,,,,,,,,,,,936857,,NATURAL GAS,,16.95,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,04-12-2010 17:07,,,,04-12-2010 17:33,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1998,,,,,,,,,OTHER,ALUMINUM METER,,,,,,,,,,OTHER,,,,,,,,,"FALLING DEBRIS FROM ONGOING RESIDENTIAL STRUCTURE FIRE STRUCK THE METER AND REGULATOR, DAMAGING THE FACILITIES AND IGNITING NATURAL GAS.",CLASS 3 LOCATION,0,0,200,0,,,95,,295,0,0,1,,,,,60,52.47,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JIM DIMAS,SR. CORPORATE ATTORNEY,jim.dimas@lge-ku.com,5026273712,5026273367,,,,JIM DIMAS,SR. CORPORATE ATTORNEY,5026273712,jim.dimas@lge-ku.com,
05-07-2010,2010,20100021,15024,ORIGINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,80 PARK PLAZA M/C - T18 ,NEWARK,NJ,07102-4194,04-09-2010 13:30,,,64 RUTGERS PLACE,CLIFTON CITY,PASSAIC COUNTY,NJ,7013,40.87962,-74.1748,,,,,,,,,,04-09-2010 14:35,936612,,NATURAL GAS,,530,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,3,04-09-2010 13:30,,,,,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1959,,,,,,1,ASTM A53,,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,LEAK,,,OTHER,DAMAGE SEVERED SERVICE,,,,,,CLASS 4 LOCATION,345000,0,6500,0,,,7340,,358840,0,0,0,,,,,13.3,13.5,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,12,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE EASEMENT,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,UNKNOWN/OTHER,YES,100961298,NEW JERSEY ONE CALL,UTILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRIS LAROSSA,,christopher.larossa@pseg.com,,,,,,JORGE CARDENAS,,,No Email Address,"AT APPROXIMATELY 12:42 PM, PUBLIC SERVICE ELECTRIC AND GAS (PSE&G) RECEIVED A CALL FROM CASTLETON ENVIRONMENTAL OF A DAMAGED SERVICE AND GAS LEAK AT 64 RUTGERS PLACE, CLIFTON.  A PSE&G SERVICE TECHNICIAN WAS DISPATCHED, AND ARRIVED ON THE SCENE AT 1:07 PM, AND COMMENCES A LEAK INVESTIGATION. AT APPROXIMATELY 1:30 PM THE STRUCTURE AT 64 RUTGERS PLACE EXPLODED. THE SOURCE OF THE GAS LEAK WAS DETERMINED TO BE A SEPARATION OF THE SERVICE LINE AT THE HEAD OF THE SERVICE JUST INSIDE THE FOUNDATION WALL."
05-05-2010,2010,20100088,15143,SUPPLEMENTAL FINAL,14210,OKLAHOMA NATURAL GAS CO,401 N. HARVEY AVE ,OKLAHOMA CITY,OK,73102,04-07-2010 16:15,,,S.W. 7TH & DEWEY,OKLAHOMA CITY,OKLAHOMA,OK,73109-5132,35.45715,-97.523294,,,,,,,,,,04-07-2010 22:00,936448,,NATURAL GAS,,4711,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,,,,,,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,360,,YES,,,,,YES,BORED/DRILLED,,,,,,PRIVATELY OWNED,,MAIN,,2008,,,,,,12,API-5L GR A-53-B/X-42,NATIONAL PIPE CO,STEEL,,SEAMLESS,SEAMLESS,0.375,,,,,,,MECHANICAL PUNCTURE,3,3,,,,,,,,CLASS 3 LOCATION,0,346838,5475,0,,,32468,,384781,1,0,9,,,,,48,48,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS SYSTEM IS NOT MONITORED BY CONTROL ROOM FACILITIES. THIS PIPELINE SEGMENT IS A SMALL PORTION OF A LARGER DISTRIBUTION NETWORK WITHIN A CITY GATE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,INTERSTATE HIGHWAY,,,,,,YES,,,,CONTRACTOR,UNKNOWN/OTHER,ROAD WORK,YES,1.00E+13,NOT APPLICABLE,UTILITY OWNER,YES,YES,YES,8,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TRACY ROWLETT,REGULATORY SPECIALIST,tracy.rowlett@ong.com,405-551-6904,,,,,BRYAN BREWSTER,DIRECTOR OF OPERATIONS AND COMPLIANCE,405-551-6653,bryan.brewster@oneok.com,"ADDITIONAL REPORT INFORMATION TO REVISE FINAL PERMANENT REPAIR COST OF OPERATOR'S PROPERTY DAMAGE AND REPAIRS.  SEE REVISIONS ON PAGE 2, PART A, NUMBER 13 GAVE THE TIME FOR THE NEW LINE TO BE STARTED BACK UP. ON PAGE 5, PART D, #2.  IN ADDITION, THE OKIE ONE CALL TICKET NUMBER WAS CORRECTED ON PAGE 11, PART G3, #9.    CONTRACTOR WORKING ON ROADBED FOR THE I-40 RELOCATION PROJECT IN OKLAHOMA CITY DROVE A 12"" I-BEAM INTO THE ONG 12"" STEEL GAS MAIN, PUNCTURING THE PIPELINE.  LINE WAS APPROXIMATELY 30 FEET DEEP AT THE POINT OF THE DAMAGE. THE DEPTH AND THE LOCATION MADE IT TOO DANGEROUS AND IMPRACTICAL TO EXCAVATE TO ATTEMPT A REPAIR OF THE EXISTING PIPELINE. THE PUNCTURE SIZE OF 3"" IS AN ESTIMATE NECESSARY DUE TO THE I-BEAM BEING ON TOP OF THE PIPE AND NOT BEING ABLE TO EXPOSE THE PIPE FOR FURTHER EVALUATION AT THAT, DEPTH.  THE DAMAGED 12"" PIPELINE WILL REMAIN OUT OF SERVICE PENDING PERMIT APPROVAL FROM OKLAHOMA DEPARTMENT OF TRANSPORTATION (ODOT) AND UNION PACIFIC RAILROAD TO REPLACE THE PIPELINE IN A NEW LOCATION BY DIRECTIONAL BORE.  DURING THE INITIAL EMERGENCY RESPONSE, A 2"" PLASTIC LATERAL LINE TIED TO THE DAMAGED SECTION WAS SHUT OFF. APPROXIMATELY 100 FEET OF 2"" PLASTIC PIPE WAS INSTALLED TO RESTORE SERVICE TO THE 10 CUSTOMERS AFFECTED BY THE OUTAGE."
4/13/2010,2010,20100018,15018,ORIGINAL FINAL,4483,ENSTAR NATURAL GAS CO,3000 SPENARD ROAD ,ANCHORAGE,AK,99503,04-06-2010 13:45,,,16789 W. HELMS DR,BIG LAKE,MATANUSKA SUSITNA BOROUGH,AK,99652,61.534,-149.873,,,,,,,,,,04-06-2010 18:50,936342,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,04-06-2010 13:45,,,,04-06-2010 14:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2009,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,3408,LEAK,,,OTHER,BURN HOLE,,,,,,CLASS 3 LOCATION,100000,1000,,,,,10,,101010,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID W. BREDIN,DIRECTOR OF OPERATIONS,dave.bredin@enstarnaturalgas.com,907-264-3745,907-562-0053,,,,DAVID W. BREDIN,DIRECTOR OF OPERATIONS,907-264-3745,dave.bredin@enstarnaturalgas.com,"THIS IS A ""FIRE FIRST"" INCIDENT.  A FIRE STARTED INSIDE THE SHOP/GARAGE.  THE 1/2"" CTS POLYETHYLENE SERVICE LINE MELTED INSIDE THE STEEL RISER RELEASING NATURAL GAS.  THE REGULATOR AND METER WERE BURNED IN THE FIRE.  THE STRUCTURE WAS A TOTAL LOSS.  NATURAL GAS IS NOT BELIEVED TO HAVE CAUSED OR CONTRIBUTED TO THE FIRE."
05-04-2010,2010,20100020,15185,SUPPLEMENTAL FINAL,2364,DUKE ENERGY OHIO,139 EAST FOURTH ST,CINCINNATI,OH,45202,04-05-2010 16:08,,,4044 ASHWOOD COURT,WITHAMSVILLE,CLERMONT,OH,45245,39.066895,-84.276334,,,,,,,,,,04-05-2010 18:17,936190,,NATURAL GAS,,4,,YES,0,1,0,0,0,1,NO,,,,,,0,NO,,,,,NO,0,04-05-2010 16:09,,,,04-05-2010 16:25,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,OTHER,"NATURAL GAS DISTRIBUTION, PUBLICLY TRADE",SERVICE RISER,,1997,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,OTHER,,,,,,,,,CONTRACTOR CUT SERVICE AT BASE OF EXISTING SERVICE RISER IN ORDER TO INSTALL NEW SERVICE RISER.,CLASS 3 LOCATION,0,0,0,0,,,24,,24,0,0,1,,,,,14,14,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","CONTROL ROOM NOTIFIED BY DISPATCH (WILLLIAM HUNTER) - ALSO RECEIVED CALLS FROM GAS OPERATING PERSONNEL (SUE GILB, JIM CALLAHAN)",,,,,,,,,,,,,NO,,,YES,1,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"CONTRACTOR PERFORMING TASK DID NOT FOLLOW OPERATING PROCEDURE FOR ""SQUEEZING-OFF"" THE PE TUBING TO STOP THE FLOW OF GAS PRIOR TO PERFORMING TASK.",,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAMES T CALLAHAN,LEAD REGULATORY COMPLIANCE SPECIALIST - GAS OPS,jim.callahan@duke-energy.com,513-287-2824,513-651-5229,,,,JAMES E MEHRING,VP GAS OPERATIONS,513-287-2535,jim.mehring@duke-energy.com,"RLA INVESTMENTS, INC. IS PERFORMING MAINTENANCE ACTIVITIES IN VARIOUS LOCATIONS OF DUKE ENERGY OHIO'S SERVICE TERRITORY PURSUANT TO A CONTRACT WITH DUKE ENERGY OHIO. THE MAINTENANCE ACTIVITIES INVOLVE THE REPLACEMENT OF NATURAL GAS SERVICE RISERS IN CONNECTION WITH DUKE ENERGY OHIO'S RISER REPLACEMENT PROGRAM.     ON MONDAY, APRIL 5, 2010, AT APPROXIMATELY 4:08PM, CODY FAUL, AN EMPLOYEE OF RLA INVESTMENTS,   WAS PERFORMING MAINTENANCE ACTIVITIES AT 4044 ASHWOOD CT., WITHAMSVILLE, OH IN CLERMONT COUNTY.  MR. FAUL, A MEMBER OF A TWO-MAN RISER CREW, WAS WORKING ALONE AT THE TIME OF THE ACCIDENT.  IT IS BELIEVED THAT MR. FAUL WAS PERFORMING A FULL GAS SERVICE RISER REPLACEMENT BY CONNECTING THE EXISTING GAS SERVICE PIPE TO THE NEW RISER USING A STAB CONNECTION FITTING PRIOR TO BEING DISCOVERED UNRESPONSIVE.  MR. FAUL WAS TRANSPORTED TO A LOCAL HOSPITAL AND PRONOUNCED DEAD ON ARRIVAL.  THIS INCIDENT IS CURRENTLY UNDER INVESTIGATION.    NOTE: IT IS OUR UNDERSTANDING THAT ONLY A DRUG TEST WAS ADMINISTERED ON THE CREW LEADER (DAVID SMITH), NOT AN ALCOHOL TEST.    AS OF 6-2-10, INCIDENT IS STILL UNDER INVESTIGATION, WAITING ON ACTUAL CAUSE OF DEATH REPORT FROM CORONER AND TOXICOLOGY REPORT.    AS OF 6-30-10, THE DEATH OF CODY FAUL WAS RULED ACCIDENTAL AND THAT THE CAUSE OF DEATH WAS ASPHYXIATION (DUE TO METHANE GAS EXPOSURE).              ALSO, ACCORDING TO THE TOXICOLOGY REPORT, NO DRUGS WERE FOUND IN HIS SYSTEM."
04-05-2010,2010,20100015,15287,SUPPLEMENTAL FINAL,11768,LOS ALAMOS COUNTY UTILITIES,1000 CENTRAL AVENUE SUITE 130 ,LOS ALAMOS,NM,87544,3/25/2010 15:38,,,4600 ESPERANZA,LOS ALAMOS,LOS ALAMOS,NM,87544,35.53268,-106.19313,,,,,,,,,,3/26/2010 10:00,935196,,NATURAL GAS,,15000,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,50,3/25/2010 15:38,,,,3/25/2010 15:47,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,1999,,,,,,,,,STEEL,,SEAMLESS,SEAMLESS,0.113,,,,,,,OTHER,,,,,,,,,METER SET STRUCK BY AN AUTOMOBILE.,CLASS 3 LOCATION,0,2500,600,0,,,450,,3550,2,0,0,,,,,20,20,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PHILLIP VALDEZ,GAS WATER SEWER SUPERINTENDENT,phillip.valdez@lacnm.us,505-662-8149,505-662-8005,,,,JOHN ARROWSMITH,UTILITIES MANAGER,505-662-8272,john.arrowsmith@lacnm.us,"MR. PHILLIP VALDEZ, GAS, WATER, AND SEWER SUPERINTENDENT WAS NOTIFIED BY TELEPHONE AT 15:38 THAT THERE WAS A FIRE AT THE QUEMAZON SUBDIVISION MONTESSORI SCHOOL LOCATED AT 4600 ESPERANZA ST. IN LOS ALAMOS NEW MEXICO. AFTER ARRIVING ON THE SCENE AT 4600 ESPERANZA ST. MR. VALDEZ FOUND THAT A VEHICLE HAD LEFT THE ROADWAY, STRUCK A GAS METER AND BROKE OFF THE RISER, AND CONTINUED INTO THE SIDE OF THE BUILDING. THE BUILDING AND THE VEHICLE WERE ON FIRE. THE DRIVER OF THE VEHICLE AND ITS OTHER OCCUPANTS AND THE OCCUPANTS OF THE BUILDING WERE EVACUATED WITH NO INJURIES BEING REPORTED. THE LOS ALAMOS COUNTY FIRE DEPARTMENT RESPONDED TO THE FIRE AND AND PUT OUT THE BLAZING VEHICLE AND BUILDING BUT FLAMES CONTINUED TO COME FROM THE RISER WHICH HAD THE VEHICLE ATOP OF IT. THE FIRE DEPARTMENT CALLED IN A TOW TRUCK WHICH REMOVED THE VEHICLE FROM THE BUILDING AND FROM ATOP OF THE RISER, AT WHICH TIME THEY EXTINGUISHED THE FLAMES COMING FROM THE RISER. A LOS ALAMOS COUNTY GAS TECHNICIAN PLACED A CLIMAX PLUG INTO THE RISER AND SHUT OF THE FLOW OF GAS. THE AREA WAS BAR TESTED WITH A CGI TESTER AND A FLAME IONIZATION UNIT TO TEST FOR ANY POSSIBLE GAS LEAKAGE. NO LEAKS WERE DETECTED AND THE SERVICE LINE WAS THEN SQUEEZED OFF AND CAPPED TEN (10) FEET FROM THE RISER. GAS TECHNICIANS CHECKED THE AREA THE FOLLOWING DAY FOR LEAKS AND NONE WERE DETECTED."
4/27/2010,2010,20100068,15093,ORIGINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,"5420 LBJ FREEWAY, SUITE 1800",DALLAS,TX,75240,3/15/2010 10:28,,,104 E ELM DR,ELM MOTT,MCLENNAN,TX,76640-9761,31.67165,-97.10032,,,,,,,,,,3/15/2010 12:55,934009,,NATURAL GAS,,1363,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,150,3/15/2010 10:28,,,,3/15/2010 11:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,32,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1977,,,,,,0.2,ASTM D2513,DRISCOLL,PLASTIC,,,,,POLYETHYLENE (PE),,,0.216,,2406,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,,953,,,,,119,,1072,1,0,0,,,,,10,10,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HARRY JAMES FULLER,OPERATIONS SUPERVISOR,harry.fuller@atmosenergy.com,2542242797,,,,,MARC CHAPMAN,COMPLIANCE DIRECTOR,2142062875,marcus.chapman@atmosenergy.com,"TXDOT HAD INSTALLED A 3"" PVC PIPE OVER ATMOS' MAIN TO GET DEPTH SHOT ON THE MAIN. A CAR DROVE OVER THE PVC PIPE, SHOVING IT DOWN ON TOP OF A 2"" POLY TEE CAUSING IT TO CRACK AT SOCKET FUSHION."
11-01-2010,2010,20100096,15190,SUPPLEMENTAL FINAL,15329,PEOPLES GAS LIGHT & COKE CO,200 E RANDOLPH STREET ,CHICAGO,IL,60601,03-03-2010 13:28,,,358 WEST JACKSON,CHICAGO,COOK,IL,60606,41.87809,-87.63693,,,,,,,,,,03-03-2010 13:50,932920,,OTHER GAS,COMPRESSED AIR,,,YES,1,0,0,0,0,1,YES,1,0,0,0,0,1,NO,,,,,NO,,03-03-2010 13:28,,,,03-03-2010 13:28,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,20,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,NATURAL GAS WAS NOT RELEASED. COMPRESSED AIR WAS RELEASED FROM THE MAIN DURING A PRESSURE TEST.,CLASS 4 LOCATION,0,0,0,0,,,0,,0,0,0,0,,,,,0,0,0,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,BOLTED,,COUPLING,,UNKNOWN,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,SEE PART H,,,,,,,,YES,2010,100,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALFREDO ULANDAY,MANAGER TECHNICAL TRAINING AND STANDARDS,asulanday@integrysgroup.com,7735427814,7735427820,,,,EDWARD DOERK,VP GAS OPERATIONS,7733957412,edoerk@peoplesgasdelivery.com,"PERFORMING A 100 POUND AIR PRESSURE TEST ON A 54 FOOT SEGMENT OF 20-INCH DIAMETER STEEL GAS MAIN WHEN AN UNEXPOSED 20-INCH BOLTED - TYPE MECHANICAL COUPLING GAVE WAY PROPELLING A SECTION OF THE 20-INCH DIAMETER GAS MAIN FORWARD. THE TEST WAS PERFORMED AS PART OF UPRATING AN EXISTING STEEL MAIN FROM LOW TO MEDIUM PRESSURE.     DATA ENTRY NOTE: I WAS UNABLE TO ENTER 1954 FOR THE ACTUAL YEAR OF INSTALL OF THE PIPE IN PART C, QUESTION 2A. THE PROGRAM WOULD NOT LET ME ENTER A YEAR LESS THAN 1959. THE ""UNKNOWN"" BOX WAS CHECKED TO ALLOW ELECTRONIC COMPLETION OF THE FORM, BUT THE PIPE WAS INSTALLED IN 1954."
