REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
7/27/2023,2023,20230039,38330,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,43055,40.066307,-82.417776,YES,,,,,,,,,6/27/2023 17:09,1371435,1371598,NATURAL GAS,,1813.8,17,NO,,,,,,0,NO,,,,,,0,NO,,,,,,200,6/27/2023 16:25,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,6/26/2023 10:00,6/26/2023 11:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,7,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,UNKNOWN,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,2.4,,,,,,,MECHANICAL PUNCTURE,6,2,,,,,,,,CLASS 3 LOCATION,0,279186,2800,0,,5.04,9142,86,291214,18,0,793,0,0,200,0,45,45,55,192.619(A)(3),07-11-1969,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,YES,,NO,,,,,NO,,,YES,PRIVATE EASEMENT,,,,,,,,CONTRACTOR,MILLING EQUIPMENT,MILLING,YES,A317201755,OHIO 811,CONTRACT LOCATOR,YES,NO,YES,75,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,MANAGER OF OPERATIONS COMPLIANCE- RISK MANAGEMENT,rrsmith@nisource.com,1-614-460-5491,,ROB R. SMITH,rrsmith@nisource.com,1-614-460-5491,ROB R. SMITH,MANAGER OF OPERATIONS COMPLIANCE- RISK MANAGEMENT,1-614-460-5491,rrsmith@nisource.com,"ON JUNE 26, 2023, A ROADWAY MILLING CONTRACTOR DAMAGED AN 8"" BARE STEEL MAIN THAT HAD BEEN IMPROPERLY LOCATED BY COLUMBIA'S SECOND-PARTY LOCATOR.  THE MAINLINE WAS SHUT OFF FOR SAFETY RESULTING IN AN 811-CUSTOMER OUTAGE.  THE FOLLOWING DAY, COLUMBIA BEGAN CALCULATING THE COST OF RESTORATION TO THESE 811 CUSTOMERS AND DETERMINED THAT THE COST EXCEEDED THE REPORTABLE CRITERIA ESTABLISHED IN 49 CFR PART 191.3.  THEREFORE, COLUMBIA PROMPTLY REPORTED THIS EVENT WHEN THE CRITERIA WAS MET.    PLEASE CONSIDER THIS A FINAL REPORT."
7/20/2023,2023,20230036,38292,ORIGINAL,32074,SUMMIT NATURAL GAS OF MISSOURI,MO,65711,37.13184,-92.26381,,YES,,,,,,,,6/27/2023 5:35,1371439,,NATURAL GAS,,152,0,NO,,,,,,0,NO,,,,,,0,YES,6/26/2023 5:50,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,0,NO,6,6/26/2023 5:35,YES,OPERATOR,6/26/2023 5:45,6/26/2023 5:42,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,72,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,UNKNOWN,,,,,2,SDR 11,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.216,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,250000,4500,15000,0,,10.529,1600,0,271100,3,0,3,0,0,3,3,38,38,50,192.619(A)(1),5/15/1995,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,0.6,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE WAS CAUSED BY MECHANICAL DAMAGE OF BLIND BORING,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,,,,,YES,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,231690282,,FACILITY OWNER,YES,YES,YES,26,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,JORDAN SLAYTON,OPERATIONS MANAGER,jslayton@summitnaturalgas.com,417-349-0512,,JORDAN SLAYTON,jslayton@summitnaturalgas.com,417-349-0512,MITCH PEBLEY,DIRECTOR OF OPERATIONS - MISSOURI,303-889-9455,mpebley@summitutilities.com,"ON JUNE 26TH, 2023, A&A CABLE WAS INSTALLING A NEW FIBER OPTIC LINE IN MOUNTAIN GROVE, MISSOURI. A&A WAS SUBCONTRACTING FOR MASTEC DOING FIBER INSTALLATIONS. A&A WAS BLIND BORING APPROXIMATELY 300 FEET, CROSSING MULTIPLE NATURAL GAS LINES, COMMUNICATIONS LINES, A SEWER MAIN, AND A WATER MAIN WITHOUT EXPOSING OR POTHOLING ANY OF THE UTILITIES BEFORE EXCAVATION TOOK PLACE. DURING THIS BLIND BORE SHOT A 2' PE NATURAL GAS MAIN OPERATED BY SUMMIT NATURAL GAS WAS STRUCK. THE GAS LINE WAS LOCATED ACCURATELY BY A SNGMO TECHNICIAN UNDER THE LOCATE REQUEST NUMBER 231690282. ONCE THE GAS LINE WAS STRUCK BY THE BORING MACHINE THE NATURAL GAS MIGRATED FOLLOWING THE PATH OF A SEWER DRAIN AND ENTERED AN EMPTY DETACHED GARAGE / WASH BAY OWNED AND OPERATED BY CRAIG HURT FUNERAL HOME. THE GARAGE CONTAINED A HANGING STYLE FURNACE WITH A STANDING PILOT. ONCE AN ADEQUATE VOLUME OF GAS HAD ENTERED THE STRUCTURE TO REACH THE LEL THE GAS IGNITED, AND A HARD IGNITION AND FIRE WAS THE RESULT. APPROXIMATELY 152 MCF OF NATURAL GAS WAS LOST DUE TO THE RUPTURE OF THE GAS MAIN. TWO VEHICLES AND OTHER PRIVATELY OWNED MATERIALS WERE LOST IN THE SUBSEQUENT FIRE IN THE GARAGE. THE STRUCTURE AND CONTENTS WERE A TOTAL LOSS."
7/25/2023,2023,20230038,38316,ORIGINAL,12390,METROPOLITAN UTILITIES DISTRICT,NE,68114,41.248784,-96.034527,,,,YES,,,,,,6/26/2023 13:30,1371294,1371476,NATURAL GAS,,0,0,NO,,,,,,0,YES,1,0,0,0,0,1,YES,6/26/2023 8:30,OPERATOR/CONTRACTOR,,0,NO,0,6/26/2023 8:35,YES,OPERATOR,6/26/2023 8:30,6/26/2023 8:55,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,OTHER,OPERATOR OWNED,SERVICE VALVE,,1973,UNKNOWN,MULTI-FAMILY RESIDENTIAL,NO,,NO,,,,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.133,,,,,,,OTHER,,,,,,,,,"RESIDUAL GAS, AFTER SERVICE VALVE WAS REPLACED AND GAS WAS OFF.",CLASS 3 LOCATION,0,0,200,0,,0,0,0,200,0,0,0,1,0,0,0,60,60,60,192.619(A)(3),09-06-1973,PRESSURE DID NOT EXCEED MAOP,DRIP,,,YES,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS NOT RELATED TO NOR IDENTIFIABLE BY SCADA.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,ENVIRONMENTAL CONDITIONS ALLOWED FOR RESIDUAL GAS TO BE IGNITED.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TYSON ROBARDS,CLAIMS ADJUSTER,tyson_robards@mudnebr.com,4025047108,,,,,TYSON ROBARDS,CLAIMS ADJUSTER,4025047108,tyson_robards@mudnebr.com,"FOLLOWING A SERVICE VALVE REPLACEMENT, ENVIRONMENTAL CONDITIONS ALLOWED FOR RESIDUAL GAS TO BE IGNITED   AND RESULTED IN BURNS ON TWO EMPLOYEES."
7/21/2023,2023,20230037,38299,ORIGINAL,13710,NORTHERN ILLINOIS GAS CO,IL,61084,41.80743599,-88.19561183,,,,,,YES,,,,6/23/2023 17:12,1371036,1371043 and 1371198,NATURAL GAS,,0.07,0,NO,,,,,,0,YES,0,0,0,0,1,1,NO,,,,,,2,6/23/2023 15:01,,,,6/23/2023 15:20,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2016,UNKNOWN,SINGLE FAMILY RESIDENTIAL,YES,YES,NO,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2708,OTHER,,,,,,,,,EFV BLEED BY AFTER ACTIVATION.,CLASS 3 LOCATION,0,500,1500,0,,4.04,0,0,2000,0,0,1,0,0,1,0,24,24,25,192.619(A)(2),12/13/2016,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,12.5,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER COMPLIANCE AND QA,lquezad@southernco.com,,,,,,LETICIA QUEZADA,MANAGER COMPLIANCE AND QA,6305142036,lquezad@southernco.com,"THE STRUCTURE WHERE THE EXPLOSION OCCURRED IS A SINGLE-FAMILY HOME THAT HAS BOTH PROPANE AND NATURAL GAS SERVICE. AS PART OF OUR INVESTIGATION, A NATURAL GAS LEAKAGE SURVEY WAS COMPLETED FOR THE AREA INCLUDING THE MAIN AND SERVICE LINE TO THE IMPACTED ADDRESS, AND NO LEAKS WERE FOUND. NOTE THAT A SHORT SECTION OF THE SERVICE LINE UP TO THE RISER COULD NOT BE LEAK SURVEYED DUE TO DEBRIS BLOCKING ACCESS.  AN ODOR INTENSITY TEST WAS PERFORMED, AND THE RESULTS WERE WITHIN ACCEPTABLE LIMITS. THE METER SET TO THIS PREMISE WAS EQUIPPED WITH AN ADVANCED METERING INFRASTRUCTURE (AMI) DEVICE AND IT DID NOT INDICATE ANY UNUSUAL NATURAL GAS USAGE UP TO AND INCLUDING ON THE DATE OF THE EXPLOSION. A JOINT SCENE INVESTIGATION IS SCHEDULED FOR AUGUST 7, 2023.  FOLLOWING THE RESULTS OF THE INVESTIGATION, EITHER A SUPPLEMENTAL REPORT WILL BE SUBMITTED OR A REQUEST TO RETRACT THE REPORT WILL BE SUBMITTED."
7/14/2023,2023,20230035,38272,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76108,32.77815921,-97.47549768,,,,,,YES,,,,6/14/2023 19:54,1370100,1370268,NATURAL GAS,,88,0,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,6/14/2023 18:12,OPERATOR/CONTRACTOR,,88,NO,0,6/14/2023 18:27,,,,6/14/2023 19:03,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2006,2005,"NON-RESIDENTIAL WITH METER CAPACITY 1,000 SCFH OR HIGHER",NO,,NO,,,,STEEL,,SEAMLESS,,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 1 LOCATION,18500,7897,5359,0,,6.4084,564,0,32320,1,0,0,0,1,0,1,29,29,60,192.619(A)(1),6/20/2006,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,UNKNOWN,,,,,,UNKNOWN,UNKNOWN,PASSENGER CAR,ROADWAY,30,YES,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVE KLEIN,FIELD SUPERVISOR,william.klein@atmosenergy.com,469-261-2011,,STEVE KLEIN,william.klein@atmosenergy.com,469-261-2011,JEFF KNIGHTS,SR. V.P. TECHNICAL SERVICES,214-206-2701,jeff.knights@atmosenergy.com,"ON JUNE 14, 2023, AT APPROXIMATELY 6:12 PM, AN ATMOS ENERGY SERVICE TECH RECEIVED A PHONE CALL FROM DISPATCH INFORMING HIM OF A VEHICLE STRIKING A METER. UPON ARRIVAL AT THE SITE AT APPROXIMATELY 6:27 PM, THE TECH CONFIRMED THE ADDRESS WAS 1025 W LOOP 820 N. THE GAS METER HAD BEEN STRUCK BY A VEHICLE, AND THE FIRE DEPARTMENT WAS PRESENT AT THE SITE WHEN THE TECH ARRIVED. THE TECH REQUESTED ADDITIONAL OPERATOR RESOURCES. A CONSTRUCTION CREW ARRIVED AT APPROXIMATELY 7:03 PM.     TO ELIMINATE THE GAS FLOW, THE CONSTRUCTION CREW SQUEEZED OFF THE 6-INCH POLY MAIN AT APPROXIMATELY 8:03 PM. TO RESTORE SERVICE, THE STATION WAS REBUILT IN A DIFFERENT LOCATION, AND SERVICE WAS RESTORED AT 2:15 PM ON THE FOLLOWING DAY, JUNE 15, 2023."
07-11-2023,2023,20230034,38264,ORIGINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,LA,70665,30.203065,-93.32526,YES,,,,,,,,,06-12-2023 14:35,1369874,1369973,NATURAL GAS,,384.72,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,06-09-2023 13:36,YES,OPERATOR,06-09-2023 20:56,06-09-2023 13:36,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,OTHER,UNDER WATERWAY,48,NO,YES,,,,,,,YES,UNCASED,BAYOU DINDE,13,"BELOW WATER, PIPE BURIED BELOW BOTTOM (NOT IN BORED/DRILLED CROSSING)",INVESTOR OWNED,,MAIN,,1982,1981,,,,,6,API 5L GRADE B,JONES AND LAUGHLIN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.28,,,,,,,LEAK,,,OTHER,NOT EXCAVATED,,,,,,CLASS 3 LOCATION,0,1213000,20594,12540,BOOM RENTAL TO CONTAIN AREA FOR MONITORING.,3.7,1423,0,1247557,1,3,0,0,0,0,0,430,430,500,192.619(A)(2),6/17/1982,PRESSURE DID NOT EXCEED MAOP,BY-PASS,,,YES,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN","REPLACED MAIN AND ABANDONED STEEL MAIN IN PLACE. LOCATION OF LEAK IS UNDER WATER CROSSING AND WAS NOT VERIFIED,",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAMES TODD HEBERT,OPERATIONS SPECIALIST,james.hebert@centerpointenergy.com,337-256-2161,337-373-1520,DOUGLAS BOUDREAUX JR,douglas.boudreauxjr@centerpointenergy.com,337-475-6362,DOUGLAS BOUDREAUX JR,REGION OPERATIONS DIRECTOR,337-475-6362,douglas.boudreauxjr@centerpointenergy.com,"REPORTED INDICATION OF LEAK ON FRIDAY JUNE 9, 2023. AFTER INITIAL INVESTIGATION AND SQUEEZING 2"" MAIN, IT WAS DETERMINED THAT LEAK WAS PROBABLE ON 6"" STEEL MAIN. MORE INVESTIGATION REVEALED THAT WE WOULD HAVE TO BORE IN NEW PIPE TO REPLACE LEAKING FACILITY. IT WAS THEN DISCOVERED THAT COST WOULD EXCEED REPORTABLE CRITERIA AND A CALL TO THE NRC WAS PLACED ON MONDAY JUNE 12, 2023 AT 14:35 PM CENTRAL TIME. ONGOING REPAIRS AND 24 HOUR MONITORING CONTINUED UNTIL INDICATIONS REVEALED THAT LEAK MAY BE GETTING WORSE AND A DECISION WAS MADE TO TURN SYSTEM OFF. SYSTEM WAS COMPLETELY PURGED @ 1:20 AM JUNE 22, 2023. REPAIRS WERE COMPLETE ON FRIDAY JUNE 21, 2023."
07-03-2023,2023,20230032,38234,ORIGINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95127,37.3859178,-121.81463,YES,YES,,,,,,,,06-08-2023 15:55,1369527,1369698,NATURAL GAS,,665,0,NO,,,,,,0,YES,1,0,0,0,0,1,NO,,,,,,0,06-08-2023 03:00,YES,OPERATOR,06-08-2023 03:05,06-08-2023 03:20,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,40,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1925,UNKNOWN,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,DISLODGMENT OF PLUG,,,,,,CLASS 3 LOCATION,0,0,0,0,,0,0,0,0,0,0,0,0,0,0,0,54,54,60,192.619(A)(3),01-01-1966,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL PLUG,,,,,,,,,,,,YES,MECHANICAL PLUG,,YES,,,,OTHER,MECHANICAL PLUG,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROSA DUENAS,PROGRAM MANAGER,r1dj@pge.com,510-298-7063,,,,,SUSIE RICHMOND,GAS REGULATORY COMPLIANCE MANAGER,925-786-0267,gsr8@pge.com,"ON THURSDAY, JUNE 8, 2023, AT APPROXIMATELY 1530 HOURS, PG&E INCIDENT ON-DUTY PERSONNEL CONFIRMED THAT A RELEASE OF GAS FROM A PIPELINE RESULTED IN AN INJURY NECESSITATING IN-PATIENT HOSPITALIZATION. THE PG&E EMPLOYEE WAS ADMITTED TO THE HOSPITAL, WAS UNDER OBSERVATION AFTER SUFFERING FACIAL INJURIES, AND IS IN STABLE POSITION. THE INJURIES OCCURRED WHILE WORKING ON A 4-INCH STEEL DISTRIBUTION MAIN AND INVOLVED THE DISLODGMENT OF A PLUG DURING A SCHEDULED LEAK REPAIR. LOCAL FIRE AND POLICE DEPARTMENT PERSONNEL RESPONDED, AND THE EMPLOYEE WAS TRANSPORTED FOR TREATMENT IN AN AMBULANCE. THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO A RELEASE OF GAS RESULTING IN AN INJURY REQUIRING HOSPITAL ADMISSION AND AT LEAST ONE OVERNIGHT STAY."
07-07-2023,2023,20230033,38249,ORIGINAL,15348,PEOPLES GAS SYSTEM INC,FL,33905,26.7014321,-81.7601848,,,,,,,,YES,LOWERED PRESSURE AT SUPPLYING GATE FROM 350 PSI TO 250 PSI.,06-07-2023 10:05,1369358,1369590,NATURAL GAS,,4797,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,06-07-2023 02:00,YES,OPERATOR,06-07-2023 06:46,06-07-2023 02:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,162,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2000,UNKNOWN,,,,,8,API 5L X52,UNKNOWN,STEEL,,LONGITUDINAL ERW - HIGH FREQUENCY,,0.219,,,,,,,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 1 LOCATION,0,350000,34618,30435,24HR OFFICER ON SITE.,9,43173,0,458226,0,0,0,0,0,0,0,350,350,476,192.619(A)(2),2/15/2013,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,OTHER,WATER DEPARTMENT,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",EXCAVATOR DAMAGE TO FACILITY.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,IYANNA JONES,COMPLIANCE ANALYST,iejones@tecoenergy.com,407-420-6617,,,,,RUSSELL HARRIS,MANAGER PIPELINE SAFETY COMPLIANCE,4074206667,rharris@tecoenergy.com,"ON JUNE 7, 2023, AT APPROXIMATELY 02:00 HOURS, PGS WAS NOTIFIED THAT A THIRD-PARTY CONTRACTOR HAD STRUCK A GAS PIPELINE AT STATE ROAD 31 & STATE ROAD 80 IN FT MYERS, FLORIDA.  RESPONDING CREWS WERE DISPATCHED AND ARRIVED TO FIND A SOIL SAMPLING RIG WAS THE CAUSE OF THE DAMAGED PIPELINE AND ESCAPING GAS.  AN ASSESSMENT WAS MADE OF THE SCENE, INCLUDING THE ABILITY TO SAFETY MANAGE THE SITE.      AN EVALUATION OF OPTIONS FOR THE ONE-WAY-FED 8"" STEEL PIPELINE, CONCLUDED THAT THE PIPELINE WOULD REMAIN IN SERVICE TO CONTINUALLY SUPPLY APPROXIMATELY 25,300 CUSTOMERS DOWNSTREAM, UNTIL A BYPASS COULD BE INSTALLED TO ISOLATE THE DAMAGED SECTION OF PIPELINE.  OVER THE FOLLOWING DAYS, CREWS WORKED TO INSTALL 750' OF 8"" STEEL BYPASS AROUND THE DAMAGED SECTION OF PIPELINE.  THE BYPASS WAS ABLE TO ISOLATE THE DAMAGED SECTION OF PIPELINE ON JUNE 10, 2023, AT 13:25, AND COMPLETE STOPPAGE OF THE ESCAPING GAS.  A ROOT CAUSE INVESTIGATION IS ONGOING TO BETTER DETERMINE THE CAUSE OF THE INCIDENT."
6/30/2023,2023,20230031,38224,ORIGINAL,2364,DUKE ENERGY OHIO,OH,45240,39.28913,-84.56167,,,YES,,,,,,,06-01-2023 21:54,1368898,1369007,NATURAL GAS,,0,0,NO,,,,,,0,NO,,,,,,0,YES,06-01-2023 00:00,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,0,YES,3,06-01-2023 18:59,,,,06-01-2023 19:58,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2018,2017,SINGLE FAMILY RESIDENTIAL,YES,UNABLE TO DETERMINE,YES,,,,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,EXPLOSION AT HOME.,CLASS 3 LOCATION,0,129300,2000,0,,0,0,0,131300,0,0,3,0,0,3,0,60,60,60,192.619(A)(2),03-06-2018,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,0.1,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,EXPLOSION. AT THIS TIME THE CAUSE OF THE INCIDENT IS STILL UNDER INVESTIGATION. A NEW NATURAL GAS HOT WATER HEATER WAS INSTALLED 45 MINUTES PRIOR TO THE HOUSE EXPLOSION.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,704-731-4680,,,,,FARRIS BERRY,MANAGER-PIPELINE SAFETY,704-731-4618,farris.berry@duke-energy.com,"THE CAUSE OF THE EXPLOSION APPEARS TO BE HOUSE PIPING. A NEW NATURAL GAS HOT WATER HEATER WAS INSTALLED 45 MINUTES PRIOR TO THE HOUSE EXPLOSION. AN INVESTIGATION IS SCHEDULED FOR JULY 13TH, 2023. WE WILL FILE A SUPPLEMENTAL REPORT WITH ANY MISSING INFORMATION IF NEEDED OR RETRACT FOLLOWING RESULTS OF THE INVESTIGATION."
6/26/2023,2023,20230030,38207,ORIGINAL FINAL,18472,SEMCO ENERGY GAS COMPANY,MI,48051,42.68316,-82.80843,,YES,,,,YES,,,,5/26/2023 13:19,1368330,1368665,NATURAL GAS,,15.09,0,NO,,,,,,0,NO,,,,,,0,YES,5/26/2023 10:53,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,15.09,NO,2,5/26/2023 10:53,,,,5/26/2023 11:05,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,30,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1981,UNKNOWN,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,1.2,0.2,,,,,,,,CLASS 3 LOCATION,140000,3278,14025,0,,4.5,68,0,157371,0,0,26,0,0,26,0,55,55,60,192.619(A)(2),07-10-1981,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY THIRD PARTY DAMAGE.,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,2.02E+12,,FACILITY OWNER,YES,NO,YES,16,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JENNIFER POND,SUPERVISOR OF CODES AND STANDARDS,jennifer.pond@semcoenergy.com,8102422381,,ADAM DZIEDZIC,adam.dziedzic@semcoenergy.com,(810) 887-5027,PHIL LENN,DIRECTOR OF OPERATIONS SUPPORT,(810) 887-5027,phil.lenn@semcoenergy.com,"ON 05/26/23, A GAS MAIN LOCATED AT 29920 JAMESTOWN DRIVE, CHESTERFIELD TWP, MI, WAS STRUCK BY A THIRD-PARTY EXCAVATOR WHILE ATTEMPTING TO FIX A LEAKING WATER LINE. THE CONTRACTOR THEN CALLED 911 AND BEGAN EVACUATING NEARBY RESIDENTS. ACCORDING TO THE CONTRACTOR, THE GAS LEAK IGNITED WITHIN APPROXIMATELY 5 MINUTES OF THE GAS MAIN HIT. THE FIRE THEN SPREAD TO THE HOME. SEMCO DISPATCH WAS NOTIFIED OF THE INCIDENT BY THE LOCAL POLICE DEPARTMENT AT 10:53 AM. SEMCO CREWS ARRIVED, AND ONCE LOCAL FIRE PERSONNEL SECURED THE SCENE, SEMCO CREWS SECURED THE 2"" PLASTIC MAIN BY 12:09 PM. REPAIRS, PURGING, AND RE-ACTIVATION OF GAS MAINS WERE COMPLETED BY 05/26/23 22:38 PM. THE FOLLOWING MORNING 05/27/23 SEMCO CREWS BEGAN RELIGHTING 26 CUSTOMERS AT 08:00 AM AND COMPLETED THE RELIGHTS BY APPROXIMATELY 11:45 AM.     UPON INVESTIGATION, THE EXCAVATOR DUG USING A MINI-EXCAVATOR WITHIN THE 4' CAUTION ZONE OF THE MARKED GAS LINES WITHOUT HAND EXPOSING, RESULTING IN DAMAGE TO THE GAS LINE AND A RELEASE OF GAS. IT WAS ALSO DETERMINED THAT ALTHOUGH THE MAIN AND SERVICE LINES FEEDING THE ADDRESSED HOUSE WERE MARKED ACCURATELY, A PORTION OF MAIN LOCATED TO THE WEST OF THE SERVICE LINE WAS NOT MARKED, DUE TO A MAP ERROR. ADDITIONALLY, THE CONTRACTOR HIT AN UNDERGROUND ELECTRICAL SERVICE LINE IN THE SAME EXCAVATION WHICH WAS LIKELY THE SOURCE OF IGNITION."
6/16/2023,2023,20230029,38184,ORIGINAL FINAL,2748,CONSUMERS ENERGY CO,MI,48035,42.5674,-82.87167,,,,,,YES,,,,5/20/2023 19:29,1367814,1367873,NATURAL GAS,,3360,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,5/20/2023 10:29,YES,OPERATOR,5/20/2023 10:55,5/20/2023 10:55,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,72,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1969,UNKNOWN,,,,,4,API 5L,UNKNOWN,STEEL,,SEAMLESS,,0.156,,,,,,,MECHANICAL PUNCTURE,4,9.6,,,,,,,,CLASS 3 LOCATION,0,100491,2435,0,,2.19,7358,0,110284,1,0,1,0,0,1,1,55,54,60,192.619(A)(2),10-03-1969,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,2.02E+12,,CONTRACT LOCATOR,YES,YES,YES,24,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,PRINCIPAL ENGINEER TECHNICAL ANALYST,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA Q. KING,carmella.king@cmsenergy.com,989-280-2963,JASON E. PIONK,SENIOR MANAGER ENGINEERING,989-598-5031,jason.pionk@cmsenergy.com,"ON MAY 20, 2023, AT APPROXIMATELY 10:29 HOURS CONSUMERS ENERGY RECEIVED NOTIFICATION OF A NATURAL GAS PIPELINE DAMAGE NEAR THE INTERSECTION OF HARPER AVENUE AND FIERZ STREET, CLINTON TOWNSHIP (MACOMB COUNTY) MICHIGAN.    THE GAS DISTRIBUTION SUPERVISOR WAS ONSITE AT APPROXIMATELY 10:55 HOURS AND A GAS SERVICE WORKER (GSW) ARRIVED ONSITE AT APPROXIMATELY 11:02 HOURS. THE GSW CONFIRMED A THIRD-PARTY CONTRACTOR DAMAGED A 4-INCH STEEL (MEDIUM PRESSURE) PIPELINE WHILE BORING TELECOMMUNICATION CONDUIT. THE GSW BEGAN MONITORING THE AREA FOR GAS MIGRATION AND SERVICE PERSONNEL MONITORED THE AREA UNTIL THE GAS WAS CONTAINED.    POLICE AND FIRE PERSONNEL WERE ONSITE AND CLOSED THE ROAD TO ENSURE THE SAFETY OF PEDESTRIANS AND VEHICLE TRAFFIC. NO FATALITIES OR INJURIES OCCURRED BECAUSE OF THE DAMAGE AND SUBSEQUENT NATURAL GAS RELEASE.    A DISTRIBUTION CREW ARRIVE ONSITE AT APPROXIMATELY 12:12 HOURS AND DEVELOPED A PLAN TO ISOLATE AND ARREST THE BLOWING GAS. BECAUSE THE PIPELINE DEPTH WAS GREATER THAN 6-FEET, SHORING EQUIPMENT WAS REQUIRED TO SAFELY ACCESS THE PIPELINE. THE DAMAGED SEGMENT WAS ISOLATED AT APPROXIMATELY 18:04 HOURS BY SQUEEZING THE 6-INCH S-MP PIPELINE TO THE NORTH AND SOUTH OF THE 4-INCH S-MP PIPELINE WHERE THE DAMAGE OCCURRED.    ONCE GAS WAS CONTAINED, CONTROL FITTINGS WERE INSTALLED ON THE 6-INCH S-MP PIPELINE AND THE TWO SECTIONS USED DURING THE SQUEEZING OPERATION WERE REPLACED. THE SECTION OF THE 4-INCH S-MP PIPELINE WHERE THE INITIAL DAMAGE OCCURRED WAS REPLACED AND NORMAL OPERATIONS RESUMED ON MAY 21, 2023, AT APPROXIMATELY 10:45 HOURS. SERVICE RESTORATION FOR ALL IMPACTED CUSTOMERS BEGAN AFTER THE PIPELINE REPAIR."
6/13/2023,2023,20230028,38165,ORIGINAL,12408,DTE GAS COMPANY,MI,48141,42.28536,-83.292466,,,,,,YES,,,,05-02-2023 10:40,1366173,1366323,NATURAL GAS,,0,0,NO,,,,,,0,YES,1,0,0,0,1,2,YES,05-02-2023 10:00,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,0,YES,1,05-02-2023 10:00,YES,OPERATOR,05-02-2023 10:01,05-02-2023 10:00,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,EXPLOSION ORIGINATED IN HOME CRAWL SPACE,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1952,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,0.75,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,CORROSION,,,,,,CLASS 3 LOCATION,49000,300,10000,0,,3.85,0,0,59300,0,0,1,0,0,1,0,10,10,10,192.619(A)(1),8/24/1952,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.4,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,7,0,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,YES,,,,YES,CORROSION APPEARS TO HAVE OCCURRED AT THE GROUND-TO-ATMOSPHERE TRANSITION AREA,,,YES,,,,NO,,,,,,,,,,,,YES,YES,UNKNOWN,,UNKNOWN,,,,,,,,,,,,,,,,,,,,7/22/2022,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARINA DARLING,SUPERVISOR - CODES AND STANDARDS,marina.darling@dteenergy.com,15868724760,,,,,MARINA I. DARLING,SUPERVISOR - CODES AND STANDARDS,15868724760,marina.darling@dteenergy.com,"A DTE CREW WAS IN THE PROCESS OF REPLACING THE SERVICE LINE TO 26010 PENN STREET, INKSTER, MI, 48141, WHEN THE HOUSE EXPLODED INJURING ONE (1) HOMEOWNER AND ONE (1) DTE GAS EMPLOYEE. THE INVESTIGATION IS ON-GOING, HOWEVER, DURING DTE'S INITIAL ASSESSMENT IT IS BELIEVED THAT A LEAK OCCURRED AT A CORRODED SECTION OF THE 3/4-INCH SERVICE RISER IN THE CRAWL SPACE OF THE HOUSE DURING REMOVAL OF THE METER MANIFOLD ASSEMBLY. THE CORROSION APPEARS TO HAVE OCCURRED AT THE GROUND-TO-ATMOSPHERE TRANSITION AREA AND THE DISTURBANCE OF THE PIPING DURING REMOVAL CAUSED THE LEAK. EMPLOYEES WERE UNAWARE OF THE LEAKING GAS AS IT ACCUMULATED IN THE CRAWL SPACE AND IGNITED. A SOURCE OF IGNITION HAS NOT BEEN DETERMINED. ESTIMATED VOLUME OF GAS RELEASED UNINTENTIONALLY (PART A.7) AND ESTIMATED VOLUME OF GAS CONSUMED BY FIRE (PART A.21C) COULD NOT BE DETERMINED DUE TO UNKNOWN SIZE AND DURATION OF THE LEAK AND IS ASSUMED TO BE MINIMAL."
5/18/2023,2023,20230027,38242,SUPPLEMENTAL FINAL,20050,AMERENUE,MO,63846,36.810982,-89.861525,YES,,,,,,,,,4/19/2023 9:55,1365146,1365278,NATURAL GAS,,33.28,0,NO,,,,,,0,NO,,,,,,0,YES,4/19/2023 8:27,ALLOWED TO BURN OUT,,33.28,NO,3,4/19/2023 9:05,,,,4/19/2023 9:05,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,NO,,,,OTHER,FITTING,,,,,,,,,,OTHER,,,,,,,,,VEHICLE DROVE OVER A METER SET. THE UNION BROKE OFF ABOVE THE RISER VALVE.,CLASS 3 LOCATION,450000,1100,65724,0,.,0.94,31,0,516855,21,0,161,0,0,161,21,14.98,15,18,192.619(A)(4),5/19/1998,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,UNKNOWN,,,,,,NO,UNKNOWN,SMALL TRUCK,ROADWAY,15,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK BRANDT,MANAGER GAS COMPLIANCE AND PROGRAM MANAGEMENT,mbrandt2@ameren.com,573-694-1794,,MARK BRANDT,mbrandt2@ameren.com,573-694-1794,PAM HARRISON,DIRECTOR MISSOURI GAS OPERATIONS,573-619-3124,pharrison@ameren.com,"ON 4/19/2023, PRIOR TO 8:27AM A VEHICLE (VEHICLE 1) WAS PULLING OUT OF A PARKING LOT NEAR THE ESSEX ONE STOP CONVENIENCE STORE AND STRUCK AN ONCOMING VEHICLE (VEHICLE 2). VEHICLE 2 LOST CONTROL AND SLAMMED INTO THE GAS STATION WALL DRIVING OVER THE GAS METER, BREAKING THE GAS METER PIPING AT THE UNION ABOVE THE METER VALVE, CAUSING A LEAK. VEHICLE 2 CAME TO REST ON TOP OF THE BROKEN GAS PIPING. SHORTLY AFTER, THE GAS IGNITED LEADING TO A VEHICLE AND STRUCTURE FIRE. THE EXACT TIME OF IGNITION IS UNKNOWN. THE EXACT NUMBER OF INDIVIDUALS EVACUATED IS UNKNOWN, BUT IS ESTIMATED TO BE BETWEEN 3-5. AT 8:27 EMERGENCY RESPONSE PERSONNEL NOTIFIED THE AMEREN CALL CENTER OF THE FIRE. AT 8:30, AN AMEREN GAS FIRST RESPONDER WAS DISPATCHED. AT 9:05, THE FIRST AMEREN GAS PERSONNEL ARRIVED AT THE LOCATION. EMERGENCY RESPONSE PERSONNEL EXTINGUISHED THE STRUCTURE FIRE WHILE ALLOWING THE GAS FED FIRE TO BURN IN A CONTROLLED MANNER. AT 12:32, AMEREN PERSONNEL CLOSED AN EMERGENCY VALVE TO ISOLATE FLOW OF GAS TO SERVICE RISER. AT 12:48 THE FIRE BURNED OUT. AFTER VEHICLE 2 WAS REMOVED FROM THE SCENE, THE SERVICE WAS EXCAVATED AND PHYSICALLY ISOLATED FROM THE MAIN. AFTER WHICH, GAS SERVICE WAS RESTORED FOLLOWING ALL APPLICABLE STANDARD OPERATING PRACTICES. THE STRUCTURE AND VEHICLE 2 WERE TOTAL LOSSES. THE EXACT VALUE IS UNKNOWN, BUT IS ESTIMATED TO BE APPROXIMATELY $450,000."
05-05-2023,2023,20230026,38016,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,43123,39.91555,-83.0429,,,YES,,,,,,,04-06-2023 15:18,1364142,1364239,NATURAL GAS,,66.4,0,NO,,,,,,0,YES,0,0,0,1,0,1,YES,04-06-2023 12:53,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,66.3,NO,0,04-06-2023 12:53,,,,04-06-2023 13:10,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,24,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1986,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,YES,1,PE 2306,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,70000,800,4800,0,,5.04,335,0,75935,1,0,0,1,0,0,1,48,48,60,192.619(A)(2),8/24/1996,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,AUGER,FENCING,NO,,,,,,YES,48,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,MANAGER OF OPERATIONS COMPLIANCE- RISK MANAGEMENT,rrsmith@nisource.com,1-614-460-5491,,ROB R. SMITH,rrsmith@nisource.com,1-614-460-5491,ROB R. SMITH,MANAGER OF OPERATIONS COMPLIANCE- RISK MANAGEMENT,1-614-460-5491,rrsmith@nisource.com,"A THIRD-PARTY FENCING EXCAVATOR DAMAGED A ONE-INCH PLASTIC SERVICE LINE WITH AN AUGER ATTACHED TO A SKID STEER.  AFTER STRIKING THE SERVICE LINE THE SKID STEER OPERATOR BACKED UP SLIGHTLY AND A COWORKER BEGAN TO REMOVE SOIL FROM THE HOLE WHEN GAS IGNITED BURNING THE CONTRACTORS FACE AND HANDS.  IN ADDITION, THE FIRE DAMAGED THE SKID-STEER.  THE THIRD-PARTY FENCING EXCAVATOR CALLED IN A ONE CALL TICKET TO A BUILDING ONE STREET OVER.    THE DAMAGE OCCURED AT A LOCATION WITHOUT A ONE CALL TICKET.  THE ODORANT READING AT THE TIME OF THE INCIDENT WAS .42 AND DUE TO A SYSTEM ISSUE, I WAS UNABLE TO DOCUMENT THE READING IN SECTION E6.   PLEASE CONSIDER THIS REPORT BOTH AND INITIAL AND FINAL REPORT.  NO FURTHER REPORTS WILL BE FILED."
05-03-2023,2023,20230024,38007,ORIGINAL,2748,CONSUMERS ENERGY CO,MI,49073,42.624544,-85.147254,,,,,,,YES,,,04-05-2023 10:02,1364022,1364164,NATURAL GAS,,4971,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,04-04-2023 15:21,YES,OPERATOR,04-05-2023 10:00,04-04-2023 15:24,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO LOSS OF COVER,,66,NO,YES,,,,,,,YES,UNCASED,THORNAPPLE RIVER,UNKNOWN,"BELOW WATER, PIPE ON OR ABOVE BOTTOM",INVESTOR OWNED,,MAIN,,1950,UNKNOWN,,,,,6,API 5L,UNKNOWN,STEEL,,OTHER,WILL PROVIDE ONCE THE PIPELINE IS REMOVE,0.219,,,,,,,OTHER,,,,,,,,,WILL PROVIDE ONCE THE PIPELINE IS REMOVED,CLASS 1 LOCATION,3800,3716000,422,0,,2.16,10737,0,3730959,414,22,4002,0,0,4002,436,385,385,400,192.619(C),11/18/1969,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,PRINCIPAL ENGINEER TECHNICAL ANALYST,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA Q. KING,carmella.king@cmsenergy.com,989-280-2963,JASON E. PIONK,SENIOR MANAGER ENGINEERING,989-598-5031,jason.pionk@cmsenergy.com,"ON APRIL 4, 2023, AT APPROXIMATELY 15:21 HOURS, CONSUMERS ENERGY RECEIVED NOTIFICATION OF A POSSIBLE NATURAL GAS LEAK ON THE PIPELINE THAT CROSSES THE THORNAPPLE RIVER NEAR 7307 THORNAPPLE LAKE ROAD NASHVILLE, (BARRY COUNTY) MICHIGAN.     A GAS SERVICE WORKER (GSW) WAS DISPATCHED AND ARRIVED ONSITE AT APPROXIMATELY 15:24 HOURS. THE GSW CONFIRMED A LEAK INDICATION AT THE THORNAPPLE RIVER CROSSING ON A 6-INCH HIGH-PRESSURE, STEEL, SINGLE-FEED PIPELINE SERVING OVER FOUR THOUSAND DOWNSTREAM CUSTOMERS. A GAS DISTRIBUTION SUPERVISOR WAS NOTIFIED AND ARRIVED ONSITE TO ASSIST WITH THE RESPONSE.  DUE TO EXTREME FLOODING CONDITIONS AND MINIMAL REMAINING DAYLIGHT, AN INITIAL RESPONSE PLAN WAS IMPLEMENTED TO CONTINUOUSLY MONITOR THE LEAK LOCATION. A CONTINGENCY PLAN ALSO WAS PREPARED FOR IMMEDIATE CONTAINMENT USING EMERGENCY VALVES TO ISOLATE THE AFFECTED SEGMENT SHOULD THE CONDITION WORSEN DURING THE NIGHT.  GAS OPERATIONS AND GAS ENGINEERING ALSO EVALUATED AND ASSESSED THE SITUATION IN DEVELOPING A LONG-TERM REMEDIATION PLAN.     THE FOLLOWING DAY, AN INCIDENT COMMAND STRUCTURE (ICS) WAS ACTIVATED BECAUSE OF THE POTENTIAL IMPACT TO CUSTOMERS IN HASTINGS, MI.  THE REMEDIATION PLAN WAS FINALIZED, AND IMPLEMENTATION WAS ALREADY UNDERWAY WHEN OPERATIONS PERSONNEL DISCOVERED THE LEAK WAS WORSENING AND DUE TO AN ANTICIPATED TEMPERATURE DECREASE SERVICE LOSS FOR CUSTOMERS WAS LIKELY TO OCCUR. CONSEQUENTLY, ADDITIONAL COMMUNICATION WAS UNDERTAKEN WITH KEY STAKEHOLDERS AND CUSTOMERS NOTIFYING THEM OF THE POTENTIAL INTERRUPTION IN NATURAL GAS SERVICE.    A HIGH-PRESSURE BYPASS WAS INSTALLED TO ALLOW FOR FASTER RESTORATION OF NATURAL GAS SERVICE TO IMPACTED CUSTOMERS ONCE THE RELEASE WAS CONTAINED. ON APRIL 6, 2023, GAS WAS SHUT-OFF AT THE LEAK LOCATION BY INSTALLING PRESSURE CONTROL FITTINGS AT THE EAST AND WEST SIDES OF THE LOCATION. CONCURRENT TO THE PRESSURE CONTROL WORK, MULTIPLE GSW'S WERE TURNING OFF AFFECTED CUSTOMERS' SERVICE-LINE VALVE PRIOR TO ADMITTING GAS BACK INTO THE SYSTEM. THE BYPASS WAS ACTIVATED AT APPROXIMATELY 07:21 HOURS.  PURGING FROM AIR TO GAS OF THE PIPELINE WAS PERFORMED IN STAGES PRIOR TO TURNING SERVICE-LINE VALVES AND RELIGHTING CUSTOMERS.  CONSTRUCTION FOR PERMANENT PIPELINE REPLACEMENT WAS ALSO UNDER WAY DURING THIS TIME.    CUSTOMER RESTORATION STARTED ON APRIL 7, 2023, AND AS OF THIS REPORT'S DATE, SERVICE HAS BEEN RESTORED TO ALL IMPACTED CUSTOMERS OR THEY RECEIVED NOTIFICATION REQUESTING ACCESS TO THEIR PROPERTIES FOR SERVICE RESTORATION. WEEKLY RESTORATION STATUSES ARE PROVIDED TO THE MICHIGAN PUBLIC SERVICE COMMISSION STAFF.     THE PERMANENT PIPELINE REPLACEMENT REQUIRED INSTALLATION OF APPROXIMATELY ONE THOUSAND FEET OF 6-INCH HIGH-PRESSURE STEEL PIPELINE. THE PIPELINE REPLACEMENT WAS COMPLETED, AND NORMAL OPERATIONS RESUMED ON APRIL 11, 2023, AT APPROXIMATELY 19:50 HOURS."
4/26/2023,2023,20230023,37981,ORIGINAL,32013,AMERIGAS PROPANE LP,CA,93546,37.63553,-118.99587,,YES,,YES,,,,,,04-01-2023 16:15,1363726,1364037,PROPANE GAS,,0,0,NO,,,,,,0,NO,,,,,,0,YES,04-01-2023 01:30,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,0,NO,0,04-01-2023 01:30,,,,04-01-2023 02:05,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,COOPERATIVE,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,UNKNOWN,CLASS 2 LOCATION,100000,300,0,0,ESTIMATED AMOUNT -  COST UNKNOWN,3,0,0,100300,0,0,27,0,0,1,0,0.51,0.51,10,192.619(A)(1),07-01-1980,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"ON 4/1/2023 AT APPROXIMATELY 01:30 AM LOCAL TIME MANAGEMENT WAS NOTIFIED BY EMERGENCY RESPONDERS, THAT A SINGLE FAMILY RESIDENCE THAT HAD GAS SERVICE WAS ON FIRE. AT THAT TIME EMERGENCY RESPONDERS, SHUT OFF GAS SERVICE TO THE RESIDENCES AND SECURED THE SCENE. THE CAUSE OF THE FIRE IS UNCLEAR, ESTIMATED COSTS AND DAMAGES  IS UNKNOWN. THIS INCIDENT IS UNDER INVESTIGATION,  THIS FORM IS BEING SUBMITTED AS A PRECAUTIONARY MEASURE.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL L RUNYANS,FIELD SAFETY COMPLIANCE MANAGER,bill.runyans@amerigas.com,2564591078,,KYLE MUIR,kyle.muir@amerigas.com,7067090195,BILL L RUNYANS,FIELD SAFETY COMPLIANCE MANAGER,2564591078,bill.runyans@amerigas.com,"ON 4/1/2023 AT APPROXIMATELY 01:30 AM LOCAL TIME MANAGEMENT WAS NOTIFIED BY EMERGENCY RESPONDERS, THAT A SINGLE FAMILY RESIDENCE THAT HAD GAS SERVICE WAS ON FIRE. AT THAT TIME EMERGENCY RESPONDERS, SHUT OFF GAS SERVICE TO THE RESIDENCES AND SECURED THE SCENE. THE CAUSE OF THE FIRE IS UNCLEAR, ESTIMATED COSTS AND DAMAGES IS UNKNOWN.     THIS INCIDENT IS UNDER INVESTIGATION, THIS FORM IS BEING SUBMITTED AS A PRECAUTIONARY MEASURE."
05-04-2023,2023,20230025,38039,SUPPLEMENTAL FINAL,31044,"LOWER VALLEY ENERGY, INC.",WY,83001,43.469763,-110.748873,,,,YES,,,,,,3/25/2023 7:10,1363085,1363250,NATURAL GAS,,27,0,NO,,,,,,0,NO,,,,,,0,YES,3/25/2023 3:00,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,27,NO,0,3/25/2023 5:30,,,,3/25/2023 3:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,COOPERATIVE,,SERVICE RISER,,2006,2006,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,STEEL,,OTHER,THREADS,0.113,,,,,,,OTHER,,,,,,,,,METER CAIN SHEARED OFF RIGHT AT THE METER,CLASS 2 LOCATION,3000000,100,540,0,,27,729,0,3001369,0,0,1,0,0,1,0,50,50,60,192.619(A)(3),05-05-2006,PRESSURE DID NOT EXCEED MAOP,DRIP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS ON A RESIDENTIAL METER,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,SNOW/ICE IMPACT OR ACCUMULATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SNOW/ICE IMPACT OR ACCUMULATION,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CRAIG COLES,DIRECTOR OF GAS OPERATIONS,ccoles@lvenergy.com,307 885 6151,307 885 5787,,,,CRAIG COLES,DIRECTOR OF GAS OPERATIONS,307 885 6151,ccoles@lvenergy.com,ON MARCH 25TH 2023 LOWER VALLEY ENERGY WAS CALLED TO A HOUSE FIRE WHERE THE METER CAIN HAD BEEN BROKEN BY SNOW AND ICE FALLING OFF THE ROOF AND BREAKING IT.  THE GAS IGNITED BY AN UNKNOW SOURCE.  LOWER VALLEY WAS CALLED BY THE FIRE DEPARTMENT TO THE SCENE WHERE IT WAS DECIDED TO PUT THE FLAME OUT AND TURN THE VALVE OFF WHICH DID STOP THE FLOW OF GAS.  THE SITUATION WAS CONTROLLED BY 6:30 AM THAT DAY.    THE HOUSE WAS A TOTAL LOSS FROM THE FIRE.  THERE WERE NO INJURIES AS NO ONE WAS HOME AT THE TIME OF THE FIRE.
4/23/2023,2023,20230022,37968,ORIGINAL,20010,"UGI UTILITIES, INC",PA,19611,40.334434,-75.942206,,YES,,,,,,,,3/24/2023 19:09,1363061,1363191,NATURAL GAS,,0,0.09,YES,0,0,0,0,7,7,YES,0,0,0,0,3,3,YES,3/24/2023 16:55,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,0,YES,0,3/24/2023 17:00,,,,3/24/2023 17:19,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,UNKNOWN. STILL UNDER INVESTIGATION,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,STILL UNDER INVESTIGATION,UNKNOWN,UNKNOWN,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,STILL UNDER INVESTIGATION,CLASS 3 LOCATION,0,0,0,0,COSTS FOR ITEMS 2A-2D AND 2F ARE STILL BEING DETERMINED.,2.11,0,0,0,14,4,11,7,0,18,7,53,53,60,192.619(A)(2),2/16/2021,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,9,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",GAS CONTROL DID NOT HAVE AN IMPACT ON THIS INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROMAN HIGH,SR ENGINEER STANDARDS,rhigh@ugi.com,484-332-8402,,ANDREW ZIMMERMAN,azimmerman@ugi.com,484-332-7318,PAM JOCSAK,VP ENGINEERING,484-824-5508,pjocsak@ugi.com,"ON 3/28/2023, THE NATIONAL TRANSPORTATION SAFETY BOARD OPENED AN INVESTIGATION INTO THIS INCIDENT.  UGI IS COOPERATING WITH THE NTSB AND OTHER FEDERAL, STATE, AND LOCAL AUTHORITIES INVOLVED IN CONDUCTING THAT INVESTIGATION AND WILL SUBMIT A SUPPLEMENTAL REPORT AS ADDITIONAL INFORMATION ABOUT THE INCIDENT BECOMES AVAILABLE.    THE NUMBER OF GENERAL PUBLIC EVACUATED IS UNKNOWN DUE TO THE ARRIVAL OF UGI UTILITIES, INC. RESPONDERS AND EMERGENCY RESPONDERS ON SITE AFTER THE INCIDENT OCCURRED, SO THE AMOUNT ENTERED IN A.22 WAS ZERO. THE ESTIMATED VOLUME OF GAS RELEASED UNINTENTIONALLY IS NOT AVAILABLE AT THIS TIME, SO THE AMOUNTS ENTERED IN A.7 AND A.21C WAS ZERO.    THE OPERATING PRESSURE AND MAOP INFORMATION PROVIDED IN PART E IS BASED ON THE CLOSEST DISTRIBUTION ASSET (SERVICE LINE) THAT SUPPLIED GAS TO THE BUILDING INVOLVED IN THE INCIDENT. THE INCIDENT IS STILL UNDER INVESTIGATION AND THE INFORMATION IN PART E IS SUBJECT TO CHANGE."
