REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
04-06-2022,2022,20220027,36876,SUPPLEMENTAL FINAL,13302,NATIONAL GAS & OIL CORP,OH,43025,39.98781,-82.52051,,,YES,YES,,,,,,2/23/2022 15:22,1329557,,NATURAL GAS,,7,0,NO,,,,,,0,NO,,,,,,0,YES,2/23/2022 13:45,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,7,YES,1,2/23/2022 14:10,YES,OPERATOR,2/23/2022 13:51,2/23/2022 14:17,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,COOPERATIVE,,SERVICE RISER,,1998,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,YES,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2406,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 1 LOCATION,277236,0,5000,0,,39,273,0,282509,0,0,1,1,0,1,0,44,44,60,192.619(A)(1),4/24/1998,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,7,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",A SMALL LEAK OF THIS KIND WAS NOT DETECTABLE ON SUCH A LARGE SYSTEM THAT IS MONITORED BY SCADA.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TREES/VEGETATION ROOTS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TREES/VEGETATION ROOTS,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER STORTS,COMPLIANCE ENGINEER,cstorts@theenergycoop.com,740-348-1203,740-348-1131,,,,CHRISTOPHER STORTS,COMPLIANCE ENGINEER,740-348-1203,cstorts@theenergycoop.com,"ON WEDNESDAY, FEBRUARY 23, 2022, A HOMEOWNER REPORTED AN EXPLOSION AND CALLED 911. NATIONAL GAS & OIL COOPERATIVE WAS NOTIFIED APPROXIMATELY 10 MINUTES LATER. WHEN COOPERATIVE EMPLOYEES ARRIVED AT THE SCENE, THE SERVICE LINE CURB VALVE WAS SHUT AND THE FIRE DEPARTMENT EXTINGUISHED THE FLAMES.   READINGS INDICATED THAT NATURAL GAS WAS PRESENT IN THE GROUND AROUND THE HOMEOWNER'S NATURAL GAS RISER. THE HOMEOWNER'S NATURAL GAS SERVICE LINE WAS TESTED AND LEAKAGE WAS FOUND AT THE RISER HEAD. ON TUESDAY, MARCH 22, 2022 AFTER ALL INSURANCE PARTIES AND FIRE AND EXPLOSION INVESTIGATORS COULD BE PRESENT, THE HOMEOWNER'S RISER WAS REMOVED AND THE SERVICE LINE CAPPED AT THE BASE OF THE RISER AND RETESTED.  THE SERVICE LINE HELD THE PRESSURE TEST WITHOUT THE RISER.  THE HOMEOWNER'S RISER WAS REMOVED AND SENT TO AN INDEPENDENT LABORATORY PLANNED FOR FURTHER INVESTIGATION (PLANNED FOR APRIL 21, 2022). THIS RISER WAS INSTALLED BY THE HOMEOWNER OR THE HOMEOWNER'S CONTRACTOR OR REPRESENTATIVE, NOT BY THE NATIONAL GAS & OIL COOPERATIVE.    THE ROOT CAUSE OF THE EXPLOSION WAS DUE TO A PULLED RISER. A TREE ROOT APPROXIMATELY 6 FEET AWAY FROM THE BEND IN THE RISER GREW ACROSS THE SERVICE LINE. OVER TIME, THE ROOT PULLED THE SERVICE LINE MOST OF THE WAY OUT OF THE RISER CONNECTION, CAUSING A LEAK. THE HOUSE AT 811 BLACKS RD SE HAS BEEN TORE DOWN DUE TO THE DAMAGES CAUSED BY THE EXPLOSION. THE PUBLIC UTILITIES COMMISSION OF OHIO HAS COMPLETED THEIR INVESTIGATION AND WE, NATIONAL GAS AND OIL COOPERATIVE, ARE WAITING ON A COPY OF THEIR REPORT AS OF 7/19/2022."
03-03-2022,2022,20220019,36639,SUPPLEMENTAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,SC,29690,34.95438,-82.466539,,,,,,,YES,,,2/16/2022 15:27,1329042,1329121,NATURAL GAS,,8710,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,2/16/2022 10:20,NO,,,2/16/2022 11:39,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1962,UNKNOWN,,,,,8,M10048,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,226000,70000,0,,4,34840,0,330840,0,0,0,0,0,0,0,200,200,250,192.619(A)(2),6/25/1962,PRESSURE DID NOT EXCEED MAOP,NONE,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,BORING,WATER,YES,2112131188,,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,704-731-4680,,,,,FARRIS BERRY,PIPELINE SAFETY MANAGER,704-731-4618,farris.berry@duke-energy.com,"THE USE OF MECHANIZED EQUIPMENT IN THE TOLERANCE ZONE & EXCAVATOR FAILED TO SUPPORT AND PROTECT FACILITIES.     WATER COMPANY CONTRACTOR WAS ON A SITE TO INSTALL WATER SERVICE TO A CUSTOMER. TAPPING WHAT THEY BELIEVED WAS THE WATER MAIN, WAS INSTEAD AN 8"" HIGH PRESSURE GAS MAIN. THE WATER CONTRACTOR STOPPED WHEN GAS WAS RELEASED AND REPORTED A GAS LEAK."
3/25/2022,2022,20220024,37266,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,49001,42.28157,-85.57218,,,,,,YES,,YES,SQUEEZE-OFF ISOLATION NORTH END PIPELINE SEGMENT & BAGGING OFF ISOLATION SOUTH END PIPELINE SEGMENT,2/25/2022 9:33,1329679,1329801,NATURAL GAS,,2277,0.007,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,02-08-2022 14:27,NO,,,02-08-2022 14:44,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,48,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1901,UNKNOWN,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,332405,318,0,,4.48,10201,0,342924,0,0,0,0,0,0,0,0.5,0.5,1,192.623,01-01-1901,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,EROSION OF SUPPORT DUE WATER AND ROADWAY CONSTRUCTION IN THE AREA RESULTING IN LESS THAN ADEQUATE COMPACTION AND SUPPORT OF THE NATURAL GAS PIPELINE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA KING,carmella.king@cmsenergy.com,989-280-2963,JASON PIONK,GAS COMPLIANCE MANAGER,989-791-5749,jason.pionk@cmsenergy.com,"ON TUESDAY, FEBRUARY 8, 2022, AT APPROXIMATELY 14:27 HOURS CONSUMERS ENERGY WAS NOTIFIED BY OUR LEAK SURVEY CONTRACTOR (PERFORMING A DISCRETIONARY LEAK SURVEY) OF A POSSIBLE LEAK AT/NEAR 1004 PORTAGE ROAD, (KALAMAZOO COUNTY) KALAMAZOO, MI.     A GAS SERVICE WORKER (GSW) WAS DISPATCHED AND ARRIVED ON-SITE AT APPROXIMATELY 14:44 HOURS AND CONFIRMED READS WHICH REQUIRED AN IMMEDIATE RESPONSE.  A DISTRIBUTION CREW (CREW) WAS DISPATCHED AND ARRIVED ONSITE AT APPROXIMATELY 16:39 HOURS.    THE CREW HAD RECENTLY COMPLETED A LEAK REPAIR ON A 6"" CAST IRON PIPELINE AND BASED ON A PRELIMINARY INVESTIGATION AT THE SITE THOUGHT THE SOURCE COULD POTENTIALLY BE RESIDUAL GAS FROM THE INITIAL REPAIR. EXTRACTION EQUIPMENT WAS MOBILIZED TO REMOVE RESIDUAL GAS BUILD UP WHILE GSW'S AND THE CREW CONTINUED PINPOINTING TO DETERMINE IF THE SOURCE COULD BE ADDITIONAL LEAKS ON THE PIPELINE.     OVER SEVERAL WEEKS, MULTIPLE LEAKS WERE DISCOVERED ON THE CAST IRON PIPELINE. THE FAILURE INVESTIGATION DETERMINED, THE RECENT (2021) WATER AND ROAD CONSTRUCTION LED TO REDUCED COMPACTION AND SUPPORT OF THE CAST IRON PIPELINE CAUSING MULTIPLE LEAKS OVER TIME. ALL IDENTIFIED LEAKS WERE REPAIRED, AND EXTRACTION EQUIPMENT WAS SIMULTANEOUSLY USED TO REMOVE RESIDUAL GAS FROM THE SOIL. CONSUMERS ENERGY PERSONNEL MONITORED THE SITE UNTIL ALL GAS READS WERE ZERO.    A PIPELINE REPLACEMENT PROJECT, WHICH WOULD HAVE INCLUDED RETIRING THE 6-INCH CAST IRON PIPELINE WAS SCHEDULED FOR 2023. HOWEVER DUE TO THE AGE AND CONDITION OF THE PIPELINE A PORTION OF THE REPLACEMENT PROJECT WAS EXPEDITED, AND CONSTRUCTION STARTED IN APRIL.  FEBRUARY 25, 2022 CE RETIRED APPROXIMATELY 1100' OF THE CAST IRON PIPELINE THAT WAS COMPROMISED BECAUSE OF THE WATER AND ROAD CONSTRUCTION ACTIVITIES THAT OCCURRED IN 2021."
03-08-2022,2022,20220022,36437,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76504,31.14115952,-97.34459203,YES,,,,,,YES,,,02-08-2022 18:41,1328466,1328674,NATURAL GAS,,5036,18,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,02-08-2022 07:45,YES,OPERATOR,02-08-2022 08:05,02-08-2022 08:05,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,65,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1985,UNKNOWN,,,,,6,API 5L,UNKNOWN,STEEL,,CONTINUOUS WELDED,,0.188,,,,,,,MECHANICAL PUNCTURE,11,1,,,,,,,,CLASS 1 LOCATION,0,104000,0,0,,8.17,41144,147,145291,1,0,0,0,0,0,1,168,168,200,192.619(A)(2),01-01-1985,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,,,,,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,2252816180,TEXAS811,CONTRACT LOCATOR,NO,NO,YES,20,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DALE GAMBRELL,COMPLIANCE SUPERVISOR,dale.gambrell@atmosenergy.com,512-844-8270,,,,,MARLO SUTTON,VICE PRESIDENT TECHNICAL SERVICES,214-957-3295,marlo.sutton@atmosenergy.com,"AT 07:45 ON FEBRUARY 8, 2022, A THIRD PARTY CONTRACTOR DAMAGED A 6"" ATMOS DISTRIBUTION LINE WITH A TRACKHOE AT 11699 NW H K DODGEN LOOP IN TEMPLE TX, CAUSING A RELEASE OF GAS.  THE DAMAGE CAUSED AN INTERRUPTION IN SERVICE FOR 1 CUSTOMER; CNG WAS BROUGHT IN TO SHORE UP SERVICE FOR OTHER CUSTOMERS. GAS LOSS EXCEEDED THE REPORTING THRESHOLD.  SERVICE WAS RESTORED AT 03:32 ON FEBRUARY 9, 2022.   IT WAS DETERMINED THAT THE PIPELINE WAS NOT MARKED BY THE LOCATOR."
03-04-2022,2022,20220020,36425,ORIGINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,11232,40.67355,-74.009,,,YES,,,,,,,02-04-2022 08:55,1328059,1328218,NATURAL GAS,,5.092,0,NO,,,,,,0,NO,,,,,,0,YES,02-04-2022 07:31,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,0,YES,3,02-04-2022 07:31,,,,02-04-2022 07:54,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,UNKNOWN,UNKNOWN,UNKNOWN,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,UNKNOWN - OEM ARRIVED ONSITE AFTER THE EVENT; NATIONAL GRID ARRIVED APPROX. 20 MINUTES LATER.  CAUSE IS UNDER INVESTIGATION,CLASS 4 LOCATION,750000,7107,8300,0,,7.47,38,0,765445,0,0,3,0,0,3,0,9,9.1,12,192.623,8/19/1970,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THERE WERE NO SYSTEM CHANGES, ALARMS, OR ABNORMALITIES DURING THE TIME OF THE INCIDENT, AND INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NOT NECESSARY.",,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROGRAM MGR REGULATORY MOC,corinne.byrnes@nationalgrid.com,5169030596,,CORINNE BYRNES,corinne.byrnes@nationalgrid.com,5169030596,CORINNE BYRNES,PRIN PROGRAM MGR REGULATORY MOC,5169030596,corinne.byrnes@nationalgrid.com,"NATIONAL GRID DISPATCH WAS NOTIFIED ON 02/04/22 AT 7:23 AM FROM THE OFFICE OF EMERGENCY MANAGEMENT THAT AN EXPLOSION HAD OCCURRED AT 67 BAY 35TH STREET, BROOKLYN NY.  THE EXPLOSION FULLY DESTROYED 65 BAY 35TH STREET AND PARTIALLY DAMAGED 69 BAY 35TH STREET, CAUSING IT TO PARTIALLY COLLAPSE.  SERVICES AT 65, 69 AND 71 BAY 35TH STREET WERE CUT OFF AT THE MAIN.      WITH RESPECT TO PART E, QUESTION 3A, THE MAOP WAS ESTABLISHED IN ACCORDANCE WITH 49 CFR 192.623, EFFECTIVE IN 1970; HOWEVER THE PIPELINE WAS PREDOMINANTLY INSTALLED IN 1965.      THREE HOMES WERE DAMAGED AND/OR DEMOLISHED AS A RESULT OF THIS INCIDENT.  AT THIS TIME, WE CANNOT ESTIMATE THE COST OF THIS DAMAGE, BUT LIKELY TO EXCEED THE $750,000 PROVIDED IN PART D.    THIS INCIDENT IS STILL UNDER INVESTIGATION AND NATIONAL GRID HAS NOT BEEN GRANTED ACCESS AT THIS POINT."
3/23/2023,2022,20230014,37863,ORIGINAL FINAL,13420,NEW YORK STATE ELECTRIC & GAS CORP,NY,10509,41.399325,-73.625027,,,,YES,,,,,,02-03-2022 17:45,1328021,1328415,NATURAL GAS,,1,0,NO,,,,,,0,NO,,,,,,0,YES,02-02-2022 08:20,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,3,02-02-2022 08:20,YES,OPERATOR,02-02-2022 08:30,02-02-2022 07:07,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,2X1 MECHANICAL TAPPING TEE,1997,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 2 LOCATION,425000,100,5000,0,,37.09,37,0,430137,1,0,2,0,0,1,1,52,52,56,192.619(A)(2),01-01-1997,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,BOLTED,,TAPPING TEE,,PERFECTION,UNKNOWN,PLASTIC,,PULLED OUT,,,,,,,,,,,,,,,,,,,,,,YES,TEE NOT INSTALLED IN ACCORDANCE WITH MANUFACTURER INSTRUCTIONS,YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAN BLANCE,ENGINEER,dcblance@nyseg.com,607-240-3821,,,,,BARRY KACHMARYK,MANAGER GAS ENGINEERING,585-315-1227,barry_kachmaryk@rge.com,"ON THE MORNING OF FEBRUARY 2, 2022, NYSEG COMPANY PERSONNEL INVESTIGATING A GAS ODOR COMPLAINT AT 2586 CARMEL AVE, BREWSTER NOTICED SMOKE COMING FROM THE RESIDENCE NEXT DOOR AT 2592 CARMEL AVE (""THE RESIDENCE"").  NYSEG PERSONNEL IMMEDIATELY SHUT OFF THE SERVICE LINE TO THE RESIDENCE AND CALLED THE FIRE DEPARTMENT.  THE FIRE CONTINUED FOR SEVERAL HOURS BEFORE IT WAS EXTINGUISHED.  ALL OCCUPANTS OF THE RESIDENCE ESCAPED AND, TO NYSEG'S KNOWLEDGE, NO INJURIES WERE REPORTED AT THAT TIME.      AFTER THE FIRE WAS EXTINGUISHED, NYSEG CONDUCTED A LEAK SURVEY OF THE SURROUNDING AREA AND IDENTIFIED A LEAK IN THE GAS MAIN AT A PERMALOCK TAPPING TEE APPROXIMATELY 20 FT - 30 FT FROM THE FOUNDATION OF THE RESIDENCE.  THE PERMALOCK TAPPING TEE WAS MANUFACTURED BY PERFECTION CORPORATION (NOW KNOWN AS EAMCO, LLC), WHICH IS TODAY A SUBSIDIARY OF HONEYWELL INTERNATIONAL, INC. AFTER THE FIRE THE COMPANY CONDUCTED PRESSURE TESTS AND CONFIRMED THAT THERE WERE NO LEAKS IN THE SERVICE LINE TO THE RESIDENCE.     FACTS LEARNED THROUGH THE INCIDENT INVESTIGATION RAISE QUESTIONS AS TO THE ACTUAL CAUSE OF THE FIRE. SPECIFICALLY, NYSEG LEARNED THAT A NEW FURNACE WAS INSTALLED IN THE RESIDENCE'S BASEMENT BY A CONTRACTOR UNAFFILIATED WITH NYSEG THE DAY BEFORE THE FIRE. ACCORDING TO INVESTIGATIVE FINDINGS SHARED WITH THE COMPANY BY A REPRESENTATIVE OF THE HOMEOWNER'S INSURER, THE TENANTS OF 2592 CARMEL AVE STARTED SMELLING GAS IMMEDIATELY AFTER THE NEW FURNACE WAS INSTALLED AND THROUGHOUT THE NIGHT BEFORE THE FIRE, HOWEVER, THEY DID NOT NOTIFY NYSEG BECAUSE THE INSTALLER HAD TOLD THEM THAT THIS WAS ""NORMAL.""  THIS MATTER IS NOW THE SUBJECT OF MULTIPLE CIVIL LAWSUITS FOR PROPERTY DAMAGE IN WHICH THE CAUSE OF THE FIRE WILL BE THE SUBJECT OF DISCOVERY AND EXPERT TESTIMONY.       THE COMPANY DID NOT HAVE ADEQUATE CAUSE TO REPORT WITHIN THE REQUIRED 30 DAYS. ALTHOUGH THE CAUSE OF THE FIRE IS STILL UNDER INVESTIGATION AND CURRENTLY THE SUBJECT OF LITIGATION, THE COMPANY IS MAKING THIS FILING NOW IN AN ABUNDANCE OF CAUTION AND TO THE EXTENT IT MEETS THE CRITERIA SET FORTH UNDER 49 CFR PART 191.3(3)."
03-02-2022,2022,20220018,36409,SUPPLEMENTAL FINAL,13480,NIAGARA MOHAWK POWER CORP,RI,2895,41.99251,-71.48644,,,,,,,YES,,,02-02-2022 19:28,1327936,1328004,NATURAL GAS,,8500,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,60,02-02-2022 11:00,YES,OPERATOR,02-01-2022 11:00,02-01-2022 11:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,25,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,UNKNOWN,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN - POSSIBLE OXYACETYLENE,0.375,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,27,0.1,,CLASS 4 LOCATION,0,300000,50000,0,,7.21,61285,0,411285,2,0,0,0,0,0,2,47.9,50,60,192.621 M,8/19/1970,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT CAUSE WAS A CRACK IN A WELD.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BUTT WELD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BUTT WELD,,,PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,YES,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROGRAM MGR REGULATORY MOC,corinne.byrnes@nationalgrid.com,5169030596,,JOSEPH F. CURLEY,joseph.curley@nationalgrid.com,4013329815,CORINNE BYRNES,PRIN PROGRAM MGR REGULATORY MOC,5169030596,corinne.byrnes@nationalgrid.com,"THIS EVENT WAS DISCOVERED IN RESPONSE TO AN ODOR CALL FROM A COMMERCIAL LOCATION AT  FORTIN DRIVE IN WOONSOCKET, RI RECEIVED AT APPROX. 11:00 AM ON 2/1/2022.  TWO RESPONDERS INITIALLY RESPONDED AND  REQUESTED ADDITIONAL SUPPORT TO  LOCATE THE LEAK WITH BLOWING GAS AT CUMBERLAND HILL ROAD.  ADDITIONAL SUPPORT ARRIVED TO HELP LOCATE THE LEAK AS WELL AS MUTUAL AID PERSONNEL.  ADDITIONAL CREWS WORKED OVERNIGHT INTO THE NEXT DAY TO CONTINUE WORK IN LOCATING THE LEAK.      ENGINEERING REVIEWED FACILITY MAPS TO DETERMINE THE APPROPRIATE ISOLATION VALVES TO SHUT OFF GAS SUPPLY AND INITIATE REPAIRS WHILE CREWS WORKED TO LOCATE THE IDENTIFIED VALVES; HOWEVER, SIGNIFICANT SNOWFALL FROM 01/28 THROUGH 1/30/22 HINDERED THE CREWS' EFFORTS.  DUE TO THE SCOPE OF THE PROJECTED CUSTOMER IMPACT, A DECISION WAS MADE TO ISOLATE THE AFFECTED MAIN USING WELDED STOPPLE FITTINGS.    AT 8:00 PM ON 2/2/2022 THE LEAK WAS SECURED.  TWO BUILDINGS WERE EVACUATED, WITH AN ESTIMATED 50-60 PEOPLE IN THESE COMMERCIAL PROPERTIES AS ESTIMATED BY THE FD.    APPROXIMATELY 5'6"" OF 12"" STEEL PIPE WERE REPLACED WITH PLASTIC.    WE ARE REPORTING THIS INCIDENT SOLELY BASED ON THE VOLUME OF GAS RELEASED.  NO INJURIES WERE INVOLVED IN  THIS INCIDENT AND RESPONSE AND RESTORATION COSTS ARE RELATED TO THE REPAIR OF THE MAIN AND RESTORATION OF TWO CUSTOMERS THAT WERE SHUT OFF DURING THE RESPONSE."
2/14/2022,2022,20220011,36473,SUPPLEMENTAL FINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,PA,15221,40.439621,-79.899509,YES,,,,,,,,,1/28/2022 7:50,1327481,1327626,NATURAL GAS,,871,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,1/28/2022 6:38,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,1/28/2022 7:30,1/28/2022 7:05,NO,PUBLIC PROPERTY,ABOVEGROUND,OTHER,PIPE THRU BRIDGE SUPPORT AND UNDERGROUND,,,YES,YES,CASED,,,,,,,,,,INVESTOR OWNED,,MAIN,,1973,UNKNOWN,,,,,16,API-5L-B,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,12,16,,CLASS 3 LOCATION,0,0,22321,0,,10.3951,9054,0,31375,3,0,0,0,0,0,3,45,45,50,192.619(A)(1),10/29/1972,PRESSURE DID NOT EXCEED MAOP,OTHER,SCENTINEL T50,0.4,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PEOPLES PIPELINE WAS DAMAGED BY THE BRIDGE COLLAPSE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,THE NTSB IS NOT LOOKING AT THE PIPELINE AS CASUAL OR CONTRIBUTORY IN THE COLLAPSE OF THE BRIDGE.  PEOPLES PIPELINE WAS DAMAGED BY THE BRIDGE COLLAPSE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WAYNE DADIG,MANAGER COMPLIANCE,wayne.dadig@peoples-gas.com,412-352-1576,,WAYNE DADIG,manager compliance,412-352-1576,EDWARD A. PALOMBO,VICE PRESIDENT RELIABILITY,412 258-4453,edward.a.palombo@peoples-gas.com,"THE NTSB IS NOT LOOKING AT THE PIPELINE AS CAUSAL OR CONTRIBUTORY IN THE COLLAPSE OF THE BRIDGE AS THE EVIDENCE GATHERED TO DATE SUGGESTS THE PIPELINE WAS DAMAGED BY THE COLLAPSE.  WHEN ALSO CONSIDERING THE RESPONSE TO THE RUPTURE STABILIZED THE SITUATION BEFORE ANY FIRE OR EXPLOSION EVENTS, THE NTSB SEES NO NEED TO CONDUCT ANY FURTHER EXAMINATION OF THE PIPE OR RELATED MATERIALS AND WILL NOT BE SECURING ANY SUCH MATERIALS FOR LATER TESTING.  TEN PEOPLE WERE INJURED AS A RESULT OF THE BRIDGE COLLAPSE.  NO INJURIES RELATED TO THE PIPELINE.  THE PIPELINE WAS DAMAGED AT BOTH SIDES OF THE FERN HOLLOW BRIDGE:  WEST SIDE ( 40.439536, -79.901115 ) AND EAST SIDE ( 40.439621, -79.899509 )."
2/25/2022,2022,20220016,36388,ORIGINAL FINAL,1088,BALTIMORE GAS AND ELECTRIC COMPANY,MD,21229,39.281937,-76.704405,,,,,,,,YES,TWO LEAKING CAST IRON JOINTS WERE ENCAPSULATED AND RENEWED ONE CAST IRON SERVICE AT INCIDENT,1/27/2022 19:17,1327461,N/A,NATURAL GAS,,0.003,0,NO,,,,,,0,YES,0,0,0,1,0,1,YES,1/27/2022 10:28,ALLOWED TO BURN OUT,,0,YES,0,1/27/2022 10:59,,,,1/27/2022 11:45,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1920,UNKNOWN,,,,,12,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,0,12000,1200,0,EMERGENCY RESPONSE PERSONNEL AND EQUIPMENT,4.45,0,0,13200,0,0,0,1,1,0,0,10,10,10,192.623,01-01-1920,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,LEAKING CAST IRON JOINT,,,,,,,,,,,,YES,GAS FROM A LEAKING CAST IRON JOINT IGNITED CAUSING A MANHOLE COVER TO LIFT STRIKING A BALTIMORE CITY WELDING CONTRACTOR.,,YES,,,,OTHER,PACKING MATERIAL USED TO SEAL CAST IRON JOINTS DRIED RELEASING NATURAL GAS,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFREY WEATHERHOLTZ,MANAGER - GAS ENGINEERING AND STANDARDS,jeffrey.weatherholtz@bge.com,410-470-8858,410-470-9549,,,,DANIEL A NORDEN,MANAGER - GAS ENGINEERING AND ASSET PERFORMANCE,410-470-6435,daniel.a.norden@bge.com,"ON 1/27/2022, A CITY OF BALTIMORE CONTRACTOR WAS WELDING ON A WATER MAIN ON FREDERICK AVENUE NEAR THE INTERSECTION OF BOSWELL ROAD.  WHILE PERFORMING THE WELDING OPERATION, AN IGNITION OCCURRED WHICH CAUSED A NEARBY MANHOLE COVER TO RAISE AND STRIKE A NEARBY CONTRACTOR, CAUSING INJURY TO THE CONTRACTOR'S FOOT AND REQUIRING OVERNIGHT IN-PATIENT HOSPITALIZATION.  NATURAL GAS WAS CONFIRMED IN THE LOCALIZED AREA AND SURVEYS WERE IMMEDIATELY CONDUCTED TO FIND THE SOURCE OF THE LEAK.  AN ADJACENT MEDIUM PRESSURE 12"" CAST IRON NATURAL GAS MAIN WAS FOUND TO HAVE TWO LEAKY JOINTS AND THEY WERE SUBSEQUENTLY REPAIRED AS WELL AS RENEWING AN INTERCONNECTED NATURAL GAS SERVICE LINE.  POST-INCIDENT SURVEYS WERE COMPLETED, AND NO READINGS WERE DETECTED SUCH THAT THE JOB COULD BE CLOSED OUT..      NOTE : PART A 21C IS NOTED AS 0.0 HOWEVER ACTUAL (MCF) IS 0.003.TO MATCH PART A 7. THIS ONLINE FORM WILL NOT ACCEPT THAT NUMBER."
2/25/2022,2022,20220017,36393,ORIGINAL FINAL,18532,"TEXAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",TX,78653,30.35105,-97.58847,YES,,,,,,,,,1/27/2022 8:32,1327404,1327531,NATURAL GAS,,25858,0.71,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,1/27/2022 1:30,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,1/27/2022 0:42,1/27/2022 1:30,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,2016,2015,,,,,,,,STEEL,,LONGITUDINAL ERW - HIGH FREQUENCY,,0.237,,,,,,,OTHER,,,,,,,,,THIRD PARTY VEHICLE STRUCK ABOVE GROUND STATION PIPING AND SHEERED FABRICATION AT 2 CIRCUMFERENTIAL WELDS BETWEEN PIPE AND REDUCERS.,CLASS 1 LOCATION,0,250000,1115,0,,5.78,149459,4,400578,0,0,0,1,0,0,0,707,707,778,192.621 M,01-11-2016,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE TO THE REGULATOR STATION BY THIRD-PARTY VEHICLE INITIATED SCADA ALARMS IN CONTROL ROOM. CONTROLLER FOLLOWED PROCEDURES TO INVESTIGATE ALARMS.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,UNKNOWN,,,,,,UNKNOWN,UNKNOWN,SMALL TRUCK,ROADWAY,60,YES,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,AMY MARK,REGULATORY COMPLIANCE SPECIALIST,amy.mark@onegas.com,512-407-1571,,BRYAN WEEKS,bryan.weeks@onegas.com,512-407-1529,BRYAN WEEKS,DIRECTOR OF ENGINEERING,512-407-1529,bryan.weeks@onegas.com,"THIRD-PARTY VEHICLE RAN OFF THE ROADWAY TRAVELING WESTBOUND ON EAST PARMER LANE AT A HIGH SPEED AND CRASHED THROUGH FENCING, CONCRETE-FILLED STEEL BOLLARD POSTS WITH WELDED STEEL CROSSBARS, AND THE TEXAS GAS SERVICE (TGS) REGULATOR STATION AT SUBJECT LOCATION BEFORE DAMAGING AND COMING TO REST AGAINST ATMOS ENERGY'S METERING STATION, WHICH FEEDS TGS'S STATION AND DISTRIBUTION SYSTEM. THE VEHICLE'S IMPACT CAUSED THE PIPING TO SEPARATE, LEADING TO AN UNINTENTIONAL RELEASE OF GAS FROM THE INLET AND OUTLET SIDES OF TGS'S REGULATOR STATION. AFTER DAMAGING THE ATMOS ENERGY METERING STATION, THE VEHICLE CAME TO REST ON TOP OF THE ATMOS ENERGY PIPING. ATMOS ENERGY'S MEASUREMENT INSTRUMENTATION WAS DAMAGED AND COULD NOT PROVIDE A VOLUME OF GAS THAT FLOWED THROUGH THE STATION DURING AND AFTER THE INCIDENT. TGS HAS NO KNOWLEDGE OF THE DAMAGE ESTIMATES FOR ATMOS FACILITIES OR THE VEHICLE AT FAULT FOR THE INCIDENT."
2/23/2022,2022,20220015,36773,SUPPLEMENTAL FINAL,6243,HAWAII GAS,HI,96817,21.32236,-157.878238,YES,,,,,,,,,1/24/2022 12:30,1327229,1327369 and 1327376,SYNTHETIC GAS,,550,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,100,1/24/2022 9:02,YES,OPERATOR,1/24/2022 10:19,1/24/2022 9:15,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,48,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1940,UNKNOWN,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.625,,,,,,,MECHANICAL PUNCTURE,3,1,,,,,,,,CLASS 4 LOCATION,100000,25000,20000,0,,46.67,25669,0,170669,0,0,0,0,0,0,5,31,33,50,192.619(C),3/31/1999,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,YES,,,YES,YES,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,AUGER,SEWER (SANITARY/STORM),YES,22000022,,UNKNOWN/OTHER,YES,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,CHRISTOPHER HALL,IMP ENGINEER,chall@hawaiigas.com,808-594-5553,,CHRIS HALL,chall@hawaiigas.com,808-594-5553,KEVIN NISHIMURA,VICE PRESIDENT OPERATIONS,808-594-5573,knishimu@hawaiigas.com,"INCIDENT SUMMARY    ON MONDAY, JANUARY 24, 2022, FRANK COLUCCIO CONSTRUCTION (""FCC"") WAS PERFORMING A SEWER INSTALLATION ON A PORTION OF WAIAKAMILO ROAD IN HONOLULU, HAWAII, WITH AN AUGER.  AT APPROXIMATELY 9:02 A.M., ON THE PORTION OF WAIAKAMILO ROAD BETWEEN HART STREET AND KALANI STREET, THE AUGER STRUCK A HAWAI'I GAS (""HG"") UNDERGROUND 8-INCH PIPELINE (""SUBJECT SEGMENT"").  THE AUGER CAUSED AN APPROXIMATELY 3-INCH LONG FRACTURE ALONG THE TOP OF THE PIPELINE. THE SUBJECT SEGMENT BEGAN TO LEAK GAS.    HG'S FIRST RESPONDER ARRIVED ON SITE AT APPROXIMATELY 9:15 A.M. AND CONFIRMED THE DAMAGE TO THE SUBJECT SEGMENT.  DUE TO THE MAGNITUDE OF THE LEAK, HG CALLED THE HONOLULU FIRE DEPARTMENT (""HFD"") AT APPROXIMATELY 10:19 A.M. TO ASSIST IN SECURING THE ROADWAY AND TO HELP MONITOR THE HOT ZONE.  HG'S MAINTENANCE CREW ARRIVED ON SITE AT APPROXIMATELY 10:30 A.M. AND BEGAN ASSESSING REPAIRS.  AT APPROXIMATELY 11:15 A.M., HFD BEGAN EVACUATING NEARBY COMMERCIAL BUILDINGS.    HG WAS ABLE TO STOP THE FLOW OF GAS TO THE SUBJECT SEGMENT AT APPROXIMATELY 5:35 P.M., JANUARY 24, 2022.  FINAL REPAIRS WERE COMPLETED AT APPROXIMATELY 11:00 P.M., JANUARY 24, 2022.      HAWAI'I GAS INVOLVEMENT PRIOR TO INCIDENT    HG INSTALLED THE SUBJECT SEGMENT IN 1940.  THE SUBJECT SEGMENT IS AN 8-INCH BARE STEEL PIPE.  HG MAPS AND RECORDS CONTAIN NO INDICATION THAT THE SUBJECT SEGMENT WAS REPAIRED, ALTERED OR EXCAVATED SINCE ITS INSTALLATION.    ON MONDAY, JANUARY 3, 2022, FCC SUBMITTED ONE CALL TICKET NUMBER 22000022 TO THE HAWAII ONE CALL CENTER INDICATING THAT FCC WOULD BE EXCAVATING ""ON WAIAKAMILO ROAD BETWEEN DILLINGHAM BOULEVARD AND HART STREET (EWA SIDE OF ROAD)"" (""EXCAVATION AREA"").    IN RESPONSE TO TICKET NO. 22000022, HG REVIEWED GIS MAPS OF THE EXCAVATION AREA AND DETERMINED THAT AN UNDERGROUND MAIN LINE WAS LOCATED WITHIN THAT AREA.  ON JANUARY 10, 2022, HG PERSONNEL ATTEMPTED TO PERFORM TONING ON THE UNDERGROUND MAIN LINE IN THE EXCAVATION AREA BUT NOTED THAT THE LOCATION OF THE UNDERGROUND MAIN LINE HAD ALREADY BEEN MARKED BY ANOTHER PARTY IN YELLOW PAINT.        PLEASE CONTACT HG FOR ADDITIONAL NARRATIVE DETAIL. ALSO, PLEASE NOTE THAT THIS INVESTIGATION IS STILL ONGOING.    UPDATE 6/10/2022    UPON COMPLETION OF THE INVESTIGATION BY HG, IT WAS DETERMINED THAT TONING OF THE SUBJECT SEGMENT WAS PERFORMED INADEQUATELY BY HG. AS INDICATED IN THE ""INCIDENT SUMMARY"" SECTION ABOVE, THE UNDERGROUND MAIN LINE HAD ALREADY BEEN MARKED BY ANOTHER PARTY IN YELLOW PAINT AND HG FAILED TO CONFIRM THE MARKINGS WERE CORRECT WHEN RESPONDING TO TICKET NO. 22000022.     AS A RESULT OF THE INVESTIGATION, HG HAS INCORPORATED THE FOLLOWING MITIGATIVE ACTIONS INTO ITS TONING OPERATIONS AS OF MAY 2022:    1. REVISE ""HG ONE CALL PIPE LOCATION GUIDELINES"" DOCUMENT.      A. ALL PAINTED UTILITY MARKINGS BY HG WILL HAVE A UNIQUE HG IDENTIFIER.      B. ALL EXISTING UTILITY MARKINGS (WHETHER BY HG OR 3RD PARTY) SHALL BE REVERIFIED IN RESPONSE TO AN 811           TICKET.  2. UPDATE TRAINING REQUIREMENTS FOR ALL HG EMPLOYEES WHO CONDUCT UTILITY LOCATIONS.      A. INITIAL TRAINING REQUIREMENTS (OQ & ""HG ONE CALL PIPE LOCATION GUIDELINES"" DOCUMENT REVIEW).      B. REFRESHER TRAINING REQUIREMENTS (PIPE LOCATION REFRESHER TRAINING TO BE PROVIDED IN 2022 AND           EVERY 3 YEARS AFTER OR WHEN PROBABLE CAUSE IS DETERMINED BY HG MANAGEMENT).      C. DOCUMENTATION RETENTION REQUIREMENTS.    HG IS CONFIDENT THE MITIGATIVE ACTIONS LISTED ABOVE WILL HELP TO FURTHER REDUCE TONING RELATED INCIDENTS GOING FORWARD. PLEASE CONTACT HG FOR ADDITIONAL NARRATIVE DETAIL."
2/17/2022,2022,20220013,36356,ORIGINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10469,40.8186061,-73.8955749,,YES,,YES,,YES,,,,1/18/2022 12:54,1326802,1326954,NATURAL GAS,,0,0,YES,0,0,0,0,1,1,NO,,,,,,0,YES,1/18/2022 11:10,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,0,YES,0,1/19/2022 10:39,,,,1/18/2022 11:19,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,UNKNOWN-NO UTILITY INVOLVEMENT,UNKNOWN,UNKNOWN,,,,,,,,OTHER,UNKNOWN-NO UTILITY INVOLVEMENT,,,,,,,,,,LEAK,,,OTHER,UNKNOWN-NO UTILITY INVOLVEMENT,,,,,,CLASS 4 LOCATION,50000,0,2824,0,,1,0,0,52824,0,0,18,0,10,18,0,0.25,0.25,0.5,192.619(A)(2),01-01-1910,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,0.3,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO JURISDICTIONAL INVOLVEMENT,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OSCAR LEON,GAS EMERGENCY RESPONSE CENTER-DEPARTMENT MANAGER,leono@coned.com,7183192350,718-904-4607,OSCAR LEON,leono@coned.com,7183192350,OSCAR LEON,GAS EMERGENCY RESPONSE CENTER-DEPARTMENT MANAGER,7183192350,leono@coned.com,"ON 1/18/22 AT 11:10, CON EDISON'S GERC RECEIVED A REPORT FROM THE FDNY OF AN ACTIVE BUILDING FIRE AND EXPLOSION AT 850 FOX STREET IN THE BRONX, WITH FDNY PERSONNEL ON LOCATION. NATURAL GAS WAS NOT REPORTED TO BE INVOLVED. CON EDISON GDS, GAS CONSTRUCTION, AND GAS ERG AND SUPERVISION WERE DISPATCHED TO THE LOCATION BY THE GERC.    CON EDISON GAS ENGINEERING WAS NOTIFIED AND DEVELOPED AN ISOLATION PLAN INVOLVING CLOSURE OF DISTRIBUTION MAIN VALVE (MV) 94461 AND EXCAVATION OF A FIRE BANK AT INTERVALE AVENUE AND FOX STREET, OVER A 4-INCH LPPE GAS MAIN (INSTALLED IN 1988). CON EDISON GAS CONTROL WAS NOTIFIED AND REPORTED NORMAL OPERATING CONDITIONS AT NEARBY GAS REGULATOR STATION GR-128.    AT 11:19, GDS ARRIVED AND BEGAN INVESTIGATING. GDS CORRECTED THE ADDRESS TO 869 FOX STREET AND CONFIRMED THAT A BUILDING EXPLOSION HAD OCCURRED AT THAT LOCATION. GDS ALSO REPORTED HAVING NO ACCESS TO THE HOS VALVE OR OUTDOOR METER SET AT 869 FOX STREET, WHICH IS SUPPLIED BY A 1 1/4-INCH LPPE GAS SERVICE LINE (INSTALLED IN 1986). GERC PROVIDED GDS WITH THE LOCATION OF MV 94461 (AT THE INTERSECTION OF TIFFANY STREET & FOX STREET). AT 11:48, GDS CLOSED MV 94461 TO BEGIN ISOLATING AND SHUTTING DOWN THE GAS MAIN.    CON EDISON GAS CONSTRUCTION CREWS ARRIVED AND BEGAN EXCAVATING A FIRE BANK OVER THE 4-INCH LPPE GAS MAIN AT THE SOUTHEAST CORNER OF INTERVALE AVENUE AND FOX STREET. GDS CONDUCTED A SPECIAL SURVEY OF THE AREA AND DID NOT DETECT ANY NATURAL GAS LEAKS OR ODORS. ALL SUBSURFACE STRUCTURES AND TEST POINTS CHECKED DURING THE SPECIAL SURVEY WERE FOUND CLEAR OF NATURAL GAS READINGS. THE SPECIAL SURVEY WAS CONDUCTED WHILE THE GAS MAIN AND SERVICE LINES ON THE BLOCK WERE IN SERVICE AND BEFORE THEY WERE SHUT DOWN. GDS ALSO TOOK PRESSURE AND ODORANT READINGS AT 858 FOX STREET; BOTH WERE WITHIN ACCEPTABLE RANGE (7.9 INCHES WC FOR PRESSURE; 0.29% GAS-IN-AIR FOR ODORANT).    AT 13:03, CON EDISON GAS CONSTRUCTION CREWS INSTALLED A SQUEEZE-OFF ON THE 4-INCH LPPE GAS MAIN IN THE FIRE BANK EXCAVATION, SHUTTING DOWN THE MAIN AND INTERRUPTING GAS SERVICE TO 18 SINGLE-FAMILY BUILDINGS. GAS CONSTRUCTION CREWS THEN CUT AND CAPPED THE SERVICE LINES SUPPLYING 865, 867 AND 869 FOX STREET. AT 18:48, GDS OPENED MV 94461, REINTRODUCING GAS INTO THE MAIN UP TO THE SQUEEZE-OFF. GDS CONDUCTED A DP-IR SURVEY OVER THE MAIN AND SERVICES LINES AND DID NOT DETECT ANY LEAKS. AT 19:08, GDS REMOVED THE SQUEEZE-OFF AND PERFORMED AN ADDITIONAL DP-IR SURVEY OF THE MAIN AND SERVICE LINES WITHOUT DETECTING ANY LEAKS. RESTORATION WAS COMPLETED AT 20:52.    ON 1/18/22 AT 17:40, NYPD ARSON AND EXPLOSION SQUAD DETECTIVE DIMARE REPORTED THAT THE SOURCE OF THE EXPLOSION WAS UNKNOWN AND UNDER INVESTIGATION.    ON 1/19/22 AT 10:39, FDNY CHIEF SAROCCO REPORTED THAT NATURAL GAS WAS BELIEVED TO BE INVOLVED WITH THE EXPLOSION. THERE IS, HOWEVER, NO INDICATION OF CON EDISON JURISDICTIONAL PIPING BEING INVOLVED AT THIS TIME. THIS INCIDENT REMAINS UNDER INVESTIGATION BY THE FDNY AND NYPD. THE EXPLOSION RESULTED IN TEN INJURIES AND ONE FATALITY, AND GREATER THAN $50,000 IN PROPERTY DAMAGE. PHSMA, DPS STAFF, AND NYCDEP WERE NOTIFIED AND UPDATED. NTSB INQUIRED AND WAS UPDATED. MEDIA WAS ON LOCATION."
7/15/2022,2022,20220051,37524,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76108,32.76051149,-97.47542699,,,,,,,YES,,,6/15/2022 12:41,1338839,1339031,NATURAL GAS,,15.369,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,1/14/2022 16:00,YES,OPERATOR,1/14/2022 16:08,1/14/2022 16:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,48,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1955,UNKNOWN,,,,,16,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,129307,32882,0,,7.874,121,0,162310,0,0,0,0,0,0,0,30,30,60,192.619(A)(2),8/22/1955,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,SEWER (SANITARY/STORM),YES,2251192444,TEXAS 811,CONTRACT LOCATOR,YES,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JULIE CAMPBELL,COMPLIANCE ANALYST,julie.campbell@atmosenergy.com,214-535-6117,,ROBERT WILLIAMS,robert.williams@atmosenergy.com,8172072998,JEFF KNIGHTS,SR VP TECHNICAL SERVICES,214-206-2701,jeff.knights@atmosenergy.com,"ON JANUARY 14, 2022, A THIRD-PARTY CONTRACTOR WAS DIRECTIONAL DRILLING AND BORED INTO ATMOS ENERGY'S 16-INCH STEEL GAS MAIN AT 9301 WHITE SETTLEMENT ROAD. THE INTERMEDIATE PRESSURE MAIN IS A TWO-WAY FEED.    THE TECHNICIAN ARRIVED ON THE SCENE AND CONFIRMED THE LEAK AT 4:00 PM. ASSISTANCE WAS REQUESTED AT 4:20 PM. AT 4:08 PM THE TECH NOTED THAT FIRE DEPARTMENT WAS ON SITE INDICATING THEY WERE CONTACTED PRIOR TO THAT TIME. THIS IS THE TIME PROVIDED IN PART A QUESTION 15. OTHER NOTES INDICATE THE POLICE DEPARTMENT WAS ALSO ON THE SCENE, HOWEVER THERE IS NOT A TIME GIVEN. FIRE AND POLICE REMAINED ON SCENE TO PROVIDE TRAFFIC AND PERIMETER ASSISTANCE.     STOPPLE FITTINGS WERE APPLIED TO CONTROL THE RELEASE OF GAS AND A SPLIT-WELD SLEEVE WAS INSTALLED TO REPAIR THE LEAK. THESE PERMANENT REPAIRS WERE COMPLETED ON JANUARY 15, 2022, AT 6:30 AM.     ON JUNE 15, 2022 AT APPROXIMATELY 12:06 PM, IT WAS DETERMINED THAT REPAIRS COSTS HAD MET THE REPORTING THRESHOLD. A REPORT WAS MADE TO NRC WITHIN THE HOUR.     REGARDING PART C QUESTION 5 - THE DIAMETER OF THE PUNCTURE IS 0.226 INCHES, BUT THE FORM ONLY ALLOWS WHOLE NUMBERS.     SUPPLEMENTED TO PROVIDE ANSWERS IN PART C, QUESTION 2A  AND PART E, QUESTION 3B.    12/19/2022 - FURTHER SUPPLEMENTED TO CHANGE THE SUB-CAUSE FROM FACILITY MARKING OR LOCATION NOT SUFFICIENT TO INCORRECT FACILITY RECORDS/MAPS."
02-07-2022,2022,20220008,36717,SUPPLEMENTAL FINAL,7348,DOMINION ENERGY WEST VIRGINIA,WV,26351,38.932673,-80.83713,,YES,,,,,,,,01-08-2022 21:10,1326175,1326260,NATURAL GAS,,7446,4265,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,01-08-2022 11:00,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,01-08-2022 12:00,01-08-2022 12:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,30,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1947,UNKNOWN,,,,,3,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,116531,0,66638,0,,3.361,25026,14335,222530,51,0,111,0,0,111,51,2.18,0.5,0.75,192.623,11-08-1947,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,ODORIZED BY OTHERS,,,YES,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",OPERATIONS PERSONNEL WERE ALREADY MONITORING SYSTEM PRESSURES DUE TO COLD WEATHER AND WERE AWARE OF THE EVENT.,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHELSEA MINUTELLI,GAS PIPELINE COMPLIANCE ANALYST,chelsea.m.minutelli@dominionenergy.com,3046769284,,CHELSEA MINUTELLI,chelsea.m.minutelli@dominionenergy.com,3046769284,CAROL HAGER,MANAGER- GAS OPERATIONS PIPELINE INTEGRITY,3304379557,carol.m.hager@dominionenergy.com,"ON 1/8/2022, DEWV PERSONNEL WERE MONITORING SYSTEM PRESSURES BECAUSE OF COLD WEATHER. IN THE COURSE OF DOING THIS, THEY IDENTIFIED A PRESSURE INCREASE FROM 8 OUNCES TO 10 OUNCES AT 11:00 HOURS; AND ANOTHER INCREASE FROM 10 OUNCES TO 35 OUNCES AT 12:00 HOURS. THE PRESSURE RETURNED TO 8 OUNCES AT 13:00 HOURS, WHICH IS BELIEVED TO BE FROM AN INCREASE IN TEMPERATURE RELIEVING MOISTURE AND ICE FROM THE REGULATORS. DURING THE EVENT, A LEAK WAS DISCOVERED ON A MAINLINE. THREE REGULATING STATIONS THAT FEED THE SYSTEM WERE SHUT IN, CREATING AN OUTAGE FOR 162 CUSTOMERS. THE MAINLINE LEAK WAS REPAIRED, THE SYSTEM WAS LEAK SURVEYED WITH NO ADDITIONAL HAZARDOUS LEAKS FOUND, AND SAFETY CHECKS AND RESTORATION OF CUSTOMERS WERE INITIATED BEGINNING ON THE MORNING OF 1/9/2022."
02-04-2022,2022,20220007,37504,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,WA,98922,47.205944,-120.979782,,,,YES,,,,,,01-06-2022 20:39,1326070,1326135,NATURAL GAS,,112,0,NO,,,,,,0,NO,,,,,,0,YES,01-06-2022 14:13,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,9,NO,0,01-06-2022 14:41,,,,01-06-2022 15:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2008,2008,"NON-RESIDENTIAL WITH METER CAPACITY 1,000 SCFH OR HIGHER",NO,,YES,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,EQUIPMENT BODY SEPARATED BY EXTERNAL LOAD,CLASS 4 LOCATION,510450,9457,1583,0,,11,1232,0,522722,1,0,0,0,0,0,1,2,50,60,192.619(A)(2),05-02-2008,PRESSURE DID NOT EXCEED MAOP,BY-PASS,,8.6,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,SNOW/ICE IMPACT OR ACCUMULATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SNOW/ICE IMPACT OR ACCUMULATION,,,,,,YES,,,,YES,HEAVY SNOWFALL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL KIDD,REGULATORY COMPLIANCE ANALYST,michael.kidd@pse.com,,,,,,YVONNE WANG,SUPERVISOR COMPLIANCE SUPPORT,425-424-7477,yvonne.wang@pse.com,"ON JANUARY 6, 2022, CLE ELUM FIRE DEPARTMENT CALLED PSE AT 14:41 NOTIFYING OF A FIRE AT A COMMERCIAL METER SET THAT PROVIDED TWO PSIG TO A LAUNDRY BUSINESS.    PSE'S GAS FIRST RESPONSE (GFR) PERSONNEL ARRIVED ONSITE AT 15:30 AND FOUND THAT THE OUTLET VALVE AT THE METER SET HAD BEEN TURNED OFF PRIOR TO THEIR ARRIVAL. THE FIRE HAD ALREADY BEEN EXTINGUISHED BY CLE ELUM FIRE DEPARTMENT. PSE'S GFR MADE THE SITUATION SAFE AND LOCKED OFF THE MSA VALVE AT 19:30 ON JANUARY 6, 2022. PSE'S CONTRACTOR INFRASOURCE (IFS) CUT AND CAPPED THE SERVICE ON JANUARY 7, 2022 AT 19:41. ONE CUSTOMER LOST SERVICE AND NO EVACUATION WAS REQUIRED. NO INJURIES OR FATALITIES OCCURRED IN CONNECTION TO THIS INCIDENT.     A FIRE OF UNKNOWN SOURCE AND ORIGIN IN THE BUILDING MELTED SNOW NEAR THE PEAK OF THE BUILDING. A LARGE AMOUNT OF SNOW AND ICE SLID OFF THE ROOF AND BROKE THE RELIEF VALVE VENT PIPING ON THE GAS METERSET. GAS LEAKING FROM THE BROKEN VENT PIPE WAS IGNITED BY THE FIRE IN THE BUILDING.    PSE NOTIFIED THE WASHINGTON UTILITIES AND TRANSPORTATION COMMISSION (WUTC) ON JANUARY 6, 2022 AT 17:30 DUE TO UNINTENTIONAL IGNITION OF GAS.  PSE MADE FIRST TELEPHONIC NOTICE TO DOT ON JANUARY 6, 2022 AT 20:39, NRC # 1326070 WHEN IT WAS DETERMINED THAT THE ESTIMATED PROPERTY DAMAGES EXCEEDED $ 122,000.   THE SECOND TELEPHONIC NOTICE WAS MADE TO DOT WITHIN 48 HOURS ON JANUARY 7, 2022 AT 16:22, NRC # 1326135."
