REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
02-08-2022,2022,20220010,36314,ORIGINAL,12672,"MONROE NATURAL GAS DEPT, CITY OF",NC,28110,35.057065,-80.593644,YES,,,,,,,,,01-04-2022 18:00,1325889,"1326041, 1326048",NATURAL GAS,,4266.5,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,01-04-2022 15:09,YES,OPERATOR,01-04-2022 15:13,01-04-2022 15:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,127,NO,YES,,,,,YES,"CASED, BORED/DRILLED",,,,,,MUNICIPALLY OWNED,,MAIN,,2006,2004,,,,,6,API 5L GRADE B,UNKNOWN,STEEL,,LONGITUDINAL ERW - HIGH FREQUENCY,,0.188,,,,,,,MECHANICAL PUNCTURE,0.2,4,,,,,,,,CLASS 3 LOCATION,0,52266,0,0,,16.8755,71999,0,124265,0,0,0,0,0,0,0,265,265,275,192.619(A)(1),3/30/2006,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,5.8,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BORING,WATER,YES,C213551031,N/A,FACILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DARWIN DE LOS SANTOS,NATURAL GAS ENGINEERING AND COMPLIANCE MANAGER,ddelossantos@monroenc.org,7042824697,704-283-6492,ROBERT MILLER,rmiller@monroenc.org,704-282-4638,DAVID LUCORE,DIRECTOR OF ENERGY SERVICES,704-282-4602,dlucore@monroenc.org,"ON 01/04/2022 AT 3:09 PM - CDM SMITH STRUCK THE CITY OF MONROE'S 6-INCH STEEL 275 PSIG GAS MAIN WHILE MAKING A BORE ACROSS THE INTERSECTION OF ROCKY RIVER ROAD AND SECREST SHORTCUT ROAD IN MONROE NC. THE BORE WAS FOR THE INSTALLATION OF A 42 INCH WATER MAIN WITHIN A 54"" CASING. THE GAS MAIN WAS PROPERLY LOCATED AND THE CONTRACTOR FAILED TO PERFORM DUE DILIGENCE IN ACCORDANCE WITH NORTH CAROLINA GENERAL STATUTES CHAPTER 87 ARTICLE 8A - UNDERGROUND UTILITY SAFETY AND DAMAGE PREVENTION ACT.  THE GAS MAIN WAS RUPTURED BY THE AUGER BORE MACHINE CAUSING THE RELEASE OF NATURAL GAS AND REQUIRING THE REPAIR OF THE GAS LINE. REPAIRS TO THE CITY OF MONROE NATURAL GAS MAIN WERE FINALIZED ON 01/06/2022 AT 3:30 AM.     ON 1/04/2022 AT 05:15 PM THE CITY OF MONROE DETERMINED THAT THE INCIDENT REPORTING THRESHOLD WAS GOING TO BE MET BEFORE THE FACILITIES COULD BE REPAIRED. THEREFORE A DETERMINATION OF FILING THE INITIAL INCIDENT WITH NRC WAS MADE. THE NRC NOTIFICATION WAS MADE AT APPROXIMATELY 6:00 PM ON 1/4/2022. THE ACTUAL INCIDENT THRESHOLD OF 3,000 MCF WAS NOT MET UNTIL APPROXIMATELY 1/05/2022 AT APPROXIMATELY 05:26 AM.    CDM WAS NEGLIGENT IN THE FOLLOWING REQUIREMENTS: NC ARTICLE 8A - UNDERGROUND UTILITY SAFETY AND DAMAGE PREVENTION ACT - 87-122. EXCAVATOR RESPONSIBILITIES    C) AN EXCAVATOR SHALL COMPLY WITH THE FOLLOWING:  (3) PLAN THE EXCAVATION OR DEMOLITION TO AVOID DAMAGE TO OR MINIMIZE INTERFERENCE WITH FACILITIES IN OR NEAR THE CONSTRUCTION AREA.  (9) AN EXCAVATOR SHALL NOT PERFORM ANY EXCAVATION OR DEMOLITION WITHIN THE TOLERANCE ZONE UNLESS THE EXCAVATOR COMPLIES WITH ALL OF THE FOLLOWING CONDITIONS:  A. THE EXCAVATOR SHALL NOT USE MECHANIZED EQUIPMENT, EXCEPT, NONINVASIVE EQUIPMENT SPECIFICALLY DESIGNED OR INTENDED TO PROTECT THE INTEGRITY OF THE FACILITY, WITHIN THE MARKED TOLERANCE ZONE OF AN EXISTING FACILITY UNTIL:  1. THE EXCAVATOR HAS VISUALLY IDENTIFIED THE PRECISE LOCATION OF THE FACILITY OR HAS VISUALLY CONFIRMED THAT NO FACILITY IS PRESENT UP TO THE DEPTH OF EXCAVATION;  2. THE EXCAVATOR HAS TAKEN REASONABLE PRECAUTIONS TO AVOID ANY SUBSTANTIAL WEAKENING OF THE FACILITY'S STRUCTURAL OR LATERAL SUPPORT, OR BOTH, OR PENETRATION OR DESTRUCTION OF THE FACILITIES OR THEIR PROTECTIVE COATINGS:  B. THE EXCAVATOR SHALL MAINTAIN CLEARANCE BETWEEN A FACILITY AND THE CUTTING EDGE POINT OF ANY MECHANIZED EQUIPMENT, TAKING INTO ACCOUNT THE KNOWN LIMIT OF CONTROL OF THE CUTTING EDGE OR POINT, AS MAY BE REASONABLY NECESSARY TO AVOID DAMAGE TO THE FACILITY.    THE CITY OF MONROE ACCURATELY MARKED THE 6-INCH STEEL GAS LINE.  CDM SMITH DID NOT COMPLY WITH THE REQUIREMENTS WITHIN THE TOLERANCE ZONE.  CDM SMITH DID NOT VISUALLY INSPECT THE GAS FACILITY AT THE DEPTH OF THE EXCAVATION.  CDM SMITH IS RESPONSIBLE FOR THE DAMAGE DUE TO NEGLIGENCE AND NON-COMPLIANCE WITH THE NC UNDERGROUND UTILITY SAFETY AND DAMAGE PREVENTION ACT."
1/20/2022,2021,20220006,36261,ORIGINAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,CO,80528,40.48334,-104.98375,,,,,,YES,,,,01-06-2022 12:58,1326030,1326116,NATURAL GAS,,299,0,NO,,,,,,0,NO,,,,,,0,YES,12/21/2021 8:47,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,299,NO,0,12/21/2021 8:52,YES,OPERATOR,12/21/2021 8:53,12/21/2021 8:52,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,32,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2021,UNKNOWN,,,,,4,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,17,,,2708,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,700000,21219,2000,0,,5.02,1501,0,724720,0,0,8,0,0,8,0,50,50,60,192.619(A)(2),1/29/2021,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,,,,,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,NO,,,,,,YES,25,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK NOLAN,PRINCIPAL ENGINEER,mark.nolan@xcelenergy.com,303.571.3931,,TAMMY BOWIE,tammy.l.bowie@xcelenergy.com,970-225-7865,CHRIS AKINS,MANAGER PIPELINE COMPLIANCE,303.571.3298,christopher.a.akins@xcelenergy.com,"A CONTRACTOR FOR HOME BUILDER WAS DIGGING TO LOWER WATER PIT WHEN 4"" PE MAIN WAS DAMAGED AND BLOWING GAS IGNITED. NO LOCATE REQUEST WAS MADE; EXCAVATOR WAS DIGGING OFF OLD UTILITY MARKS. THE DAMAGED HOME AND SERVICE INTERRUPTIONS OCCURRED ON HOMES THAT WERE NOT YET SOLD OR OCCUPIED. LOCAL OPERATIONS OBSERVED THE FIRE AND RESPONDED TO SCENE BEFORE BEING NOTIFIED BY OUR DISPATCH OR LOCAL FIRE DEPARTMENT. A21A IGNITION TIME IS ESTIMATED, BUT GAS HAD IGNITED PRIOR TO OUR PERSONNEL'S ARRIVAL ON SCENE. D2A PROPERTY DAMAGE IS ESTIMATED."
01-10-2022,2021,20220005,36217,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,MD,20784,38.94813,-76.89004,,YES,,,,,,,,12/16/2021 14:11,1324714,,NATURAL GAS,,67,0,NO,,,,,,0,NO,,,,,,0,YES,12/16/2021 11:44,OPERATOR/CONTRACTOR,,67,NO,8,12/16/2021 12:13,,,,12/16/2021 12:53,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,28,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1955,UNKNOWN,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN FREQUENCY OR SEAMLESS,UNKNOWN,,,,,,,OTHER,,,,,,,,,ELECTRICAL ARC BURNT HOLE IN THE PIPE. SEE DESCRIPTION IN NARRATIVE.,CLASS 4 LOCATION,500,108,8400,383,ADMINISTRATION COSTS,3.01,202,0,9593,0,0,30,0,0,30,0,20,20,25,192.619(A)(4),11-12-1970,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.3,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE 8"" WRPD NATURAL GAS LINE WAS A TWO-WAY FEED SYSTEM AND PRESSURE DID NOT DROP BELOW ALARM SET POINT.",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,MARK AIESI,SUPERVISOR DOT PIPELINE SAFETY,mark.aiesi@washgas.com,5714054623,,MARK AIESI,mark.aiesi@washgas.com,5714054623,SHANNON MALONEY,MANAGER DOT PIPELINE SAFETY,7037505558,smaloney@washgas.com,"ON DECEMBER 16, 2021 AT APPROXIMATELY 1213 HOURS WASHINGTON GAS WAS NOTIFIED OF A GAS FED FIRE IN FRONT OF 7224 ANNAPOLIS ROAD, HYATTSVILLE, MD. WASHINGTON GAS DISPATCHED CREWS TO THE LOCATION WHO ARRIVED AND PERFORMED AN ASSESSMENT OF SITUATION, WHICH RESULTED IN THE IDENTIFICATION OF AN 8"" WRPD MAIN LINE THAT WAS FEEDING THE CONTROLLED FIRE. NO WASHINGTON GAS CREWS, OR CONTRACTORS WERE WORKING AT THIS LOCATION AT THE TIME OF IGNITION. IT WAS DETERMINED THAT A TRANSFORMER SHORTED AT SURREY LANE AND ANNAPOLIS ROAD, WHICH RESULTED IN AN ELECTRICAL DISCHARGE THROUGH AN ADJACENT METAL FENCE INTO THE GROUND. THE METAL FENCE THAT IS ESTIMATED TO BE ROUGHLY 20 YEARS OLD WAS INSTALLED DIRECTLY OVER THE 8"" WRPD MAIN. EVIDENCE SUGGESTS THAT THE ELECTRICAL DISCHARGE FROM THE TRANSFORMER TRAVELED DOWN THE FENCE AND DISCHARGED AT 7224 ANNAPOLIS ROAD, RESULTING IN AN ELECTRICAL ARC TO THE PIPE.    THE GAS WAS TURNED OFF UTILIZING VALVES WHICH EXTINGUISHED THE FIRE. ONCE THE AREA WAS DEEMED SAFE, CREWS STARTED PERMANENT REPAIRS TO THE PIPE, INCLUDING ADDING NEW CATHODIC PROTECTION ANODES AND A TEST STATION. THE PIPE WAS REPAIRED USING A FULL SEAL CLAMP AND WAS NOT ABLE TO BE EXAMINED FOR PIPE SPECIFICATION AND WALL THICKNESS AS A RESULT.     THERE WAS ONLY MINOR PROPERTY DAMAGE, WHICH WAS TO THE CHAIN LINK FENCE THAT HAD TO BE REMOVED TO REPAIR THE MAIN."
01-07-2022,2021,20220002,36243,SUPPLEMENTAL FINAL,22763,WISCONSIN GAS LLC DBA WE ENERGIES,WI,54981,44.361722,-89.094372,,,YES,,,,,,,12-11-2021 12:37,1324303,1324403,NATURAL GAS,,19,0,NO,,,,,,0,NO,,,,,,0,YES,12-11-2021 09:09,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,17,YES,8,12-11-2021 09:12,,,,12-11-2021 10:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1991,1991,MULTI-FAMILY RESIDENTIAL,NO,,YES,,,,STEEL,,FURNACE BUTT WELDED,,0.113,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,400000,1700,1500,200000,"BOILER, WATER HEATER, BUILDING CONTENTS",10,190,0,603390,0,0,1,0,0,1,0,55,55,60,192.619(A)(2),6/19/1991,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.3,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE METERSET WAS STRUCK BY A SNOW PLOW THEREFORE NO CONTROLLER OPPORTUNITY TO INFLUENCE THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,UNKNOWN,,,,,,UNKNOWN,UNKNOWN,SMALL TRUCK,PARKING LOT,8,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,LISA NYSTROM,GAS SYSTEM ANALYST,lisa.nystrom@wecenergygroup.com,920-433-5704,,LISA NYSTROM,lisa.nystrom@wecenergygroup.com,920-433-5704,TIM STROMMEN,MANAGER GAS CODE COMPLIANCE,414-221-5173,tim.strommen@we-energies.com,"AT 9:12 AM ON 12/11/21, WISCONSIN GAS COMPANY WAS NOTIFIED THAT A GAS METER ASSEMBLY WAS HIT AT 517 WISCONSIN STREET, WAUPACA, WI AND THAT A FIRE/EXPLOSION HAD OCCURRED.  A COMPANY FIRST RESPONDER WAS DISPATCHED TO THE SCENE AND UPON ARRIVAL FOUND THAT A TRACTOR WITH A SNOW PLOW HIT THE GAS METER ASSEMBLY WHILE REMOVING SNOW, RESULTING IN THE GAS RELEASE.  THE RELEASE OF GAS WAS STOPPED AT 10:35 AM BY USE OF A SERVICE CURB VALVE. NO FATALITIES OR PERSONAL INJURIES NECESSITATING IN-PATIENT HOSPITALIZATION OCCURRED; HOWEVER, IT WAS DETERMINED THAT THE GAS RELEASE CAUSED DWELLING DAMAGES IN EXCESS OF THE 191.3 REPORTING THRESHOLD OF $122,000.    THE INVESTIGATION IDENTIFIED A SEVERED PIPE NIPPLE AT THE INLET TO THE METER SET REGULATOR AS THE SOURCE OF GAS RELEASE AFTER BEING HIT DURING THE SNOW PLOWING OPERATION.     EIGHT RESIDENTS WERE EVACUATED FROM THE DWELLING IMMEDIATELY AFTER THE METER SET WAS STRUCK AND THE DWELLING REMAINS UNINHABITABLE DUE TO THE DAMAGES."
01-08-2022,2021,20220004,36224,SUPPLEMENTAL,30769,SPIRE MISSOURI INC. WEST,MO,64111,39.070664,-94.588428,,YES,,,,,YES,,,12-09-2021 11:14,1324107,"1,32,42,51,13,24,239",NATURAL GAS,,9519,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,2,12-09-2021 09:19,,,,12-09-2021 09:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,24,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1963,UNKNOWN,,,,,20,UNKNOWN,UNKNOWN,STEEL,,SEAMLESS,,0.25,,,,,,,MECHANICAL PUNCTURE,2.5,2.3,,,,,,,,CLASS 3 LOCATION,196989,0,500,0,,4.1195,39214,0,236703,0,0,0,0,0,0,0,63,63,100,192.619(A)(3),07-01-1970,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE CONTROLLER(S) ACTIONS DID NOT RESULT IN ANY ABNORMAL PIPELINE OPERATION OR PRESSURES THAT CAUSED OR CONTRIBUTED TO THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,213344010,,CONTRACT LOCATOR,NO,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICOLE CHRISTIANER,MANAGER PIPELINE SAFETY DISTRIBUTION,nicole.christianer@spireenergy.com,314-349-2929,,NICOLE CHRISTIANER,nicole.christianer@spireenergy.com,314-349-2929,CRAIG HOEFERLIN,VP OPERATIONS SERVICES AND SMS,314-349-2972,craig.hoeferlin@spireenergy.com,"A THIRD-PARTY CONTRACTOR WAS PERFORMING SEWER WORK AND WHILE BREAKING OUT A SEWER BOX THE COMPANY'S 20-INCH COATED STEEL GAS MAIN WAS STRUCK RESULTING IN A LEAK.  A TEMPORARY REPAIR WAS MADE BY INSTALLING A STYLE 126 REPAIR SLEEVE.  A PERMANENT REPAIR WAS MADE BY INSTALLING STOPPER FITTINGS TO ISOLATE THE SECTION OF MAIN AND REPLACE 13-FEET OF 20-INCH COATED STEEL MAIN.  THE COMPANY'S FACILITIES WERE ACCURATELY MARKED ON DECEMBER 2, 2021 BUT WERE NO LONGER VISIBLE THE DAY OF THE INCIDENT. THE EXCAVATOR DID NOT REQUEST A RENEWAL OF THE LOCATE MARKS.      A 48 HOUR UPDATE TO THE NRC WAS MADE ON DECEMBER 9, 2021 AT 15:46. REPORT NUMBER 1324251."
01-07-2022,2021,20220003,36421,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48067,42.48993,-83.14136,,,,,,YES,,,,12-08-2021 23:49,1324037,1324232,NATURAL GAS,,3421,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,12-08-2021 16:43,NO,,,12-08-2021 17:08,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2016,UNKNOWN,,,,,4,D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2708,MECHANICAL PUNCTURE,3,9,,,,,,,,CLASS 3 LOCATION,0,575,15392,0,,4.18,14300,0,30267,3,0,0,0,0,0,3,55,55,60,192.619(A)(2),7/28/2016,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,WATER,YES,B013270027,,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA KING,carmella.king@cmsenergy.com,989-280-2963,JASON PIONK,GAS COMPLIANCE MANAGER,989-791-5749,jason.pionk@cmsenergy.com,"ON WEDNESDAY, DECEMBER 8, 2021 AT APPROXIMATELY 16:43 HOURS, CONSUMERS ENERGY RECEIVED NOTIFICATION OF A NATURAL GAS PIPELINE EXCAVATION DAMAGE FROM THE CONTRACTOR PERFORMING (BORING) WORK IN THE 300 BLOCK OF ELEVEN MILE ROAD, ROYAL OAK, (OAKLAND COUNTY) MICHIGAN.     A GAS SERVICE WORKER (GSW) WAS DISPATCHED AND ARRIVED ONSITE AT APPROXIMATELY 17:08 HOURS AND CONFIRMED A DAMAGED AND BLOWING 4-INCH NATURAL GAS PIPELINE AT 315 ELEVEN MILE ROAD. DISTRIBUTION EMPLOYEES WERE DISPATCHED AT 17:02 HOURS AND ARRIVED ONSITE AT APPROXIMATELY 18:34 HOURS.      THE DISTRIBUTION CREW EXCAVATED AT REMOTE LOCATIONS AND APPLIED SQUEEZERS TO CONTAIN THE BLOWING GAS.   THE DAMAGED PIPELINE SEGMENT WAS CUT OUT AND REPLACED WITH APPROXIMATELY 6-FOOT OF 4-INCH MEDIUM-PRESSURE PLASTIC PIPE AND NORMAL OPERATIONS RESUMED ON THURSDAY, DECEMBER 9, 2021 AT APPROXIMATELY 14:00 HOURS. THREE COMMERCIAL CUSTOMERS EXPERIENCED A LOSS OF SERVICE AS A RESULT OF THE DAMAGE AND SUBSEQUENT REPAIR.    CONSUMERS ENERGY SERVICE EMPLOYEES REMAINED ONSITE AND CONTINUOUSLY MONITORED THE LOCATION UNTIL THE GAS WAS CONTAINED AND THE PIPELINE SEGMENT WAS REPAIRED.  NO FATALITIES OR INJURIES OCCURRED AS A RESULT OF THE DAMAGE."
12/23/2021,2021,20210107,36290,SUPPLEMENTAL FINAL,31588,"COSERV GAS, LTD",TX,75013,33.1411569,-96.6793497,,,,,,YES,,,,12-03-2021 20:56,1323575,1323797,NATURAL GAS,,59.065,0,NO,,,,,,0,NO,,,,,,0,YES,12-03-2021 20:24,OPERATOR/CONTRACTOR,,0,NO,40,12-03-2021 20:24,,,,12-03-2021 21:19,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2020,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY 1,000 SCFH OR HIGHER",NO,,YES,,,,OTHER,METER SET,,,,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,600000,50100,0,0,,0,0,0,650100,1,0,0,0,0,0,1,50,50,60,192.621 M,10/28/2020,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,UNKNOWN,,,,,,UNKNOWN,UNKNOWN,PASSENGER CAR,ROADWAY,285,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RODNEY HALE,GAS COMPLIANCE MANAGER,rhale@coserv.com,19402180258,,JASON WALKER,jawalker@coserv.com,19729787928,JASON WALKER,DIRECTOR OF GAS OPERATIONS,19729787928,jawalker@coserv.com,"THE DRIVER WAS TRAVELING EAST ON RIDGEVIEW DR. AND FAILED TO CONTROL HIS SPEED AND LOST CONTROL OF THE VEHICLE. THE VEHICLE STRUCK THE CENTER MEDIAN, CROSSED THE WESTBOUND LANES, AND TRAVELED INTO THE BACK ENTRYWAY OF LIFETIME FITNESS. THE VEHICLE HIT THE GAS METER AT THE BACK OF THE LIFETIME FITNESS BUILDING AT 971 HWY. 121 IN ALLEN TX. IGNITING A FIRE. THE CAR WAS ON FIRE AND SITTING ON THE CURB VALVE. THE VALVE COULD NOT BE ACCESSED TO SHUT THE GAS OFF SO THE POLYETHYLENE GAS LINE FEEDING THE METER HAD TO BE EXCAVATED AND SQUEEZED TO STOP THE FLOW OF GAS AND PUT OUT THE FIRE.* THERE ARE SEVERAL NATURAL BARRIERS THAT WOULD PREVENT SOMETHING LIKE THIS FROM EVER HAPPENING AGAIN. THE CAR HAD TO BE ON ITS SIDE TO BE ABLE TO FIT BETWEEN THE CONCRETE WALL AND THE VERY LARGE TREE PROTECTING THE METER. THE VALVE WAS RE-LOCATED ACROSS THE STREET TO ENSURE THAT THERE WILL BE ACCESSIBLE IN THE EVENT SOMETHING ELSE HAPPENS TO THE METER."
12/31/2021,2021,20210108,36350,SUPPLEMENTAL FINAL,2456,CLARKE - MOBILE COUNTIES GAS DIST,AL,36518,31.441874,-88.197026,,,,YES,,,,,,12-01-2021 17:43,1323379,,NATURAL GAS,,0.126,0.126,NO,,,,,,0,YES,1,0,0,0,0,1,YES,12-01-2021 11:23,OPERATOR/CONTRACTOR,,0.12,NO,0,12-01-2021 11:23,NO,,,12-01-2021 11:23,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,18,NO,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,2021,2021,,,,,2,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2708,OTHER,,,,,,,,,CONTROLLED RELEASE / PURGING OPERATIONS.,CLASS 3 LOCATION,0,134,107,0,,4.525,1,1,243,0,0,0,0,0,0,0,5,5,60,192.619(A)(2),11/24/2021,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.6,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,4,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"THE UTILIZED GROUNDING TECHNIQUES (TO MITIGATE STATIC ELECTRICITY) WERE INCONSISTENT WITH CMC GAS POLICY.  INCONSISTENT WITH CMC GAS POLICY, TECH 1 FAILED TO EMPLOY A VENT STACK ON THE VENT OUTLET TO DIRECT THE GAS FLOW UPWARD. (SEE NARRATIVE)",,,YES,,,COMMISSIONING,YES,"NO, BUT THEY WERE PERFORMING THE TASK(S) UNDER THE DIRECTION AND OBSERVATION OF A QUALIFIED INDIVIDUAL",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE SASSER,COMPLIANCE MANAGER,msasser@cmcgas.com,2512462428,,MIKE SASSER,msasser@cmcgas.com,2512462428,MIKE SASSER,COMPLIANCE MANAGER,2512462428,msasser@cmcgas.com,"REPORTABLE INCIDENT NARRATIVE    ON 1 DECEMBER 2021, AT APPROXIMATELY 11:23 HOURS, A CMC GAS CREW COMMISSIONING A NEW 2-INCH MDPE MAIN OF APPROXIMATELY 6,100 LF EXPERIENCED AN UNEXPECTED INCIDENT WHERE THE VENTING GAS IGNITED, INJURING ONE EMPLOYEE.  INJURIES CONSISTED OF NON-LIFE-THREATENING BURNS ON HIS UPPER BODY.    A 2.0 X 0.75-INCH, HIGH-VOLUME TAP WAS INSTALLED ON THE OUTLET END OF THE PIPELINE SEGMENT.  NATURAL GAS WAS INTRODUCED INTO THE PIPELINE SEGMENT FROM THE SUPPLY END OF THE PIPELINE FROM A ""FARM TAP"" REGULATOR STATION.  GAS FLOWED, PUSHING THE AIR OUT OF THE PIPELINE FOR APPROXIMATELY 8 MINUTES.    AT APPROXIMATELY THE 8-MINUTE MARK OF THE PURGE, THE PURGE TECHNICIAN (TECH 1) ON THE SITE APPROACHED THE TAP TEE WHERE GAS WAS VENTING.  AS TECH 1 REACHED FOR THE TAP, AN UNEXPECTED IGNITION OF THE GAS OCCURRED.    BEFORE BEING ABLE TO REMOVE HIMSELF FROM THE FLASH, TECH 1 RECEIVED MINOR BURNS ON THE FACE AND ARM AREAS.  THE FIRE-WATCH TECHNICIAN (TECH 3) NOTIFIED THE TECHNICIAN OPERATING THE SUPPLY VALVE (TECH 2) OF THE INCIDENT AND REQUESTED THE SUPPLY VALVE BE CLOSED.  AS THE VOLUME OF GAS IN THE PIPE DIMINISHED, THE TECH 3 EXTINGUISHED THE SMALL FLAME. APPROXIMATE 5 MINUTES ELAPSED FROM THE TIME OF IGNITION UNTIL THE FLAME WAS EXTINGUISHED.    ON-SITE PERSONNEL NOTIFIED THE CONSTRUCTION AND MAINTENANCE MANAGER, WHO NOTIFIED OTHER MANAGEMENT.  ON SITE PERSONNEL TRANSPORTED THE INJURED TECHNICIAN TO THE LOCAL HOSPITAL EMERGENCY ROOM, APPROXIMATELY 3 MILES AWAY.  TECH 1 WAS TREATED AND TRANSPORTED TO UNIVERSITY HOSPITAL IN MOBILE, ALABAMA, WHERE HE WAS ADMITTED FOR FURTHER TREATMENT AND OBSERVATION.    CMC GAS PERSONNEL PLACED A PIPE SQUEEZE DEVICE ON THE 2-INCH MDPE PIPE UNTIL THE PIPE WAS CUT AND CAPPED.    UPON NOTIFICATION OF THE HOSPITALIZATION OF TECH 1 AT 17:24 HOURS, THE COMPLIANCE MANAGER NOTIFIED THE ALABAMA PUBLIC SERVICE COMMISSION, PIPELINE SAFETY DIVISION OF THE INCIDENT, AND THE NATIONAL RESPONSE CENTER.  THIS CALL WAS MADE AT 17:43 HOURS.    TECH 1 WAS RELEASED FROM THE UNIVERSITY HOSPITAL ON DECEMBER 8TH AND WAS SUBSEQUENTLY RELEASED TO RETURN TO WORK ON 20 DECEMBER 2021.    AT THE TIME OF THIS REPORT, THE INVESTIGATION HAS REVEALED THE FOLLOWING:    1) THE BELIEVED SOURCE OF IGNITION WAS STATIC ELECTRICITY.           A. AT THE TIME OF THE IGNITION, THE AMBIENT AIR RELATIVE HUMIDITY WAS REPORTED AT 20%           B. AT THE TIME OF THE IGNITION, THE AMBIENT AIR TEMPERATURE WAS REPORTED AT 72 DEGREES FAHRENHEIT.    2) THE UTILIZED GROUNDING TECHNIQUES (TO MITIGATE STATIC ELECTRICITY) WERE INCONSISTENT WITH CMC GAS POLICY.    3) INCONSISTENT WITH CMC GAS POLICY, TECH 1 FAILED TO EMPLOY A VENT STACK ON THE VENT OUTLET TO DIRECT THE GAS FLOW UPWARD.    4) TECH 2 (THE VALVE OPERATOR ON THE SUPPLY END OF THE PIPELINE) WAS DETERMINED TO BE WORKING OUTSIDE HIS OPERATOR QUALIFICATION.    5) TECH 1, WHO WAS ALSO MONITORING THE PURGE OF GAS DID NOT EMPLOY A COMBUSTIBLE GAS METER (CGI) OR A PERSONAL PROTECTIVE ATMOSPHERIC METER, INCONSISTENT WITH CMC GAS POLICY.    6) TECH 1 DID NOT DON THE FIRE-RESISTANT CLOTHING AND OTHER PERSONAL PROTECTIVE EQUIPMENT (PPE) WHICH WERE PROVIDED BY CMC GAS AND IS CMC GAS STANDARD PROCEDURE.      MITIGATIVE MEASURES TAKEN TO PREVENT RECURRENCE:    1)     ALL RELEVANT MEMBERS OF THE 12/01/21 INCIDENT CREW HAVE BEEN DISQUALIFIED, RETRAINED, AND REQUALIFIED ON RELEVANT OQ TASKS.    2)     ALL RELEVANT MEMBERS OF THE 12/01/21 INCIDENT CREW HAVE ATTENDED A POLICY, STATIC MITIGATION, AND PPE REVIEW SESSION.    3)     INTERNAL DISCIPLINARY ACTIONS TAKEN AS RELEVANT."
12/23/2021,2021,20210106,38029,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,11207,40.678626,-73.895864,,,YES,,,,,,,12-01-2021 15:47,1323353,1323471,NATURAL GAS,,3.95,0,NO,,,,,,0,NO,,,,,,0,YES,12-01-2021 00:55,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,3.95,YES,6,12-01-2021 00:55,,,,12-01-2021 01:11,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,UNKNOWN,UNKNOWN,MULTI-FAMILY RESIDENTIAL,NO,,YES,,,,OTHER,METER,,,,,,,,,,OTHER,,,,,,,,,METER TAMPERING OCCURRED RESULTING IN A NATURAL GAS EXPLOSION.,CLASS 4 LOCATION,129300,2000,5369,0,,7.21,28,0,136697,0,0,3,2,0,3,0,0.29,0.29,0.3,192.623,5/23/2009,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,0.1,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THERE WERE NO SYSTEM CHANGES, ALARMS, OR ABNORMALITIES DURING THE TIME OF THE INCIDENT, AND INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NOT NECESSARY.",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,THEFT OF TRANSPORTED COMMODITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROGRAM MGR REGULATORY MOC,corinne.byrnes@nationalgrid.com,5169030596,,CORINNE BYRNES,corinne.byrnes@nationalgrid.com,5169030596,CORINNE BYRNES,PRIN PROGRAM MGR REGULATORY MOC,5169030596,corinne.byrnes@nationalgrid.com,"UPDATE 5/10/2023:  WE HAVE REVIEWED THIS INCIDENT IN DETAIL AND HAVE REASON TO BELIEVE THAT THERE WAS INTENTIONAL DAMAGE TO THE METERING EQUIPMENT IN AN EFFORT TO STEAL OR ATTEMPT TO STEAL, THE TRANSPORTED GAS.  ALSO, COST TO CUSTOMER PROPERTY UNKNOW; THEREFORE WE APPLIED THE MINIMUM REPORTABLE ESTIMATE OF $129,300.   THIS WILL BE OUR FINAL SUBMITTAL FOR THIS INCIDENT.    NATIONAL GRID WAS NOTIFIED ON 12/1/2021 AT 00:54 REGARDING A FIRE/DISTURBANCE AT 58 VERMONT ST., BROOKLYN NY BY THE FDNY.  FIRST RESPONDER WAS DISPATCHED AT 00:55 AND ARRIVED AT 01:11.  FDNY WAS ONSITE.  LOCATION WAS MADE SAFE AT 01:32 BY SHUTTING THE CURB VALVES AT 54, 56, 58 AND 60 VERMONT ST.  SERVICE TO THE RESIDENCE INVOLVED IN THE FIRE, 58 VERMONT ST, WAS LATER DISCONNECTED AT THE MAIN ON 12/2 AT 10:30.  TWO RESIDENTS WERE TAKEN TO A NEARBY HOSPITAL FOR OBSERVATION.    THE CAUSE OF THE FIRE AND EXPLOSION IS CURRENTLY UNKNOWN AND UNDER INVESTIGATION AS OF 12/8/2021.  AS OF 12/8, WE HAVE NOT BEEN GRANTED ACCESS TO THE PREMISES SINCE THE TIME OF THE INCIDENT.  AS OF 12/23 WE STILL HAVE NOT BEEN GRANTED ACCESS.    FOR QUESTION A4, THE TIME AN INCIDENT CRITERIA WAS MET IS ESTIMATED.  THE EXACT TIMELINE FOR FIRE AND DISTURBANCE IS NOT FULLY DIFFERENTIATED.  FURTHERMORE, AT THE TIME OF REPORTING, IT IS STILL NOT KNOWN WHERE THE INCIDENT INITIATED AND WHETHER IT OCCURRED ON CUSTOMER-OWNED OR COMPANY-OWNED PIPING OR EQUIPMENT FOR REPORTING PURPOSES.    FOR QUESTION E3B, INFORMATION IS FOR SERVICE PIPING."
12/22/2021,2021,20210104,36172,ORIGINAL FINAL,12684,MONTANA - DAKOTA UTILITIES CO,SD,57701,44.07769794,-103.237473,,,,,,YES,,,,11/29/2021 11:28,1323119,1323315,NATURAL GAS,,46.28,0,NO,,,,,,0,NO,,,,,,0,YES,11/29/2021 11:00,ALLOWED TO BURN OUT,,10.85,YES,4,11/29/2021 10:27,YES,OPERATOR,11/29/2021 10:27,11/29/2021 10:27,NO,PRIVATE PROPERTY,UNDERGROUND,OTHER,INSIDE RESIDENTIAL STRUCTURE.,30,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1967,UNKNOWN,,,,,1,UNKNOWN,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,UNKNOWN,,,,,,,OTHER,,,,,,,,,THIRD PARTY DAMAGE PULLED DISTRIBUTION MAIN APART AT AN ELBOW FITTING CONNECTION.,CLASS 3 LOCATION,210000,8000,6500,0,,6.22,288,0,224788,0,0,5,0,0,5,0,30,30,34,192.619(A)(1),9/17/1993,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,12.5,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,2129918149,,CONTRACT LOCATOR,NO,NO,YES,3,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GREG WATKINS,MANAGER POLICY AND PROCEDURE,greg.watkins@mdu.com,2083776032,,GREG WATKINS,greg.watkins@mdu.com,2083776032,GREG WATKINS,MANAGER POLICY AND PROCEDURE,2083776032,greg.watkins@mdu.com,"ON NOVEMBER 29, 2021 AT 9:22 A.M. MST, AN EXCAVATOR NOTIFIED MONTANA-DAKOTA UTILITIES CO. (MDU) THAT THEY DAMAGED A 1"" MAIN NEAR 920 11TH STREET, RAPID CITY, SOUTH DAKOTA. AN MDU FIRST RESPONDER ARRIVED AT 10:27 A.M. MST AND AFTER CHECKING IN WITH LOCAL FIRE DEPARTMENT PERSONNEL ON SCENE, BEGAN INVESTIGATING. WHILE THE MDU EMERGENCY RESPONDERS WERE WORKING TO SECURE THE DAMAGE, THE LEAKING NATURAL GAS CAUSED BY THE EXCAVATION DAMAGE MIGRATED AND SUBSEQUENTLY IGNITED CAUSING AN EXPLOSION AND A FIRE AT 920 11TH STREET. AN MDU CREW EXCAVATED AND SQUEEZED THE 2"" STEEL MAIN UPSTREAM OF THE DAMAGED 1"" MAIN.     THE INVESTIGATION DETERMINED THE THIRD-PARTY EXCAVATOR LOCATE TICKET EXPIRED PRIOR TO COMMENCING WORK ON THE DATE OF THE INCIDENT."
12/21/2021,2021,20210103,37242,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48532,42.99606,-83.73677,,,,,,YES,,,,11/23/2021 0:14,1322727,1322826,NATURAL GAS,,180,0,YES,0,0,0,0,2,2,YES,0,0,0,0,1,1,YES,11/22/2021 21:37,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,180,YES,25,11/22/2021 21:37,,,,11/22/2021 21:57,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,24,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1979,UNKNOWN,SINGLE FAMILY RESIDENTIAL,YES,YES,NO,1,D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,OTHER,,,,,,,,,"A HOME EXPLOSION AT 3906 HOGARTH AVENUE, FLINT MI COMPROMISED THE NATURAL GAS FACILITIES (METER AND RISER) AT 3906 AND 3830 HOGARTH AVENUE CAUSING GAS TO BE RELEASED RESULTING IN SECONDARY IGNITION.",CLASS 3 LOCATION,248800,480,6904,0,,3.3,594,0,256778,0,0,25,1,0,37,0,52,52,60,192.619(A)(2),9/20/2005,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA KING,carmella.king@cmsenergy.com,989-280-2963,JASON PIONK,GAS COMPLIANCE MANAGER,989-791-5749,jason.pionk@cmsenergy.com,"ON MONDAY, NOVEMBER 22, 2021 AT APPROXIMATELY 21:37 HOURS, CONSUMERS ENERGY RECEIVED NOTIFICATION FROM EMERGENCY PERSONNEL OF A POSSIBLE HOME EXPLOSION IN THE 3900 BLOCK OF HOGARTH AVENUE, FLINT (GENESEE COUNTY) MICHIGAN.     A GAS SERVICE WORKER (GSW) AND DISTRIBUTION EMPLOYEES WERE DISPATCHED AND ARRIVED ONSITE AT APPROXIMATELY 21:57 HOURS AND 22:43 HOURS RESPECTIVELY. THE GSW CONFIRMED AN EXPLOSION AND SUBSEQUENT IGNITION INVOLVING THREE HOMES 3830, 3906, AND 3910 HOGARTH AVENUE. PRIOR TO THE EXPLOSION, CONSUMERS ENERGY WAS NOT NOTIFIED OF ANY ISSUES AT THESE PROPERTIES.    A HOME EXPLOSION AT 3906 HOGARTH AVENUE, FLINT MI COMPROMISED THE NATURAL GAS FACILITIES (METER AND RISER) AT 3906 AND 3830 HOGARTH AVENUE CAUSING GAS TO BE RELEASED RESULTING IN SECONDARY IGNITION. DUE TO SAFETY CONCERNS CONSUMERS ENERGY EMPLOYEES WERE UNABLE TO IMMEDIATELY ACCESS THE IMPACTED PROPERTIES BUT BEGAN INVESTIGATING THE SURROUNDING AREAS.  AS A PRECAUTION, NATURAL GAS SERVICE WAS DISCONTINUED AT ALL ACCESSIBLE HOMES ON HOGARTH AVENUE BETWEEN NEDRA AVENUE AND WALTON AVENUE. CONSUMERS ENERGY ALSO ASSISTED IN THE EVACUATION OF AFFECTED RESIDENTS. ZERO UNDERGROUND GAS READS WERE DISCOVERED.    THE DISTRIBUTION CREW SQUEEZED AND CAPPED THE SERVICE LINES AT THE MAIN FOR 3830, 3906, 3910 HOGARTH AVENUE.  WHEN IT WAS SAFE TO DO SO, CONSUMERS ENERGY EMPLOYEES CONTINUED TO INVESTIGATE THE  ACCESSIBLE AREAS FOR UNDERGROUND GAS READS.  ZERO READS WERE DISCOVERED.      THE FOLLOWING DAY, CONSUMERS ENERGY EMPLOYEES CONTINUED THEIR INVESTIGATION BY PERFORMING BAR HOLE TESTING OF THE SERVICE LINES AND THE PIPELINE AS WELL AS SEWERS LOCATED IN THE AREA.  ADDITIONAL AIR TESTING OF THE NATURAL GAS FACILITIES WAS UNABLE TO BE PERFORMED UNTIL THE POLICE RECOVERY INVESTIGATION WAS COMPLETE. THERE WERE TWO FATALITIES AND ONE INJURY REQUIRING OVERNIGHT HOSPITALIZATION AS WELL AS PROPERTY DAMAGE TO OTHER NEIGHBORING HOMES.     ON TUESDAY, NOVEMBER 30, 2021, CONSUMERS ENERGY EMPLOYEES PERFORMED AN AIR TEST AT THE OPERATING PRESSURE (52 PSIG) ON THE SERVICE LINES LOCATED AT 3830, 3906 AND 3910 HOGARTH AVENUE. ZERO LEAKS WERE DISCOVERED DURING THE TESTING. AN EVALUATION OF METER READING INFORMATION OBTAINED FROM CONSUMERS ENERGY'S METER DATA MANAGEMENT SYSTEM (MDMS) INDICATED A SIGNIFICANT INCREASE IN USAGE ON NOVEMBER 22, 2021 BETWEEN 02:00 HOURS AND 21:10 HOURS. HOWEVER, THERE WERE NO ISSUES IDENTIFIED WITH THE REGULATED FACILITIES THAT PROVIDED NATURAL GAS SERVICE TO THESE PROPERTIES.    ON MONDAY, DECEMBER 6, 2021 AN INITIAL JOINT-SCENE INVESTIGATION WAS HELD AT THE SITE. A CONSUMERS ENERGY INVESTIGATOR WAS IN ATTENDANCE AND PROVIDED INFORMATION KNOWN TO DATE AS WELL AS RESULTS OF OUR INVESTIGATION.  DURING THE EXAMINATION, A DISCONNECTED NATURAL GAS CUSTOMER FUEL LINE WAS DISCOVERED AT/NEAR THE WATER HEATER BY THE MICHIGAN STATE FIRE INVESTIGATOR.  THE PIPE SEGMENT WAS EXAMINED AND PHOTOGRAPHED BY THOSE IN ATTENDANCE. FURTHER EXAMINATION OF THE SCENE WAS POSTPONED, AND THE SITE SECURED UNTIL ADDITIONAL EQUIPMENT COULD BE OBTAINED TO ALLOW FOR SAFE ACCESS INTO THE BASEMENT OF THE PROPERTY. IN FEBRUARY, 2022, AUTHORITIES REVISITED THE SITE AND RECOVERED EVIDENCE FOR FURTHER EXAMINATION BY IMPACTED STAKEHOLDERS.     ON SEPTEMBER 7, 2022 A LABORATORY EXAMINATION OF EVIDENCE AND ARTIFACTS RECOVERED FROM THE EXPLOSION SITE WAS PERFORMED AT  THE NELDERVELD INC. EXAMINATION CENTER.  THE EXAMINATION CONCLUDED THAT A NATURAL GAS LEAK ORIGINATED FROM INSIDE THE HOME AT 3906 HOGARTH AVENUE, BUT AN IGNITION SOURCE COULD NOT BE DETERMINED DUE TO EXTENSIVE DAMAGE."
12/16/2021,2021,20210101,36147,SUPPLEMENTAL FINAL,18408,"DOMINION ENERGY SOUTH CAROLINA, INC.",SC,29568,33.861299,-79.092041,YES,,,,,,,,,11/22/2021 18:25,1322715,1322830,NATURAL GAS,,162.34,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,11/22/2021 12:09,YES,OPERATOR,11/22/2021 17:31,11/22/2021 12:33,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,204,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2014,2014,,,,,6,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,MECHANICAL PUNCTURE,5.5,5.5,,,,,,,,CLASS 3 LOCATION,0,156189,0,0,N/A,8.64,1403,0,157592,0,0,0,0,0,0,0,45,45,60,192.619(A)(2),7/14/2014,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PRESSURE CHANGE DUE TO THE LEAK WAS NOT SUBSTANTIAL ENOUGH TO BE OBSERVED BY THE CONTROL ROOM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,WATER,YES,2111022187,,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERAMY FREE,ENGINEER III - PIPELINE COMPLIANCE,jeramy.free@dominionenergy.com,803-260-3602,,DONALD WATFORD,donald.watford@dominionenergy.com,843-745-7984,CINDY OSTRANDER,DIRECTOR - GAS OPERATIONS,803-817-9245,cynthia.ostrander@dominionenergy.com,"SUPPLEMENTAL REPORT CREATED TO CHANGE A4 TO 12:09 P.M. WHEN THE DAMAGE WAS DONE.    ON NOVEMBER 22, 2021, AT APPROXIMATELY 12:09 P.M., DOMINION ENERGY SOUTH CAROLINA (DESC) GAS OPERATIONS RESPONDED TO A NOTIFICATION FROM A THIRD PARTY CONTRACTOR CONCERNING A NATURAL GAS LEAK NEAR 301 EL BETHEL ROAD IN CONWAY, SC.     THE CONTRACTOR WAS PERFORMING A DIRECTIONAL DRILLING OPERATION TO INSTALL A WATER LINE PARALLEL TO THE DESC 6-INCH PLASTIC GAS MAIN. THE BORING CONTRACTOR HAD PROPERLY NOTIFIED SC811 AND THE GAS FACILITIES WERE ACCURATELY LOCATED AND MARKED. THE CONTRACTOR PERFORMED THE BORE, AND WHILE PERFORMING THE PULL BACK, THE BORING EQUIPMENT DRIFTED OFF THE ORIGINAL BORE PATH INTO THE NATURAL GAS LINE, CAUSING A LEAK. DESC OPERATIONS CREWS WERE ABLE TO ISOLATE THE LEAK AT APPROXIMATELY BY OPERATING TWO ISOLATION VALVES.  NO CUSTOMERS' GAS SERVICE WAS LOST AND THE LEAK GARNERED AND NO MEDIA COVERAGE.    THE DAMAGED GAS MAIN REQUIRED EXTENSIVE REPAIRS AND A NEW GAS MAIN WAS INSTALLED. THE TOTAL COST OF THE REPAIR WAS APPROXIMATELY $156,189, WHICH EXCEEDED THE REPORTABLE THRESHOLD OF $122,000.    LDF: 322718"
12/20/2021,2021,20210102,36161,ORIGINAL FINAL,39257,INTERIOR GAS UTILITY,AK,99709,64.80381,-147.79728,YES,,,YES,,,,,,11/22/2021 10:10,1322689,1322785,NATURAL GAS,,559,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,11/21/2021 17:14,NO,,,11/21/2021 17:44,NO,OPERATOR-CONTROLLED PROPERTY,UNDERGROUND,UNDER SOIL,,40,NO,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,2019,UNKNOWN,,,,,8,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,RUPTURE,,,,,OTHER,SPIRAL,120,0.5,,CLASS 2 LOCATION,10000,32000,25000,0,,11.704,6543,0,73543,91,0,48,0,0,144,91,62,55,60,192.621 M,06-01-1998,"PRESSURE EXCEEDED MAOP, BUT DID NOT EXCEED THE APPLICABLE ALLOWANCE IN 192.201",INJECTION PUMP,,,YES,YES,YES,NO,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,,,YES,,YES,YES,,,,NO,,,NO,,,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,YES,,,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,YES,,YES,,,ERIK WEFLEN,MECHANICAL ENGINEER,eweflen@interiorgas.com,9074527111,9074578111,,,,DAN BRITTON,GENERAL MANAGER,9074527111,dwbritton@interiorgas.com,"THE INTERIOR GAS UTILITY (IGU) LNG STORAGE AND VAPORIZATION SITE NUMBER 3 (SS3) IN FAIRBANKS, ALASKA SENT COLD GAS AND POSSIBLY LNG TO THE DISTRIBUTION SYSTEM.  WHEN THE COLD GAS OR LNG ENTERED THE DISTRIBUTION SYSTEM, IT EMBRITTLED THE 8' UNDERGROUND HDPE PIPE, WHICH SUBSEQUENTLY RUPTURED IN A SECTION OF PIPING WITHIN IGU PROPERTY.  THE HIGHEST RECORDED PRESSURE DOWNSTREAM OF THE DISTRIBUTION REGULATORS AT SS3 WAS 62PSIG.  AT APPROXIMATELY 4:10PM ON 11/21/2021, A TEMPERATURE SWITCH ON THE OUTLET OF THE VAPORIZER MALFUNCTIONED AND CLOSED A VALVE TO STOP THE FLOW OF LNG THROUGH THE VAPORIZER.  WITH NO LNG TO VAPORIZE, THE GLYCOL HEATER TURNED OFF DUE TO LOW DEMAND.  AT ABOUT 4:55PM, AN OPERATOR NOTICED THAT THE FLOW OF LNG HAD STOPPED, AND THE DISTRIBUTION PRESSURE WAS DROPPING.  THE OPERATOR OPENED THE CLOSED VAPORIZER VALVE VIA REMOTE CONTROL.  THE OPERATOR DID NOT NOTICE THAT THE BOILER WAS NOT FIRING AND DID NOT MONITOR THE SITE LONG ENOUGH TO VERIFY THE SYSTEM WAS STABLE AND PROPER TEMPERATURES WHERE BEING MAINTAINED.  DUE TO THE MALFUNCTIONING TEMPERATURE SWITCH AND A TEMPERATURE TRANSMITTER THAT HAD NOT BEEN PROGRAMMED TO ACT AS A BACKUP TO THE TEMPERATURE SWITCH, THE CONTROL SYSTEM DID NOT STOP THE FLOW OF LNG THROUGH THE VAPORIZER, UPON A LOW GAS TEMPERATURE ON THE OUTLET OF THE VAPORIZER.  THE BOILER ATTEMPTED TO FIRE ABOUT THREE MINUTES AFTER THE LNG FLOW RESUMED BUT FAILED TO STAY RUNNING.  THE SYSTEM ATTEMPTED TO START A BACK-UP BOILER ABOUT 10 MINUTES LATER, ABOUT WHEN THE DISTRIBUTION LINE RUPTURED.  THE STANDARD OPERATING PROCEDURES WILL BE REVISED TO NO LONGER ALLOW CONTROL CHANGES FROM VIA REMOTE CONTROL (EXCEPT FOR EMERGENCY SHUT DOWNS AND SPECIFIED EXCEPTIONS) AND INSTEAD REQUIRE THE MONITORING OPERATOR TO TRAVEL TO THE SITE TO MAKE THE NECESSARY ADJUSTMENTS AND CHANGES.  THE VAPORIZER TEMPERATURE SWITCHES WILL BE RECOMMISSIONED, AND THE TEMPERATURE TRANSMITTERS WILL BE ADDED INTO THE VAPORIZER SHUTDOWN PROGRAMMING LOGIC TO ADD REDUNDANCY.  ADDITIONALLY, A DOWNSTREAM TEMPERATURE TRANSMITTER LOCATED ON THE METER SKID WILL BE USED TO SHUT DOWN THE LNG PUMPS IF LOW TEMPERATURE IS DETECTED INDICATING THE VAPORIZER SHUTDOWNS FAILED TO ACTIVATE AS A RESULT OF LOW OUTLET TEMPERATURE."
12-02-2021,2021,20210100,36071,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,MD,20774,38.883132,-76.759413,YES,YES,,,,YES,,,,11-03-2021 13:54,1321098,1321235,NATURAL GAS,,1150,2587,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,11-03-2021 08:39,YES,OPERATOR,11-03-2021 08:43,11-03-2021 08:49,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,108,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2006,2006,,,,,8,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,MECHANICAL PUNCTURE,3,2,,,,,,,,CLASS 4 LOCATION,0,235,10018,383,ADMIN FEE,3.96,4554,10245,25435,0,0,0,0,0,0,0,50,50,55,192.619(A)(2),9/19/2006,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE  8"" PL NATURAL GAS LINE WAS A TWO-WAY FEED SYSTEM AND PRESSURE DID NOT DROP BELOW ALARM SET POINT.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,,,,,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,DRAINAGE,YES,21845297,MARYLAND 811,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD FITZPATRICK,SUPERVISOR PIPELINE SAFETY,richardfitzpatrick@washgas.com,7036397825,,SHANNON MALONEY,smaloney@washgas.com,7037505558,SHANNON MALONEY,MANAGER DOT PIPELINE SAFETY,7037505558,smaloney@washgas.com,"ON NOVEMBER 3, 2021, WASHINGTON GAS WAS NOTIFIED OF A DAMAGED FACILITY NEAR DORMANSVILLE BLVD. AND CHURCH RD. UPPER MARLBORO MD. WASHINGTON GAS DISPATCHED CREWS IN RESPONSE TO THE BROKEN LINE. ONCE ARRIVED, THE DAMAGED WAS DETERMINED TO BE A TWO-WAY FEED 8"" PLASTIC MAIN. THE MAIN WAS STRUCK ON A CONSTRUCTION SITE BY A BACKHOE WITH A 48"" BUCKET. NO TRAFFIC WAS AFFECTED DUE TO NEW CULVERT AND BRIDGE WAS BEING CONSTRUCTED. THE GAS MAIN WAS APPROXIMATELY 10' UNDER A CREEK BED KNOWN AS BLACK BRANCH HAD BEEN PREVIOUSLY BEEN DIVERTED DUE TO THE CONSTRUCTION OF A NEW BRIDGE. THE EXCAVATOR PLEASANTS CONSTRUCTION DID HAVE A VALID MISS UTILITY TICKET BUT FAILED TO MAINTAIN MARKS IN THE EXCAVATION AREA. WASHINGTON GAS EXCAVATED ON EACH SIDE OF THE DAMAGED FACILITY AND PERFORMED A SQEEZE OFF. THE WORK AREA WAS MADE SAFE TO ENTER TO COMMENCE REPAIRS."
