REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
11/17/2021,2021,20210096,36361,SUPPLEMENTAL FINAL,22364,WEST BATON ROUGE PARISH NATURAL GAS SYSTEM,LA,70710,30.37995,-91.277763,,YES,,,,,,,,11-01-2021 16:16,1320955,1321074,NATURAL GAS,,0.23,0,NO,,,,,,0,YES,1,0,0,0,0,1,YES,11-01-2021 11:30,ALLOWED TO BURN OUT,,0.23,NO,0,11-01-2021 11:30,YES,OPERATOR,11-01-2021 17:30,11-01-2021 11:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,NO,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,2021,UNKNOWN,SINGLE FAMILY RESIDENTIAL,YES,YES,NO,0.75,2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2708,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,250,2000,0,,5.59,1,0,2251,0,0,0,0,1,0,0,50,50,60,192.619(A)(1),01-01-2019,PRESSURE DID NOT EXCEED MAOP,BY-PASS,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,,,YES,,,CONSTRUCTION,YES,"NO, BUT THEY WERE PERFORMING THE TASK(S) UNDER THE DIRECTION AND OBSERVATION OF A QUALIFIED INDIVIDUAL",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,YES,,,,,,,,,,,ADRIAN GENRE,,adrian.genre@wbrcouncil.org,2253362406,,,,,ADRIAN GENRE,,2253362406,adrian.genre@wbrcouncil.org,"GAS CREW WAS INSTALLING A NEW 3/4 INCH PE SERVICE LINE WITH A PLASTIC BOLT ON SERVICE TEE ON A 4"" PE MAIN. THE SERVICE LINE BEING INSTALLED WITH AN EFV WAS CONNECTED TO THE SERVICE TEE AT THE MAIN. THE TAP CUTTER ON THE SERVICE TEE WAS SCREWED CLOCKWISE TO TAP INTO THE MAIN TO PROVIDE GAS TO THE NEW CUSTOMER. AFTER TAP WAS COMPLETED AND THE GAS HAD BEEN INTRODUCED INTO THE SERVICE LINE FOR APPROXIMATELY 30 MINUTES, THE TAP SIDE OF THE EFV, THE FITTING (NUT THAT FASTENS THE EFV TO THE TAP) BLEW OFF. THE EMPLOYEE THAT WAS INJURED JUMPED INTO THE HOLE AND ATTEMPTED TO SCREW THE TAP CUTTER BACK DOWN INTO THE MAIN TO STOP GAS FLOW. WHILE TURNING THE TAP, APPROXIMATELY 2 ROUNDS, THE GAS IGNITED.  THE INDIVIDUAL JUMPED OUT OF THE HOLE AND A CREW MEMBER WENT TO A CLOSE BY MAIN LINE VALVE TO TURN OFF THE GAS FEEDING THE DAMAGED SERVICE LINE. THIS MAIN LINE VALVE SHUT OFF GAS DOWNSTREAM OF THE CLOSED VALVE. THERE WAS A WATER SERVICE LOCATED IN THE SAME EXCAVATION THAT MELTED AND THE WATER EXTINGUISHED THE FIRE. THE MAIN LINE VALVE WAS TURNED OFF ELIMINATING THE GAS FLOW."
11/23/2021,2021,20210098,36039,ORIGINAL FINAL,31232,AVISTA CORP,ID,83858,47.813426,-116.880287,,,,,,YES,,,,10/28/2021 14:52,1320698,1320844,NATURAL GAS,,110,0,NO,,,,,,0,NO,,,,,,0,YES,10/28/2021 12:46,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,8,YES,38,10/28/2021 12:46,YES,OPERATOR,10/28/2021 12:48,10/28/2021 10:20,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2016,2015,,,,,2,ASTM D2513,POLYPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,750000,27619,0,0,,5.27,580,0,778199,0,0,1,1,1,15,0,55,55,60,192.619(A)(2),4/28/2016,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,3.8,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,YES,,,YES,YES,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,2021440198,PASSWORD,CONTRACT LOCATOR,YES,YES,YES,2,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRIAN SCHULTZ,PIPELINE INTEGRITY PROGRAM MANAGER,brian.schultz@avistacorp.com,509-495-2162,,JOSH FORT,josh.fort@avistacorp.com,509-495-2656,VERN MALENSKY,MANAGER NATURAL GAS INTEGRITY AND COMPLIANCE,509-495-2706,vern.malensky@avistacorp.com,"AT APPROXIMATELY 10:00 A.M. PDT ON OCTOBER 28, 2021, PG CONTRACTORS, A THIRD-PARTY CONTRACTOR, WAS INSTALLING TELECOMMUNICATIONS INFRASTRUCTURE USING A HORIZONTAL DIRECTIONAL DRILL WHEN THEY SEVERED A 2"" POLYETHYLENE (PE) MAIN AT THE INTERSECTION OF CHRISTINE STREET AND BEECHWOOD STREET IN FRONT OF 6997 W CHRISTINE ST., RATHDRUM, IDAHO.  THE PE PIPE OPERATED AT A PRESSURE OF APPROXIMATELY 55 PSIG WITH AN MAOP OF 60 PSIG, WAS AT A DEPTH OF 36 INCHES, AND LOCATE MARKS WERE PRESENT AND ACCURATE.  AVISTA WAS NOTIFIED AT 10:13 A.M. PDT AND WAS ON SITE AT 10:20 A.M. PDT.  THE NORTHERN LAKES FIRE DISTRICT RESPONDED AND EVACUATED 3 NEARBY RESIDENCES AT 6971, 6997 AND 7025 W CHRISTINE STREET.  THE LOCATION OF THE DAMAGE REQUIRED SQUEEZING THE 2"" MAIN IN THREE LOCATIONS AS IT WAS CLOSE TO A TEE.  THE SQUEEZES WERE COMPLETE AT 11:43 A.M. PDT TO CONTROL THE FLOW OF GAS.  THE FIRE DEPARTMENT LEFT ONCE THE SCENE WAS SECURE.  UNDERGROUND BARHOLE READINGS WERE TAKEN IN FRONT OF THE THREE EVACUATED HOUSES AND SHOWED 0 PERCENT LEL.  INSIDE GAS READINGS WERE TAKEN AT 6997 W CHRISTINE STREET AT APPROXIMATELY 12:10 P.M. PDT AND SHOWED READINGS BETWEEN 10% AND 70% LEL.  THE GAS SERVICEMAN EXITED THE HOUSE AND LEFT THE DOORS OPEN TO AIR OUT THE HOUSE.    AT APPROXIMATELY 12:30 P.M. PDT THE HOMEOWNERS AT 7025 W CHRISTINE STREET CAME HOME AND REQUESTED TO ENTER THEIR HOUSE.  A GAS SERVICEMAN CHECKED EACH ROOM OF THE HOUSE WITH A COMBUSTIBLE GAS INDICATOR AND FOUND READINGS OF 0% LEL, SO THE GAS SERVICEMAN CLEARED THE HOUSE FOR THE HOMEOWNERS TO REENTER.    SHORTLY THEREAFTER, THE HOMEOWNERS AT 6997 W CHRISTINE STREET REQUESTED TO GET BACK INTO THEIR HOUSE.  THE GAS SERVICEMAN CHECKED EACH ROOM WITH A COMBUSTIBLE GAS INDICATOR, WHICH NOW READ 0% LEL AND HE ALLOWED THE HOMEOWNERS BACK IN THEIR HOUSE.  AT THIS TIME, THE GAS AND ELECTRICITY WERE STILL SHUT OFF TO THE HOUSE AND THE ELECTRIC METER HAD TO BE RE-INSTALLED.  AFTER TURNING THE ELECTRICITY BACK ON THE HOMEOWNER REPORTED POPPING NOISES COMING FROM THE FURNACE.  THE GAS SERVICEMAN CHECKED NEAR THE FURNACE AND FOUND 0% LEL AND DECIDED TO TURN THE FURNACE OFF AT THE THERMOSTAT.  WHILE ENTERING THE HOUSE FROM THE GARAGE, THE GAS SERVICEMAN SAW A RED GLOW ABOVE HIS HEAD WHICH WAS AN IGNITION OF GAS AT APPROXIMATELY 12:46 P.M. PDT.  THE GAS SERVICEMAN EXITED THROUGH THE OPEN GARAGE DOOR AND THE MALE HOMEOWNER EXITED THROUGH THE REAR GARAGE ACCESS DOOR.   INDIVIDUALS ON SCENE THEN HELPED TO GET THE FEMALE HOMEOWNER OUT OF THE UPSTAIRS OF THE HOUSE THROUGH A WINDOW.  SHORTLY THEREAFTER THE BUILDING WAS CONSUMED BY FLAMES.  OPERATOR PERSONNEL ON SCENE CALLED 911 IMMEDIATELY AFTER THE GAS IGNITED AND THE NORTHERN LAKES FIRE DISTRICT WAS ON SCENE AT APPROXIMATELY 12:57 P.M. PDT.  THE FEMALE HOMEOWNER WAS ASSESSED BY EMTS ON SITE AND THE MALE HOMEOWNER WENT TO THE HOSPITAL TO BE TREATED FOR SECOND DEGREE BURNS ON HIS FOREARM BUT WAS NOT ADMITTED.    PRELIMINARY INVESTIGATION SUGGESTS THAT THERE WAS A POCKET OF GAS INSIDE THE HOUSE IN A LOCATION THAT COULD NOT BE DETECTED BY THE GAS SERVICEMAN'S INSTRUMENT. IT WAS THAT POCKET OF GAS THAT IGNITED CAUSING THE FIRE.  THE BUILDING WAS DEEMED A TOTAL LOSS WITH A VALUE EXCEEDING $122,000 RESULTING IN THIS INCIDENT BEING REPORTABLE.  AVISTA DENIES LIABILITY FOR DAMAGES AND INJURIES ASSOCIATED WITH THIS INCIDENT."
11/24/2021,2021,20210099,37698,SUPPLEMENTAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,61373,41.39615,-88.944209,,,,YES,,,,,,10/25/2021 1:08,1320321,1320522,NATURAL GAS,,3.75,0,NO,,,,,,0,NO,,,,,,0,YES,10/24/2021 21:35,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,3.75,NO,0,10/24/2021 22:18,,,,10/24/2021 23:11,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2020,2020,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,BACK OF METER BLOW OUT DUE TO ELECTRICAL DISCHARGE,CLASS 1 LOCATION,75000,150,500,0,,6.53,24,0,75674,0,0,1,1,0,1,0,0.25,0.25,0.3,192.619(A)(1),10/16/2020,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,SECONDARY IMPACT SUCH AS RESULTING NEARBY FIRES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,lquezad@southernco.com,,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,6305142036,lquezad@southernco.com,"ON THE DATE OF THE INCIDENT, THERE WERE THUNDERSTORMS AND HIGH WINDS.  IT IS BELIEVED THAT A LIGHTNING STRIKE DAMAGED A NEARBY POWER LINE.  THE STATE FIRE MARSHAL INVESTIGATED THIS FIRE. THEIR INVESTIGATION SHOWS THAT CORNBELT ELECTRIC WAS AT THIS PROPERTY ABOUT ONE HOUR BEFORE THE FIRE WORKING ON A DROPPED NEUTRAL LINE. CORNBELT MADE THE REPAIRS AND MOVED ON.  THE ELECTRIC AND GAS ENTER THE BUILDING IN THE SAME AREA. FIRE MARSHAL STATED THERE WERE TWO THEORIES.     1.  THE DAMAGED POWER LINE MAY HAVE STARTED THE FIRE AND DROPDOWN MAY HAVE DAMAGED THE METER SET AND CAUSED THE GAS RELEASE.     2. LIGHTNING MAY HAVE STRUCK THE METER SET AND BEGAN THE FIRE.     A SUB SURFACE LEAKAGE SURVEY WAS CONDUCTED OVER THE MAIN AND SERVICE LINE AND NO LEAKS WERE FOUND BELOW GRADE.  THIS SERVICE LINE HAS A PROPERTY LINE REGULATOR.  A GRADE 3 LEAK WAS FOUND ON THE ABOVEGROUND PROPERTY LINE REGULATOR PIPING.  THIS MINOR LEAK DID NOT CAUSE OR CONTRIBUTE TO THE FIRE.    NOTE:  RECORDS INDICATE THAT THE SERVICE LINE WAS INSTALLED IN 1969, BUT THE METER SET WAS COMPLETELY REPLACED ON 10-16-20.    SUPPLEMENTAL/FINAL REPORT SUBMITTED PER PHMSA AID REQUEST TO UPDATE THE INFORMATION IN A-4."
11/16/2021,2021,20210095,36213,SUPPLEMENTAL FINAL,1720,"BRENHAM UTILITY, CITY OF",TX,77833,30.142049,-96.382068,YES,,,,,YES,,,,10/22/2021 11:35,1320155,1320663,NATURAL GAS,,250,0,NO,,,,,,0,NO,,,,,,0,YES,10/22/2021 9:20,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,250,NO,0,10/22/2021 9:20,YES,OPERATOR,10/22/2021 9:20,10/22/2021 9:27,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,18,NO,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1994,1992,,,,,6,ASTM D2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,1,1.5,,,,,,,,CLASS 3 LOCATION,0,2904,583,2025,COST OF BRENHAM FD ALONG WITH 3 OTHER FIRE DEPARTMENTS MUTUAL AID,8.05,2013,0,7525,0,0,0,1,0,0,0,28,28,60,192.619(A)(4),01-01-1980,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,YES,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE PRESSURE CHANGES WAS FROM THE DAMAGE DUE TO THE PIPELINE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,ROAD WORK,YES,2178065546,TEXAS 811 IS THE ONLY ONE-CALL,UTILITY OWNER,YES,YES,UNKNOWN/OTHER,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANDE BOSTAIN,GAS SUPERINTINDENT,abostain@cityofbrenham.org,19793377416,19793377419,ANDE BOSTAIN,abostain@cityofbrenham.org,19794511772,ANDE BOSTAIN,GAS SUPERINTINDENT,19794511772,abostain@cityofbrenham.org,"THE EXCAVATOR WAS WORKING ON THE ACCESS ROAD FOR THE ENTRANCE TO THE NEW SHOPPING CENTER. THE PROJECT HAS BEEN ONGOING SINCE FEBRUARY. THEY HAD NOT STARTED ON THIS SECTION UNTIL THE LAST COUPLE OF MONTHS. AFTER REMOVING AN OLD DRIVEWAY THAT EXISTED ALONG THE ROAD THEY HAD CHANGED THE GRADE OF THE AREA BY REMOVING A PORTION OF THE DIRT THAT COVERED THE 6"" MAIN. THERE HAD BEEN A LOCATE DONE FOR A FIBER CONTRACTOR THAT WAS BASICALLY ALONG THE SAME PATH OF THE ROAD CONTRACTORS WORKSITE. THE MAIN WAS FLAGGED AND MARKED CORRECTLY ALONG THE PATH. ALL THE MARKINGS WERE PRESENT WHEN BURTS CONSTRUCTION REMOVED SOME MORE MATERIAL WITH A DOZER AND THEN BROUGHT IN A RECLAIMER TO MIX THE DIRT AND ROAD BASE FOR STABILIZATION. WHEN THE MIXER STARTED TO TILL THE DIRT IT HIT THE LINE DAMAGING IT AND CAUSING AN IGNITION. THE EQUIPMENT OPERATOR SHUT OFF THE MACHINE AND JUMPED OFF BUT BUT DID GET HIS RIGHT ARM BURNT TO THE POINT HE WAS TAKEN TO THE HOSPITAL BY HELICOPTER. THE RECLAIMER WAS ENGULFED IN FLAMES AND COMPLETELY DESTROYED. WE CLOSED A VALVE OFF ON THE WEST SIDE OF THE DAMAGE AND THEN DUG UP THE 6"" AND SQUEEZED IT OFF TO STOP THE FLOW OF GAS ON THE EAST SIDE. THE FIRE DEPARTMENT PUT THE FIRE OUT. I CONTACTED THE RRC BY PHONE AND ALSO THE NRC. THE RRC SENT INVESTIGATORS OUT TO ACCESS THE SCENE AND INVESTIGATE IT. I CHECKED ON THE EMPLOYEE WHO WAS INJURED AND HIS SUPERVISOR SAID HE WAS RELEASED FROM THE HOSPITAL THAT SAME NIGHT WITH SEVERE BURNS ON HIS RIGHT ARM.  THE DAMAGED RECLAIMER WAS REMOVED FROM THE SPOT ON THE 25TH OF OCTOBER 2021. ON TUESDAY THE 26TH OCTOBER 2021 WE DUG UP, LOWERED AND REPAIRED THE LINE WAS DAMAGED WITH THE RRC INSPECTORS ON SITE. ON THURSDAY THE GAS DEPARTMENT EXPOSED THE GAS MAIN ALONG THE AREA IN 4 DIFFERENT SPOTS VERIFYING ITS LOCATION AND DEPTH. ALL WERE ALREADY CORRECTLY MARKED BUT THESE AREAS HAD NOT HAD DIRT REMOVED FROM THE TOP OF THEM.    THE CITY OF BRENHAM GAS DEPOARTMENT WILL CONTINUE TO MARK OUR FACILITIES IN ACCORDANCE WITH THE TEXAS AMINISTRATIVE CODE TITLE 16 PART 1 CHAPTER 18 FOR UNDERGROUND PIPELINE DAMAGE PREVENTION. WE HAVE PUT IN PLACE IN OUR PLAN REVIEW FOR DEVELOPEMENT SERVICES UNDER THE GAS DEPARTMENT COMMENTS SECTION VERBIAGE STATING THAT THE BUILDER, CONTRACTOR, DEVELOPER AND/OR EXCAVATORS THAT TAKE PART IN THESE WORK PROJECTS WILL MAINTAIN CONTACT WITH THE CITY OF BRENHAM AND BE AWARE OF THEIR RESPONSIBILITY OF PROTECTION OF EXISTING CITY UNTILITIES ON THESE SITES DURING THE DURATION OF THE PROJECT."
11/19/2021,2021,20210097,36095,SUPPLEMENTAL FINAL,2392,CITIZENS GAS & COKE UTILITY,IN,46222,39.774932,-86.23243,,YES,,,,,,,,10/22/2021 10:13,1320137,132033 & 132538,NATURAL GAS,,46000,0,NO,,,,,,0,YES,0,0,1,0,0,1,YES,10/22/2021 8:35,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,44000,YES,0,10/22/2021 8:42,,,,10/22/2021 9:04,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,18,NO,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1993,1993,SINGLE FAMILY RESIDENTIAL,NO,,NO,0.5,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.093,,2406,LEAK,,,OTHER,MELT HOLE FROM CUST. FIRE PIT,,,,,,CLASS 3 LOCATION,0,6500,22700,0,,4.6,211600,0,240800,0,0,6,3,1,1,0,26.5,27,30,192.619(C),6/24/1993,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,2.5,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INVESTIGATION INDICATED THE CAUSE OF THE INCIDENT WAS DUE TO A CUSTOMER'S OUTDOOR FIRE PIT MELTING A HOLE IN THE PLASTIC NATURAL GAS SERVICE LINE.  SCADA HAS NO CONTROL ON THIS DISTRIBUTION SERVICE LINE FAILURE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,HEAT FROM THE CUSTOMER'S OUTDOOR FIRE PIT DAMAGED THE NATURAL GAS SERVICE LINE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BEN WARREN,DIRECTOR GAS TRANSMISSION AND DISTRIBUTION,bwarren@citizensenergygroup.com,3176912514,,,,,BEN WARREN,DIRECTOR GAS TRANSMISSION AND DISTRIBUTION,3176912514,bwarren@citizensenergygroup.com,"THE FINDINGS OF THE INVESTIGATION BY THE FIRE DEPARTMENT REVEALED THE HOMEOWNER HAD INSTALLED A FIRE PIT DIRECTLY OVER THE NATURAL GAS DISTRIBUTION SERVICE LINE.  THE NATURAL GAS SERVICE LINE IS A 1/2"" PLASTIC DISTRIBUTION SERVICE LINE INSERTED INSIDE AN ABANDON 1 1/4"" STEEL LINE.  THE HEAT FROM THE FIRE, WITHIN THE FIREPIT, HEATED THE 1 1/4"" STEEL CASING LINE THEREFORE CREATING A HOLE IN THE 1/2"" PLASTIC SERVICE LINE THAT WAS INSERTED WITHIN THE 1 1/4"" STEEL CASING LINE.  THIS HOLE ALLOWED GAS TO ESCAPE INSIDE THE CASING AND TRAVEL TO THE RESIDENTIAL HOME IT WAS SERVING, 558 N. RYBOLT AVE.  ACCUMULATION OF THE NATURAL GAS OCCURRED WITHIN THE HOME AND WAS IGNITED BY THE CUSTOMER WHEN HE TRIED TO LIGHT A CIGARETTE.  CEG'S OWN INVESTIGATION FINDINGS WERE CONSISTENT WITH THE FIRE DEPARTMENT'S."
11-09-2021,2021,20210094,36260,SUPPLEMENTAL,15007,PACIFIC GAS & ELECTRIC CO,CA,93901,36.68630315,-121.6773487,,,,,,YES,,,,10/17/2021 4:37,1319672,1319741,NATURAL GAS,,5485,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,10/16/2021 17:07,YES,OPERATOR,10/16/2021 17:19,10/16/2021 18:20,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,24,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1940,UNKNOWN,,,,,4,STEEL,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,THIRD PARTY DIG IN,CLASS 1 LOCATION,0,90860,3785,0,0,3,164550,0,259195,0,3,0,0,0,0,0,54,54,60,192.619(A)(2),06-10-1975,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DIG-IN INCIDENT,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,FARM EQUIPMENT,AGRICULTURE,NO,,,,,,YES,4,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROSA DUENAS,,r1dj@pge.com,,,,,,SUSIE RICHMOND,GAS OPS COMPLIANCE AND RISK MANAGER,925-328-5776,gsr8@pge.com,"PG&E WAS NOTIFIED OF A DIG IN AT MARKET CIRCLE AND HWY 183 IN SALINAS, CA.  FARM OPERATOR DUG AND DAMAGED TWO PG&E SUBSURFACE GAS FACILITIES: ONE 4-INCH STEEL DISTRIBUTION PIPE AND ONE 1 1/4-INCH STEEL SERVICE PIPE WITH MAOPS OF 60 PSI. PG&E CREW ARRIVED ON-SITE AND STOPPED THE FLOW OF GAS ON 10/17 AT 02:44 HOURS. THERE WERE NO INJURIES OR FATALITIES.  THERE WAS NO MEDIA REPORTED. POLICE AND FIRE DEPARTMENT WERE ONSITE.  THIS INCIDENT WAS REPORTED TO THE DOT (#1319672) AND CPUC DUE TO THE RELEASE OF GAS ESTIMATED TO BE GREATER THAN 3MMCF."
10/29/2021,2021,20210091,37292,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30506,34.368962,-83.804188,,,,YES,,,,,,10-06-2021 12:12,1318790,1318985,NATURAL GAS,,0.5,0,NO,,,,,,0,NO,,,,,,0,YES,10-06-2021 10:08,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,0.5,NO,0,10-06-2021 10:08,,,,10-06-2021 10:28,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2002,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,OTHER,TYPICAL METER SET,,,,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,0.5,0.5,,CLASS 3 LOCATION,140000,200,200,0,,6.65,3,0,140403,0,0,1,0,0,1,0,125,125,125,192.619(A)(2),8/18/1983,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,10,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"A NATURAL GAS METER ON THE SIDE OF A RESIDENTIAL BUILDING RUPTURED WHEN LIGHTNING HIT AN UNKNOWN LOCATION AND TRAVELED ALONG THE CUSTOMER'S FUEL LINE AND ARCED ONTO THE GAS METER. AN ELBOW THAT WAS PART OF THE CUSTOMER'S FUEL LINE APPEARED TO BE IN CONTACT WITH THE GAS METER AT THE POINT WHERE THE DAMAGE OCCURRED. THE INCIDENT OCCURRED DURING A THUNDERSTORM, AND ACCORDING TO THE CUSTOMER, POWER TO THE HOME HAD GONE OUT AND CAME BACK ON SHORTLY BEFORE THE FIRE OCCURRED. THE ESCAPING NATURAL GAS IGNITED AS A RESULT OF THE ARC AND DAMAGED THE EXTERIOR OF THE RESIDENTIAL BUILDING LOCATED ADJACENT TO THE METER.     ADDITIONAL NRC REPORT NUMBER 1318985 WAS CREATED FOR THE SAME EVENT AFTER A SUPPLEMENTAL CALL WAS PLACED WITH THE NRC TO UPDATE THE INITIAL TELEPHONIC NOTICE."
10/20/2021,2021,20210088,36125,SUPPLEMENTAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,NC,28310,35.14925,-79.00925,,,,,,,YES,,,9/28/2021 21:49,1318145,1318329,NATURAL GAS,,5269,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,9/28/2021 18:57,NO,,,9/28/2021 18:57,YES,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,3,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1965,UNKNOWN,,,,,8,API 5L GRADE B,UNKNOWN,STEEL,,SEAMLESS,,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 4 LOCATION,0,200000,15000,0,,4.5,23711,0,238711,1,0,0,0,0,0,0,148,148,150,192.619(A)(1),01-01-1965,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT BEING A 3RD PARTY DAMAGE AND THE CONTRACTOR DAMAGED THE LINE WHILE BORING.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,NO,,,,,,YES,48,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY ANALYST,christopher.ransome@duke-energy.com,(704) 731-4680,,,,,FARRIS BERRY,MANAGER PIPELINE SAFETY,(704) 731-4618,farris.berry@duke-energy.com,"A 3RD PARTY CONTRACTOR BORED INTO A HIGH PRESSURE 8"" STEEL DISTRIBUTION LINE WHILE INSTALLING TELECOMMUNICATION LINES. DAMAGE RESULTED IN 1 COMMERCIAL OUTAGE. EXCAVATION WAS PERFORMED ON A EXPIRED LOCATE TICKET. THE CONTRACTOR WAS AWARE THAT THEY WERE WORKING NEAR HIGH PRESSURE LINE. BETWEEN 07/27-08/05/2021 PIEDMONT WAS ON SITE WHILE THE CONTRACTOR WORKED NEAR THE GAS LINE. THE CONTRACTOR WAS ADVISED TO CONTACT PIEDMONT FOR ADDITIONAL STANDBYS WHEN NEEDED."
10/26/2021,2021,20210089,36201,SUPPLEMENTAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,60480,41.732585,-87.87868,,,,,,YES,,,,9/27/2021 19:07,1318029,1318263,NATURAL GAS,,238.9,18.5,NO,,,,,,0,YES,0,0,0,1,0,1,YES,9/27/2021 13:25,ALLOWED TO BURN OUT,,238.9,NO,0,9/27/2021 13:25,,,,9/27/2021 14:06,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,38,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2009,2008,,,,,2,ASTM D2513,UPONOR PIPE COMPANY,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,29700,8625,2845,0,,5.49,1312,102,42584,5,0,2,0,1,2,1,21,22,25,192.619(A)(2),2/16/2009,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,12.5,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,PROBING DEVICE,POLE,YES,x2581427,J.U.L.I.E.,CONTRACT LOCATOR,NO,YES,YES,15,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QUALITY ASSURANCE,lquezad@southernco.com,6305142036,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QUALITY ASSURANCE,6305142036,lquezad@southernco.com,"BLUE PEAK TENTS, INC. PUT UP A TENT ON TUESDAY, 9/21/21.  THEY UTILIZED EXISTING HOLES IN THE PARKING LOT PAVEMENT, AND MADE A NEW HOLES IN THE PARKWAY FOR THE STAKES THAT HOLD DOWN THE TENT. WHEN THE EMPLOYEES FROM BLUE PEAK TENTS, INC. CAME BACK ON MONDAY 9/27/21 TO REMOVE THE TENT, THEY USED A GASOLINE-OPERATED HYDRAULIC STAKE PULLING MACHINE TO REMOVE THE STAKES.  WHILE IN THE PROCESS OF REMOVING ONE OF THE STAKES, THERE WAS IGNITION OF NATURAL GAS. TWO EMPLOYEES FROM BLUE PEAK TENTS, INC. WERE INJURED. ONE EMPLOYEE WAS TAKEN TO THE HOSPITAL AND RELEASED THE FOLLOWING DAY, AND THE OTHER REFUSED MEDICAL ATTENTION.  AFTER STOPPING THE FLOW OF NATURAL GAS AND EXPOSING THE 2-INCH GAS MAIN, IT WAS REVEALED THAT A 1-INCH DIAMETER STAKE HAD PIERCED THE MAIN.    PART G3, QUESTION 14: WHEN SELECTING ""EXCAVATION PRACTICES NOT SUFFICIENT (OTHER)"" FROM THE DROP DOWN MENU, THERE IS NO ADDITIONAL FIELD AVAILABLE TO PROVIDE AN EXPLANATION, AS REQUESTED BY PHMSA AID PERSONNEL; THEREFORE, THE EXPLANATION IS PROVIDED HERE IN PART H.  EXCAVATION PRACTICES NOT SUFFICIENT (OTHER) MEANS THE EXCAVATOR EXCAVATED OUTSIDE THE SCOPE OF THE ONE CALL TICKET."
10/27/2021,2021,20210090,35924,SUPPLEMENTAL FINAL,22182,WASHINGTON GAS LIGHT CO,VA,22193,38.65029,-77.32773,,,,,,YES,,,,10/18/2021 17:21,1319785,1319926,NATURAL GAS,,47.5,0,NO,,,,,,0,NO,,,,,,0,YES,9/26/2021 17:15,OPERATOR/CONTRACTOR,,47.5,NO,3,9/26/2021 17:40,,,,9/26/2021 18:25,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1997,1997,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,OTHER,METER & REGULATOR - ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,VEHICULAR IMPACT,CLASS 4 LOCATION,574600,18000,1120,383,ADMIN FEE - $383.00,5.31,252,0,594355,0,0,1,1,0,1,0,30,30,33,192.619(A)(2),3/18/1997,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE CAUSED BY VEHICULAR IMPACT AND NOT CONTROLLER(S) OR CONTROL ROOM ISSUES.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,YES,,,YES,YES,"CITATIONS: UNREASONABLE REFUSAL, EXPIRED REGISTRATION AND OPERATING AN UNINSURED VEHICLE",YES,UNKNOWN,PASSENGER CAR,ROADWAY,75,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,RICHARD FITZPATRICK,SUPERVISOR DOT COMPLIANCE,richardfitzpatrick@washgas.com,7036397825,,SHANNON MALONEY,manager dot compliance,703-750-5558,SHANNON MALONEY,MANAGER DOT COMPLIANCE,703-750-5558,smaloney@washgas.com,"ON 9/26/2021 AT APPROXIMATELY 17:15 HRS A VEHICLE TRAVELLING FROM HEREFORD RD TO SOUTHBOUND MINNEVILLE RD. LEFT THE ROADWAY AND TRAVELLED APPROXIMATELY 90 FEET AND STRUCK A METER SET ASSEMBLY SUPPLIED BY A 3/4"" NATURAL GAS SERVICE, LOCATED AT 13950 ANDORRA DR. WOODBRIDGE, VA. PRINCE WILLIAM COUNTY FIRE BOARD NOTIFIED WASHINGTON GAS. WASHINGTON GAS RESPONDED AND LOCATED THE NATURAL GAS SERVICE AND OBTAINED GAS OFF BY SQUEEZE IN THE AREA OF THE FRONT YARD OF THE ABOVE ADDRESS. THE DRIVER WAS TRANSPORTED TO THE LOCAL HOSPITAL FOR PRECAUTIONARY MEASURES.  THE NATURAL GAS SERVICE LINE WAS CAPPED OFF DUE TO STRUCTURAL DAMAGE TO THE RESIDENCE.    THIS REPORT WAS DELAYED DUE TO THE UNKNOWN ESTIMATED PROPERTY DAMAGE AND SITE ACCESS LIMITATIONS."
10-12-2021,2021,20210087,36110,SUPPLEMENTAL FINAL,6141,NEW MEXICO GAS COMPANY,NM,87501,35.6803838,-105.9243061,,,,,,YES,,,,9/13/2021 20:55,1316663,1317031,NATURAL GAS,,3.8,0,NO,,,,,,0,YES,1,0,0,0,0,1,YES,9/13/2021 10:50,OPERATOR/CONTRACTOR,,2.3,NO,0,9/13/2021 10:50,NO,,,9/13/2021 9:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,24,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1971,1971,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,NO,0.75,API 5L,UNKNOWN,STEEL,,SEAMLESS,,0.113,,,,,,,OTHER,,,,,,,,,AN IGNITION OCCURRED WHEN A NEW MEXICO GAS COMPANY (NMGC) CONSTRUCTION CREW CUT INTO A PRESSURIZED (55 PSIG) 3/4-INCH STEEL SERVICE WITH FOUR-WHEEL CUTTERS TO ISOLATE AND PLUG THE SERVICE LINE FOR ABANDONMENT.,CLASS 3 LOCATION,0,0,0,0,,15.21,58,0,58,0,0,0,1,0,0,0,55,55,60,192.619(A)(1),10/27/2016,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,0.5,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,AN IGNITION OCCURRED WHEN A NEW MEXICO GAS COMPANY (NMGC) CONSTRUCTION CREW CUT INTO A PRESSURIZED (55 PSIG) 3/4-INCH STEEL SERVICE WITH FOUR-WHEEL CUTTERS TO ISOLATE AND PLUG THE SERVICE LINE FOR ABANDONMENT.  CREW FAILED TO FOLLOW PROCEDURE.,,,YES,,,OTHER MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANDREA MARTINEZ,PIPELINE SAFETY MANAGEMENT SYSTEMS MANAGER,andrea.martinez@nmgco.com,505-697-3518,,ANDREA MARTINEZ,andrea.martinez@nmgco.com,505-427-6343,TOM BULLARD,VP ENG-GAS MGMT-TECH SERVICES,505-697-3599,tom.bullard@nmgco.com,"ON 9/13/2021 AT 10:50 AM, WHILE A CREW WAS ISOLATING AND RETIRING A SERVICE, AN IGNITION OCCURRED WHEN A NEW MEXICO GAS COMPANY (NMGC) CONSTRUCTION CREW CUT INTO A PRESSURIZED 3/4-INCH STEEL SERVICE WITH FOUR-WHEEL CUTTERS.  THE THREE-MAN CREW (ACTING FOREMAN & 2 CREWMEN) ARRIVED TO RETIRE THE 3/4-INCH STEEL SERVICE AND DISCOVERED THAT NEITHER CREW MEMBER NOR THE ACTING FOREMAN HAD BROUGHT THE SAW TO CUT THE ASPHALT TO ACCESS THE SERVICE TEE CONNECTION AND PROPERLY ISOLATE THE SERVICE FOR RETIREMENT.  THE CREW DECIDED TO CONTINUE THE JOB WITHOUT RETURNING TO THE SHOP TO GET THE SAW, AND INSTEAD DECIDED TO PROCEED TO MAKE THE REPAIR HOT WITH WHAT THEY DESCRIBED AS A CUT AND PLUG PROCEDURE.  DURING THE CUT AND PLUG, AN IGNITION OCCURRED, AND ONE CREWMEN SUFFERED FIRST DEGREE BURNS, AND THE OTHER SUFFERED FIRST AND SECOND DEGREE BURNS.  NEITHER THE ACTING FOREMAN NOR THE CREWMEN REPORTED THE IGNITION FIRE OR INJURIES UNTIL APPROXIMATELY 14:30 THAT AFTERNOON WHEN CREWMAN #2 CALLED THE SUPERVISOR AND REPORTED THAT A FLASH HAD OCCURRED, AND HE HAD BEEN INJURED.  HE WAS TOLD TO SEEK MEDICAL TREATMENT.  HE WAS SEEN BUT RELEASED BY CONCENTRA.  LATER THAT AFTERNOON, ALL THREE MEMBERS OF THE CREW REPORTED TO THE OFFICE FOR INTERVIEWS AT THE SANTA FE OFFICE AT APPROXIMATELY 17:20 AND UPON DISCOVERY OF THE SEVERITY OF THEIR INJURIES, THE CREWMEN WERE SENT THE HOSPITAL BY THE AREA MANAGER.  BOTH CREWMEN PROCEEDED TO THE HOSPITAL, CREWMAN #2 WAS ADMITTED TO THE HOSPITAL AS THE RESULT OF THIS INJURIES, AND CREWMAN #1 WAS TREATED AND RELEASED THAT EVENING. THE INCIDENT MET REPORTABLE CRITERIA WHEN CREWMAN #2 WAS ADMITTED TO THE HOSPITAL, AND COULD NOT BE TESTED FOR DRUG AND ALCOHOL DUE TO HIS ADMITTANCE TO THE HOSPITAL.  THE ACTING FOREMAN AND CREWMAN #1 WERE DRUG AND ALCOHOL TESTED.  GAS ODORANT TESTING WAS PERFORMED BY NM GAS AT 21:11.  READINGS CONFIRMED PROPER ODORANT AT 0.53% GAS-IN-AIR. CREW FAILED TO FOLLOW PROCEDURES."
10-11-2021,2021,20210086,36295,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,MI,48209,42.2924734,-83.1425552,,,,,,,,YES,BAG AND STOP SYSTEM,9/13/2021 10:24,1316565,1316953,NATURAL GAS,,2.1,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,09-11-2021 17:08,,,,09-11-2021 17:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,YES,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1913,UNKNOWN,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,OTHER,UNKNOWN,,,,,,CLASS 3 LOCATION,20000,1000,1000000,1000000,"DAMAGE TO GREAT LAKES WATER AUTHORITY, ATT, COMAST, AND DTE ELECTRIC.",2.75,6,0,2021006,4,0,7,0,0,7,4,2,2,2,192.619(A)(1),1/20/1970,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"THE UNEXPECTED GROUND MOVEMENT RESULTED IN TWO MAJOR HEAVE AREAS AND DAMAGE TO EXISTING BUILDINGS, PAVEMENT, AND UTILITY STRUCTURES INCLUDING DTE GAS INFRASTRUCTURE AT/NEAR THE INTERSECTION OF FORT STREET AND DEARBORN STREET IN DETROIT, MICHIGAN.  INVESTIGATIONS THUS FAR CONFIRM THE GROUND FAILURE OCCURRED DUE TO A RELATIVELY RAPID LOADING OF A LAYER OF SOFT CLAYS BETWEEN 25 AND 40 FT BELOW THE GROUND SURFACE.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRENAE F SMITH,MANAGER OF CODES AND STANDARDS,frenae.smith@dteenergy.com,13134601681,,,,,FRENAE F SMITH,MANAGER OF CODES AND STANDARD,13134601681,frenae.smith@dteenergy.com,"9/12/21 GROUND HEAVE 10015 WEST FORT & DEARBORN STREET: GROUND HEAVE IMPACTED THE FOLLOWING UTILITIES: GREAT LAKES WATER AUTHORITY (GLWA), ATT, COMCAST, DTE ELECTRIC, AND DTE GAS (6-INCH CI 2 PSI, 16-INCH CI 10PSI, 24-INCH STEEL 145PSI). THE INVESTIGATION IS ONGOING WITH A UNIFORMED ICS (CITY OF DETROIT, MDOT, GLWA, DTE GAS) AND NO CAUSE HAS BEEN DETERMINED YET. A SUPPLEMENTAL REPORT WILL BE FILED WITH MORE DETAILS AND FOLLOW-UP OF THIS EVENT.     1/24/2022 UPDATE ON THE INCIDENT CAUSE: ON SEPTEMBER 11, 2021, SIGNIFICANT, UNEXPECTED GROUND MOVEMENT RESULTED IN TWO MAJOR HEAVE AREAS AND DAMAGE TO EXISTING BUILDINGS, PAVEMENT, AND UTILITY STRUCTURES INCLUDING DTE GAS INFRASTRUCTURE AT/NEAR THE INTERSECTION OF FORT STREET AND DEARBORN STREET IN DETROIT, MICHIGAN.  INVESTIGATIONS THUS FAR CONFIRM THE GROUND FAILURE OCCURRED DUE TO A RELATIVELY RAPID LOADING OF A LAYER OF SOFT CLAYS BETWEEN 25 AND 40 FT BELOW THE GROUND SURFACE. DTE UNDERSTANDS THAT THE RELATIVELY RAPID LOADING WAS CAUSED BY THE INCREASE IN HEIGHT AND WEIGHT OF A MILL SCALE STOCKPILE AT THE FORT IRON AND METAL FACILITY.  THE GROUND FAILURE OCCURRED CONCENTRICALLY AROUND THE LARGE STOCKPILE OF MATERIAL LOCATED AT THE PROPERTY, A METAL SCRAP YARD OWNED AND OPERATED BY FORT IRON & METAL COMPANY. ON INFORMATION AND BELIEF, THE MILL SCALE MATERIAL WAS STOCKPILED TO SOME DEGREE AT THIS LOCATION BY FORT SINCE AT LEAST MAY 2019."
10-01-2021,2021,20210084,35921,SUPPLEMENTAL,2652,NSTAR GAS COMPANY,MA,1754,42.42682,-71.45641,,,YES,,,,,YES,TD WILLIAMSON THREE WAY STOPPERS,09-02-2021 19:45,1315634,"1315635, 1315730",NATURAL GAS,,1,0,YES,0,0,0,0,1,1,NO,,,,,,0,YES,09-02-2021 16:15,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,4,09-02-2021 18:35,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,09-02-2021 16:33,09-02-2021 17:12,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,4,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1968,UNKNOWN,,,,,2,API5L,UNKNOWN,STEEL,,OTHER,UNKNOWN AT THIS TIME,0.154,,,,,,,OTHER,,,,,,,,,UNKNOWN TILL COMPLETION OF INCIDENT ANALYSIS,CLASS 3 LOCATION,212051,15874,38676,0,,0,0,0,266601,0,0,1,3,0,3,0,58,56.8,60,192.619(C),07-01-1970,PRESSURE DID NOT EXCEED MAOP,DRIP,,0.1,,NO,,,,,OTHER,LEAK INVESTIGATION,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SYSTEM NEVER EXCEEDED MAOP THUS NO INVESTIGATION WAS REQUIRED,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MEGGAN PENA,MANAGER OPERATIONS GAS COMPLIANCE,meggan.pena@eversource.com,5084689956,,MEGGAN PENA,meggan.pena@eversource.com,5084689956,MEGGAN PENA,MANAGER OPERATIONS GAS COMPLIANCE,5084689956,meggan.pena@eversource.com,"REPORT FILED ON BY HALF OF NSTAR GAS COMPANY D/B/A EVERSOURCE ENERGY. BASED UPON THE INITIAL NARRATIVE PROVIDED BY THE MAYNARD FIRE DEPARTMENT TO EVERSOURCE, ON SEPTEMBER 2, 2021 AT 16:14, THE MAYNARD FIRE DEPARTMENT DISPATCH RESOURCES TO 27 PARK ST MAYNARD, MA DUE TO AN ODOR CALL. THE MAYNARD FIRE DEPARTMENT ARRIVED ON SITE AT 16:17 TO A STRUCTURE FIRE. EVERSOURCE RECEIVED A CALL FROM THE MAYNARD FIRE DEPARTMENT AT 16:33 NOTIFYING EVERSOURCE OF THE SUBJECT STRUCTURE FIRE. EVERSOURCE COORDINATED WITH THE MAYNARD FIRE DEPARTMENT, MASSACHUSETTS STATE FIRE MARSHALL, AND STATE REGULATORY AGENCY ON SITE. THE SITUATION WAS MADE SAFE THROUGH A MAINLINE REPAIR ON SEPTEMBER 3, 2021.  A SECTION OF THE MAIN WITH A COUPLING WAS SECURED AND DELIVERED TO THE MASSACHUSETTS MATERIAL RESEARCH FACILITY FOR 3RD PARTY ANALYSIS. NEITHER THE MAYNARD FIRE DEPARTMENT NOR THE STATE FIRE MARSHALL REPORTS HAVE BEEN RELEASED AT THIS TIME. PLEASE NOTE THE FOLLOWING AS IT RELATES TO THIS REPORT:          PART A.4, A.12 THIS WAS THE TIME THE COMPANY COMMENCED A LEAK INVESTIGATION DURING WHICH GAS READINGS WERE DETECTED. THE FINAL FAILURE AND CAUSE OF THE INCIDENT IS STILL PENDING THE INVESTIGATION.  PART A.21 THE COMPANY RESPONDED YES BASED UPON THE INITIAL NARRATIVE PROVIDED BY THE MAYNARD FIRE DEPARTMENT AND GAS READINGS FOUND IN NEAR PROXIMITY TO THE STRUCTURE FIRE.  NEITHER THE FIRE DEPARTMENT NOR THE STATE FIRE MARSHAL HAVE ISSUED THEIR FINDINGS AS TO WHETHER RELEASED GAS CAUGHT FIRE.  PART A.21.A THE TIME THE MAYNARD FIRE DEPARTMENT ARRIVED ON SITE TO A STRUCTURE FIRE.   PART A.21.D PER ""SECTION III. CONCLUSION"" OF THE MASSACHUSETTS FIRE DISTRICT FOURTEEN'S REGIONAL FIRE INVESTIGATION TEAM FIRE ORIGIN AND CAUSE INVESTIGATION REPORT, ISSUED TO EVERSOURCE ON OCTOBER 13, 2021, ""THE MOST PLAUSIBLE HYPOTHESIS IS THAT OF FUEL GAS EXPLOSION. IT IS BELIEVED TO BE AN ACCIDENTAL LOW ORDER FUEL GAS EXPLOSION CAUSED [THE] FIRE.""  PART A.7,A.21.C, D2.F  VALUES DEFAULTED TO 1 AND 0. THE AMOUNT OF GAS RELEASE IS UNKNOWN AT THIS TIME.    PART D.2.A THE PUBLIC AND NON-OPERATOR PRIVATE PROPERTY DAMAGE IS CURRENTLY BASED ON A PROPERTY ASSESSMENT PROVIDED BY THE FIRE DEPARTMENT AS WELL AS COSTS ASSOCIATED WITH  LANDSCAPING, PAVING AND CONCRETE.   PART D.2.B THE REPAIR COST INCLUDES THE REPAIR COSTS AS WELL AS THE FOLLOW UP LEAK SURVEY COSTS    PART E.2 AN AVERAGE OPERATING PRESSURE WAS OBTAINED PRIOR TO THE INCIDENT.  PART E.3.B THE MAIN WAS INSTALLED IN 1968 PRE-CODE. THE DATE FOR MAOP WAS DEFAULTED TO 7/1/1970 AS THAT WAS WHEN 192.619(C) WAS ESTABLISHED.                                                                                                      PART E.5 THE DRIP REFERENCED IS A DRIP ODORIZER - Z9000                                                                                         PART E.6 THE COMPANY TOOK MULTIPLE READINGS NONE OF WHICH REACHED OR EXCEEDED 0.15%. THE READING PROVIDED WAS THE FIRST READILY DETECTABLE LEVEL RECORDED AT 0.07. THIS REPORT FUNCTIONALITY ROUNDED THE NUMBER UP TO 0.1."
9/20/2021,2021,20210080,37226,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,AZ,85226,33.32135,-111.92575,,,,,,YES,,,,8/26/2021 0:00,1314811,1314910,NATURAL GAS,,7,0,NO,,,,,,0,YES,0,0,0,0,4,4,YES,8/26/2021 9:30,ALLOWED TO BURN OUT,,7,YES,20,8/26/2021 9:55,,,,8/26/2021 9:55,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,44,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1999,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,NO,1,ASTM D2513,PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,5000000,43129,4000,0,,38.57,270,0,5047399,6,0,1,0,0,1,6,56,56,60,192.619(A)(2),07-12-1999,PRESSURE DID NOT EXCEED MAOP,NONE,,0.3,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,THERMAL-OXIDATIVE DEGRADATION,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR DIVISION COMPLIANCE,shawn.brink@swgas.com,602-484-5489,602-484-5322,SHAWN BRINK,shawn.brink@swgas.com,602-484-5489,ROBERT MCGEE,DIRECTOR CENTRAL SUPPORT,602-484-5367,robert.mcgee@swgas.com,"PL 2021-0128    SOUTHWEST GAS CORPORATION (SWG) RESPONDED TO A REPORTED FIRE AT 4940 WEST RAY ROAD IN CHANDLER CALLED IN BY THE FIRE DEPARTMENT AT 09:30.  SWG CONSTRUCTION TECHNICIAN RESPONDED TO FIND A STRIP-MALL THAT APPEARED TO BE DAMAGED BY AN EXPLOSION.  FIRE DEPARTMENT REPORTED THAT FOUR PEOPLE WERE TRANSPORTED TO THE HOSPITAL WITH INJURIES.  SWG CREWS RESPONDED AND CONTROLLED THE FLOW OF GAS BY SQUEEZING THE 2-INCH PLASTIC PIPELINE THAT SUPPLIES GAS TO THE COMMERCIAL PROPERTY RESULTING IN AN OUTAGE OF SEVEN ACTIVE ACCOUNTS (SIX COMMERCIAL AND ONE RESIDENTIAL).      NOTIFICATION WAS MADE TO PHMSA VIA THE NATIONAL RESPONSE CENTER (NRC) ON AUGUST 26, 2021 AT 11:09 AND WAS GIVEN NRC REPORT #1314811.  AN UPDATE WAS PROVIDED TO THE NRC ON AUGUST 27, 2021 AT 11:31 AND WAS GIVEN NRC REPORT #1314910.  NOTIFICATION WAS MADE TO CHEMICAL SAFETY AND HAZARD INVESTIGATION BOARD (CSB) ON AUGUST 26,2021 AT 12:05.      THE APPARENT LEAK CAUSE IS LISTED AS G5 - PIPE, WELD, OR JOINT FAILURE.  THE INCIDENT INVESTIGATION IS STILL ONGOING, AND A SUPPLEMENTAL REPORT WILL BE SUBMITTED UPON COMPLETION OF THE INVESTIGATION BY SWG.    NOTE:  FOR PART A, #10, THE ESTIMATED VOLUME OF GAS RELEASED THAT IS IDENTIFIED REPRESENTS AN ESTIMATE THAT PRESUMES A CRACK THAT IS LEAKING AT 56 PSI, BEGINNING AT THE TIME OF THE INITIAL REPORT OF THE INCIDENT AND ENDING AT THE TIME THE PIPELINE WAS SHUT DOWN.  HOWEVER, THE ACTUAL AMOUNT OF GAS LOSS IS UNKNOWN BECAUSE THE TIME THE GAS PIPELINE BEGAN LEAKING IS UNKNOWN.    SUPPLEMENTAL REPORT:    LABORATORY DATA ANALYSIS SHOWS THE LEAK WAS CAUSED BY THERMAL-OXIDATIVE DEGRADATION EXTENDING FROM THE INNER WALL TO THE MID-WALL OF THE TUBING THAT RESULTED IN A THROUGH-WALL AXIAL CRACK.    SECTION G5 WAS UPDATED FROM ""SLIT CRACK"" TO ""THERMAL-OXIDATIVE DEGRADATION""."
9/24/2021,2021,20210083,35978,SUPPLEMENTAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95126,37.325993,-121.911497,,,,,,YES,YES,,,8/25/2021 13:53,1314710,1314934,NATURAL GAS,,6107,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,300,8/25/2021 9:55,,,,8/25/2021 10:03,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,32,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,UNKNOWN,,,,,3,STEEL,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,498000,0,0,,0,0,0,498000,15,0,28,0,1,28,15,50,50,60,192.619(A)(2),06-10-1975,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DIG-IN INCIDENT,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,X118101646,811 DIG,UTILITY OWNER,YES,NO,YES,23,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROSA DUENAS,GAS PROGRAM MANAGER,rosa.duenas@pge.com,510-298-7063,,SUSIE RICHMOND,gsr8@pge.com,,ROSA DUENAS,GAS PROGRAM MANAGER,510-298-7063,rosa.duenas@pge.com,"A THIRD-PARTY CONTRACTOR DAMAGED A UN-MARKED 3"" STEEL GAS MAIN DURING HORIZONTAL BORING.  THE 3"" GAS MAIN WAS NOT LOCATED BY PG&E AND WAS STRUCK BY A 10"" REAMER CAUSING A RELEASE OF GAS. GAS TRAVELED IN STORM AND SEWER SYSTEMS AS WELL AS COMMUNICATIONS VAULTS. CREWS ON SITE VENTED THE GAS TO PREVENT FURTHER MIGRATION AND ISOLATE. SAFE ZONES WERE ESTABLISHED, AND THE FD ASSISTED WITH EVACUATIONS WITHIN THE ESTABLISHED ZONE. THERE WERE NO INJURIES AND/OR FATALITIES. THIS INCIDENT IS BEING REPORTED DUE TO THE DAMAGE THRESHOLD REPORTING CRITERIA OF $122K+."
