REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
8/13/2021,2021,20210070,36310,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,MI,48180,42.20228,-83.26569,,,,,,,,YES,EXPANSION STOPPER,07-07-2021 11:24,1309932,1310302,NATURAL GAS,,3.5,0,NO,,,,,,0,YES,1,0,0,0,0,1,YES,07-07-2021 09:30,OPERATOR/CONTRACTOR,,3.5,NO,0,07-07-2021 10:13,,,,07-07-2021 10:30,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,YES,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,SERVICE TEE,1959,UNKNOWN,,,,,,,,STEEL,,OTHER,CAST FITTING,UNKNOWN,,,,,,,LEAK,,,OTHER,3/4INCH SERVICE TEE BROKEN OFF,,,,,,CLASS 3 LOCATION,0,1800,243,0,,2.53,9,0,2052,0,0,1,0,1,1,0,10,10,10,192.619(A)(1),09-04-1959,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,NO,YES,OTHER,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,NATURAL GAS,YES,B11400158,N/A,FACILITY OWNER,YES,YES,YES,8,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRENAE F SMITH,MANAGER OF CODES AND STANDARDS,frenae.smith@dteenergy.com,13134601681,,,,,FRENAE F SMITH,MANGER OF CODES AND STANDARD,13134601681,frenae.smith@dteenergy.com,"ON WEDNESDAY, JULY 7, 2021, AT APPROXIMATELY 9:30 AM A GENERAL FITTER (GF) WAS EXCAVATING A 3/4-INCH STEEL GAS SERVICE LINE IN A CUSTOMER'S LAWN TO COMPLETE A SERVICE RENEWAL. DURING THE COURSE OF THE WORK ACTIVITIES, THE 3/4-INCH STEEL GAS SERVICE LINE WAS BROKEN AT THE 3/4-INCH OUTLET OF THE SERVICE TEE, AND A 240 VOLT ENERGIZED ELECTRIC CABLE SUPPLYING STREET LAMPS WAS SEVERED. IT IS BELIEVED THAT THE SEVERED ELECTRICAL CABLES SERVED AS AN IGNITION SOURCE, IGNITING THE GAS WITHIN THE EXCAVATION. DURING THE RESULTING FIRE, THE GF SUFFERED INJURIES TO THE EXTENT THAT EMS RESPONDED AND TRANSPORTED THE EMPLOYEE TO THE HOSPITAL FOR TREATMENT. THE ROOT CAUSE IS THAT GENERAL FITTER AND FITTER FAILED TO FOLLOW THE PROCEDURE AND HAVE SEPARATED FROM THE COMPANY. SPECIFICALLY, FAILURE TO FOLLOW DISTRIBUTION & TRANSMISSION PROCEDURE(D&TP) 1.1 ""PREVENTING ACCIDENTAL IGNITION"", D&TP1.6 ""ENERGY GAS EXCAVATION AND CONFINED SPACE ENTRY,"" AND D&TP 4.6 ""IDENTIFYING AND PROTECTING UNDERGROUND UTILITIES, CONDUITS, AND STRUCTURES."""
6/24/2021,2021,20210058,35425,ORIGINAL,15359,BLACK HILLS ENERGY,IA,52057,42.4845752,-91.4585804,,,,YES,,,,,,6/23/2021 11:42,1308564,,NATURAL GAS,,1,0,NO,,,,,,0,NO,,,,,,0,YES,6/18/2021 13:16,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,NO,25,6/19/2021 13:45,,,,6/19/2021 13:40,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2007,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,NO,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,"PRIMARY FIRE FROM GARBAGE OR DUMPSTER MELTED THE ALUMINUM REGULATOR AND METER SET. 13 PSIG OF GAS LEAKED AND IGNITED OUT OF THE BODY OF THE REGULATOR WITH A .25"" HOLE.",CLASS 1 LOCATION,25000,5000,200,0,NO OTHER COST,6.64,7,0,30207,2,0,1,0,0,1,2,13,13,13,192.619(A)(2),07-07-2014,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,ANTHONY ENGLING,PIPE LINE SAFETY PROFESSIONAL,tony.engling@blackhillscorp.com,563-585-4014,563-583-0850,ALLAN WICAL,allan.wical@blackhillscorp.com,563-927-1017,ANTHONY ENGLING,PIPE LINE SAFETY PROFESSIONAL,563-585-4014,tony.engling@blackhillscorp.com,GARBAGE/ DUMPSTER FIRE CAUSED DAMAGE TO BLACK HILLS ENERGY METER SET AND REGULATOR. THE FIRE MELTED THE REGULATOR CAUSING IGNITION. MANCHESTER IOWA FIRE DEPARTMENT HAD THE GAS SHUT OFF BY THE TIME THE BHE TECH ARRIVED.
7/14/2021,2021,20210063,35898,SUPPLEMENTAL,18496,SOUTHERN CONNECTICUT GAS CO,CT,6461,41.21948,-73.10062,,,YES,,,,,,,06-07-2021 13:24,1307077,1307343,NATURAL GAS,,38,0,YES,0,0,0,1,0,1,NO,,,,,,0,YES,06-07-2021 08:59,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,17,NO,50,06-07-2021 09:16,,,,06-07-2021 09:16,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1988,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY 1,000 SCFH OR HIGHER",NO,,YES,,,,STEEL,,OTHER,SERVICE REGULATOR BODY,UNKNOWN,,,,,,,OTHER,,,,,,,,,"THE SERVICE REGULATOR WAS DAMAGED BY BEING HIT BY A COMMERCIAL LAWN MOWER, BREAKING THE OPERATING DIAPHRAM OFF OF THE REGULATOR BODY EXPOSING THE REGULATOR ORIFICE RESULTING IN A LEAK.",CLASS 2 LOCATION,35000,5000,5000,0,THESE ARE ESTIMATES ONLY. ACTUAL COSTS NOT YET KNOWN.,2,76,0,45076,1,0,0,0,0,0,1,57,57,60,192.619(A)(2),3/25/1994,PRESSURE DID NOT EXCEED MAOP,DRIP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS THE RESULT OF DAMAGE FROM A LAWWNMOWER BREAKING THE SERVICE REGULATOR ON THE RISER RESULTING IN A LEAK. NO CONTROL ROOM ACTIONS RESULTED IN THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,NO,,,,,,UNKNOWN,UNKNOWN,MOTORCYCLE/ATV,OFF-ROAD,0,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN GERETY,MANAGER OF TECHNICAL SERVICES,kgerety@soconngas.com,203-795-7767,203-795-7784,JOE MASELLI,jmaselli@soconngas.com,203-650-7665,AL LANGLAND,VICE PRESIDENT,203-257-5855,al.langland@avangrid.com,"AT 08:59 AM JUNE 7, 2021, SCG RECEIVED A CALL FROM THE MILFORD FIRE DEPARTMENT REGARDING A GAS FIRE INVOLVING A VEHICLE AT 500 BIC DRIVE BUILDING #4 IN MILFORD. SCG FIRST RESPONDERS WERE INFORMED THAT A COMMERCIAL TYPE LAWN MOWER HAD STRUCK THE GAS SERVICE REGULATOR TO THE ADDRESS RESULTING IN A GAS LEAK AND FIRE. THE FIRE DEPARTMENT REPORTED THAT APPROXIMATELY 50 OCCUPANTS OF THE BUILDING WERE EVACUATED. THE FIRE WAS EXTINGUISHED BY THE MILFORD FIRE DEPARTMENT. THE GAS WAS SHUT OFF TO THE BUILDING BY SCG. THE OPERATOR OF THE LAWNMOWER SUSTAINED BURNS FROM THE GAS FIRE, AND WAS TAKEN TO THE HOSPITAL.    SCG HAS LEARNED THAT THE OPERATOR OF THE LAWNMOWER DIED OF HIS INJURIES ON JULY 2, 2021. THIS SUPPLEMENTAL REPORT UPDATES THE NUMBER OF FATALITIES FROM ""0"" TO ""1"" TO REFLECT THE DEATH OF THE LAWNMOWER OPERATOR."
6/24/2021,2021,20210059,35433,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,AR,72774,35.927711,-94.185636,,,,,,YES,,,,06-07-2021 11:07,1307059,1307271,NATURAL GAS,,56.71,0,NO,,,,,,0,YES,0,0,0,0,1,1,YES,06-06-2021 13:30,OTHER,WEST FORK FIRE DEPARTMENT,56.71,NO,1,06-06-2021 14:00,NO,,,06-06-2021 14:32,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,STEEL,,OTHER,ANODE LESS RISER,UNKNOWN,,,,,,,OTHER,,,,,,,,,VACANT RESIDENTIAL METER SET DAMAGED BY VEHICLE,CLASS 3 LOCATION,100000,0,957,0,COST ESTIMATE WAS ON THE WEST FORK POLICE REPORT,3.47,197,0,101154,0,0,0,0,0,0,0,35,35,60,192.619(A)(2),06-11-2019,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,UNKNOWN,,,,,,UNKNOWN,UNKNOWN,PASSENGER CAR,ROADWAY,75,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PRESTON WALKER,PIPELINE SAFETY PROFESSIONAL,preston.walker@blackhillscorp.com,(479)601-8392,,PRESTON WALKER,preston.walker@blackhillscorp.com,(479)601-8392,PRESTON WALKER,PIPELINE SAFETY PROFESSIONAL,(479)601-8392,preston.walker@blackhillscorp.com,ON JUNE 6 2021 @ 2:00 PM BLACK HILLS ENERGY WAS NOTIFIED OF A DAMAGED A/G FACILITY LOCATED AT 140 MAIN STREET AT THE INTERSECTION OF MAIN STREET & WEBBER STREET IN WEST FORK AR.BHA OPERATIONS TECH WAS DISPATCHED @ 2:03 PM AND ARRIVED ON THE SCENE AT 2:32 PM TO DISCOVER THAT A VEHICLE HAD LEFT THE ROADWAY AND STRUCK A VACANT RESIDENTIAL METER LOOP RESULTING IN IGNITION OF NATURAL GAS. THE DRIVER WAS EXITING THROUGH THE VEHICLE WINDOW WHEN THE POLICE DEPARTMENT ARRIVED AND CRAWLED TOWARD THE POLICE OFFICER AND THE OFFICER ASSISTED THE DRIVER TO A SAFE LOCATION. THE DRIVER WAS TRANSPORTED TO WASHINGTON REGIONAL HOSPITAL FOR HIS INJURIES. WEST FORK FIRE DEPARTMENT HAD EXTINGUISHED THE FIRE PRIOR TO THE BHEA OPERATIONS TECH ARRIVAL. BHEA MAINTENANCE TECHS WERE DISPATCHED TO THE SCENE AND UTILIZED A SQUEEZE TOOL TO SHUT OFF THE GAS SUPPLY BELOW GRADE & UPSTREAM OF THE EFFECTED VACANT SERVICE RISER. A TEMPORARY PLUG WAS INSTALLED ON THE DAMAGED RISER. THE VACANT RISER WAS RETIRED OUT OF SERVICE ON JUNE 15 TH. 2021.
6/22/2021,2021,20210057,35419,ORIGINAL FINAL,15359,BLACK HILLS ENERGY,NE,68521,40.8473585,-96.6822531,,,,,,,YES,,,5/28/2021 9:04,1306246,,NATURAL GAS,,4033.49,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,2,5/22/2021 9:39,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,5/22/2021 10:20,5/22/2021 10:20,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,NO,YES,YES,UNCASED,,,,,,,,,,INVESTOR OWNED,,MAIN,,1986,UNKNOWN,,,,,6,UNKNOWN,UNKNOWN,STEEL,,SEAMLESS,,0.156,,,,,,,MECHANICAL PUNCTURE,1.5,3,,,,,,,,CLASS 3 LOCATION,0,10000,10000,1000,ALL COSTS OF REPAIR HAVE NOT BEEN FULLY ESTIMATED,4.3972,17736,0,38736,1,0,9,0,0,0,1,70,70,74,192.619(A)(1),8/28/1986,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE CONTROL ROOM WAS NOT A FACTOR IN THIS EXCAVATION DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,YES,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,211303017,,CONTRACT LOCATOR,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TOM DORSHORST,PIPELINE SAFETY PROFESSIONAL,tom.dorshorst@blackhillscorp.com,402 858 3602,,SAME AS PREPARER,,,TOM DORSHORST,PIPELINE SAFETY PROFESSIONAL,402 858 3602,tom.dorshorst@blackhillscorp.com,"ROAD AND BRIDGE WORK WERE BEING DONE BY K2 CONSTRUCTION FOR THE CITY OF LINCOLN NE ON THE N 27TH STREET BRIDGE CROSSING SALT CREEK.  BLACK HILLS ENERGY (BHE) HAS A 6-INCH STEEL DISTRIBUTION MAIN ATTACHED AND SUPPORTED UNDER THE BRIDGE.   K2 CONSTRUCTION HAD AN 811 LOCATE TICKET TO DO EXCAVATE AT THIS LOCATION.  THIS MAIN WAS ACCURATELY LOCATED BY BHE PRIOR TO THE INCIDENT.  THE MAIN TRANSITIONED FROM THE BRIDGE TO GO UNDERGROUND ON THE NORTH SIDE WHERE IT WAS HIT.  PRIOR TO INCIDENT, BHE WAS PREPARING TO INSTALL STOPPLE FITTINGS AND VALVES ON THE NORTH AND SOUTH SIDE OF THIS BRIDGE CROSSING.  THE INTENT WAS TO BE ABLE TO ISOLATE THE SECTION OF MAIN ON THE BRIDGE TO ALLOW A QUICK AND SAFE WAY TO STOP GAS FLOW IF ANY DAMAGE OCCURRED DURING BRIDGE REPAIR.  K2 CONSTRUCTION WAS AWARE OF THE GAS MAIN ON THE NORTH SIDE AND BHE'S EFFORT TO INSTALL VALVES DID NOT WAIT FOR BHE TO FINISH INSTALLATION.  ON SATURDAY MAY 22ND, K2 CONSTRUCTION CONTINUED WITH THIS PROJECT AND DUG IN THE TOLERANCE ZONE WITH AN EXCAVATOR DIRECTLY OVER THE PIPELINE.  THIS PUNCTURED THE 6-INCH MAIN CAUSING A 1.5-INCH BY 3-INCH HOLE ALLOWING BLOWING NATURAL GAS TO ESCAPE TO ATMOSPHERE.  911 WAS CALLED BY THE EXCAVATOR AND LINCOLN POLICE AND FIRE DEPARTMENT CAME ON SCENE TO CONTROL TRAFFIC AND OFFER SUPPORT FOR BHE THROUGHOUT THE INCIDENT. BHE ARRIVED WITH PERSONNEL TO SAFELY MONITOR, CONTROL THE BLOWING GAS, AND MAKE REPAIRS.  A NEBRASKA STATE FIRE MARSHAL DEPUTY INSPECTOR ALSO RESPONDED TO THIS INCIDENT TO MONITOR AND INVESTIGATE.  STOPPLE FITTINGS WERE WELDED ON THE SOUTH AND NORTH SIDE OF THE BRIDGE TO STOP FLOW OF GAS.  A BYPASS WAS INSTALLED TO MAINTAIN GAS SUPPLY TO A LARGE RESIDENTIAL AREA NORTH OF THE BRIDGE.  ONCE THE BYPASS WAS COMPLETED, THE STOPPLES WERE INSERTED TO STOP THE BLOWING GAS.  GAS BLEW FOR APPROXIMATELY 14 HOURS AND THE AREA WAS MONITORED BY BHE AND FIRE DEPARTMENT PERSONNEL THROUGHOUT THE INCIDENT UNTIL REPAIRS COULD BE MADE. THE DAMAGED SECTION OF MAIN WAS REPLACED, PIPELINE RE-PRESSURED AND BYPASS REMOVED.   POOR EXCAVATION PRACTICES RESULTED IN THE INCIDENT."
6/24/2021,2021,20210060,35431,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,60402,41.83222459,-87.79326145,,,,,,YES,,,,5/25/2021 16:25,1305984,1306184,NATURAL GAS,,82,0,NO,,,,,,0,NO,,,,,,0,YES,5/25/2021 14:06,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,82,YES,100,5/25/2021 14:06,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,5/25/2021 14:17,5/25/2021 14:37,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,37,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2011,2010,,,,,1.943,ASTM D2513,US POLY,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,2500000,13817,1293,7000,LANDSCAPING AND PAVING,5.49,450,0,2522560,4,0,2,2,0,2,4,55,55,60,192.619(A)(2),4/25/2011,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,12.5,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,STATE,DRILLING,ENGINEERING/SURVEYING,YES,A1394834,J.U.L.I.E.,CONTRACT LOCATOR,YES,NO,YES,25,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,lquezad@southernco.com,630-388-2316,,LETICIA QUEZADA,lquezad@southernco.com,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,630-388-2316,lquezad@southernco.com,"PART A EXPLANATION:  A18.  ATTEMPTS TO CALL THE NRC WERE MADE PRIOR TO THE TIME REPORTED IN PART A BUT CALL WAS NOT PICKED UP.  NOTIFICATION WAS MADE TO THE ICC TO THAT EFFECT.    DESCRIPTION OF INCIDENT:  ON TUESDAY MAY 25, 2021, A THIRD PARTY EXCAVATOR WAS PERFORMING SOIL BORINGS (SOIL SAMPLING) AND DAMAGED A DEAD-END 2-INCH PE DISTRIBUTION MAIN THAT WAS OPERATING AT ABOUT 55-PSIG. THE DAMAGE LOCATION WAS NEAR THE DEAD END. ESCAPING NATURAL GAS MIGRATED INTO THE BUILDING AND IGNITED CAUSING AN EXPLOSION.   THE DRILL CAUSING THE DAMAGE TO THE PIPELINE REMAINED IN THE PIPELINE UNTIL GAS WAS OFF.   COMPANY PERSONNEL WERE NOT ON-SITE AT THE TIME OF THE DAMAGE OR THE GAS IGNITION.   MARKINGS PLACED ON MAY 24, 2021 WERE NOT CONSISTENT WITH THE ACTUAL LOCATION OF THE GAS MAIN.  THE DAMAGED MAIN WAS ISOLATED BY MEANS OF SQUEEZE OFF AND REPAIRS WERE MADE BY CUTTING OUT AND REPLACING THE DAMAGED SECTION OF MAIN."
6/18/2021,2021,20210054,36370,SUPPLEMENTAL FINAL,1088,BALTIMORE GAS AND ELECTRIC COMPANY,MD,21208,39.4005646,-76.7124795,,YES,,,,,,,,6/14/2021 18:18,1305085,1305192,NATURAL GAS,,1464,0,YES,1,0,0,0,0,1,YES,1,0,0,0,0,1,YES,5/14/2021 16:00,OPERATOR/CONTRACTOR,,1464,NO,0,5/14/2021 17:00,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,5/14/2021 16:07,5/14/2021 17:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,60,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1964,UNKNOWN,,,,,2,API 5L,UNKNOWN,STEEL,,LONGITUDINAL ERW - LOW FREQUENCY,,UNKNOWN,,,,,,,OTHER,,,,,,,,,NON-RESTRICTING COUPLING FAILURE,CLASS 3 LOCATION,0,20689,0,0,,4.45,6515,0,27204,0,0,216,1,2,0,0,90,90,99,192.619(A)(2),01-01-1964,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"IT APPEARS THAT THE DEAD-END BYPASS SECTION OF THE STEEL GAS MAIN WAS NOT BLOCKED/BRACED PRIOR TO CUTTING THE RESTRAINING STRAPS TO PERFORM THE WELD-OVER SLEEVE WELD OPERATION.   THE GAS PRESSURE FORCE CAUSED THE NON-RESTRAINING COUPLING TO GIVE WAY, WHICH RESULTED IN AN UNCONTROLLED RELEASE OF GAS WITH SUBSEQUENT IGNITION FROM THE WELDING EQUIPMENT.",,,YES,,,NORMAL OPERATING CONDITIONS,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,ROBERT REX,MANAGER -GAS ENGINEERING AND STANDARDS,robert.rex@bge.com,410-470-6933,410-470-9549,,,,DANIEL A. NORDEN,MANAGER -GAS ENGINEERING AND PROGRAM MANAGEMENT,410-470-4365,daniel.a.norden@bge.com,"AT APPROXIMATELY 4 P.M. ON MAY 14, 2021, A BGE CREW MEMBER RECEIVED SIGNIFICANT BURNS FROM A FIRE WHILE INSTALLING A WELD-OVER SLEEVE OVER A GAS MAIN COUPLING ON A DEAD-END BYPASS.  THE STEEL GAS MAIN BYPASS WAS LOCATED AT 8407 STEVENSON ROAD, PIKESVILLE, MARYLAND.  GAS AND ELECTRIC CREWS IMMEDIATELY RESPONDED TO THE SCENE TO ISOLATE THE TROUBLE, MITIGATE RISKS, MAKE REPAIRS AND RESTORE SERVICE TO 216 GAS CUSTOMERS AND AREA ELECTRIC CUSTOMERS.  THE GAS MAIN WAS ISOLATED BY CLOSING AN UPSTREAM VALVE.   THE MAIN WAS QUICKLY REPAIRED BY CUTTING OUT THIS SECTION OF PIPE AND REPLACING WITH NEW STEEL PIPING.  AFTER AN INTERNAL INVESTIGATION BY THE COMPANY, IT APPEARS THAT THE DEAD-END BYPASS SECTION WAS NOT BLOCKED/BRACED PRIOR TO CUTTING THE RESTRAINING STRAPS TO PERFORM THE WELD-OVER SLEEVE WELD OPERATION.   THE GAS PRESSURE FORCE CAUSED THE NON-RESTRAINING COUPLING TO GIVE WAY, WHICH RESULTED IN AN UNCONTROLLED RELEASE OF GAS WITH SUBSEQUENT IGNITION FROM THE WELDING EQUIPMENT.   MITIGATING ACTIONS TO PREVENT FUTURE RECURRENCE INCLUDE ENHANCED TRAINING PERTAINING TO PROPER BLOCKING AND BRACING, AS WELL AS MODIFICATIONS TO FURTHER CLARIFY GAS CONSTRUCTION STANDARDS."
5/21/2021,2021,20210045,35522,SUPPLEMENTAL FINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,7642,41.0148748,-74.034904,,,,,,YES,,,,05-11-2021 10:53,1304758,1304928,NATURAL GAS,,27000,0,NO,,,,,,0,NO,,,,,,0,YES,05-11-2021 07:39,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,27000,NO,8,05-11-2021 07:39,YES,OPERATOR,05-11-2021 07:39,05-11-2021 08:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,14,NO,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OTHER,PURGE FITTING,2012,UNKNOWN,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 4 LOCATION,0,500000,5000,21000,ENVIRONMENTAL CLEANUP COSTS,1,27000,0,553000,0,0,2,0,0,2,0,15,15,15,192.619(A)(1),04-10-2002,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,TRENCHER,NATURAL GAS,YES,211092839,,UTILITY OWNER,YES,YES,YES,10,DATA NOT COLLECTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,ROGER GUNNELS,PRINCIPAL REGULATORY SPECIALIST,roger.gunnels@pseg.com,973-513-2474,,ROGER GUNNELS,roger.gunnels@pseg.com,973-513-2474,CHRIS LAROSSA,MANAGER REGULATORY POLICY AND PROCEDURE,973-896-7617,christopher.larossa@pseg.com,"ON TUESDAY 5/11/2021 AT 0739 PSE&G WAS NOTIFIED OF AN ACCIDENTAL IGNITION OF GAS OCCURRING AT DWIGHT AND KINDERKAMACK RD. IN HILLSDALE.  CONTRACTORS WHILE EXCAVATING AND PERFORMING ZIPPING OPERATIONS, THE ZIPPER MACHINE CONTACTED A 1 PURGE FITTING TO A 4 PL 15# MAIN CAUSING AN ACCIDENTAL IGNITION OF GAS. POLICE AND FD ARRIVED AT THE SCENE, FD EVACUATED 4 HOMES AND 8 OCCUPANTS. PSE&G ARRIVED ON SCENE AT 0800, THE FIRE IS OUT AND THE SCENE WAS MADE SAFE AT 0830. DURING THE FIRE THE ZIPPING MACHINE WAS DESTROYED AND IS CURRENTLY AWAITING REMOVAL FROM THE SITE. REPAIRS ARE UNDERWAY AND WERE COMPLETED AT 1745 5/11/21. AN INVESTIGATION IS UNDERWAY REGARDING THIS INCIDENT.    ROOT CAUSE WAS DETERMINED TO BE THAT THE CONTRACTOR FAILED TO HAND DIG WITHIN 2 FEET OF THE MARKED FACILITIES, WHICH VIOLATES THE NJUFPA LAW.    UTILITY FOLLOW ON ACTIONS:    REVIEW ROOT CAUSE WITH ALL GAS OPERATIONS PERSONNEL.  *TO BE REVIEWED WITH ALL GAS OPERATIONS/CONSTRUCTION PERSONNEL.     REVIEW EXPECTATIONS WITH STREET INSPECTORS TO ENSURE HAZARD RECOGNITION IS DISCUSSED DURING TAILBOARDS.  *TO BE REVIEWED WITH ALL STREET INSPECTORS.    *REVIEW NJFUPA LAW WITH ALL EXCAVATORS.  TO BE REVIEWED WITH ALL CONTRACTORS WORKING ON PSE&G GAS FACILITIES."
06-03-2021,2021,20210049,35359,ORIGINAL,603,CENTERPOINT ENERGY RESOURCES CORP.,AR,72211,34.730237,-92.418769,,,,,,YES,,,,05-05-2021 14:25,1304348,1304463,NATURAL GAS,,66,0,NO,,,,,,0,NO,,,,,,0,YES,05-05-2021 12:38,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,15,NO,20,05-05-2021 10:35,YES,OPERATOR,05-05-2021 13:26,05-05-2021 10:47,NO,PUBLIC PROPERTY,UNDERGROUND,OTHER,CONCRETE SIDEWALK,30,NO,NO,,,,,,,,,,,,OTHER,LDC,MAIN,,UNKNOWN,UNKNOWN,,,,,2,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,11414,660,200000,HOME HAD EXTENSIVE DAMAGE FROM FIRE IN GARAGE.,4.41,291,0,212365,0,0,20,0,0,1,0,40,40,60,192.619(A)(2),04-08-2002,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.3,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,2109281119,,CONTRACT LOCATOR,YES,YES,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VERNON MCNULLY,DISTRICT OPERATIONS MANAGER,vernon.mcnully@centerpointenergy.com,501-377-4633,,JAY REBER,jay.reber@centerpointenergy.com,501-377-4980,KEITH A. KITTINGER,REGIONAL OPERATIONS DIRECTOR,501-377-4669,keith.kittinger@centerpointenergy.com,"CONTRACTOR (SOUTHERN TORQUE AND TESTING) WAS INSTALLING COMMUNICATIONS WIRE ADJACENT TO OUR MAIN. CONTRACTOR POTHOLED NEAR OUR MAIN BUT DID NOT EXPOSE THE GAS LINE AT THE MARKED LOCATION.  AT APPROXIMATELY 10:30, BORING HEAD DAMAGED PIPE RESULTING IN PUNCTURE TO 2"" PLASTIC MAIN.  GAS MIGRATED TO THE GARAGE OF THE ADJACENT HOME AND CAUGHT FIRE AT APPROXIMATELY 12:38 INSIDE THE GARAGE.  CNP REPAIR CREWS EXCAVATED IN REMOTE LOCATIONS TO ISOLATE AND STOP THE FLOW OF GAS AT 15:34, DISRUPTING SERVICE TO 20 RESIDENTIAL CUSTOMERS.  ONCE THE GAS MAIN WAS ISOLATED, THE DAMAGED SECTION OF MAIN WAS REPLACED AND SERVICE WAS RESTORED.  THE MAIN WAS PROPERLY MARKED AT THE TIME OF THE DAMAGE."
06-03-2021,2021,20210050,35361,ORIGINAL FINAL,2748,CONSUMERS ENERGY CO,MI,49004,42.290927,-85.577437,,,,,,YES,,,,05-04-2021 21:00,1304270,1304468,NATURAL GAS,,4443,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,05-04-2021 15:46,NO,,,05-04-2021 16:19,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,36,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2018,UNKNOWN,,,,,6,D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.602,,2406,MECHANICAL PUNCTURE,6,18.8,,,,,,,,CLASS 3 LOCATION,0,8193,141,0,,2,8886,0,17220,1,0,0,0,0,0,1,20,55,60,192.619(A)(2),4/24/2018,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,,,YES,PRIVATE EASEMENT,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,B11102459,,CONTRACT LOCATOR,YES,NO,YES,12,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA Q. KING,carmella.king@cmsenergy.com,4192905737,JASON PIONK,GAS COMPLIANCE MANAGER,989-791-5749,jason.pionk@cmsenergy.com,"ON MAY 4, 2021 AT APPROXIMATELY 15:46 HOURS, CONSUMERS ENERGY WAS NOTIFIED OF A DAMAGE TO A 6-INCH MEDIUM PRESSURE PLASTIC NATURAL GAS PIPELINE.  THE PIPELINE WAS STRUCK BY A CONTRACTOR UTILIZING DIRECTIONAL BORING TECHNOLOGY TO INSTALL CONDUIT FOR ELECTRIC.  THE DAMAGE OCCURRED NEAR 301 S. PITCHER STREET, KALAMAZOO (KALAMAZOO COUNTY) MICHIGAN.    A GAS SERVICE WORKER (GSW) AND DISTRIBUTION CREW (CREW) ARRIVED AT APPROXIMATELY 16:19 AND 16:37 HOURS RESPECTIVELY.  THE GSW CONTINUOUSLY MONITORED THE SITE AND SURROUNDING AREA UNTIL THE PIPELINE SEGMENT WAS ISOLATED AND BLOWING GAS CONTAINED.  NO FATALITIES OR INJURIES OCCURRED AS A RESULT OF THE PIPELINE DAMAGE.    THE CREW EXCAVATED AND SQUEEZED THE PIPELINE IN THREE REMOTE LOCATIONS TO ISOLATE THE GAS FLOW.  ONCE GAS WAS CONTAINED THE DAMAGED PIPELINE SEGMENT WAS CUT OUT AND REPLACED WITH APPROXIMATELY 3'-6"" PMP PIPELINE. NORMAL OPERATIONS (PIPELINE) WERE RESUMED ON MAY 5, 2021 AT APPROXIMATELY 04:00 HOURS. THE IMPACTED CUSTOMER'S MAINTENANCE DEPARTMENT COMPLETED THE SERVICE RESTORATION TO ALL GAS APPLIANCES."
06-10-2021,2021,20210052,35628,SUPPLEMENTAL FINAL,13420,NEW YORK STATE ELECTRIC & GAS CORP,NY,13815,42.47862,-75.54291,,,,,,,YES,,,06-10-2021 11:14,1307405,1307589,NATURAL GAS,,473,0,NO,,,,,,0,NO,,,,,,0,YES,05-02-2021 21:30,ALLOWED TO BURN OUT,,473,NO,1,05-02-2021 21:30,,,,05-02-2021 22:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1969,1969,,,,,6,5L GRADE B,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.219,,,,,,,OTHER,,,,,,,,,ARCING FROM A FALLING ELECTRICAL UTILITY CONDUCTOR CAUSED PINHOLE LEAKS IN THE MAIN,CLASS 3 LOCATION,0,54000,0,0,,8.38,3964,0,57964,0,0,0,0,0,0,1,190,195,198,192.619(A)(4),04-03-1968,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE ACTIONS OF THE CONTROL ROOM PERSONNEL WERE IN ACCORDANCE WITH INTERNAL POLICIES AND PROCEDURES. THERE IS NO INDICATION THAT THEIR ACTIONS NEGATIVELY IMPACTED THE COMPANY'S RESPONSE TO THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BARRY KACHMARYK,GAS ENGINEERING MANAGER,barry_kachmaryk@rge.com,(585) 771-4143,,BARRY KACHMARYK,gas engineering manager,(585) 771-4143,BARRY KACHMARYK,GAS ENGINEERING MANAGER,(585) 771-4143,barry_kachmaryk@rge.com,"NYSEG WAS NOTIFIED BY 911 AT 21:30 MAY 2, 2021 OF A NATURAL GAS FIRE ON ROUTE 12 IN OXFORD NY.  A NYSEG 34.5KV ELECTRIC LINE FAILED AND THE LIVE ELECTRICAL CONDUCTOR LANDED ON THE GROUND ABOVE A 198 PSIG MAOP 6-INCH COATED STEEL GAS PIPELINE. NYSEG CREWS TOOK STEPS TO ISOLATE THE PIPELINE SEGMENT AND THE FIRE BURNED OUT AT 17:30 ON MAY 3, 2021. AFTER EXAMINATION, IT WAS DETERMINED THAT THE ELECTRIC FAULT TO GROUND DAMAGED THE GAS MAIN AND RESULTING IN ARC INDUCED PITTING.  THERE ARE NO REPORTS OF INJURIES RELATED TO THE INCIDENT AND NO STRUCTURES DAMAGED. THERE ARE NO REPORTS OF ODOR COMPLAINTS OR LEAKS DISCOVERED DURING ROUTINE SURVEYS IN THE VICINITY OF THE INCIDENT BEFORE MAY 2, 2021.  THIS REPORT IS BEING SUBMITTED BY NYSEG IN ACCORDANCE WITH COMPANY O&M PROCEDURE REQUIREMENTS BASED UPON 16 NYCRR PART 255 REQUIREMENTS FOR REPORTING OF DAMAGES EXCEEDING $50,000 IN TOTAL. THE COMPANY DID NOT REPORT THIS TO NRC AT THE TIME OF THE INCIDENT BECAUSE IT DID NOT MEET ANY OF THE CRITERIA IDENTIFIED IN THE 49 CFR PART 191. UPON FURTHER DISCUSSION NYSEG MADE A NOTIFICATION TO THE NRC ON JUNE 10TH, 2021, THE NRC REPORTED NUMBER IS 1307405. ON JUNE 12TH A 48 HOUR UPDATE WAS MADE TO THE NRC (REPORT NUMBER 1307589) STATING THERE WERE NO CHANGES TO THE ORIGINAL REPORT. NYSEG RECOGNIZES THAT THE AMOUNT OF DAMAGE DOES NOT CORRESPOND WITH THE RECENT 2021 49CFR PART 191 INCREASE IN DAMAGE REPORT TO A THRESHOLD OF $122,000 AND IS IMPLEMENTING O&M PROCEDURE CHANGES TO CLARIFY THE DIFFERING 49CFR PART 191, 16NYCRR PART 255 AND COMPANY DEFINED REPORTING REQUIREMENTS. DUPLICATE INFORMATION HAS BEEN REMOVED FROM PART J."
5/28/2021,2021,20210048,35344,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,90403,34.040663,-118.475559,,YES,,,,,,YES,PRESSURE CONTROL FIITING,4/29/2021 23:05,1303844,1303995,NATURAL GAS,,24982.92,2.06,NO,,,,,,0,NO,,,,,,0,NO,,,,,,12,4/29/2021 11:50,,,,4/29/2021 11:59,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,40,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1930,UNKNOWN,,,,,16,UNKNOWN,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.25,,,,,,,MECHANICAL PUNCTURE,4,4,,,,,,,,CLASS 3 LOCATION,0,404358,50000,0,,6,149898,12,604268,0,0,57,0,0,57,3,36.3,38,43,192.619(A)(3),01-01-1970,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,B210960649,USA SOUTH,UTILITY OWNER,YES,YES,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BEATRIZ CARDENAS,PIPELINE SAFETY COMPLIANCE ADVISOR,bcardenas@sdge.com,8582769135,,BEATRIZ CARDENAS,bcardenas@sdge.com,8582769135,AUSTIN WALKER,SENIOR PIPELINE SAFETY COMPLIANCE ADVISOR,8186328407,awalker4@socalgas.com,"ON 4-29-2021, A THIRD PARTY CONTRACTOR DAMAGED A 16-INCH STEEL GAS MAIN AT 1101 STANFORD STREET, SANTA MONICA, CA WHILE BORING TO INSTALL TELECOMMUNICATION CONDUIT. SOCALGAS CREW RESPONDED AND CONTROLLED THE RELEASE OF GAS.    THERE WERE NO INJURIES OR FURTHER DAMAGE RESULTING FROM THIS INCIDENT. INVESTIGATION OF THE INCIDENT SHOWED THERE WAS A VALID USA TICKET. HOWEVER, THE CONTRACTOR'S EXCAVATION PRACTICES WERE INADEQUATE AS IT FAILED TO POT-HOLE THE 16-INCH MAIN. THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO GAS RELEASE AND ESTIMATED PROPERTY DAMAGE OF $122,000 OR MORE.    FOR ANY FURTHER QUESTIONS, PLEASE CONTACT BEATRIZ CARDENAS @ 858-276-9135."
5/21/2021,2021,20210046,35320,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,90241,33.936905,-118.148063,,,,,,YES,,,,4/22/2021 23:16,1303305,1303369,NATURAL GAS,,5825.38,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,4/22/2021 10:55,,,,4/22/2021 10:55,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,38,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2002,2001,,,,,6,ASTM D2513,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,UNKNOWN,MECHANICAL PUNCTURE,3,3,,,,,,,,CLASS 3 LOCATION,0,1900,40000,0,,3.116,18152,0,60052,0,0,40,0,0,40,0,36,36,40,192.619(A)(2),1/18/2002,PRESSURE DID NOT EXCEED MAOP,NONE,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TRAFFIC SIGNAL,YES,A202720873,DIG ALERT,UTILITY OWNER,YES,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LINDA HOANG,PIPELINE SAFETY AND COMPLIANCE ADVISOR,lvhoang@socalgas.com,213-500-3442,,LINDA HOANG,lvhoang@socalgas.com,213-500-3442,LINDA HOANG,PIPELINE SAFETY AND COMPLIANCE ADVISOR,213-500-3442,lvhoang@socalgas.com,"ON 4-22-2021, A THIRD-PARTY CONTRACTOR DAMAGED A 6-INCH PLASTIC GAS MAIN AT 7810 STEWART AND GRAY ROAD DOWNEY, CA WHILE BORING TO INSTALL AN ELECTRICAL CONDUIT FOR A TRAFFIC SIGNAL LIGHT. SOCALGAS CREW RESPONDED AND CONTROLLED THE RELEASE OF GAS. THERE WERE NO OUTAGES DUE TO THE INCIDENT. THE FIRE DEPARTMENT SHUT OFF THE GAS TO SOME OF OUR CUSTOMERS OUT OF AN ABUNDANCE OF CAUTION. THIS INCIDENT WAS REPORTED TO THE CPUC AND DOT WHEN SOCALGAS BECAME AWARE OF MEDIA COVERAGE AND DUE TO GAS RELEASE EXCEEDING 3,000,000 CUBIC FEET."
5/21/2021,2021,20210047,35687,SUPPLEMENTAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,60404,41.515507,-88.23533,,,,,,YES,,,,4/22/2021 7:22,1303219,1303359,NATURAL GAS,,25.2,0,NO,,,,,,0,NO,,,,,,0,YES,4/21/2021 20:55,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,25.2,NO,2,4/21/2021 20:55,,,,4/21/2021 21:09,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2003,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,PLASTIC,,,,,POLYETHYLENE (PE),,7,,,2406,LEAK,,,OTHER,MELTED METERSET AND RISER,,,,,,CLASS 3 LOCATION,360000,500,676,0,,5.3,67,0,361243,0,0,2,0,0,2,0,55.5,57,60,192.619(A)(2),09-04-2003,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,2.5,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN","EMERGENCY RESPONDERS AND INSURANCE COMPANY INVESTIGATORS COULD NOT DETERMINE CAUSE OF THE FIRE, ONLY THAT IT ORIGINATED IN THE VICINITY OF THE METER SET. THEIR REPORT WILL STATE CAUSE IS UNKNOWN.  THE SERVICE LINE WAS PRESSURE TESTED POST INCIDENT AND NO LEAKS WERE FOUND.  METER SET WAS TOO DAMAGED FROM THE FIRE TO TEST.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIR COMPLIANCE AND QA,lquezad@southernco.com,,,LETICIA QUEZADA,lquezad@southernco.com,,LETICIA QUEZADA,DIR COMPLIANCE AND QA,630388-2316,lquezad@southernco.com,"SUPPLEMENTAL REPORT CREATED TO CHANGE TIME IN PART A, QUESTION 18 TO REFLECT CENTRAL TIME ZONE INSTEAD OF EASTERN TIME ZONE, PER PHMSA'S REQUEST.  -----------    RELEASE OF NATURAL GAS INTO THE ATMOSPHERE. THE RELEASE WAS DUE TO FIRE DAMAGE TO THE METER SET. EMERGENCY RESPONDER INVESTIGATORS HAVE NOT BEEN ABLE TO DETERMINE THE CAUSE OF THE FIRE AND WILL BE REPORTED AS UNKNOWN ON THEIR REPORTS.  IT IS UNKNOWN IF THE DAMAGE TO THE METER SET IS SECONDARY IGNITION.   THE SERVICE LINE WAS LEAK-TESTED AFTER THE INCIDENT AND NO LEAKS WERE FOUND.  THE METER SET WAS TOO DAMAGED BY THE FIRE TO BE ABLE TO TEST."
07-09-2021,2021,20210061,35508,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,IN,47201-8586,39.236957,-85.950161,YES,,,YES,,,,,,4/21/2021 20:59,1303207,1303361 & 1309152,NATURAL GAS,,1400,140,NO,,,,,,0,NO,,,,,,0,NO,,,,,,15,4/21/2021 17:14,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,4/21/2021 17:14,4/21/2021 17:31,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,146,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2020,2020,,,,,10,X52,TMK IPSCO WILDER,STEEL,,SEAMLESS,,0.25,,,,,,,OTHER,,,,,,,,,"VERTICAL DRILLING AUGER CUT SLOT IN PIPELINE APPROXIMATELY 2"" X 8""",CLASS 3 LOCATION,0,168201,0,0,,14.66,20524,2052,190777,0,0,388,0,0,388,0,200,210,225,192.619(A)(2),9/22/2020,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROLLER(S) ACTIONS WERE FOCUSED ON ASSISTANCE AND PROVIDING INFORMATION TO FIELD OPERATIONS,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,,,YES,PRIVATE EASEMENT,YES,,,,,,,CONTRACTOR,AUGER,DRAINAGE,NO,,,,,,YES,20,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERRY KNECHT,LEAD SPECIALIST OPERATIONS,jerry.knecht@centerpointenergy.com,317-718-3614,,JERRY KNECHT,jerry.knecht@centerpointenergy.com,317-718-3614,SHANE ALEXANDER,MANAGER PIPELINE SAFETY - COMPLIANCE,317-718-3603,shane.alexander@centerpointenergy.com,"A CONTRACTOR WORKING WITHOUT VALID LOCATE REQUEST, WAS WORKING TO DE-WATER THE SITE OF A RESIDENTIAL SUBDIVISION BY USING A VERTICAL AUGER TO PERFORM THIS DE-WATERING PROCESS WHEN THEY AUGER-ED INTO A 10"" STEEL HIGH PRESSURE DISTRIBUTION NATURAL GAS PIPELINE (HOLE APPROX. 2"" X 8"").  THIS RESULTED IN VALVING-OFF, ISOLATING AND BLOWING DOWN APPROXIMATELY 4.7 MILES OF THIS 10"" STEEL HIGH PRESSURE DISTRIBUTION PIPELINE THAT WAS OPERATING AT APPROXIMATELY 210 PSIG, EFFECTING 338 RESIDENTIAL CUSTOMERS.  AFTER BLOW-DOWN OF THIS LINE, TEMPORARY REPAIRS WERE PERFORMED BY REMOVING THE DAMAGED PIPELINE AND CAPPING THE PIPELINE ON EITHER SIDE OF THE DAMAGE.  STOPPLE FITTINGS AND PIPE WERE LATER USED TO RECONNECT THE PIPELINE.  ORIGINAL INCIDENT NOTIFICATION WAS MADE TO NRC ON REPORT #1303207 ASSUMING THAT THE NATURAL GAS RELEASE WOULD BE IN EXCESS OF 3 MMCF HOWEVER, LATER UPDATED ON REPORT #1303361 WHEN IT WAS DETERMINED THAT THIS GAS RELEASE THRESHOLD WAS NOT ACHIEVED.  ON 6/29/21 AT 10:39 HOURS, AN UPDATE WAS MADE TO THE NRC ON REPORT #1309152 WHEN IT WAS DETERMINED THAT ACTUAL COSTS HAD NOW EXCEEDED THE FINANCIAL THRESHOLD FOR INCIDENT REPORTING."
5/14/2021,2021,20210042,35283,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,43607,41.653824,-83.695416,,,,,,YES,,,,4/16/2021 22:58,1302894,1302916,NATURAL GAS,,11699,49,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,4/16/2021 22:30,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,4/16/2021 15:05,4/16/2021 15:05,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,18,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1970,UNKNOWN,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.196,,,,,,,MECHANICAL PUNCTURE,2,26,,,,,,,,CLASS 4 LOCATION,0,4470,3700,0,,3.28,38373,161,46704,0,0,0,0,0,0,0,50,50,58,192.619(A)(2),04-01-1971,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,OTHER,OHIO DEPARTMENT OF TRANSPORTATION FIELD SUPERVISOR,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,NO,,,,,,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,MANAGER OF OPERATIONS COMPLIANCE,rrsmith@nisource.com,6144605491,,ROB SMITH,rrsmith@nisource.com,6144605491,ROB SMITH,MANAGER OF OPERATIONS COMPLIANCE,6144605491,rrsmith@nisource.com,"ON APRIL 16, 2021, A CONTRACTOR FOR THE CITY OF TOLEDO WAS EXCAVATING FOR ROADWAY IMPROVEMENTS. THE EXCAVATOR STRUCK AND DAMAGED A COLUMBIA 10"" STEEL MAIN LINE. THE EXCAVATOR DID NOT HAVE A VALID ONE CALL EXCAVATION TICKET. COLUMBIA RESPONDED, ESTABLISHED A PERIMETER, AND USED SQUEEZE OFF JACKS AWAY FROM THE DAMAGE TO STOP THE FLOW OF GAS IN THE MAIN LINE. THE LINE WAS THEN REPAIRED AND PLACED BACK INTO SERVICE. PLEASE CONSIDER THIS A FINAL REPORT."
5/14/2021,2021,20210044,35592,SUPPLEMENTAL FINAL,22182,WASHINGTON GAS LIGHT CO,MD,20852,39.048505,-77.119242,YES,,,,,,,,,4/14/2021 17:15,1302685,1302835,NATURAL GAS,,1754,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,4/14/2021 9:03,,,,4/14/2021 9:12,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,240,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2020,2018,,,,,12,ASTM D2513,CENTRAL PLASTICS,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2708,MECHANICAL PUNCTURE,1.6,0.4,,,,,,,,CLASS 4 LOCATION,0,209930,46038,383,ADMIN COSTS,2.0182,3540,0,259891,72,0,3,0,0,1,39,20,20,25,192.619(A)(2),4/17/2020,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.5,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE 3"" DIAMETER HOLE IN THE 12"" HD PLASTIC @ 20PSI PORTION OF THE SYSTEM, WOULD NOT HAVE BEEN ENOUGH DAMAGE TO DROP THE FACILITIES TO AN PRESSURE THAT WOULD CAUSE AN ALARM.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ELECTRIC,YES,21233464,N/A,CONTRACT LOCATOR,YES,YES,YES,40,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD FITZPATRICK,SUPERVISOR DOT PIPELINE SAFETY,richardfitzpatrick@washgas.com,(703)639-7825,,RICHARD FITZPATRICK,supervisor dot pipeline safety,(703)639-7825,SHANNON B. MALONEY,MANAGER PIPELINE SAFETY COMPLIANCE QUALITY,(703)750-5558,smaloney@washgas.com,"WASHINGTON GAS WAS NOTIFIED BY MONTGOMERY COUNTY FIRE BOARD ON 4/14/21 0903 HRS OF A DAMAGED FACILITY AT THE INTERSECTION OF OLD GEORGETOWN RD. & EXECUTIVE BLVD. NORTH BETHESDA, MD. WASHINGTON GAS ARRIVED AT 0912 HRS AND IDENTIFIED THE DAMAGED FACILITIES TO BE 12"" HD PLASTIC MAIN. ANCHOR CONSTRUCTION WAS EXCAVATING WITH AN BACKHOE AND DAMAGED WG FACILITIES.   WASHINGTON GAS IDENTIFIED AND OPERATED SEVEN CRITICAL VALVES TO DISCONTINUE THE FLOW OF GAS. DUE TO THE DEPTH (20') A CUSTOM SHORING BOX WAS DESIGNED AND BUILT SPECIFICALLY FOR THIS SITE, WHICH TOOK ADDITIONAL TIME. WASHINGTON GAS HAD TO INSTALL BYPASSES AROUND THE FACILITIES TO INTRODUCE GAS BACK TO CUSTOMERS.  THE CONTRACTOR ANCHOR CONSTRUCTION WAS FOUND AT FAULT FOR NOT FOLLOWING USING SOFT DIGGING METHOD AS REQUIRED.  THE INTERSECTION MENTIONED ABOVE WAS ALREADY CLOSED DUE TO ON-GOING CONSTRUCTION AND DID NOT INTERRUPT ANY ADDITIONAL TRAFFIC.  AS OF 04/26/2021 ALL CUSTOMERS AFFECTED HAVE HAD GAS REINTRODUCED AND REPAIRS ARE COMPLETE.  WASHINGTON GAS WILL PROVIDE ADDITIONAL INFORMATION AS IT IS RECEIVED IN SUPPLEMENTAL RESPONSES. ADDITIONALLY, THE BELOW REQUIRED QUESTIONS HAVE BEEN ANSWERED AS $0, ARE NOT AVAILABLE AT THIS TIME AND WILL BE SUBMITTED IN A SUPPLEMENTAL.  PART D: QUESTION 2.B   PART D: QUESTION 2.C   PART D: QUESTION 2.D"
