REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
03-08-2021,2021,20210028,34968,SUPPLEMENTAL FINAL,603,CENTERPOINT ENERGY RESOURCES CORP.,AR,72076,34.84964,-92.11634,,YES,,,,,YES,,,02-06-2021 20:36,1297520,1297591,NATURAL GAS,,876,0,YES,0,0,0,0,1,1,NO,,,,,,0,YES,02-06-2021 17:28,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,876,NO,0,02-06-2021 17:40,,,,02-06-2021 18:10,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,2020,UNKNOWN,,,,,,,,STEEL,,OTHER,SEE #5 BELOW FOR DETAILS,UNKNOWN,,,,,,,OTHER,,,,,,,,,CAR RAN OVER REGULATOR STATION.   CRACKED 2 INCH NORDSTROM VALVE ON OUTLET SIDE OF STATION (60# MAOP).  THE VALVE HAS A 285# MAOP  3/8 INCH STAINLESS STEEL LINE (PILOT) WAS BROKEN ON HIGH PRESSURE SIDE OF THE REGULATOR (175# MAOP)  STRIPPED OUT THE RELIEF VALVE THAT WAS SCREWED INTO A FLANGE ON A SECOND 2 INCH NORDSTROM VALVE (285# MAOP) ATTACHED TO THE OUTLET SIDE OF THE STATION (60# MAOP).,CLASS 3 LOCATION,0,3426,1236,0,,4.37,3828,0,8490,0,0,11,0,0,11,0,40,40,60,192.619(A)(1),6/29/2020,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.4,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,NO,,,,,,NO,UNKNOWN,PASSENGER CAR,OFF-ROAD,20,YES,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VERNON MCNULLY,DISTRICT OPERATIONS MANAGER,vernon.mcnully@centerpointenergy.com,5013774633,,JAY REBER,jay.reber@centerpointenergy.com,5013774980,KEITH A. KITTINGER,REGIONAL OPERATIONS DIRECTOR,5013774669,keith.kittinger@centerpointenergy.com,"A VEHICLE HEADING NORTH ON HWY 161 LOST CONTROL AND WENT OFF OF THE EAST SIDE OF THE HIGHWAY.  THE VEHICLE STRUCK TWO BRICK AND MORTAR PEDESTALS, CENTERPOINT ENERGY'S STEEL BARRICADE, AND STRUCK THE REGULATOR STATION LOCATED APPROXIMATELY 20' FROM HWY 161 BEFORE COMING TO REST APPROXIMATELY 20' PAST THE REGULATOR STATION.    THE IMPACT CAUSED THE FOLLOWING DAMAGE TO THE DISTRICT REGULATOR STATION:  CRACKED 2 INCH VALVE ON OUTLET SIDE OF STATION, BROKE THE 3/8 INCH STAINLESS STEEL LINE (PILOT) ON HIGH PRESSURE SIDE OF THE REGULATOR AND STRIPPED OUT THE RELIEF VALVE STACK THAT WAS SCREWED INTO A FLANGE ON A SECOND 2 INCH VALVE THAT WAS ATTACHED TO THE OUTLET SIDE OF THE STATION.   CENTERPOINT ENERGY'S CREWS STOP THE FLOW OF GAS ON THE DAMAGED LINE, REPAIRED THE DAMAGED MAIN, AND INSTALLED A NEW REGULATOR STATION."
03-05-2021,2021,20210026,36155,SUPPLEMENTAL FINAL,22182,WASHINGTON GAS LIGHT CO,VA,22153-1703,38.75545,-77.240722,YES,,,,,YES,,,,02-03-2021 14:25,1297272,1297426,NATURAL GAS,,800,0,NO,,,,,,0,YES,3,0,0,0,0,3,YES,02-03-2021 12:25,OPERATOR/CONTRACTOR,,800,NO,6,02-03-2021 12:30,YES,OPERATOR,02-03-2021 12:27,02-03-2021 12:25,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,54,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1988,1988,,,,,6,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,59000,272353,93743,0,,2.608,2086,0,427182,0,0,4,4,3,4,0,53,53,60,192.619(A)(2),12/28/1988,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,7,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,1988,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,,,YES,,,,POOR CONSTRUCTION/INSTALLATION PROCEDURES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,RICHARD W. FITZPATRICK,SUPERVISOR DOT PIPELINE SAFETY,richardfitzpatrick@washgas.com,7036397825,,SHANNON MALONEY,manager dot pipeline safety,7037505558,SHANNON MALONEY,MANAGER DOT PIPELINE SAFETY,7037505558,smaloney@washgas.com,"ON JANUARY 6, 2021, AN ODOR WAS REPORTED TO THE WASHINGTON GAS EMERGENCY LINE ON HOOES ROAD IN SPRINGFIELD, VIRGINIA AND A TECHNICIAN WAS DISPATCHED TO THE SITE. THE LEAK WAS INVESTIGATED, GRADED AND ASPIRATED. A BGO CREW WAS DISPATCHED THE FOLLOWING DAY. THE CREW EXCAVATED THE HOLE AND FOUND A SMALL LEAK ON A BUTT FUSION BEAD ON A 1988 ALDYL-A 6"" PLASTIC MAIN, OPERATING AT 55 PSIG. CONSISTENT WITH COMPANY PROCEDURE, THE CREW INSTALLED A TEMPORARY STRAUB OPEN-FLEX CLAMP, VERIFIED THAT THE SITE WAS SAFE, AND REFERRED THE REPAIR FOR A CUT-OUT. ON FEBRUARY 3, 2021, TWO WASHINGTON GAS CREWS WERE DISPATCHED TO 8530 HOOES RD TO COMPLETE THE PERMANENT REPAIR BY REPLACING THE PIPE SEGMENT CONTAINING THE CLAMP. AT APPROXIMATELY 12:22, DURING THE PROCESS OF SLIDING THE CLAMP, LEAKING GAS IGNITED. ALL EMPLOYEES THAT WERE TRANSPORTED HAVE SINCE BEEN RELEASED FROM THE HOSPITAL. FINAL REPAIRS HAVE BEEN MADE. WASHINGTON GAS PERFORMED LABORATORY TESTING ON THE FAILED SEGMENT OF PIPE. THE TESTING FOUND THE INITIAL LEAK HAD BEEN CAUSED BY A FAILED 1988 BUTT FUSION JOINT THAT EXHIBITED INADEQUATE FUSION. BY THE VISUAL EVALUATION CRITERIA IN PLACE AT THE TIME THIS GAS MAIN WAS INSTALLED, THE BUTT FUSION WOULD HAVE BEEN DEEMED ACCEPTABLE. HOWEVER, THE SUBJECT BUTT FUSION WAS LIKELY NOT INITIALLY MADE WITH SUFFICIENT FORCE APPLIED TO THE HEATED PIPE ENDS TO CREATE A FULL STRENGTH FUSION.   ADDITIONAL: PART E 3.B DATE MAOP ESTABLISHED: 12/28/1988 INSTALLED WAS COMPLETED BEFORE 12/28/1988, EXACT DATE OF PRESSURE  TEST UNKNOWN"
03-04-2021,2021,20210025,34951,ORIGINAL FINAL,20010,"UGI UTILITIES, INC",PA,17042,40.33907,-76.42664,,,,YES,,,,,,02-02-2021 15:28,1297221,1297357,NATURAL GAS,,1.8,0,NO,,,,,,0,NO,,,,,,0,YES,02-02-2021 13:53,ALLOWED TO BURN OUT,,1,YES,20,02-02-2021 13:45,YES,OPERATOR,02-02-2021 13:55,02-02-2021 13:51,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,REG VENT PIPE EXTENDING THRU SIDEWALK,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,2017,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",YES,NO,YES,,,,OTHER,REGULATOR,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,64000,300,4864,0,NONE,2.75,5,0,69169,1,0,0,0,0,0,4,51,56,60,192.619(A)(2),8/24/2017,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.5,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,REGULATOR VENT PIPE WAS STRUCK BY A SNOWBLOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROMAN HIGH,ENGINEER II - STANDARDS,rhigh@ugi.com,484-332-8402,,,,,PAMELA JOCSAK,VP ENGONEERING,484-524-5508,pjocsak@ugi.com,"AT APPROXIMATELY 13:40 ON FEBRUARY 2, 2021, THE UGI CALL CENTER RECEIVED AN INSIDE ODOR CALL AT 912 CUMBERLAND STREET, LEBANON. UGI DISPATCHED THE CLOSEST AVAILABLE QUALIFIED PERSON TO THAT LOCATION, ARRIVING AT 13:51.  AT APPROXIMATELY 13:53, THERE WAS A LOW-LEVEL EXPLOSION AT 908 CUMBERLAND STREET. THERE WERE NO INJURIES BUT THE BUILDING SUSTAINED MINOR DAMAGE.    THE SITUATION WAS MADE SAFE BY CLOSING THE VALVE BELOW THE REGULATOR INSIDE THE BUILDING. ONLY ONE CUSTOMER WAS OUT OF SERVICE AT 908 CUMBERLAND STREET. UGI CONDUCTED A FULL LEAK INVESTIGATION WITH NO LEAKS FOUND.    THE BASEMENT OF THE BUILDING EXTENDED UNDER THE SIDEWALK.  THE REGULATOR WAS LOCATED AT THE FRONT WALL OF THE BUILDING IN THE BASEMENT, PLACING IT UNDER THE SIDEWALK.  THE VENT PIPE EXTENDED FROM THE FRONT WALL OF THE BASEMENT TO THE FA?ADE OF THE BUILDING THROUGH THE SIDEWALK TO THE OUTSIDE.  A CONTRACTOR OPERATING A SNOWBLOWER STRUCK THE ABOVE GROUND VENT PIPE AT THE FRONT WALL OF THE BUILDING.  THE FORCE OF THE CONTACT DROVE THE PIPE DOWN THROUGH THE CONCRETE SIDEWALK, WHICH CRACKED THE REGULATOR BODY AND ALLOWED GAS TO LEAK INTO THE STRUCTURE."
03-05-2021,2021,20210027,35085,SUPPLEMENTAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,NC,27828,35.5571,-77.597708,YES,YES,,YES,,,,,,1/29/2021 17:20,1296989,1297144,NATURAL GAS,,1345,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,1/29/2021 14:27,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,1/29/2021 14:40,1/29/2021 16:02,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1959,UNKNOWN,,,,,4,API 5L,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.156,,,,,,,MECHANICAL PUNCTURE,7,4,,,,,,,,CLASS 2 LOCATION,0,320000,20000,0,,2.5,3363,0,343363,192,0,1517,0,0,0,0,300,300,399,192.619(A)(4),12/31/2014,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",IT WAS A 3RD PARTY DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,FARMER,BACKHOE/TRACKHOE,DRAINAGE,NO,,,,,,YES,32,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,704-731-4680,,,,,FARRIS BERRY,MANAGER- PIPELINE SAFETY,704-731-4618,farris.berry@duke-energy.com,"A 4"" STEEL HIGH PRESSURE DISTRIBUTION LINE WAS STRUCK BY A TRACKHOE WHILE DIGGING A NEW AGRICULTURAL DRAINAGE DITCH CAUSING DAMAGE TO THE LINE. DAMAGE RESULTED IN 1709 CUSTOMER OUTAGES. FARMER FAILED TO NOTIFY THE ONE CALL CENTER BEFORE EXCAVATING."
2/19/2021,2021,20210022,35561,SUPPLEMENTAL FINAL,18440,SOUTH JERSEY GAS CO,NJ,8332,39.410421,-75.032218,,,,,,,,YES,NO GAS RELEASED SO NO FLOW CONTROL WAS EMPLOYED.,1/29/2021 15:27,1296978,,NATURAL GAS,,0,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,1/29/2021 7:45,YES,OPERATOR,1/29/2021 9:00,1/29/2021 8:15,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1994,1994,,,,,,,,OTHER,"TELOG WIRES & 5 - 1/2"" STEEL VALVES",,,,,,,,,,OTHER,,,,,,,,,NO GAS WAS RELEASED. TELOG WIRES DAMAGED AND VALVES WERE PARTIALLY OPERATED.,CLASS 3 LOCATION,0,1500,0,0,,0,0,0,1500,0,0,0,0,0,0,0,250,250,250,192.619(A)(2),01-10-1994,PRESSURE DID NOT EXCEED MAOP,NONE,,,YES,YES,NO,NO,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",TELOG WAS DAMAGED VIA APPARENT VANDALISM. POLICE  INVESTIGATION ONGOING.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,VANDALISM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF OGBORN,MGR EMERGENCY PREPAREDNESS COMPLIANCE STANDARDS,hjogborn@sjindustries.com,6094027972,,GEORGE TENENBERG,gtenenberg@sjindustries.com,6093388168,RAYMOND WENZEL,DIRECTOR ENGINEERING SERVICES,6096748815,rwenzel@sjindustries.com,"ON THE MORNING OF 1/29/21 THE TELOG AT THIS LOCATION WAS NOT FUNCTIONING. UPON INVESTIGATION, IT WAS IDENTIFIED THAT THE WIRES HAD PULLED FROM THE TELOG UNIT IN AN APPARENT ACT OF VANDALISM. IN ADDITION, IT WAS IDENTIFIED THAT THE PERPETRATOR(S) HAD CLIMBED THE WIRE FENCE TO THE STATION AND ATTEMPTED TO OPERATE FIVE 1/2"" VALVES. THESE VALVES  ARE 1/2 INCH IN DIAMETER AND USED FOR MAINTENANCE AND THEY DO NOT CONTROL SYSTEM FLOWS.  THERE WAS NO PRESSURE IMPACT ON THE SYSTEM AS A RESULT."
07-05-2022,2021,20220044,36927,SUPPLEMENTAL FINAL,4060,DOMINION ENERGY OHIO,OH,45714,39.291286,-81.572572,,,,,,,,YES,DEO DETERMINED THIS LEAK TO BE NON-HAZARDOUS BASED ON THE SIZE AND REMOTE LOCATION OF THE LEAK.,,NRC NOTIFICATION REQUIRED BUT NOT MADE,,NATURAL GAS,,3.75,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,10/23/2020 10:00,NO,,,10/23/2020 12:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,LEGACY PIPELINE BY-PASS/FITTING,2004,UNKNOWN,,,,,,,,UNKNOWN,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 1 LOCATION,0,1321100,500,0,,2.65,10,0,1321610,0,0,0,0,0,0,0,160,160,175,192.619(A)(2),06-01-2004,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROL ROOM DID NOT DETECT THE INCIDENT DUE TO MINIMAL SIZE OF LEAK AND MINIMAL RELEASE OF GAS.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,,,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,NATURAL GAS,YES,A029702031,OHIO811,CONTRACT LOCATOR,UNKNOWN/OTHER,UNKNOWN/OTHER,NO,,DATA NOT COLLECTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALLISON S WALTERS-THOMPSON,MANAGER GAS OPERATIONS,a.walters-thompson@dominionenergy.com,2167899152,,AMY KONCELIK,amy.l.koncelik@dominionenergy.com,3308109842,ALLISON WALTERS-THOMPSON,MANAGER GAS OPERATIONS,2167899152,a.walters-thompson@dominionenergy.com,2ND PARTY CONTRACTOR HIT AN UNMARKED DEO HP LINE STUB THAT HAD BEEN ORIGINALLY USED AS A BY-PASS CREATING A MINIMAL LEAK IN A REMOTE HEAVY TERRAIN AREA.
2/25/2021,2021,20210024,35901,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95608,38.64508,-121.30848,,,YES,YES,,,,,,1/27/2021 13:39,1296839,1296909,NATURAL GAS,,531,0,NO,,,,,,0,NO,,,,,,0,YES,1/27/2021 9:54,OPERATOR/CONTRACTOR,,531,YES,0,1/27/2021 9:54,NO,,,1/27/2021 10:07,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,UNKNOWN,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,STEEL,,SEAMLESS,,UNKNOWN,,,,,,,LEAK,,,OTHER,UNKNOWN,,,,,,CLASS 3 LOCATION,50000,87000,10000,0,,3,0,0,147000,0,0,1,0,0,1,0,0.25,44,50,192.619(A)(2),06-10-1975,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,YES,1,0,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,NATURAL GAS SERVICE LINE WAS IN DIRECT CONTACT WITH SEWER LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SAJJAD AZHAR,,s1at@pge.com,,,,,,SUSIE RICHMOND,,925-786-0267,gsr8@pge.com,"ON WEDNESDAY, JANUARY 27, 2021, AT 11:23 HOURS, PG&E WAS NOTIFIED OF AN EXPLOSION AT 6709 LAKEVIEW DR., CARMICHAEL. GAS APPEARS TO HAVE MIGRATED THROUGH THE CRAWL SPACE INTO A PLUMBING WALL OF THE HOUSE WHERE IT IGNITED.  NO FATALITIES OR INJURIES WERE REPORTED.  PG&E CREWS STOPPED THE FLOW OF GAS AND MADE THE AREA SAFE AT APPROXIMATELY 13:33 HOURS. THERE WAS 1 CUSTOMER IMPACT(ED).  THERE WERE NO MEDIA OR POLICE REPORTED ON SITE. THE FIRE DEPARTMENT WAS REPORTED ON SITE. THIS EVENT WAS DETERMINED TO BE A DOT REPORTABLE INCIDENT ~13:00 ONCE CONFIRMED DISCOVERY THAT A RELEASE OF GAS FROM A PG&E ASSET RESULTED ESTIMATED PROPERTY DAMAGE OF $50,000 OR MORE"
2/24/2021,2021,20210023,35920,SUPPLEMENTAL FINAL,6141,NEW MEXICO GAS COMPANY,NM,87106,35.095437,-106.614959,,,,,,,,YES,STOPPED FLOW AT SERVICE STOP TEE ON MAIN,1/25/2021 12:16,1296674,,NATURAL GAS,,1,0,NO,,,,,,0,NO,,,,,,0,YES,1/25/2021 10:53,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,5,1/25/2021 10:40,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,1/25/2021 10:53,1/25/2021 11:11,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1947,,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,OTHER,FITTING,,,,,,,,,,OTHER,,,,,,,,,"DURING THE PLUMBER'S ATTEMPT TO TURN THE LOCKNUT SHUT-OFF VALVE, THE PLUMBER CAUSED THE THREADS OF THE BRASS CORE OF THE SHUT-OFF VALVE TO BE SHEARED OFF AT THE NUT CONNECTION.  THE RESULT CAUSED HIGH PRESSURE GAS TO VENT TO ATMOSPHERE.",CLASS 3 LOCATION,250000,1964,0,0,MORE COSTS MAY BE ADDED OR CHANGED,0,0,0,251964,0,0,5,0,0,5,0,60,60,60,192.619(A)(4),11/19/2015,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.3,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,VALVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VALVE,,,,,,,,,,,,,,,,,OTHER,"DURING THE PLUMBER'S ATTEMPT TO TURN THE LOCKNUT SHUT-OFF VALVE, THE PLUMBER CAUSED THE THREADS OF THE BRASS CORE OF THE SHUT-OFF VALVE TO BE SHEARED OFF AT THE NUT CONNECTION.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANDREA MARTINEZ,PIPELINE SAFETY MANAGEMENT SYSTEMS MANAGER,andrea.martinez@nmgco.com,505-427-6343,,ANDREA MARTINEZ,andrea.martinez@nmgco.com,505-697-3518,TOM BULLARD,VP ENG-GAS MGMT-TECH SERVICES,505-697-3599,tom.bullard@nmgco.com,"A LOCAL PLUMBING COMPANY WAS PERFORMING WORK AT A RESIDENCE AT 1241 PRINCETON DR. N.E., ALBUQUERQUE, NM AND REPORTED THE LOCKNUT SHUT OFF VALVE BROKE WHILE TURNING OFF THE FLOW OF GAS TO THE NMGC METER.  UPON INVESTIGATION, ONE OF THE PLUMBERS SAID THAT THEY WERE DISCONNECTING A HEATER FROM THE HOUSE PIPING AND SAID HE SMELLED GAS AND IDENTIFIED A LEAK.  HE IMMEDIATELY PROCEEDED OUT OF THE HOUSE TO TURN OFF THE GAS SUPPLY.  SPECIFICALLY, DURING HIS ATTEMPT TO TURN THE LOCKNUT SHUT-OFF VALVE, THE PLUMBER CAUSED THE THREADS OF THE BRASS CORE OF THE SHUT-OFF VALVE TO BE SHEARED OFF AT THE NUT CONNECTION.  THE RESULT CAUSED HIGH PRESSURE GAS TO VENT TO ATMOSPHERE.  AT 10:53 A.M., ALBUQUERQUE FIRE CALLED NMGC TO ADVISE THE HOUSE EXPLODED.  BAR HOLE TESTING INDICATED NO GAS AROUND THE PERIMETER OF THE HOME AND SURROUNDING RESIDENCES.  5 RESIDENCES WERE EVACUATED.  READINGS CONFIRMED PROPER ODORANT AT 0.33% GAS-IN-AIR.   FINAL INVESTIGATION DETERMINED THE CRAWL SPACE VENT WAS IN CLOSE PROXIMITY TO THE RISER.  GAS VENTING TO ATMOSPHERE FROM THE SHEARED OFF NUT CONNECTION MIGRATED ABOVE GROUND INTO THE CRAWL SPACE AND WAS IGNITED BY A HEATER IN THE CRAWL SPACE CAUSING THE EXPLOSION."
2/16/2021,2021,20210019,34936,SUPPLEMENTAL FINAL,13480,NIAGARA MOHAWK POWER CORP,NY,13605,43.80773,-76.0193,,,,,,,YES,,,1/17/2021 12:30,1296212,1296291,NATURAL GAS,,22.4,0,NO,,,,,,0,NO,,,,,,0,YES,1/17/2021 3:45,ALLOWED TO BURN OUT,,22.4,NO,18,1/17/2021 3:45,,,,1/17/2021 4:25,NO,PUBLIC PROPERTY,ABOVEGROUND,OVERHEAD CROSSING,,,,YES,YES,UNCASED,,,,,,,,,,INVESTOR OWNED,,MAIN,,1955,UNKNOWN,,,,,6,UNKNOWN,UNKNOWN,STEEL,,SEAMLESS,,0.28,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,12100,39070,0,,2.3,52,0,51222,0,0,17,0,0,18,0,20,21,24,192.619(C),01-01-1955,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS DUE TO INCLEMENT WEATHER WITH WINDS BLOWING DOWN A POWER LINE AND NOT INVOLVING THE CONTROL ROOM OPERATOR.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROGRAM MANAGER REGULATORY MOC,corinne.byrnes@nationalgrid.com,5169030596,,CORINNE BYRNES,corinne.byrnes@nationalgrid.com,5169030596,CORINNE BYRNES,PRIN. PROGRAM MGR REGULATORY MANAGEMENT OF CHANGE,5164924469,corinne.byrnes@nationalgrid.com,"ON JANUARY 17, NATIONAL GRID RECEIVED NOTIFICATION OF A GAS RELATED FIRE WITH MAIN BLOWING GAS.  THE CAUSE OF THE FIRE WAS A PRIMARY ELECTRICAL WIRE MAKING CONTACT ABOVE THE 6"" STEEL MAIN RESULTING IN THE FIRE OCCURRING.  APPROX. 17 HOUSES WERE EVACUATED (18 RESIDENTS), A 2"" BYPASS WAS RUN TO AVOID CUSTOMER INTERRUPTIONS, AND TEMPORARY REPAIRS WERE MADE.  TEMPORARY REPAIRS WERE COMPLETED WITH A MADE SAFE TIME OF 16:25.  ADDITIONALLY, THE SOUTH PARK STREET BRIDGE WAS CLOSED AS A RESULT OF THIS INCIDENT.     FOR PART E, QUESTION 5, ODORANT IS INJECTED AT EITHER BIDDLECUM GATE STATION OR CROGHAM GATE STATION.    THE DAMAGED PIPELINE SEGMENT WAS REPLACED WITH A 5'6"" SEGMENT OF 6"" APIX62 SMAW 6010/7010 PIPE WITH COLD APPLIED TAPE COATING EARLY FEBRUARY, 2021.  THE SEGMENT WAS AIR TESTED AT 90 PSI FOR 1 HOUR."
2/13/2021,2021,20210018,34862,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,43604,41.651319,-83.548099,YES,,,,,,YES,,,1/14/2021 9:56,1296041,1296109,NATURAL GAS,,40395.7,101.7,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,1/14/2021 9:30,,,,1/13/2021 21:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,1,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1965,UNKNOWN,,,,,16,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.241,,,,,,,MECHANICAL PUNCTURE,3,10,,,,,,,,CLASS 4 LOCATION,0,35987,278911,0,0,2.45,98969,249,414116,2,0,0,0,0,0,2,48,48,58,192.619(A)(3),04-01-1971,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE RELEASE OF GAS WAS INSUFFICIENT TO CAUSE A PRESSURE ALERT FOR THE CONTROLLER TO ACT ON.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,YES,CONTRACTOR,UNKNOWN/OTHER,ROAD WORK,YES,B100400793,OHIO UTILITIES PROTECTION SERVICE,CONTRACT LOCATOR,YES,YES,YES,65,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,MANAGER OPERATIONS COMPLIANCE,rrsmith@nisource.com,6144605491,,ROB SMITH,rrsmith@nisource.com,6144605491,ROB SMITH,MANAGER OPERATIONS COMPLIANCE,6144605491,rrsmith@nisource.com,"ON JANUARY 13, 2021 A THIRD PARTY EXCAVATOR OPERATING A BULL DOZER DAMAGED A PROPERLY LOCATED AND MARKED 16"" STEEL MAIN LINE.  COLUMBIA GAS OF OHIO INC. (COLUMBIA) TOOK IMMEDIATE ACTION TO REPAIR THE LEAK AND SET UP A PERIMETER AND BEGAN MONITORING THE LEAK.  COLUMBIA MONITORED THE LEAK AS IT REMAINED NON-HAZARDOUS AND WELDED A 16INCH STOPPLE FITTING ON THE MAIN LINE AND UTILIZED ANOTHER TWO CRITICAL VALVES TO SHUT THE LINE DOWN FOR PERMANENT REPAIRS.  THE PERMANENT REPAIRS WERE MADE AND THE LINE WAS PLACED BACK IN SERVICE ON JANUARY 16, 2021 AT 10:30 AM.  PLEASE CONSIDER THIS A FINAL REPORT."
02-08-2021,2021,20210016,34824,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,90012,34.050989,-118.238064,YES,,,,,,,,,01-09-2021 11:46,1295764,1295820,NATURAL GAS,,3289.24,21.778,NO,,,,,,0,NO,,,,,,0,NO,,,,,,3,01-09-2021 08:25,,,,01-09-2021 08:30,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,120,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2006,UNKNOWN,,,,,6,API 5L,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.219,,,,,,,MECHANICAL PUNCTURE,4,1,,,,,,,,CLASS 3 LOCATION,0,5000,50000,0,,4.1,13486,89,68575,21,0,160,0,0,1,21,196,196,204,192.619(A)(2),06-08-2006,PRESSURE DID NOT EXCEED MAOP,NONE,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,AUGER,SITE DEVELOPMENT,YES,A201560744,DIG ALERT,UTILITY OWNER,YES,YES,YES,25,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO SUPPORT EXPOSED FACILITIES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EDWIN BAIRES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,ebaires2@socalgas.com,213-326-1831,,,,,EDWIN BAIRES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,213-326-1831,ebaires2@socalgas.com,"ON 01-09-21, SOCALGAS, WHICH HAD AN EMPLOYEE PRESENT AS STAND-BY, WAS NOTIFIED OF A THIRD PARTY DAMAGE AT ALAMEDA AND TEMPLE ST., LOS ANGELES, CA. THE THIRD PARTY CONTRACTOR DAMAGED A 6 INCH HIGH PRESSURE STEEL GAS MAIN WITH AN AUGER. GAS WAS CONTROLLED AT 14:33 ON 1/9/21. THERE WERE NO REPORTED FATALITIES OR INJURIES DUE TO THE GAS RELEASE.  THE INVESTIGATION SHOWED THE THIRD PARTY CONTRACTOR HAD A VALID USA TICKET A201560744. THE THIRD PARTY CONTRACTOR DID NOT PROPERLY EXPOSE THE MAIN BEFORE USING THE AUGER EQUIPMENT. THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO THE RELEASE OF GAS AND DAMAGES EXCEEDING $50,000."
02-02-2021,2021,20210015,35786,SUPPLEMENTAL FINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,PA,15222,40.455345,-79.97899,YES,,,,,,,,,01-05-2021 17:35,1295533,1295657,NATURAL GAS,,918.2,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,01-05-2021 14:55,,,,01-05-2021 15:35,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,NO,NO,,,,,,,,,,,,OTHER,PUBLIC UTILITY,MAIN,,2019,2018,,,,,8,SDR 13.5,DURALINE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.945,,2708,OTHER,,,,,,,,,FUSION FAILURE,CLASS 3 LOCATION,5000,0,46573,0,,1.8812,1727,0,53300,45,0,32,0,0,32,39,43,43,50,192.619(A)(1),5/24/2019,PRESSURE DID NOT EXCEED MAOP,OTHER,SCENTINEL T50,0.5,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO OVERPRESSURIZATION OCCURRED.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,2019,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,,,,,,,YES,COLD FUSION,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WAYNE DADIG,MANAGER COMPLIANCE,wayne.dadig@peoples-gas.com,412-352-1576,,WAYNE DADIG,wayne.dadig@peoples-gas.com,412-352-1576,EDWARD A. PALOMBO,VICE PRESIDENT RELIABILITY,412 258-4453,edward.a.palombo@peoples-gas.com,PEOPLES GAS HAS COMPLETED ITS INVESTIGATION FOR GD REPORT # 20210015.       THE INVESTIGATION FOUND THAT THE FRACTURE IN THE FUSION APPEARS TO HAVE BEEN CAUSED BY INSUFFICIENT MIXING ACROSS THE FUSION LINE OF THE WELD.  A LACK OF FUSION OCCURRED IN THE WELD.       PEOPLES GAS CONSIDERS THE REPORT CLOSED AND WOULD LIKE THE REPORT STATUS UPDATED TO REFLECT CLOSED.
02-09-2021,2021,20210017,35815,SUPPLEMENTAL FINAL,18408,"DOMINION ENERGY SOUTH CAROLINA, INC.",SC,29406,32.902339,-79.985598,YES,,,,,,,,,02-08-2021 13:05,1297575,N/A,NATURAL GAS,,367.18,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,01-04-2021 15:53,YES,OPERATOR,01-06-2021 15:35,01-04-2021 16:22,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,108,NO,YES,,,,,YES,"UNCASED, BORED/DRILLED",,,,,,INVESTOR OWNED,,MAIN,,1999,UNKNOWN,,,,,8,API 5L,UNKNOWN,STEEL,,LONGITUDINAL ERW - HIGH FREQUENCY,,0.25,,,,,,,MECHANICAL PUNCTURE,12,0.1,,,,,,,,CLASS 3 LOCATION,104315,207756,0,55250,"CONTRACT LABOR: $55,250",4.22,1549,0,368870,0,0,0,0,0,0,0,49,49,60,192.621 M,03-02-1999,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE LEAK DID NOT CAUSE ENOUGH PRESSURE DROP TO EXCEED AN ALARM THRESHOLD,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,2012171410,N/A,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERAMY FREE,ENGINEER III - PIPELINE COMPLIANCE,jeramy.free@dominionenergy.com,803-260-3602,,CINDY OSTRANDER,cynthia.ostrander@dominionenergy.com,803-217-9245,CINDY OSTRANDER,DIRECTOR - GAS OPERATIONS,803-217-9245,cynthia.ostrander@dominionenergy.com,"NOTE: THIS IS AN UPDATED SUPPLEMENTAL/FINAL REPORT, WHICH CORRECTS A NOTE WITHIN THE PREVIOUS REPORT'S PART H NARRATIVE. PART E.3.A MAOP HAS BEEN CONFIRMED.    ON JANUARY 4, 2021 AT 3:53 PM, AN 8-INCH STEEL MAIN WAS DAMAGED BY A BORING CONTRACTOR INSTALLING TELECOMMUNICATIONS IN CHARLESTON, SC. THE DAMAGE OCCURRED AT THE INTERSECTION OF REMOUNT RD AND N. RHETT ST UNDERNEATH THE ROADWAY. THE LEAK WAS SECURED AT APPROXIMATELY 5:15 PM BY OPERATING FOUR VALVES AND NO CUSTOMER SERVICES WERE LOST. THE INVESTIGATION THAT FOLLOWED DETERMINED THAT THE LINE WAS LOCATED CORRECTLY, BUT THE EXCAVATOR FAILED TO POTHOLE TO VERIFY THAT HE WAS CLEAR OF THE MAIN WHEN CROSSING IT.    WHEN THE DAMAGES WERE ASSESSED, IT WAS DETERMINED THAT THE COST OF DAMAGE TO THE ROAD AND SURROUNDINGS EXCEEDED THE $50,000 PHMSA REPORTING THRESHOLD.     LDF: 289025"
1/24/2021,2020,20210013,36706,SUPPLEMENTAL FINAL,20010,"UGI UTILITIES, INC",PA,18370,41.095368,-75.326474,YES,,,,,,,,,12/25/2020 4:58,1294953,1295037,NATURAL GAS,,975,0,YES,0,0,0,0,1,1,YES,0,0,0,0,2,2,NO,,,,,,2,12/25/2020 1:44,,,,12/25/2020 2:07,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2019,2017,,,,,12,ASTM D2513,"CHARTER PLASTICS, INC.",PLASTIC,,,,,POLYETHYLENE (PE),,11,,,4710,RUPTURE,,,,,CIRCUMFERENTIAL,,12,1.5,,CLASS 3 LOCATION,40000,39310,4615,0,,2.2207,2165,0,86090,5,0,0,0,0,0,5,95,94,100,192.619(A)(2),9/17/2019,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,5.2,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE PRESSURE AND FLOW RATES WERE WITHIN NORMAL RANGES LEADING UP TO THE INCIDENT AND AT THE TIME THE INCIDENT OCCURRED. ACTIONS BY THE CONTROL ROOM DID NOT IMPACT THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,2019,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,,,,,,,YES,INADEQUATE INTERFACIAL PRESSURE BEING APPLIED DURING THE JOINING PHASE OF THE FUSION PROCESS AND/OR EXCESSIVE DWELL TIME BETWEEN HEAT SOAK AND JOINING PHASES.,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,ROMAN HIGH,SENIOR ENGINEER STANDARDS,rhigh@ugi.com,484-332-8402,,,,,TIM ANGSTADT,VP OPERATIONS,484-256-0345,tangstadt@ugi.com,"AT APPROXIMATELY 1:44 AM DECEMBER 25, 2020, UGI EMPLOYEES RESPONDED TO A CALL FROM MONROE COUNTY 911 REPORTING AN INCIDENT INVOLVING THE RELEASE OF NATURAL GAS.  IT WAS DISCOVERED THAT THE 12-INCH HDPE, 100 PSIG MAOP DISTRIBUTION PIPELINE HAD SEPARATED AT THE BUTT FUSION INTERFACE FROM AN UNKNOWN CAUSE. THERE WAS ONE CONFIRMED FATALITY AND TWO INJURIES REQUIRING HOSPITALIZATION FROM AN OVERTURNED VEHICLE.    IN RESPONSE TO THE INCIDENT, THE PIPELINE WAS REPAIRED AND PLACED BACK IN OPERATION. THE PIPELINE OPERATING PRESSURE HAS BEEN LOWERED FROM 94 PSIG TO 60 PSIG AS A PRECAUTIONARY MEASURE.     UGI IS FILING THIS SUPPLEMENTAL AND FINAL REPORT AFTER A THIRD-PARTY LAB COMPLETED TESTING ON THE FAILED BUTT FUSION JOINT AND A ROOT CAUSE ANALYSIS. THE ROOT CAUSE WAS DETERMINED TO BE A COMBINATION OF THE FOLLOWING FACTORS: 1) INADEQUATE INTERFACIAL PRESSURE APPLIED DURING THE JOINING PHASE OF THE FUSION PROCESS AND/OR EXCESSIVE DWELL TIME BETWEEN HEAT SOAK AND JOINING PHASES; AND 2) THE FAILURE TO FOLLOW APPROPRIATE INSTALLATION AND INSPECTION PROCEDURES."
1/22/2021,2020,20210012,36934,SUPPLEMENTAL FINAL,7210,"HEMPSTEAD, CITY OF",TX,77445,30.092136,-96.072948,,,,,,YES,,,,12/30/2020 11:12,1295221,1295391,NATURAL GAS,,9,0,NO,,,,,,0,YES,0,0,0,0,1,1,YES,12/24/2020 22:30,OPERATOR/CONTRACTOR,,9,YES,3,12/24/2020 22:30,YES,OPERATOR,12/25/2020 0:30,12/24/2020 22:40,NO,PRIVATE PROPERTY,ABOVEGROUND,IN OTHER ENCLOSED SPACE,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,UNKNOWN,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,STEEL,,SEAMLESS,,UNKNOWN,,,,,,,OTHER,,,,,,,,,STEEL RISER WAS INTENTIONALLY CUT BY A PERSON WITH A POWER-TOOL.,CLASS 3 LOCATION,120000,0,1000,0,,10.18,92,0,121092,0,0,1,0,0,4,0,19,19,25,192.619(A)(2),01-05-1978,PRESSURE DID NOT EXCEED MAOP,BY-PASS,,0.8,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,OTHER,"THE ANALYTICAL DATA IS CONSISTENT WITH VANDALISM. THE EVIDENCE SHOWS A PERSON CUT THROUGH THE CUSTOMER-SIDE PIPE WITH THE INTENT TO REMOVE THE GAS METER ENTIRELY, BUT CAUSED A LEAK WHEN THEY CUT THROUGH THE PIPE UPSTREAM OF THE LOCKED RISER VALVE BENEATH THE REGULATOR. THE RISER WAS FOUND WRAPPED IN PAINTERS TAPE, MEANWHILE THE PIPE ON THE CUSTOMER-SIDE OF THE METER WAS CUT THROUGH INTENTIONALLY. METALLURGY TESTS REVEAL THE CORROSION OCCURRED AFTER THE EXPLOSION. THIS IS VANDALISM!",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROOSTER SMITH,CHIEF STAFF,rooster_smith@yahoo.com,979 8262486,,ROOSTER SMITH,rooster_smith@yahoo.com,979 826-2486,ROOSTER SMITH,CHIEF STAFF,979 826-2486,rooster_smith@yahoo.com,"ON DECEMBER 22, 2020 WE RECEIVED A LEAK CALL BY A NON-CUSTOMER OCCUPANT OF A RESIDENCE. WE FOUND THE OCCUPANT HAD ENCLOSED HIS FRONT PORCH ENTIRELY. WE DETECTED GAS AND PULLED THE ELECTRIC METER. WE TOLD THE OCCUPANT HE COULD NOT STAY THERE AND MUST LEAVE THE DOOR TO THE ENCLOSURE OPEN TO VENT ANY GAS. WE CALLED THE 811 NUMBER TO GET A LOCATE FOR 1335 5TH ST.. WE HAD A CREW THERE WAITING ON THE UTILITY LOCATE FROM THE TELEPHONE COMPANY. WE COULD NOT GET TO THE LOCATE WIRE BECAUSE THE CUSTOMER'S ENCLOSURE CONTAINED A CONCRETE FLOOR CONSTRUCTED AROUND THE RISER. WE TRIED TO DIG OUTSIDE THE CONCRETE PUT COULD NOT BECAUSE OF THE EXCESSIVE TREE ROOTS ON THE PROPERTY. WE WENT OUT TO THE ROAD AND DUG BEHIND THE CURB, IN LINE WITH THE METER, AND COULD NOT FIND THE PIPE TO SQUEEZE OFF. WE WENT SOUTH A FEW FEET FOUND THE 1"" PLASTIC PIPE, WHICH WE SQUEEZED  OFF AND CAPED, AND CHECK FOR LEAKS. WE TRIED TO VERIFY THE GAS WAS OFF AND RETRIEVE THE GAS METER INSIDE THE ENCLOSURE BUT THE CUSTOMER HAD ALREADY LEFT AND LOCKED THE DOOR SO WE COULD NOT GET IN. WE WERE CALLED ON DECEMBER 24, 2020 STATING THE HOUSE BLEW UP. BECAUSE THE EXPLOSION BLEW AWAY THE CONCRETE EXTERIOR WALL DOWN, WE WERE ABLE TO DIG NEXT TO THE CONCRETE AND SQUEEZE OFF THE SERVICE LINE. THIS STOPPED THE GAS FLOW. I WENT TO CALL THE TEXAS RAILROAD COMMISSION TO INFORM THEM OF THE ACCIDENT."""
2/17/2021,2020,20210020,34872,ORIGINAL,21349,VIRGINIA NATURAL GAS,VA,23602,37.124201,-76.532021,,,,,,,YES,,,1/18/2021 1:30,1296252,1296358,NATURAL GAS,,4442.76,6.916,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,12/23/2020 13:42,NO,,,12/23/2020 14:11,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,52,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1960,UNKNOWN,,,,,16,UNKNOWN,UNKNOWN,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,,0.25,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,337225,272814,0,,2.4,10663,17,620719,0,0,0,0,0,0,0,135,150,150,192.619(A)(4),01-01-1960,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS LEAK WAS A PINHOLE LEAK WHICH COULD NOT BE IDENTIFIED VIA SCADA MEASUREMENT.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",OTHER,,,,THE APPARENT CAUSE WAS PIPE STRESS CREATED BY GROUND SETTLEMENT WHICH CAUSED MISALIGNMENT OF FLANGE RESULTING IN A PINHOLE LEAK ON GASKET.,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JONATHAN HEATH,DIRECTOR - COMPLIANCE AND SYSTEM INTEGRITY,jbheath@southernco.com,7572985729,,JONATHAN HEATH,jbheath@southernco.com,7572985729,JONATHAN HEATH,DIRECTOR - COMPLIANCE AND SYSTEM INTEGRITY,7572985729,jbheath@southernco.com,"THE COMPANY WAS MADE AWARE OF A LEAK VIA A CUSTOMER LEAK CALL ON DECEMBER 23, 2020.  LEAK WAS IMMEDIATELY INVESTIGATED AND GRADED AS A GRADE 2.  ON JANUARY 8, A SUBSEQUENT LEAK INVESTIGATION CONCLUDED THE LEAK WAS ON A 150 LBS. MAIN.  THE LEAK WAS STILL A GRADE 2.  ON JANUARY 12, 2021, THE LEAK WAS UPGRADED TO GRADE 1 DUE TO MIGRATION AND THE COMPANY BEGAN MONITORING THE AREA 24 HOURS A DAY.      STOPPLE FITTINGS WERE USED TO STOP THE FLOW OF GAS ON JANUARY 20, 2021.  THE SEGMENT OF MAIN WAS PURGED AND REPLACED COMMENCING ON JANUARY 21 BEFORE BEING COMPLETED ON JANUARY 22.  THE ABANDONED SEGMENT OF PIPE WAS TRANSPORTED TO THE WELDING SHOP WHERE END CAPS WERE INSTALLED AND PRESSURE WAS REINTRODUCED TO IDENTIFY CAUSE OF THE LEAK.  UPON INVESTIGATION, THE COMPANY CONCLUDED THE LEAK CAUSE TO BE GROUND SETTLEMENT WHICH CAUSED MISALIGNMENT OF THE FLANGE RESULTING IN A PINHOLE LEAK ON THE GASKET."
1/20/2021,2020,20210011,35698,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30338,33.919659,-84.291118,,,,,,YES,,,,12/21/2020 17:45,1294766,1294874,NATURAL GAS,,269,0,NO,,,,,,0,YES,1,0,0,0,0,1,YES,12/21/2020 16:32,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,82,YES,12,12/21/2020 14:17,,,,12/21/2020 14:43,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1981,UNKNOWN,,,,,1.25,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1.2,1.2,,,,,,,,CLASS 3 LOCATION,2000000,3800,75000,0,,2.75,740,0,2079540,0,0,380,1,0,20,0,60,60,60,192.619(A)(2),8/14/1981,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,13.8,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,3,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,YES,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BORING,ELECTRIC,NO,,,,,,YES,24,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,RICK SLAGLE,rslagle@southernco.com,(404) 584-4910,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"A 1.25-INCH PLASTIC ATLANTA GAS LIGHT COMPANY (AGLC) NATURAL GAS MAIN WAS RUPTURED BY BORING WHILE A NON-AGLC CONTRACTOR WAS REPLACING UNDERGROUND ELECTRIC FACILITIES NEAR 2333 DUNWOODY CROSSING IN DUNWOODY, GA. WHEN AGLC'S FIRST RESPONDER ARRIVED AT THE SCENE OF THE DAMAGED GAS LINE, THE DEKALB COUNTY FIRE RESCUE DEPARTMENT (FIRE DEPARTMENT) WAS ALREADY ONSITE.  THE FIRE DEPARTMENT HAD EVACUATED THE SIX APARTMENT UNITS IN THE TWO-STORY 2333 BUILDING.  AGLC'S FIRST RESPONDER CONSULTED WITH THE FIRE DEPARTMENT, AND TOOK APPROPRIATE STEPS TO HAVE ADDITIONAL RESOURCES DISPATCHED TO THE SCENE TO PERFORM THE REPAIR. AGLC'S FIRST RESPONDER CONTINUALLY MONITORED GAS READINGS USING A COMBUSTIBLE GAS INDICATOR (CGI) AROUND THE 2333 BUILDING WALLS, DOORS, AND WINDOWS AND IN NEARBY PRE-EXISTING EXCAVATION HOLES.  AGLC'S FIRST RESPONDER COULD NOT TAKE READINGS INSIDE THE 2333 BUILDING DUE TO THE DOORS TO THE APARTMENT UNITS BEING LOCKED.      TWO ADDITIONAL AGLC CREWS RESPONDED TO THE DAMAGE SITE TO SHUT OFF THE FLOW OF GAS AND REPAIR THE DAMAGE. AGLC WAS IN THE PROCESS OF EXPOSING THE APPLICABLE FACILITIES TO IMPLEMENT THE SHUT OFF OF GAS BY SQUEEZE TO FACILITIES IN THE AREA OF THE DAMAGE WHEN THE SIDE OF THE 2333 BUILDING NEAREST THE CUT LINE EXPLODED AND CAUGHT FIRE.  FOLLOWING THE EXPLOSION, AGLC SQUEEZED OFF GAS FACILITIES FARTHER UPSTREAM, STOPPING THE FLOW OF GAS TO THE DAMAGED GAS LINE.     AGLC BELIEVES THAT GAS FROM THE DAMAGED 1.25-INCH MAIN ACCUMULATED WITHIN ONE OF THE APARTMENTS NEAREST THE CUT LINE AND WAS THEN IGNITED BY AN UNKNOWN IGNITION SOURCE, CAUSING THE EXPLOSION AND ENSUING FIRE.    TWO AGLC EMPLOYEES, WHO WERE IN THE PROCESS OF EXPOSING FACILITIES TO IMPLEMENT FACILITY SHUTDOWN, SUFFERED BURN INJURIES FROM THE EXPLOSION AND FIRE.  NO OTHER INJURIES WERE REPORTED.     THE CONTRACTOR THAT DAMAGED THE GAS MAIN DID NOT SUBMIT A LOCATE REQUEST TO THE ONE-CALL CENTER REQUESTING THE LOCATION OF UNDERGROUND UTILITY FACILITIES IN THE AREA OF THE DAMAGED GAS MAIN PRIOR TO EXCAVATION."
1/15/2021,2020,20210009,35724,SUPPLEMENTAL FINAL,5330,FLORIDA PUBLIC UTILITIES CO,FL,33462-6211,26.54792,-80.04302,,,,,,,,YES,PLUG IN RISER.,12/18/2020 13:05,1294572,1294661,NATURAL GAS,,63,0,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,12/18/2020 10:45,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,62,NO,0,12/18/2020 10:52,,,,12/18/2020 11:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2002,2002,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,OTHER,"1.25"" ANODELESS SERVICE RISER",,,,,,,,,,OTHER,,,,,,,,,"1.25"" ANODELESS SERVICE RISER BROKEN OFF UNDER SERVICE REGULATOR AT METER SET.",CLASS 3 LOCATION,40000,6500,3600,0,,36.8,2318,0,52418,0,0,1,0,1,1,0,20,20,60,192.619(A)(2),06-07-2002,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,NO,,,,,,UNKNOWN,35,LARGE TRUCK,ROADWAY,50,YES,,,,,YES,YES,METER SET WAS BEHIND SEVERAL TREES AND NEXT TO A WALL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL MCCARTY,DIRECTOR MEASUREMENT AND COMPLIANCE,mmccarty@fpuc.com,8638457005,8632940629,MATTHEW PORTILLA,mportilla@fpuc.com,5612150159,MICHAEL MCCARTY,DIRECTOR MEASUREMENT AND COMPLIANCE,8638457005,mmccarty@fpuc.com,"AT APPROXIMATELY 10:45 AM ON FRIDAY, 12/18/20, A 2008 HINO BOX TRUCK WAS HEADING NORTH ON SOUTH OCEAN BLVD. IN MANALAPAN, FL. FOR UNKNOWN REASONS THE DRIVER VEERED LEFT AND CROSSED OVER THE SOUTH BOUND LANE AND LEFT THE ROADWAY AND TRAVELLED IN THE LANDSCAPED SHOULDER FOR APPROXIMATELY 100', STRIKING MULTIPLE TREES, A POWER UTILITY BOX AND A GAS METER SET. THE GAS METER SET RISER WAS SNAPPED OFF UNDER THE SERVICE REGULATOR AND THE ESCAPING GAS IGNITED. ACCORDING TO THE FIRST BYSTANDER ON THE SCENE, THE DRIVER WAS UNRESPONSIVE AND COULD NOT BE REMOVED FROM THE TRUCK WHICH WAS ENGULFED IN FLAMES. THE DRIVER WAS PRONOUNCED DECEASED AT THE SCENE. ONE PASSENGER IN THE TRUCK WAS EJECTED THROUGH THE WINDSHIELD AND WAS TAKEN TO ST. MARY'S HOSPITAL FOR TREATMENT.  EMERGENCY RESPONDERS FROM PALM BEACH COUNTY FIRE DEPARTMENT AND FLORIDA PUBLIC UTILITIES EXTINGUISHED THE FLAMES AND PLUGGED THE BROKEN RISER AT 12:10 PM ON 12/18/20.   AS OF 1/15/2021, THE PALM BEACH SHERIFF'S OFFICE VEHICLE HOMICIDE REPORT IS INCOMPLETE AND A DETERMINATION OF THE DRIVERS CONDITION AT THE TIME OF THE CRASH IS NOT AVAILABLE. THERE DID NOT APPEAR TO BE BRAKING OR SKID MARKS AT THE SCENE OF THE CRASH AND A MEDICAL EMERGENCY MAY HAVE OCCURRED.    UPDATE 9/9/2021 - OBTAINED PBSO VEHICLE HOMICIDE INVESTIGATION REPORT ON 9/3/2021. ACCORDING TO THE REPORT, IMPAIRMENT IS UNKNOWN DUE TO NEGATIVE BLOOD, TISSUE, AND/OR URINE VOLATILE. IT IS UNKNOWN IF THE DRIVER WAS DISTRACTED OR USING A MOBILE DEVICE WHILE OPERATING THE VEHICLE. NO CITATIONS WERE ISSUED TO THE DRIVER DUE TO BEING DECEASED. REPORT STATES THAT ACTIONS OF THE DRIVER CAUSED HIS OWN DEATH.    THE SERVICE WAS REPAIRED BY INSTALLING APPROX. 7' OF 1 1/4"" PE PIPE, AN EFV, NEW RISER AND METER SET. THE METER WAS MOVED NEXT TO A WALL AND CRASH POSTS WERE INSTALLED ON 12/22/2020."
