REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
1/14/2021,2020,20210007,34725,ORIGINAL FINAL,18472,SEMCO ENERGY GAS COMPANY,MI,49401,42.95756,-86.01317,,,,,,YES,,,,12/16/2020 16:37,1294462,1294501,NATURAL GAS,,1.252,0,NO,,,,,,0,NO,,,,,,0,YES,12/16/2020 14:33,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1.2,NO,0,12/16/2020 14:33,,,,12/16/2020 14:59,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,2406,OTHER,,,,,,,,,CAR IMPACT DISLODGED METER FROM METER BAR AND PIPING.,CLASS 2 LOCATION,270110,163,630,0,,3.43,4,0,270907,0,0,1,0,0,1,0,55,60,60,192.619(A)(2),5/25/1994,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,YES,,YES,YES,,,NO,15,PASSENGER CAR,ROADWAY,35,YES,,,,,,YES,A BOULDER AND RAISED FLOWER BEDS (BY OWNER) WERE BLOCKING METER.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JENNIFER POND,COMPLIANCE ANALYST,jennifer.pond@semcoenergy.com,810-242-2381,,JENNIFER POND,jennifer.pond@semcoenergy.com,810-242-2381,JENNIFER POND,COMPLIANCE ANALYST,810-242-2381,jennifer.pond@semcoenergy.com,"OUR EMERGENCY DISPATCH CENTER DISPATCHED FREDDIE CARPENTER TO A HIT FACILITY ON 12/16/2020 AT 14:33 HRS. FREDDIE ARRIVED ON THE SCENE AT 14:59 HRS AND FOUND THAT THERE WAS AN ACTIVE FIRE AT THIS ADDRESS CAUSED BY AN UNKNOWN THIRD PARTY DRIVER WHO HAD STRUCK THE HOUSE WITH THEIR VEHICLE AND FLED THE SCENE. FREDDIE WAS ASSISTED BY BRANDON FAST AND THEY SECURED THE SERVICE BY SQUEEZING OFF THE 1/2' SERVICE LINE IN THE YARD. THE SERVICE WAS SECURED AT 15:05 HRS. I WAS NOTIFIED OF THE INCIDENT AT APPROXIMATELY 15:20 HRS BY OPERATIONS SUPERVISOR SCOTT ZEERIP. I THEN NOTIFIED MY CHAIN OF COMMAND OF THE INCIDENT AND BEGAN GATHERING INFORMATION. THE INCIDENT WAS REPORTED TO KYLE FRISKE OF THE MICHIGAN PUBLIC SERVICE COMMISSION AT 15:58 HRS. AFTER SECONDARY REPORT FROM THE FIELD CAME IN; IT WAS DETERMINED THAT THE DAMAGE TO THE STRUCTURE WOULD MOST LIKELY EXCEED $50,000. I THEN NOTIFIED THE NATIONAL RESPONSE CENTER OF THE INCIDENT AT 16:37 HRS EDT. AT THIS TIME THE RESPONDING FIRE DEPARTMENTS WERE STILL ACTIVELY ENGAGED IN EXTINGUISHING THE STRUCTURE FIRE. FIRE CHIEF MIKE KEEFE ORDERED THE VEHICLE BE REMOVED FROM THE SCENE BUT LEFT THE CUSTOMER METER AND ASSOCIATED FACILITIES IN PLACE FOR FURTHER INVESTIGATION. MPSC INSPECTOR DERREK SHIMMING CONTACTED ME AT 16:48 HRS ABOUT THIS INCIDENT AND DETERMINED THAT HE WOULD BE ON THE SCENE AT 09:00 HRS ON 12/17/2020. STEVE MCCARTHY WAS NOTIFIED OF THE VISIT AND WILL BE ON SITE AT THE TIME OF THE INSPECTION."
1/14/2021,2020,20210008,35204,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48089,42.46618,-83.02023,,,,,,YES,YES,,,12/15/2020 20:05,1294374,1294461,NATURAL GAS,,345,0,NO,,,,,,0,NO,,,,,,0,YES,12/15/2020 18:11,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,86,YES,0,12/15/2020 16:49,YES,OPERATOR,12/15/2020 18:11,12/15/2020 17:34,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,30,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1947,UNKNOWN,,,,,2,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,51000,17732,1026,0,,3.3,1139,0,70897,0,0,12,0,0,12,0,55,55,60,192.619(A)(1),8/13/1974,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,B03491283,,CONTRACT LOCATOR,YES,YES,YES,28,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO SUPPORT EXPOSED FACILITIES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA KING,carmella.king@cmsenergy.com,989-280-2963,JASON PIONK,GAS COMPLIANCE MANAGER,989-791-5749,jason.pionk@cmsenergy.com,"ON DECEMBER 15, 2020 AT APPROXIMATELY 16:49 HOURS, CONSUMERS ENERGY RECEIVED NOTIFICATION FROM THE CITY OF WARREN WATER AND SEWER DIVISION OF A BROKEN AND BLOWING NATURAL GAS PIPELINE AT 8452 LOZIER AVENUE, WARREN (MACOMB COUNTY) MICHIGAN.    A GAS SERVICE WORKER (GSW) AND DISTRIBUTION CREW WERE DISPATCHED AND ARRIVED ONSITE AT APPROXIMATELY 17:34 HOURS AND 18:57 HOURS RESPECTIVELY. THE GSW CONFIRMED A 2-INCH STEEL (THREADED AND COUPLED) MEDIUM PRESSURE PIPELINE HAD BEEN DAMAGED DURING SEWER REPAIR WORK AND CONFIRMED A DISTRIBUTION CREW WAS IN ROUTE.      THE GSW CONTINUED INVESTIGATION ACTIVITIES IN THE SURROUNDING AREA(S).  NO ADDITIONAL GAS READS WERE DISCOVERED BEYOND THE IDENTIFIED LEAK SPREAD NEAR THE DAMAGE LOCATION.        AT APPROXIMATELY 18:11 HOURS A HOME EXPLOSION OCCURRED AND GAS IGNITED AT 8452 LOZIER AVENUE.  THE GSW CONTACTED CONSUMERS ENERGY DISPATCH, ADVISED AN EXPLOSION OCCURRED AND REQUESTED THE WARREN FIRE DEPARTMENT BE CONTACTED. THE HOME WAS UNOCCUPIED AND NO FATALITIES AND/OR INJURIES OCCURRED AS A RESULT OF THE INCIDENT     THE DISTRIBUTION CREW SQUEEZED THE STEEL PIPELINE AT REMOTE LOCATIONS AT APPROXIMATELY 21:26 HOURS. TO COMPLETELY CONTAIN THE GAS, STOPPLE FITTINGS WERE INSTALLED AND GAS WAS COMPLETELY SHUTDOWN ON  DECEMBER 16, 2020 AT APPROXIMATELY 00:36 HOURS.  SERVICE PERSONNEL REMAINED ONSITE AND CONTINUED TO MONITOR THE AREA TO ENSURE NO ADDITIONAL GAS MIGRATION.    FURTHER INVESTIGATION DETERMINED THE SEWER WORK BEING PERFORMED REQUIRED EXPOSING AND UNDERMINING THE NATURAL GAS PIPELINE. DURING BACKFILL THE THREADED AND COUPLED PIPELINE WAS NOT ADEQUATELY SUPPORTED DURING COMPACTION CAUSING THE PIPELINE TO BREAK AT THE COUPLING.    APPROXIMATELY 30-FEET OF 2"" PLASTIC MEDIUM PRESSURE PIPELINE WAS INSTALLED AT THE DAMAGE LOCATION AND 2-FEET STEEL MEDIUM PRESSURE PIPELINE WAS INSTALLED AT EACH SQUEEZE POINT TO PERMANENTLY REPAIR THE PIPELINE AND NORMAL OPERATIONS RESUMED ON DECEMBER 16, 2020 AT APPROXIMATELY 17:54 HOURS.  SERVICE RESTORATION TO THE IMPACTED CUSTOMERS BEGAN IMMEDIATELY FOLLOWING PIPELINE REPAIRS."
01-08-2021,2020,20210005,35951,SUPPLEMENTAL FINAL,17570,ROCHESTER GAS & ELECTRIC CORP,NY,14606,43.16177787,-77.70871212,,,YES,,,,,,,12-09-2020 22:59,1293962,1294363,NATURAL GAS,,1,0,NO,,,,,,0,NO,,,,,,0,YES,12-09-2020 18:27,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,7,12-09-2020 18:27,,,,12-09-2020 18:38,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,2005,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,YES,,,,OTHER,ALUMINIUM GAS METER,,,,,,,,,,OTHER,,,,,,,,,THERE IS NO INDICATION THAT ANY FAILURE OF COMPANY EQUIPMENT CONTRIBUTED TO THE CAUSE OF THE EVENT. THE INCIDENT WAS THE RESULT OF ACTIONS TAKEN BY THE CUSTOMER/RESIDENT ON COMPANY EQUIPMENT.,CLASS 3 LOCATION,144800,100,5000,0,,10,10,0,149910,0,0,3,0,0,3,0,59,59,60,192.619(A)(4),12/31/1996,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,3.6,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THERE ARE NO REPORTS OF GAS ODORS OR ANY OTHER ABNORMAL OPERATION CONDITIONS PRIOR TO THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BARRY KACHMARYK,GAS ENGINEERING MANAGER,barry_kachmaryk@rge.com,585-771-4143,,,,,BARRY KACHMARYK,GAS ENGINEERING MANAGER,585-771-4143,barry_kachmaryk@rge.com,"RG&E WAS NOTIFIED BY 911 ABOUT AN EXPLOSION AND FIRE ON NOEL DR. IN GATES, NY AND DISPATCHED PERSONNEL TO RESPOND IN ACCORDANCE WITH COMPANY PROCEDURES.  IN ACCORDANCE WITH RG&E CONTROL ROOM NOTIFICATION PROCEDURES, THE NRC WAS NOTIFIED ON 12/9/2020 AT 22:59 (REPORT #1293962). A FOLLOW UP CALL TO THE NRC FOR THE REQUIRED 24 HOUR UPDATE WAS ASSIGNED REPORT #1294363.  THERE ARE NO REPORTS OF INJURIES RELATED TO THE INCIDENT AND THE STRUCTURE WAS EXTENSIVELY DAMAGED. LOCAL POLICE AND FIRE INVESTIGATORS DEEMED THE INCIDENT WAS CAUSED FROM A NATURAL GAS LEAK WITHIN THE RESIDENCE WHERE THE COMPANY WAS NOT AT FAULT  RG&E PERFORMED A LEAK SURVEY IN PROXIMITY TO THE INCIDENT IN ACCORDANCE WITH COMPANY O&M PROCEDURES AND NO UNDERGROUND LEAKS WERE IDENTIFIED.  THERE ARE NO REPORTS OF ODOR COMPLAINTS OR LEAKS DISCOVERED DURING ROUTINE SURVEYS IN THE VICINITY OF THE INCIDENT PRIOR TO DECEMBER 9, 2020. AT THE RECOMMENDATION OF AN ENGINEER - INVESTIGATOR IN THE ACCIDENT INVESTIGATION DIVISION, THE CAUSE IS BEING CHANGED TO: NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT. THE ACTIONS THAT LED TO THE INCIDENT WERE NOT DONE WITH CRIMINAL INTENT."
01-07-2021,2020,20210004,34907,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48439,42.89379,-83.6506,,YES,,,,YES,,,,12-08-2020 23:00,1293848,1294028,NATURAL GAS,,2700,469,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,12-08-2020 13:52,YES,OPERATOR,12-08-2020 23:00,12-08-2020 14:28,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2020,UNKNOWN,,,,,6,D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.602,,2406,MECHANICAL PUNCTURE,6,18.8,,,,,,,,CLASS 3 LOCATION,0,216157,1014,0,,3.3,8910,1548,227629,16,0,1300,0,0,1300,16,54,54,60,192.619(A)(2),8/31/2020,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,B002610695,,CONTRACT LOCATOR,YES,NO,YES,34,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,CARMELLA KING,carmella.king@cmsenergy.com,989-280-2963,JASON PIONK,GAS COMPLIANCE MANAGER,989-791-5749,jason.pionk@cmsenergy.com,"ON DECEMBER 8, 2020 AT APPROXIMATELY 13:52 HOURS, CONSUMERS ENERGY WAS NOTIFIED OF A DAMAGE TO A 6-INCH MP PLASTIC NATURAL GAS PIPELINE. THE PIPELINE WAS STRUCK AND COMPLETELY SEVERED BY A CONTRACTOR PERFORMING SANITARY SEWER WORK. THE DAMAGE OCCURRED NEAR 3050 POLLOCK ROAD, GRAND BLANC (GENESEE COUNTY) MICHIGAN.     A GAS SERVICE WORKER (GSW) AND DISTRIBUTION CREW (CREW) ARRIVED AT APPROXIMATELY 14:28 AND 14:47 HOURS RESPECTIVELY. THE GSW CONTINUOUSLY MONITORED THE SITE AND SURROUNDING AREA UNTIL THE PIPELINE SEGMENT WAS ISOLATED AND BLOWING GAS CONTAINED. NO FATALITIES AND OR INJURIES OCCURRED AS A RESULT OF THE PIPELINE DAMAGE.     THE CREW IN CONCERT WITH GAS SYSTEM PLANNING IDENTIFIED THE SYSTEM AS A TWO-WAY FED SYSTEM. HOWEVER, BECAUSE THE PIPELINE WAS COMPLETELY SEVERED AN ISOLATION PLAN WAS DEVELOPED WHICH INVOLVED OPERATING AN EXISTING VALVE LOCATED EAST OF THE DAMAGE PIPE SEGMENT AND SQUEEZING THE PIPE AT A REMOTE LOCATION TO THE WEST OF THE SEGMENT.      PRIOR TO ISOLATION THE PIPELINE WAS GAUGED AT TWO LOCATIONS (LOCATIONS AT THE EAST AND WEST READ 10 PSIG). THE VALVE TO THE EAST WAS CLOSED AT APPROXIMATELY 16:50 HOURS AND PRESSURE ON THE GAUGES DROPPED TO ZERO. THIS WAS THE FIRST INDICATION OF A LOSS OF SERVICE TO THE CUSTOMERS WEST OF THE DAMAGE.  THE DAMAGED SEGMENT WAS REMOVED AND REPLACED WITH APPROXIMATELY 5 FOOT OF 6"" PLASTIC MEDIUM-PRESSURE PIPELINE.    FOLLOWING THE PIPELINE REPAIR, A RESTORATION PLAN WAS EXECUTED WHICH INVOLVED SHUTTING OFF (~1300) METERS TO ALL IMPACTED RESIDENTIAL AND COMMERCIAL CUSTOMERS, PURGING APPROXIMATELY 27 MILES OF PIPELINE AT MULTIPLE LOCATION AND SERVICE RESTORATION TO IMPACTED CUSTOMERS."
01-08-2021,2020,20210006,36187,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,NE,68117,41.21095,-95.99487,,,YES,,,,,,,12-08-2020 09:35,1293782,,NATURAL GAS,,1.795,0,YES,0,0,0,0,3,3,YES,0,0,0,0,1,1,YES,12-08-2020 08:14,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1795,YES,0,12-08-2020 08:25,,,,12-08-2020 08:27,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,INSIDE METER/REGULATOR SET,,1959,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,YES,,,,STEEL,,OTHER,BLACK IRON,0.133,,,,,,,OTHER,,,,,,,,,UNKNOWN AT THIS TIME,CLASS 3 LOCATION,500000,12500,3000,0,,2.81,5,0,515505,0,0,3,0,0,4,0,10,10,10,192.619(A)(3),07-01-1970,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,11,,YES,YES,YES,YES,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS CONTAINED TO THE SINGLE RESIDENCE,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,OTHER,TAMPERING AND REMOVAL OF THE NATURAL GAS SAFETY DEVICE FROM PIPELINE INSIDE OF THE STRUCTURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL CONRAD,SENIOR CLAIMS INVESTIGATOR,mike_conrad@mudnebr.com,402-504-7165,402-504-5165,MICHAEL CONRAD,mike_conrad@mudnebr.com,402-504-7165,MICHAEL CONRAD,SENIOR CLAIMS INVESTIGATOR,402-504-7165,mike_conrad@mudnebr.com,"ON DECEMBER 8, 2020 AT APPROXIMATELY 0825HRS THE METROPOLITAN UTILITIES DISTRICT (DISTRICT) WAS NOTIFIED BY THE OMAHA FIRE DEPARTMENT (OFD) OF A WORKING FIRE AT 4810 S 51ST STREET, OMAHA NEBRASKA. DISTRICT PERSONNEL ARRIVED AND SHUT OFF THE GAS TO THIS RESIDENCE. THERE WAS A POSSIBILITY NATURAL GAS CONTRIBUTED TO THIS INCIDENT/LOSS BUT THERE WAS NO DETERMINATION MADE AT THAT TIME. THE EXACT CAUSE OF THE FIRE HAS NOT BEEN DETERMINED. ON THE DAY OF THE LOSS, DISTRICT PERSONNEL PERFORMED A GAS LEAK SURVEY AND AN ODORANT TEST OF THE GAS TRANSMISSION AND SERVICE LINES IN THE AREA. THE GAS LEAK SURVEY SHOWED NO ISSUES WITH THE GAS TRANSMISSION LINE OR ANY CONNECTING SERVICES. THE ODORANT TEST INDICATED SUFFICIENT ODORANT AT ALL TEST LOCATIONS IN THE AREA. ON DECEMBER 23, 2020 THERE WAS A COMBINED INVESTIGATION WITH SEVERAL PARTIES OF INTEREST TO TRY AND LOCATE THE ORIGIN AND CAUSE OF THE LOSS. DURING THIS COMBINED INVESTIGATION, THE GAS SERVICE TO 4810 S 51ST STREET WAS PRESSURE TESTED. THE RESULTS OF THIS PRESSURE TEST REVEALED NO ISSUES OR LEAKS WITH THE GAS SERVICE FROM THE GAS TRANSMISSION LINE TO THE HOUSE FOUNDATION. TO DATE, THE DISTRICTS INVESTIGATION REMAINS OPEN.       12/30/21- AFTER INVESTIGATION, THE METROPOLITAN UTILITIES DISTRICT HAS DETERMINED THAT THE APPARENT CAUSE OF THE INCIDENT WAS TAMPERING WITH THE PIPELINE INSIDE THE STRUCTURE. THE DISTRICT'S CONCLUSION IS CONSISTENT WITH THE RESULTS OF A JOINT NEBRASKA STATE FIRE MARSHAL AGENCY AND OMAHA FIRE DEPARTMENT INVESTIGATION THAT TOOK PLACE FOLLOWING THE INCIDENT.  IN A CLOSING ACTION LETTER FROM NEBRASKA STATE FIRE MARSHAL TO THE DISTRICT, THE NEBRASKA STATE FIRE MARSHAL CONCLUDED, FOLLOWING THEIR INVESTIGATION, THAT ""THE PRESSURE TEST SHOWED THAT THE PIPELINE DID REMAIN INTACT AND NO GAS WAS DETECTED OUTSIDE OF THE STRUCTURE DURING THE LEAK SURVEY. THE SEARCH AND SORTING THROUGH DEBRIS CONCLUDED WITH EVIDENCE DISCOVERY OF TAMPERING AND THE REMOVAL OF THE NATURAL GAS SAFETY DEVICE FROM PIPELINE INSIDE OF THE STRUCTURE."" THE METROPOLITAN UTILITIES DISTRICT HAS CLOSED ITS INVESTIGATION IN REGARD TO THIS INCIDENT."
01-02-2021,2020,20210001,35863,SUPPLEMENTAL FINAL,15348,PEOPLES GAS SYSTEM INC,FL,34205,27.4737805,-82.5704721,,,,,,YES,,,,12-03-2020 17:11,1293475,1293605,NATURAL GAS,,224,0,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,12-03-2020 13:50,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,205,12-03-2020 11:20,YES,OPERATOR,12-03-2020 11:37,12-03-2020 11:37,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,84,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2014,UNKNOWN,,,,,2,DRISCO PLEX 6500,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,LEAK,,,OTHER,DAMAGE BY 3RD PARTY TO LINE,,,,,,CLASS 3 LOCATION,0,25928,2400,100000,ESTIMATED OTHER COSTS INCLUDES ESTIMATED VALUE OF DAMAGED HOME.,2.88,645,0,128973,0,0,0,1,1,95,3,43,47,60,192.619(A)(2),4/24/2014,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,0.1,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS A 3RD PARTY LINE STRIKE TO OPERATOR'S SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,330000015,,UTILITY OWNER,YES,YES,NO,,DATA NOT COLLECTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SANDRA PANOS,MANAGER SAFETY MGMT SYSTEMS AND QUALITY ASSURANCE,sjpanos@tecoenergy.com,(813) 275-3730,,TOMMY JAMBON,tejambon@tecoenergy.com,(813) 275-3736,SANDRA PANOS,MANAGER SAFETY MGMT SYSTEMS AND QUALITY ASSURANCE,(813) 275-3730,sjpanos@tecoenergy.com,"DAMAGED 2"" PE MAIN BY THIRD PARTY NEXT GENERATION MANAGEMENT INC. BORE CREW. THE DAMAGED GAS LINE RESULTED IN GAS MIGRATING INTO A SEVERED SEWER LINE WHICH WAS ALSO DAMAGED BY NEXT GENERATION MANAGEMENT INC. IN THE SAME EXCAVATION. IT APPEARS THE GAS MIGRATED FROM THE COUNTY SEWER SYSTEM THROUGH THE HOME'S SEWER SYSTEM AND UNEXPECTEDLY INTO THE HOME WHERE THE GAS IGNITED, RESULTING IN AN EXPLOSION.    ADDITIONAL NOTES:  PART A QUESTION 21C - THE AMOUNT OF GAS REPORTED IS AN ESTIMATE OF .55. THE PHMSA PORTAL ROUNDED THE AMOUNT TO 1.0.     PART A QUESTION 22 - THE NUMBER OF GENERAL PUBLIC EVACUATED IS AN ESTIMATE BASED ON A REVIEW OF THE RESPONDING FIRE DEPARTMENTS' INCIDENT REPORTS AND ASSUMING THAT THERE WERE 2 OCCUPANTS PER RESIDENTIAL BUILDING AND 5 OCCUPANTS PER BUSINESS BUILDING.    PART D QUESTION 6 - THE NUMBER OF RESIDENTIAL BUILDINGS AFFECTED IS AN ESTIMATE BASED ON A REVIEW OF THE RESPONDING FIRE DEPARTMENTS' INCIDENT REPORTS.     PART D QUESTION 7 - THE NUMBER OF BUSINESS BUILDINGS AFFECTED IS AN ESTIMATE BASED ON A REVIEW OF THE RESPONDING FIRE DEPARTMENTS' INCIDENT REPORTS."
12/29/2020,2020,20200128,34883,SUPPLEMENTAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,NC,28208,35.228647,-80.915775,,YES,,,,,,,,12-01-2020 19:28,1293334,1293463,NATURAL GAS,,7.83,0,NO,,,,,,0,NO,,,,,,0,YES,12-01-2020 14:30,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,NO,0,12-01-2020 11:46,YES,OPERATOR,12-01-2020 11:46,12-01-2020 13:01,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1986,UNKNOWN,,,,,4,DRISCO 8000,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.409,,UNKNOWN,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 2 LOCATION,0,22867,0,49000,DAMAGED EXCAVATOR,2.4,19,0,71886,68,0,0,0,0,0,68,65,68,75,192.619(A)(1),10/21/1986,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,TELECOMMUNICATIONS,YES,C203212607,,CONTRACT LOCATOR,UNKNOWN/OTHER,NO,YES,6,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,7047314680,,,,,FARRIS BERRY,MANAGER- PIPELINE SAFETY,7047314618,farris.berry@duke-energy.com,"A CONTRACTOR STRUCK A 4"" PLASTIC GAS MAIN WHILE BORING TO INSTALL A TELECOM LINE. DURING RESPONSE, GAS MIGRATED AND IGNITED BENEATH AN EXCAVATOR BEING USED TO EXPOSE THE PIPELINE. THE LOCATOR INACCURATELY AND INSUFFICIENTLY MARKED THE REQUESTED AREA. ALSO DURING THE INCIDENT, THERE WERE 68 COMMERCIAL OUTAGES."
12/23/2020,2020,20200126,35130,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91801,34.09499,-118.14232,,,,,,,,YES,STOPPED AT SERVICE TO MAIN CONNECTION,11/25/2020 16:28,1293031,1293113,NATURAL GAS,,50.31,1077.43,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,11/25/2020 12:09,,,,11/25/2020 12:14,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,28,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1948,UNKNOWN,"NON-RESIDENTIAL WITH METER CAPACITY 1,000 SCFH OR HIGHER",NO,,NO,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,ELECTRICAL ARC,CLASS 3 LOCATION,13000,10000,55329,0,,6,302,6465,85096,4,1,156,0,0,156,5,23,23,25,192.621 M,8/19/1970,PRESSURE DID NOT EXCEED MAOP,NONE,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,FRANK SANTA CRUZ,,fsantacruz@socalgas.com,2134070168,,FRANK SANTA CRUZ,fsantacruz@socalgas.com,2134070168,FRANK SANTA CRUZ,PIPELINE SAFETY AND COMPLIANCE ADVISOR,2134070168,fsantacruz@socalgas.com,"ON NOVEMBER 25, 2020, AN ELECTRICAL TRANSFORMER RELEASED A CHARGE OF ENERGY INTO THE GROUND. UPON INVESTIGATION, IT WAS DETERMINED THAT THIS RELEASE IN ENERGY ARCED AND CREATED A GOUGE IN BOTH THE GAS SERVICE AND WATER SERVICE AT 301 N MARENGO AVE, ALHAMBRA. WATER ENTERED THE GAS SERVICE DUE TO THE DIFFERENCE IN PRESSURE CAUSING 161 GAS SERVICE OUTAGES. SOCALGAS CREWS IDENTIFIED AND ISOLATED THE INTRUSION POINT AND EXTRACTED THE WATER FROM ALL MAINS AND SERVICES AFFECTED. THIS WAS REPORTED TO CPUC AND DOT DUE TO A RELEASE OF GAS AND DAMAGES EXCEEDING $50,000."
12/23/2020,2020,20200127,34952,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,45680,38.45443,-82.54555,,,,,,YES,,,,11/23/2020 21:51,1292897,1292908,NATURAL GAS,,0,1,NO,,,,,,0,NO,,,,,,0,YES,11/23/2020 20:10,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,NO,3,11/23/2020 9:45,YES,OPERATOR,11/23/2020 9:45,11/23/2020 9:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,2010,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,YES,,,,OTHER,METER VALVE ON TOP OF PLASTIC RISER,,,,,,,,,,OTHER,,,,,,,,,PURGING ACTIVITY,CLASS 3 LOCATION,770000,28524,5900,0,,2,0,2,804426,0,0,7,0,1,7,0,35,35,46,192.619(A)(3),1/23/1970,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0.5,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,FAILURE TO PREVENT ACCIDENTAL IGNITION,,,YES,,,COMMISSIONING,YES,"NO, THEY WERE NOT QUALIFIED FOR THE TASK(S) NOR WERE THEY PERFORMING THE TASK(S) UNDER THE DIRECTION AND OBSERVATION OF A QUALIFIED INDIVIDUAL",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,MANAGER OF OPERATIONS COMPLIANCE,rrsmith@nisource.com,614-460-5491,,,,,ROB SMITH,MANAGER OF OPERATIONS COMPLIANCE,614-460-5491,rrsmith@nisource.com,"ON NOVEMBER 23, 2020, COLUMBIA WAS PLACING A REPAIRED MAINLINE IN SERVICE AND PURGING THE LINE THROUGH A SERVICE LINE AT THE REAR OF A RESIDENTIAL STRUCTURE WHEN AN ACCIDENTAL IGNITION OCCURRED.  THE IGNITION DAMAGED THE STRUCTURE AND FOUR VEHICLES. DURING THE PURGE, A GROUNDED, 7' METALLIC PURGE STAND WAS NOT UTILIZED.  COLUMBIA EVACUATED THE RESIDENTIAL STRUCTURE TO ENSURE NO RESIDENTS WERE INJURED AND SHUT DOWN THE MAINLINE FOR SAFETY.  THE INDIVIDUAL PURGING THE SERVICE LINE HELD THE APPROPRIATE OPERATOR QUALIFICATION FOR PURGING SERVICE LINES BUT WAS NOT QUALIFIED TO PURGE A MAINLINE THROUGH A SERVICE LINE.  THE INDIVIDUAL THAT WAS EXECUTING THE PURGE WAS DRUG TESTED HOWEVER AN ALCOHOL TEST WAS NOT CONDUCTED.  PLEASE CONSIDER THIS A FINAL REPORT."
12-11-2020,2020,20200125,35155,SUPPLEMENTAL FINAL,4060,DOMINION ENERGY OHIO,OH,44333,41.1293734,-81.6344553,YES,YES,,,,,YES,,,11-12-2020 20:52,1292056,1292269,NATURAL GAS,,2427,112,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,11-12-2020 12:39,NO,,,11-12-2020 13:05,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,38,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2016,2016,,,,,20,API 5L,AMERICAN STEEL,STEEL,,OTHER,SMLS,0.375,,,,,,,MECHANICAL PUNCTURE,1,2,,,,,,,,CLASS 3 LOCATION,2792,72534,10334,0,,2.65,6432,297,92389,4,0,4,0,0,4,4,50,50,60,192.619(A)(2),06-06-2016,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,A031000922,NA,CONTRACT LOCATOR,YES,YES,YES,23,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFERY BURDETTE,PIPELINE SAFETY SUPERVISOR,jeffery.l.burdette@dominionenergy.com,3307545524,,JEFFERY BURDETTE,jeffery.l.burdette@dominionenergy.com,3307545524,CAROL HAGER,GAS OPERATIONS MANAGER,3304379557,carol.m.hager@dominionenergy.com,"A THIRD PARTY CONTRACTOR DOING ROAD WORK HIT A 20"" HIGH PRESSURE DISTRIBUTION PIPELINE OPERATING AT 50PSIG. IN ORDER TO AVOID A LARGE-SCALE OUTAGE, THE AREA WAS SECURED AND MONITORED WHILE A 20"" STOPPLE FITTING WAS PROCURED AND INSTALLED TO ISOLATE THE GAS RELEASE. THIS LIMITED THE IMPACT TO FOUR COMMERCIAL AND FOUR RESIDENTIAL CUSTOMERS. THE CAUSE OF THIS EVENT WAS THAT THE THIRD PARTY EXCAVATOR FAILED TO MAINTAIN ADEQUATE CLEARANCE BETWEEN POWERED EQUIPMENT AND THE UNDERGROUND FACILITY. DEO HAS DETERMINED THAT THE EXCAVATOR WAS AWARE OF THE PRESENCE OF DEO'S FACILITIES, BUT ELECTED NOT TO UTILIZE HAND TOOLS, INSTEAD ATTEMPTING TO DIG WITH POWERED EQUIPMENT IN CLOSE PROXIMITY TO THE PIPELINE."
12-07-2020,2020,20200124,35400,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75205,32.84759,-96.80673,,,,,,,YES,,,11-07-2020 11:10,1291639,1291734,NATURAL GAS,,207,0,NO,,,,,,0,YES,1,0,0,0,0,1,YES,11-07-2020 09:20,OPERATOR/CONTRACTOR,,207,NO,0,11-07-2020 09:20,YES,OPERATOR,11-07-2020 09:21,11-07-2020 09:20,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,19,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2020,UNKNOWN,,,,,4,D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,81500,4742,0,,5.9903,1240,0,87482,0,0,0,1,0,0,0,23,23,55,192.619(A)(2),11-06-2020,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,6,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE PIPELINE IS MONITORED BY THE SCADA SYSTEM.  THERE WAS NO ALERT OR ALARM.  SYSTEM WAS OPERATING NORMALLY AT THE TIME OF THE INCIDENT.,,,,,,,,,,,,,YES,6,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"SOCKET, ELECTROFUSION",,2020,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,,,,,,,YES,"UNKNOWN, REFER TO NARRATIVE.",,YES,,,,OTHER,ELECTROFUSION JOINT FAILURE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PATRICK MCGRATH,OPERATIONS MANAGER,patrick.mcgrath2@atmosenergy.com,903-249-7709,,,,,MARLO SUTTON,VICE PRESIDENT - TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ON FRIDAY, NOVEMBER 6, 2020, AT APPROXIMATELY 2:30 P.M., A THIRD-PARTY CONTRACTOR CUT THE NATURAL GAS SERVICE LINE TO HIGHLAND PARK HIGH SCHOOL WHEN PERFORMING A SAW CUT IN WESTCHESTER DRIVE.  ATMOS ENERGY CREWS RESPONDED BY MAKING THE AREA SAFE, EVACUATING THE HIGH SCHOOL, AND THEN BEGAN THE PROCESS OF RESTORING SERVICE TO THE HIGH SCHOOL.  THE MAIN LINE IN THE AREA CONSISTED OF 4"" STEEL PIPE.  HOWEVER, THE REPAIR REQUIRED THE INSTALLATION OF A POLY TRANSITION FITTING FROM THE STEEL MAIN TO THE 3"" STEEL SERVICE LINE AS WELL AS THE INSTALLATION OF A POLY VALVE.  A BELL HOLE WAS DUG AT THE LOCATION OF THE DAMAGE AND WHERE THE MAIN TO SERVICE LINE CONNECTION WAS BEING REPLACED. ON THE MORNING OF SATURDAY, NOVEMBER 7, REPAIRS HAD BEEN COMPLETED ON THE SEGMENT OF MAIN UP TO THE CLOSED POLY VALVE AND WAS ACTIVE WITH NATURAL GAS. ATMOS ENERGY EMPLOYEES WERE PREPARING TO PERFORM ADDITIONAL WORK THAT WAS REQUIRED FOR THE SERVICE LINE WHEN NATURAL GAS SUDDENLY ESCAPED AND IGNITED AT APPROXIMATELY 9:20 A.M.  TWO EMPLOYEES WERE INJURED AND WERE TAKEN TO THE HOSPITAL.  ONE EMPLOYEE WAS TREATED AND RELEASED, AND THE OTHER WAS ADMITTED TO THE HOSPITAL AT 11:17 AM.      THE PROBABLE CAUSE OF THIS INCIDENT WAS THE FAILURE AND RELEASE OF THE 4"" ELECTROFUSION COUPLING THAT OCCURRED WITHIN THE NORTH BELL HOLE.  THE JOINT FAILURE WAS SUDDEN AND OCCURRED AFTER THE COUPLING WAS  INSTALLED AND PLACED IN SERVICE.  THE JOINT FAILURE AND SEPARATION OF THE COUPLING OCCURRED WITHIN THE SAME EXCAVATED BELL HOLE THAT THE RESULTING INJURED CREW MEMBERS WERE WORKING DOWNSTREAM PERFORMING FINAL SYSTEM TIE-INS.      THE MOST LIKELY SOURCE OF IGNITION OCCURRED FROM THE ENERGIZED FITTING BEING FUSED (4"" EF COUPLING) ON THE OUTLET SIDE OF THE VALVE. NONE OF THESE ACTIVITIES PROVIDED EVIDENCE OF A DIRECT CAUSE OF FAILURE.  SINCE THE MATERIALS INVOLVED IN THE FAILURE WERE DESTROYED IN THE RESULTING FIRE, LABORATORY TESTING CANNOT BE CONDUCTED ON THE FAILED FITTING TO FURTHER EVALUATE ROOT CAUSE.  HOWEVER, TESTING WAS CONDUCTED ON OTHER ELEMENTS IN INVESTIGATION OF THE ROOT CAUSE SUCH AS THE ELECTROFUSION PROCESSOR UNIT, THE DOWNSTREAM VALVE, AND PRIOR FUSIONS PERFORMED BY THE SAME QUALIFIED EMPLOYEE."
12-04-2020,2020,20200123,34593,ORIGINAL FINAL,180,SPIRE ALABAMA INC.,AL,35207,33.561626,-86.814843,,,,,,,,,,11-04-2020 16:45,1291420,,NATURAL GAS,,8000,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,10,11-04-2020 12:45,,,,11-04-2020 12:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,72,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1959,,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,20260,8001,0,,,20880,,49141,0,0,10,,,,,146,146,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",IT WAS APPARENT THAT THE INCIDENT WAS NOT CAUSED BY CONTROL ROOM ACTIONS.,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,PIPE SEGMENT WAS NOT EFFECTIVELY ANCHORED DURING CONSTRUCTION REPLACEMENT.,YES,,,,,CONSTRUCTION,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BART MASON,PIPELINE SAFETY MANAGER,bart.mason@spireenergy.com,2512889616,,,,,CRAIG HOEFERLIN,VICE PRESIDENT OPERATIONS SERVICES AND SMS,3143492972,craig.hoeferlin@spireenergy.com,"OPERATOR CREWS WERE IN THE PROCESS OF REPLACING A VALVE ON A 12"" STEEL MAIN AT THE REFERENCED ADDRESS.  A SEGMENT HAD BEEN DISCONNECTED AND REMOVED BY USE OF STOPPER FITTINGS.  THE REMAINING IN-SERVICE MAIN WAS NOT SECURED BY USING ANCHORS OR OTHER METHODS OF REINFORCEMENT.  LINE PRESSURE FORCED THIS SEGMENT OF PIPELINE LOOSE FROM AN UPSTREAM COUPLING AT APPROXIMATELY 12:45 PM ON NOVEMBER 4.  GAS WAS STOPPED AT 3:45 PM THE SAME DAY.  AT APPROXIMATELY 4:20 PM THE OPERATOR DETERMINED THAT THIS EVENT WOULD BE REPORTABLE DUE TO ESTIMATING THE UNINTENTIONAL RELEASE OF GAS TO EXCEED 3 MILLION CUBIC FEET."
12-01-2020,2020,20200122,35910,SUPPLEMENTAL FINAL,13061,NATIONAL FUEL GAS DISTRIBUTION CORP,PA,16502,42.10411,-80.100425,,,,,,YES,,,,11-02-2020 03:28,1291212,1291325,NATURAL GAS,,285,0,NO,,,,,,0,NO,,,,,,0,YES,11-02-2020 01:34,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,NO,4,11-02-2020 00:38,,,,11-02-2020 00:59,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2001,2001,,,,,2,ASTM D2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,OTHER,,,,,,,,,MAIN DAMAGED BY AUGER,CLASS 3 LOCATION,130000,3457,500,0,,7.3579,2097,0,136054,0,0,2,0,0,2,0,27,27,60,192.619(A)(2),09-06-2001,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,1,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE SYSTEM IS MONITORED BY SCADA, BUT MONITORING LOCATIONS ARE NOT LOCALIZED NEAR THE AREA OF THE INCIDENT AND THE LOSS OF GAS WAS NOT SIGNIFICANT ENOUGH TO BE NOTICED BY THESE SCADA MONITORING LOCATIONS.  THE CONTROLLER'S ACTIONS WOULD NOT HAVE AFFECTED THE OUTCOME.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,AUGER,POLE,YES,20203060219,,UTILITY OWNER,YES,NO,YES,17,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN MONNIE,ENGINEER II,monnies@natfuel.com,814-871-8204,814-871-8659,,,,KURT W MEIGHEN,SUPERINTENDENT,814-371-5870,meighenk@natfuel.com,"AT APPROXIMATELY 00:38 (12:38 AM EST) ON NOVEMBER 2, 2020, NATIONAL FUEL GAS DISTRIBUTION CORPORATION (COMPANY) WAS NOTIFIED THAT A CONTRACTOR, WHILE USING AN AUGER TO REPLACE A UTILITY POLE, STRUCK A 2"" IPS PLASTIC NATURAL GAS MAIN AT APPROXIMATELY 00:20 (12:20 AM EST) ON NOVEMBER 2, 2020.  THIS STRIKE RESULTED IN: (A) A RELEASE OF GAS; AND (B) A SUBSEQUENT STRUCTURE FIRE AT 1202 BROWN AVE, WHICH OCCURRED AT APPROXIMATELY 01:34 (1:34 AM EST) ON NOVEMBER 2, 2020.  THERE WERE NO INJURIES OR FATALITIES. THE ONE-CALL CENTER WAS NOTIFIED PRIOR TO THE EXCAVATION ACTIVITY. INVESTIGATION INTO THE INCIDENT SHOWS THE DAMAGED MAIN WAS NOT LOCATED DUE TO COMPANY MAP RECORDS SHOWING THE MAIN WAS OUTSIDE OF THE EXCAVATION AREA. THE MAIN WAS SHUTDOWN AT APPROXIMATELY 04:32 (4:32 AM EST) ON NOVEMBER 2, 2020 AND WAS PUT BACK INTO SERVICE AT APPROXIMATELY 20:00 (8:00 PM EST) ON NOVEMBER 2, 2020 AFTER REPAIRS WERE COMPLETED."
11/29/2020,2020,20200119,36227,SUPPLEMENTAL FINAL,2600,COLUMBIA GAS OF PENNSYLVANIA,PA,16248,41.04099,-79.50848,,,,,,YES,,,,10/29/2020 9:06,1290934,1291053,NATURAL GAS,,30,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,19,10/29/2020 9:06,,,,10/29/2020 8:41,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,18,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1982,UNKNOWN,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,149000,4000,60000,0,,1.58,47,0,213047,0,0,19,0,0,6,0,30,45,60,192.619(A)(1),11/23/1982,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,0.2,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, ELECTROFUSION",,1982,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,YES,DAMAGE FROM SEWER CONTRACTOR DOING WORK AROUND PIPE,YES,,,,POOR CONSTRUCTION/INSTALLATION PROCEDURES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD W BURKE,OPERATIONS COMPLIANCE MANAGER,rburke@nisource.com,7243217155,,,,,CURTIS J. ANSTEAD,VP AND GENERAL MANAGER,419-957-6404,cjanstead@nisource.com,"ON THURSDAY, OCTOBER 29, 2020 AT APPROXIMATELY 8:22 AM WE RECEIVED A TELEPHONE CALL FROM CLARION COUNTY, PA 911 REPORTING AN EXPLOSION AT 448 CHESTNUT STREET, RIMERSBURG, PA.  OUR TECHNICIAN ARRIVED AT   8:41 AM AND CONFIRMED THE EXPLOSION AND REPORTED AN ODOR OF GAS IN THE FRONT YARD OF THE HOME.  THE TECHNICIAN AND THE FIRE DEPARTMENT EVACUATED THE HOMES IN THE IMMEDIATE VICINITY.  THE TECHNICIAN LOCATED THE SOURCE OF THE GAS LEAK AND EXPOSED MAINLINE.  THE MAIN LINE WAS SHUT DOWN AND MADE SAFE AT 10:03 AM..  OUR CREWS MADE THE REPAIRS AND SERVICE WAS RE-ESTABLISHED TO AFFECTED AREA AT 8:50 PM ON OCTOBER 29, 2020.  THERE WERE NO INJURIES OR FATALITIES AS A RESULT OF THE EXPLOSION.  THE CAUSE OF THE EXPLOSION IS UNDER INVESTIGATION.    THE INCIDENT WAS CAUSED BY A FAILED BUTT FUSION ON THE 2 INCH PLASTIC MAIN.  CONTRIBUTING FACTOR WAS PREVIOUS DAMAGE FROM A THIRD PARTY CONTRACTOR."
11/19/2020,2020,20200117,34554,SUPPLEMENTAL FINAL,2288,CHATTANOOGA GAS CO,TN,37415,35.151289,-85.27097,,,,,,,,,,10/26/2020 14:28,1290710,,NATURAL GAS,,51154,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/23/2020 8:27,,,,10/23/2020 8:55,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,60,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1987,,,,,,8,API 5L,UNKNOWN,STEEL,,OTHER,LONGITUDINAL WELD,0.219,,,,,,,MECHANICAL PUNCTURE,3,9,,,,,,,,CLASS 3 LOCATION,0,17500,25500,0,,,108000,,151000,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,GRADING,YES,202943426,,CONTRACT LOCATOR,NO,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"AN 8-INCH STEEL NATURAL GAS MAIN WAS RUPTURED BY A BACKHOE WHILE A CONTRACT CREW WAS GRADING AN ENTRANCE TO A NEW SUBDIVISION. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT THE AMOUNT OF GAS LOSS WHEN CONSIDERING THE SIZE OF THE RUPTURE AND OPERATING CONDITIONS THAT THE THRESHOLD FOR REPORTING MAY HAVE BEEN EXCEEDED WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE, HOWEVER, IT APPEARS THE FACILITY WAS NOT LOCATED PROPERLY.     ADDITIONAL NRC REPORT NUMBER 1290864 WAS CREATED FOR THE SAME EVENT AFTER A SUPPLEMENTAL CALL WAS PLACED WITH THE NRC TO UPDATE THE INITIAL TELEPHONIC NOTICE."
11/17/2020,2020,20200114,34544,ORIGINAL FINAL,15359,BLACK HILLS ENERGY,NE,68467,40.864375,-97.616653,,,,,,,,,,11-03-2020 10:51,1291283,,NATURAL GAS,,2,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/24/2020 23:59,,,,10/25/2020 0:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,4000,82000,500,0,,,20,,86520,20,0,0,,,,,150,150,200,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TOM DORSHORST,,tom.dorshorst@blackhillscorp.com,308 760 3094,,,,,TOM DORSHORST,PIPELINE SAFETY COMPLIANCE COORDINATOR,308 760 3094,tom.dorshorst@blackhillscorp.com,"VEHICLE WAS TRAVELING NORTH ON ROAD L WHEN IT LEFT THE ROADWAY OFF RIGHT SIDE.  VEHICLE COLLIDED WITH GAS MAIN AND REGULATOR STATION NEXT TO ROADWAY.  VEHICLE BROKE THROUGH STEEL GUARD AROUND REGULATOR STATION AND BROKE INLET FEED TO STATION.  DRIVER OF VEHICLE LEFT THE SCENE.  LAW ENFORCEMENT CONTACTED DRIVER AT HER RESIDENCE.  THE DRIVER WAS TRANSPORTED TO HOSPITAL DUE TO INJURIES, WAS TREATED AND RELEASED SHORTLY AFTER ARRIVAL.  DRIVER WAS CHARGED WITH DRIVING UNDER THE INFLUENCE AND LEAVING THE SCENE OF AN ACCIDENT.  REGULATOR STATION WAS BADLY DAMAGED AND BLOWING GAS.  THIS HAD TO BE SHUT DOWN AND A TEMPORARY BYPASS INSTALLED AT STATION RESUPPLY GAS TO 20 CUSTOMERS.  THE STATION WAS LATER COMPLETELY REBUILT AND NEW GUARD INSTALLED TO PROTECT IT.  BLACK HILLS ENERGY DID NOT EXPECT THIS TO EXCEED $50,000 INITIALLY BUT REBUILD COSTS WERE EXTENSIVE AND LATER DETERMINED THAT IT MET INCIDENT REPORTING AND WAS CALLED IN TO NRC."
11/19/2020,2020,20200116,34551,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30137,34.131038,-84.758134,,,,,,,,,,10/21/2020 18:21,1290360,,NATURAL GAS,,166,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/21/2020 16:58,,,,10/21/2020 17:40,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,UNKNOWN,,,,,,0.5,API 5L,UNKNOWN,STEEL,,,,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,1,1300,0,,,350,,1651,0,0,0,,,,,300,300,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,GRADING,YES,10060245031,,CONTRACT LOCATOR,NO,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"A 1/2-INCH STEEL NATURAL GAS SERVICE WAS RUPTURED BY A BACKHOE WHILE A CONTRACT CREW WAS GRADING A LOT. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT THE FIRE DEPARTMENT HAD STOPPED THE RAILROAD FOR MORE THAN THE 20-MINUTE THRESHOLD THE COMPANY HAS IN ITS OPERATIONS PROCEDURE MANUAL (OPM) FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE, HOWEVER, IT APPEARS THE FACILITY WAS NOT LOCATED PROPERLY. THE METER SET WAS INACTIVE, SO NO CUSTOMERS WERE WITHOUT NATURAL GAS SERVICE.     ADDITIONAL NRC REPORT NUMBER 1290399 WAS CREATED FOR THE SAME EVENT AFTER A SUPPLEMENTAL CALL WAS PLACED WITH THE NRC TO UPDATE THE INITIAL TELEPHONIC NOTICE."
