REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
11/19/2020,2020,20200115,34796,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,IN,47933,40.052244,-86.9062382,YES,,,,,YES,,,,10/21/2020 11:41,1290304,1290457,NATURAL GAS,,9.75,0,NO,,,,,,0,NO,,,,,,0,YES,10/21/2020 3:25,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,9.75,YES,2,10/21/2020 4:12,,,,10/21/2020 4:12,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,48,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1984,1983,,,,,6.625,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,42500,250,10000,0,,2.1538,21,0,52771,2,0,0,0,0,0,3,55,55,60,192.619(A)(2),4/24/1984,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,3,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PRESSURE MONITORING SYSTEM WILL NOT DETECT A LEAK ON GAS MAIN,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,"CRACK ON THE BOTTOM OF THE 6"" PLASTIC MAIN",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERRY KNECHT,LEAD SPECIALIST OPERATIONS,jerry.knecht@centerpointenergy.com,765-366-9496,,,,,SHANE ALEXANDER,MANAGER PIPELINE SAFETY AND COMPLIANCE IN-OH,3177183603,shane.alexander@centerpointenergy.com,"ON OCTOBER 21ST, 2020, CRAWFORDSVILLE FIRE DEPARTMENT DISPATCH REPORTED A STRUCTURE FIRE THAT WAS GAS FED WITH POSSIBLE EXPLOSION.  VECTREN EMERGENCY RESPONDER ARRIVED ON SITE TO A STRUCTURE PARTIALLY DOWN AND ON FIRE.  IT APPEARED A CONCRETE BLOCK WALL HAD FALLEN ON THE GAS METER SET CAUSING NATURAL GAS TO FEED THE FIRE.  VECTREN EMERGENCY RESPONDERS DUG UP AND DISCONNECTED THE GAS SERVICE, STOPPING THE FLOW OF NATURAL GAS TO THE FIRE.  NO PERSONAL INJURIES WERE REPORTED.  IT IS INCONCLUSIVE AS TO WHETHER THE EXPLOSION OCCURRED AS A RESULT OF NATURAL GAS MIGRATING FROM OUTSIDE THE STRUCTURE, DUE TO INABILITY TO RULE OUT OTHER POTENTIAL SOURCES.  THE GAS SERVICE LINE TO THIS STRUCTURE WAS PRESSURE TESTED AND DETERMINED TO BE NOT LEAKING.  HOWEVER, FURTHER INVESTIGATIONS DISCOVERED CONCENTRATIONS OF NATURAL GAS IN THE PARKING LOT AND NEAR THE FOUNDATION OF THIS STRUCTURE.  THE SOURCE OF THESE UNDERGROUND GAS READINGS WAS DETERMINED TO BE A CRACK ON THE BOTTOM OF THE 6' ALDYL-A GAS MAIN IN OLD OAK LANE ADJACENT TO THIS PROPERTY.  THIS CRACK APPEARS TO BE CONSISTENT WITH AN IMPINGEMENT FAILURE.  THIS DAMAGED SECTION OF PIPE WAS REMOVED AND REPLACED THAT SAME DAY."
11/20/2020,2020,20200118,34689,SUPPLEMENTAL FINAL,2600,COLUMBIA GAS OF PENNSYLVANIA,PA,15057,40.362638,-80.188425,,,,YES,,,YES,,,10/20/2020 17:43,1290256,1290439,NATURAL GAS,,1378,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,10/20/2020 16:50,NO,,,10/20/2020 16:32,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,6,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1959,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,SEAMLESS,,0.28,,,,,,,MECHANICAL PUNCTURE,2,0.5,,,,,,,,CLASS 1 LOCATION,0,112615,122085,0,,1.4296,1970,0,236670,0,0,0,0,0,0,0,332,325,375,192.619(A)(1),12/17/2013,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS A FACILITY DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,GRADER/SCRAPER,GRADING,NO,,,,,,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD W BURKE,OPERATIONS COMPLIANCE MANAGER,rburke@nisource.com,7243217155,,,,,MICHAEL J DAVIDSION,VP AND GENERAL MANAGER,4125599678,mdavids@nisource.com,"ON OCTOBER 20, 2020, AT APPROXIMATELY 16:00, GRAHAM AND SONS, INC. WAS EXCAVATING WITH A BULLDOZER IN THE AREA OF LAFAYETTE DR. IN SOUTH FAYETTE TWP, PA AND STRUCK COLUMBIA'S 10 INCH TRANSMISSION CLASS MAINLINE CAUSING A RELEASE OF NATURAL GAS.  THE EXCAVATOR DID NOT HAVE A VALID ONE CALL TICKET BECAUSE THEY NEVER CONTACTED THE ONE CALL CENTER PRIOR TO EXCAVATION.  LINE MARKERS WERE VISIBLE.  THE ESTIMATED COST TO REPAIR THE DAMAGES IS $124,000."
11-04-2020,2020,20200111,35003,SUPPLEMENTAL FINAL,18532,"TEXAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",TX,78573,26.32707,-98.28078,YES,,,,,,,,,10-08-2020 16:45,1289317,,NATURAL GAS,,10000,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,10-08-2020 10:33,NO,,,10-08-2020 11:20,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,30,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1927,,,,,,12.75,API-5L,UNKNOWN,STEEL,,OTHER,ERW,0.25,,,,,,,MECHANICAL PUNCTURE,4,5,,,,,,,,CLASS 2 LOCATION,0,8000,2000,0,,2.3031,23031,0,33031,0,0,0,0,0,0,0,170,170,188,192.619(A)(2),10/13/2004,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,YES,YES,YES,YES,YES,OTHER,CALL FROM MANUEL DERUEDA TO TEXAS GAS SERVICE DISPATCH AT 10:33 AM,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","AN INQUIRY TO THE CONTROL ROOM TIMELINES OCCURRED.  FIRST ALARM CAME IN AT 10:49 AM VIA SCADA.  CONTROL ROOM CALL TO OUR DISPATCH OCCURRED AT 10:51 AM, PRESSURE & MEASUREMENT TECHNICIAN PERSONNEL ROUTED TO JOB SITE AT 10:58 AM.  NO ADDITIONAL INQUIRIES ARE NECESSARY TO THE CONTROLLER(S) ACTIONS.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,UNKNOWN,,,,,YES,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,GRADER/SCRAPER,ROAD WORK,NO,,,,,,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEAN LAFLAMME,DIRECTOR ENGINEERING TEXAS GAS SERVICE,dean.laflamme@onegas.com,512-370-8213,,,,,DEAN LAFLAMME,DIRECTOR ENGINEERING TEXAS GAS SERVICE,512-370-8213,dean.laflamme@onegas.com,"AT 10:33 AM OCTOBER 8TH TEXAS GAS SERVICE (TGS) DISPATCH RECEIVED A CALL FROM MANUEL DERUEDA NOTIFYING THEM OF A DAMAGE TO A TGS FACILITY.   TGS'S 12"" COATED STEEL GAS MAIN WAS DAMAGED BY A 3RD PARTY CONTRACTOR (CITY OF MCALLEN PUBLIC WORKS DEPARTMENT).  THE CITY OF MCALLEN WAS CONDUCTING ROAD AND DRAINAGE WORK WITH A ROAD GRADER NEAR THE INTERSECTION OF STEWART RD AND MILE 8 IN NORTH MCALLEN, TX.    THE ROAD GRADER WAS MAKING DEEP CUTS OF SOIL TO COMPLETE A NEW ROAD CONSTRUCTION PROJECT.  TEXAS GAS SERVICE FACILITIES HAD 24"" TO 30"" DEPTH OF COVER IN THIS AREA.  THE ROAD GRADER STRUCK THE 12"" PIPELINE CAUSING A 4"" X 5"" TRIANGULAR HOLE IN ITS FACILITIES.  THE CITY OF MCALLEN DID NOT MAKE NOTIFICATION TO THE ONE-CALL CENTER TO PERFORM THIS WORK.  AT 4:31 PM ON OCTOBER 8TH TEXAS GAS SERVICE CONFIRMED THAT THE GAS LOSS WAS OVER THE 3000 MCF PHMSA REPORTABLE THRESHOLD.  AT 4:45 PM OCTOBER 8TH TEXAS GAS SERVICE REPORTED THE INCIDENT TO THE NRC (#1289317) AND CONDUCTED THE 48 HR UPDATE PER PHMSA REQUIREMENTS AT 9:34 AM OCTOBER 10TH NRC (#1289424).    SUPPLEMENTAL INFORMATION 3/5/21  THE CITY OF MCALLEN HAS BEEN CONTACTED ELECTRONICALLY CONCERNING THIS INCIDENT.  ALSO, AFTER SAFETY PROTOCOLS ALLOW US TO (DUE TO THE PANDEMIC), TEXAS GAS SERVICE WILL MEET WITH THE CITY OF MCALLEN TO REVIEW TEXAS UTILITY CODY 251, SPECIFICALLY CHAPTER 18, SECTION 18.3 EXCAVATOR NOTICE TO NOTIFICATION CENTER, SECTION 18.4 EXCAVATOR OBLIGATION TO AVOID DAMAGE TO UNDERGROUND PIPELINES, SECTION 18.5 OPERATOR AND EXCAVATOR OBLIGATIONS WITH RESPECT TO POSITIVE RESPONSE IN AN EFFORT TO PREVENT FUTURE DAMAGES.  TEXAS GAS SERVICE DAMAGE PREVENTION GROUP REVIEWS ALL EXCAVATION DAMAGES TO TRACK AND MONITOR REPEAT OFFENDERS FOR AT-FAULT EXCAVATION DAMAGES, CURRENTLY THE CITY OF MCALLEN HAS NOT YET MET THE REPEAT OFFENDER LIST.   TEXAS GAS SERVICE WILL REQUIRE SAFE EXCAVATION MEETINGS WITH THE CITY OF MCALLEN IF ADDITIONAL AT-FAULT EXCAVATION DAMAGES ARE EXPERIENCED."
11-06-2020,2020,20200113,34931,SUPPLEMENTAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,61311,41.04610177,-88.87215095,YES,,,,,,,,,10-08-2020 01:55,1289261,1289395,NATURAL GAS,,1312.3,2.58,NO,,,,,,0,NO,,,,,,0,YES,10-08-2020 01:15,OPERATOR/CONTRACTOR,,1312.3,NO,0,10-08-2020 01:15,YES,OPERATOR,10-08-2020 01:20,10-08-2020 01:15,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1987,,,,,,,,,OTHER,VARIOUS MATERIALS IN THE REGULATOR RUNS,,,,,,,,,,OTHER,,,,,,,,,INTENTIONAL GAS RELEASE AS RESPONSE TO OVER PRESSURE CONDITION PRIOR TO THE INCIDENT,CLASS 1 LOCATION,0,648742,2500,0,,1.5842,2079,4,653325,0,0,0,0,0,0,0,332,300,300,192.619(A)(2),07-06-2010,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,WICK,,,YES,YES,YES,YES,YES,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","EARLIER IN THE EVENING AND PRIOR TO THE INCIDENT, THE GAS CONTROLLER OBSERVED AT HH ALARM ON THE SEND OUT PRESSURE FOR THE REGULATING STATION.  THE CONTROLLER MADE APPROPRIATE AND PROMPT NOTIFICATION TO LOCAL PERSONNEL RESPONSIBLE FOR THE OPERATION/MAINTENANCE OF THE REGULATING STATION.  DURING THE RESPONSE TO THE AOC, IGNITION OCCURRED. THE ACTIONS OF THE CONTROLLER DID NOT PLAY A PART IN THE CAUSE OF THE INCIDENT.",,,,,,,,,,,,,YES,4,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,FAILURE TO FOLLOW VENTING PROCEDURES.,,,YES,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,LETICIA QUEZADA,DIR. COMPLIANCE AND QA,lquezad@southernco.com,6305142036,,LETICIA QUEZADA,lquezad@southernco.com,6305142036,LETICIA QUEZADA,DIR. COMPLIANCE AND QA,6305142036,lquezad@southernco.com,"EARLIER IN THE EVENING AND PRIOR TO THE INCIDENT, THE GAS CONTROLLER OBSERVED AT HH ALARM ON THE SEND OUT PRESSURE FOR THE REGULATING STATION.  THE CONTROLLER MADE APPROPRIATE AND PROMPT NOTIFICATION TO LOCAL PERSONNEL RESPONSIBLE FOR THE OPERATION/MAINTENANCE OF THE REGULATING STATION.  OPERATING PERSONNEL RESPONDED AND VERIFIED THAT THE STATION WAS PASSING GAS AND THE PIPELINE PRESSURE DOWNSTREAM OF THE STATION HAD EXCEEDED THE SYSTEM MAOP.  THE CREW ATTEMPTED TO REDUCE THE PIPELINE PRESSURE BY INTENTIONALLY VENTING GAS TO ATMOSPHERE AT THE STATION.  DURING THE VENTING PROCESS, IGNITION OCCURRED, RESULTING IN A FIRE AT THE STATION.  THE STATION REGULATING EQUIPMENT AND OTHER STATION ASSOCIATED EQUIPMENT WAS DESTROYED IN THE FIRE.  THE STATION WAS ISOLATED TO STOP THE FLOW OF GAS AND THE FIRE WAS EXTINGUISHED.  THE STATION IMPACTED EQUIPMENT WAS RE-BUILT AND THE STATION WAS PUT BACK INTO SERVICE."
11-03-2020,2020,20200110,34566,SUPPLEMENTAL FINAL,2364,DUKE ENERGY OHIO,OH,45242,39.222719,-84.356968,,,,,,,,,,10-07-2020 18:31,1289244,,NATURAL GAS,,4719,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,10-07-2020 15:08,,,,10-07-2020 15:08,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1967,,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,6,12,,,,,,,,CLASS 3 LOCATION,800000,145855,29319,0,,,15770,,990944,2,0,514,,,,,28,30,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,NO,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,ROAD WORK,YES,B023201460,N/A,CONTRACT LOCATOR,YES,YES,YES,28,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,7047314680,,,,,FARRIS BERRY,MANAGER- PIPELINE SAFETY,7047314618,farris.berry@duke-energy.com,"ON 10/7/20, A CONTRACTOR WAS RUNNING TWO SOIL STABILIZATION MACHINES WHILE PERFORMING ROAD WORK. THE FIRST MACHINE LIFTED ITS CUTTER AND CROSSED THE GAS MAIN WITH NO PROBLEM. THE SECOND SOIL STABILIZATION MACHINE FRONT TIRES GOT STUCK ON THE WATER MAIN AND BEGIN TO SINK. AS THE MACHINE SUNK, THE FRONT OF THE MACHINE WAS PULLED DOWN INTO THE GAS MAIN CAUSING IT TO HIT AND DAMAGE THE 12"" STEEL DISTRIBUTION MAIN. GAS WAS IGNITED WITH INJURIES, BUT NO HOSPITALIZATION.     48-HOUR UPDATE CALL MADE ON 10/9/20 AT 13:36PM.  NRC #1289372"
11-06-2020,2020,20200112,35044,SUPPLEMENTAL FINAL,31636,NORTHERN STATES POWER CO OF MINNESOTA,MN,55128,44.57308,-92.59186,,YES,,,,,,,,10-06-2020 16:12,1289146,1289305,NATURAL GAS,,0,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,10-06-2020 12:00,NO,,,10-06-2020 12:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,36,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,NO RELEASE WAS INVOLVED IN THIS INCIDENT,CLASS 3 LOCATION,0,887,253120,0,,0,0,0,254007,50,0,1480,0,0,1480,50,1,18,20,192.619(A)(4),3/14/1989,PRESSURE DID NOT EXCEED MAOP,OTHER,ODORIZED BY TRANSMISSION OPERATOR,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SCADA WAS OPERATING WITHIN PARAMETERS AT THE TIME OF THE EVENT.,,,,,,,,,,,,,YES,3,0,YES,3,0,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,YES,"CREW WAS BYPASSING A REGULATOR STATION TO REPAIR A LEAKING FLANGE.  WORK WAS STOPPED AND THE BYPASS VALVE WAS INADVERTENTLY LEFT IN THE CLOSED POSITION, CAUSING THE PRESSURE AT THE MONITORING POINT TO GIVE A FALSE VALUE.",OTHER MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELISABETH KALLBERG,PRINCIPAL GAS COMPLIANCE CONSULTANT,elisabeth.m.kallberg@xcelenergy.com,651-229-2282,,,,,CHRISTOPHER AKINS,MANAGER PIPELINE COMPLIANCE AND STANDARDS,303-517-3298,christopher.a.akins@xcelenergy.com,"CREW WAS ON SITE TO REPAIR A LEAKING FLANGE AT A REGULATOR STATION.   THE CREW WAS IN THE PROCESS OF REMOVING A BYPASS LINE AND RETURNING THE SYSTEM TO NORMAL.  THIS PROCESS INVOLVED REOPENING A BLOCK VALVE AND PUTTING IT BACK INTO SERVICE.  WHEN DOING THIS, THE SENSE LINE INADVERTENTLY REMAINED IN THE CLOSED POSITION.  THIS LEAD TO THE PRESSURE BEING MEASURED ON THE TRAPPED GAS IN THE BYPASS LINE, NOT THE DOWNSTREAM PRESSURE.   THE CREW THOUGHT THEY HAD RETURNED THE SYSTEM TO NORMAL.    AFTER APPROXIMATELY 30 MINUTES, THE GAUGE HAD DROPPED ONLY 1/4 LB.  THE CREW EXPECTED THE PRESSURE TO DROP MORE RAPIDLY.  THEY DID SOME TROUBLESHOOTING AND CHECKED THE GAUGE IN THE VAULT (WHICH WAS MONITORING DOWNSTREAM PRESSURE) AND SAW THE GAUGE READ 1LB.  THEY REALIZED IMMEDIATELY THAT THEY WERE NOT READING THE DOWNSTREAM PRESSURE, BUT IN FACT THE TRAPPED PRESSURE IN THE SENSE LINE.  THE CREW OPENED THE TRAP AND THE PRESSURE DROPPED FROM 18LBS TO 1LB INSTANTLY.   THE SYSTEM WAS SHUT DOWN, RISER VALVES TURNED OFF, SYTEM RE-PRESSURIZE AND THEN PERFORM RELIGHTS.     XCEL ENERGY REVIEWED APPLICABLE POLICIES AND PROCEDURES WITH FRONT LINE EMPLOYEES INVOLVED WITH THIS EVENT.  XCEL ENERGY IS DEVELOPING ADDITIONAL TRAINING THAT IS FOCUSED ON WHAT SPECIFIC WORK REQUIRES A WRITTEN PROCEDURE."
10/30/2020,2020,20200108,34457,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,45645,38.550153,-82.613676,,,,,,,,,,10-01-2020 07:31,1288732,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10-01-2020 01:46,,,,10-01-2020 02:33,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1970,,,,,,3,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,OTHER,,,,,,,,,NO RELEASE OF GAS,CLASS 3 LOCATION,0,495598,4572,0,,,0,,500170,2,0,103,,,,,420.9,120.7,175,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SITE IS ONLY MONITORED BY SCADA.  THE CONTROLLER HAD NO CONTROL OVER THE STATION.,,,,,,,,,,,,,YES,2,0,YES,2,0,INCORRECT OPERATION,PIPELINE OR EQUIPMENT OVERPRESSURED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PIPELINE OR EQUIPMENT OVERPRESSURED,,YES,,,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,MANAGER OF OPERATIONS COMPLIANCE,rrsmith@nisource.com,614-460-5491,,,,,ROB R. SMITH,MANAGER OF OPERATIONS COMPLIANCE,614-460-5491,rrsmith@nisource.com,"ON SEPTEMBER 30, 2020 OUR UPSTREAM SUPPLIER'S CONTRACTOR INSTALLED A TEMPORARY ALTERNATE FEED TIED DIRECTLY INTO THE REGULATOR SETTING AND REMOVED A SECTION OF SUPPLY PIPING PROVIDING THE PRIMARY FEED TO THE KITTS HILL REGULATOR STATION.  THIS WORK WAS DIRECTLY OBSERVED BY COLUMBIA'S MEASUREMENT AND REGULATION EMPLOYEES ON-SITE.  WHEN THE PRIMARY FEED WAS TAKEN OUT OF SERVICE IT CAUSED A LOSS OF THE POWER GAS (I.E. SUPPLY GAS) SUPPLY TO THE INSTRUMENT LOADED REGULATORS.  THE LOSS OF POWER GAS SUPPLY TO THE REGULATORS RESULTED IN THE REGULATORS FAILING OPEN AND ALLOWING THE UNRESTRICTED FLOW OF GAS INTO THE DOWNSTREAM SYSTEM, PRODUCING AN OVER PRESSURIZATION OF THAT SYSTEM.  THE SYSTEM WAS SHUT DOWN FOR SAFETY AND RESULTED IN NO MAJOR DAMAGE TO COLUMBIA'S OR CUSTOMERS' PROPERTY.   THE SYSTEM WAS EVALUATED AND ASSESSED FOR SAFETY AND THE SYSTEM WAS PLACED BACK INTO OPERATION."
10/27/2020,2020,20200106,35413,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,IA,52001,42.5046454,-90.6738271,,,,,,YES,,,,9/28/2020 19:00,1288523,1288707,NATURAL GAS,,300,0,NO,,,,,,0,NO,,,,,,0,YES,9/28/2020 16:45,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,300,YES,37,9/28/2020 16:28,,,,9/28/2020 16:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,32,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2003,UNKNOWN,,,,,4,ASTM D2513,DRISCO PLEX,PLASTIC,,,,,POLYETHYLENE (PE),,13.2,,,2406,MECHANICAL PUNCTURE,7,1.2,,,,,,,,CLASS 3 LOCATION,2000000,114328,13012,110964,INVESTIGATION SERVICES BY ESI (ENGINEERING SERVICES INC) AND BLACK HILLS ENERGY,5,1500,0,2239804,0,0,37,1,0,20,0,25,25,25,192.619(A)(2),07-07-2003,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,202600291,,CONTRACT LOCATOR,YES,YES,YES,240,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TONY ENGLING,COMPLIANCE CORRDINATOR,tony.engling@blackhillcorp.com,563-585-4014,563-583-0850,,,,TONY ENGLING,COMPLIANCE CORRDINATOR,563-585-4014,tony.engling@blackhillcorp.com,"ON SEPTEMBER 28, 2020, PRICE ELECTRIC, A HORIZONTAL DIRECTIONAL DRILLING CONTRACTOR, STRUCK A BLACK HILLS ENERGY DISTRIBUTION LINE AT 459 LORAS BLVD, DUBUQUE, IOWA.  THE LINE WAS A 2406 DRISCO PLEX PE OPERATING AT 25 PSIG.  PRICE ELECTRIC POTHOLED WITHIN THE TOLERANCE ZONE OF THE LINE LOCATE BEFORE COMMENCING ITS DRILLING.  PRICE THEN INSERTED THE DRILL WITHIN THE TOLERANCE ZONE AND STRUCK THE BHE GAS LINE WITHIN THE TOLERANCE ZONE LEAVING A 7 INCH LONG GOUGE/HOLE IN THE MAIN.  DUBUQUE FIRE AND POLICE WERE THE FIRST RESPONDERS, AND BHE WAS NOTIFIED BY THE DUBUQUE FIRE DEPARTMENT.  BHE PROMPTLY RESPONDED TO THE LINE HIT.    AN INVESTIGATION WAS COMPLETED ON BEHALF OF BHE BY A 3RD PARTY, ENGINEERING SERVICES INC.  IT FOUND THAT A 3RD PARTY, THE DIRECTIONAL DRILLER PRICE ELECTRIC, WAS AT FAULT DUE TO IMPROPER EXCAVATION PRACTICES.  BHE'S LINE LOCATES WERE ACCURATE.    THE IOWA FIRE MARSHALL ESTIMATES THE PROPERTY DAMAGE TO THE BUILDING THAT WAS DESTROYED AND THE SURROUNDING BUILDINGS AT $2,000,000.  THE 48 HOUR NRC NUMBER IS 1288707."
10/21/2020,2020,20200101,34454,SUPPLEMENTAL FINAL,30750,MIDAMERICAN ENERGY COMPANY,SD,57022,43.82347,-96.70168,,,,,,,,,,9/25/2020 11:33,1288248,,NATURAL GAS,,10.7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,9/24/2020 21:36,,,,9/24/2020 22:17,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,1,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1994,,,,,,2,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,21,1.5,,,,,,,,CLASS 3 LOCATION,350000,679,4576,0,,,22,,355277,1,0,0,,,,,43,45,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,CURB/SIDEWALK,NO,,,,,,YES,18,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER R. PAYER,SENIOR ENGINEER,chris.payer@midamerican.com,712-277-7941,,,,,DEHN STEVENS,VICE PRESIDENT GAS DELIVERY,515-242-4274,dehn.stevens@midamerican.com,"BX CIVIL & CONSTRUCTION (THIRD PARTY CONTRACTOR) WAS DOING FINE GRADING IN PREPARATION FOR INSTALLING CURB AND GUTTER ALONG BEACH AVENUE IN DELL RAPIDS, SOUTH DAKOTA ON THE EVENING OF SEPTEMBER 24, 2020.  PREVIOUS STREET GRADING BY ZACHARIAS CONSTRUCTION, INC. HAD LOWERED THE STREET GRADE SIGNIFICANTLY (APPROXIMATELY 36"") AND REDUCED THE COVER OVER A TWO INCH PLASTIC NATURAL GAS MAIN TO APPROXIMATELY ONE INCH. MIDAMERICAN ENERGY WAS NOT AWARE THAT THE STREET GRADE HAD BEEN REDUCED TO A LEVEL THAT WOULD CONFLICT WITH THE EXISTING FACILITIES PRIOR TO THE EVENT. THE MACHINE SCRAPED ALONG THE TOP OF THE MAIN UNTIL IT BROKE THROUGH RELEASING NATURAL GAS AT 43 PSIG UNDER THE MACHINE.  THE GAS IGNITED AND THE FIRE DEPARTMENT RESPONDED.  MIDAMERICAN ENERGY  WAS NOTIFIED AT 21:36 AND ARRIVED ON SITE AT 22:17. THE MAIN WAS SQUEEZED OFF AT APPROXIMATELY 23:15 SHUTTING OFF THE FLOW OF GAS TO THE FIRE.    THE EXCAVATOR'S EQUIPMENT, 5700C POWER CURBER, WAS ASSESSED FOR DAMAGE THE NEXT MORNING AND IT WAS DETERMINED THAT THE EXTENT OF DAMAGE WAS ESTIMATED TO BE $350,000.  ONCE THE ESTIMATE OF DAMAGE WAS DETERMINED TO BE IN EXCESS OF $50,000, THE NRC WAS NOTIFIED (REPORT 1288248).  THERE WERE NO INJURIES, THE GAS DID NOT EXPLODE, AND ONE HOUSE WAS EVACUATED BY THE EXCAVATOR AS A PRECAUTION.    SUBSEQUENT NRC REPORTS ASSOCIATED WITH THIS INCIDENT ARE 1288388 FOR A CORRECTION ON THE DATE AND 1288446 FOR THE 48 HOUR FOLLOW UP."
10/23/2020,2020,20200102,34632,SUPPLEMENTAL FINAL,7348,DOMINION ENERGY WEST VIRGINIA,WV,26501,39.638382,-79.981814,,,,,,,,YES,N/A,9/24/2020 16:45,1288188,1288263,NATURAL GAS,,2.51,0,NO,,,,,,0,YES,1,0,0,0,0,1,YES,9/24/2020 9:00,OPERATOR/CONTRACTOR,,2.5,NO,0,9/24/2020 9:05,NO,,,9/24/2020 9:05,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,UNKNOWN,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,YES,1.5,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.16,,,,,,,OTHER,,,,,,,,,SERVICE LINE CUT WITH PNEUMATIC EQUIPMENT FOR REPLACEMENT,CLASS 3 LOCATION,0,0,0,0,,1.1952,3,0,3,0,0,0,0,0,0,0,0.5,0.5,0.75,192.623,12/31/1968,PRESSURE DID NOT EXCEED MAOP,COMBINATION OF ODORIZATION TYPES,,,YES,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,FAILURE TO FOLLOW PROCEDURE,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SCOTT WALLACE,ENGINEERING TECHNICAL SPECIALIST III,scott.a.wallace@dominionenergy.com,3048441256,,,,,REID HESS,MANAGER GAS OPERATIONS,801-245-9652,reid.hess@dominionenergy.com,"A DOMINION ENERGY WEST VIRGINIA CONSTRUCTION AND MAINTENANCE EMPLOYEE WAS INSTALLING A NEW SECTION OF PLASTIC SERVICE LINE WHILE UTILIZING THE EXISTING TAP AND EXISTING COATED STEEL SERVICE LINE COMING OFF THE TAP. THE EMPLOYEE WAS USING A PNEUMATIC AIR SAW TO CUT THE LIVE LOW PRESSURE 1.5 INCH COATED STEEL SERVICE LINE. AFTER THE FIRST AND SECOND CUTS WERE COMPLETE THE PIPE WAS STUCK IN PLACE. THE EMPLOYEE ATTEMPTED TO DISLODGE THE CUT PIPE WHEN THE GAS IGNITED CAUSING FLASH BURNS TO THE NECK, ARMS, AND FACE. THE EMPLOYEE WAS TAKEN TO THE HOSPITAL AND LATER THAT AFTERNOON THE LOCAL DOCTORS DECIDED TO SEND THE INJURED EMPLOYEE TO THE BURN UNIT IN PITTSBURGH, PA. THE EMPLOYEE WAS KEPT OVERNIGHT IN PITTSBURGH, PA FOR PRECAUTIONARY MEASURES AND RELEASED FROM THE HOSPITAL THE NEXT DAY TO RETURN HOME.     TIMELINE  9:05 - EVENT OCCURRED   16:20 - OVERNIGHT HOSPITALIZATION CONFIRMED AND INCIDENT CRITERIA MET  16:31 - NRC PHONE CALL NOTIFICATION MADE    ORIGINAL NRC NUMBER 1288188, ADDITIONAL NRC REPORT NUMBER 1288263"
10/23/2020,2020,20200103,34717,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75074,33.00731805,-96.68221731,,,,,,YES,,,,9/25/2020 10:19,1288239,1288379,NATURAL GAS,,884.3,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,4,9/24/2020 12:21,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,9/24/2020 12:18,9/24/2020 12:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,96,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1980,UNKNOWN,,,,,6,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,136560,81220,0,,5.7266,5064,0,222844,0,0,0,0,0,0,1,22,25,55,192.619(A)(2),10/24/1980,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,2076768543,TEXAS811,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,QUINT NANCE,OPERATIONS SUPERVISOR,quint.nance@atmosenergy.com,469-426-6575,,QUINT NANCE,quint.nance@atmosenergy.com,469-426-6575,MARLO SUTTON,V.P. TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ON SEPTEMBER 24, 2020, A THIRD-PARTY EXCAVATOR WAS BORING TELECOMMUNICATIONS NEAR 2500 E PLANO PKWY AND DAMAGED A MARKED 6-INCH POLY MAIN. ATMOS ENERGY TECHNICIAN ARRIVED AT 12:45 PM AND REQUESTED ASSISTANCE AT THAT TIME. CREWS RESPONDED, ARRIVING AT 12:55 PM. ON 9/25/2020 AN ATMOS ENERGY TECHNICIAN CHECKED FOR ODORANT WHICH RESULTED IN READILY DETECTABLE ODORANT LEVELS AT THIS LOCATION. PART E SECTION 6 INDICATES THAT THE ODORANT LEVEL WAS NOT MEASURED, HOWEVER WE DID PERFORM THE ODORANT CHECK WHICH WAS ALSO WITNESSED BY THE RAILROAD COMMISSION OF TEXAS INSPECTOR ON THIS DATE.    THE LEAK WAS SECURED AT 5:20 AM ON 9/25/2020, BY SQUEEZING OFF THE MAIN. THE MAIN WAS CAPPED AND THE SECTION OF PIPE IS STILL SHUT DOWN AT THIS TIME. THERE WERE NO CUSTOMERS LOST DUE TO TWO-WAY FEED. A NEW PROJECT TO REPLACE THE SECTION COMMENCED ON OCTOBER 26, 2020 AND REPAIR WAS COMPLETED BY BORING IN A 350-FOOT SECTION OF 6-INCH MAIN. THE NEW SECTION WAS TIED IN ON NOVEMBER 30, 2020.     ATMOS ENERGY'S INVESTIGATION DETERMINED THAT THE EXCAVATOR HAD CALLED IN A LOCATE TICKET THAT WAS NOT YET DUE AT THE TIME OF DAMAGE, AND HAD NOT YET BEEN COMPLETED WHEN THE EXCAVATOR CHOSE TO PROCEED WITH THE EXCAVATION BASED UPON ACCURATE MARKINGS THAT HAD BEEN PUT IN PLACE FOR A PRIOR LOCATE TICKET REQUESTED BY ANOTHER CONTRACTOR IN THAT AREA. THE EXCAVATOR FAILED TO POTHOLE THE EXISTING MARKS TO VERIFY THE EXACT LOCATION OF THE GAS LINE.    NOTE THAT THE INFORMATION IN PART A4 NOW REFLECTS THE DATE AND TIME AT WHICH THE EVENT THAT GAVE RISE TO THIS INCIDENT WAS INITIALLY REPORTED TO ATMOS ENERGY.  HOWEVER, THIS EVENT DID NOT BECOME A REPORTABLE INCIDENT UNTIL THE CRITERIA OF PART 191.3 WERE MET AT 10:02 AM ON 9/25/20, WHICH IS WHEN ATMOS ENERGY DETERMINED THAT THE PROPERTY DAMAGE ASSOCIATED WITH THE EVENT HAD THE POTENTIAL TO EXCEED $50,000.      INITIAL REPORT (1288239) WAS MADE TO THE NRC AT 10:19 AM CST. THE 48-HOUR UPDATE TO NRC (1288379) WAS PROVIDED AT 9:54 PM CST ON 9/27/20."
10/16/2020,2020,20200099,34394,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76110,32.73388311,-97.35241204,,,,,,,,,,9/18/2020 16:53,1287736,,NATURAL GAS,,38308,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,175,9/18/2020 13:20,,,,9/18/2020 13:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,47,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2011,,,,,,6,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,RUPTURE,,,,,CIRCUMFERENTIAL,,3,6,,CLASS 3 LOCATION,0,61349,135698,0,,,219353,,416400,2,0,0,,,,,23,23,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,1/24/2020,NO,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,BORING,TELECOMMUNICATIONS,YES,2075314339,TEXAS811,CONTRACT LOCATOR,YES,YES,YES,41,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TONY MARLOW,OPERATIONS SUPERVISOR,tony.marlow@atmosenergy.com,469-261-2074,,,,,MARLO SUTTON,V.P. TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ON SEPTEMBER 18, 2020, EXCAVATOR WAS BORING TELECOMMUNICATIONS AT 900 FORREST PARK AT ROSEDALE AND DAMAGED A 6-INCH POLY MAIN NEAR 928 NORTHTON STREET. ATMOS ENERGY TECHNICIAN ARRIVED AT 1:25 PM AND REQUESTED ASSISTANCE AT 1:30 PM. THE TECHNICIAN EVACUATED THE BUSINESS AT 928 NORTHTON STREET AND, WITH THE HELP OF FIRE DEPARTMENT PERSONNEL, A HOTEL NEARBY. FORREST PARK WAS BLOCKED NORTH OF ROSEDALE, AND WESTBOUND ROSEDALE WAS BLOCKED OFF AS WELL. CREWS RESPONDED, ARRIVING AT 1:40 PM AND DETERMINED THAT THE 12-INCH STEEL MAIN THE 6-INCH TIED INTO WOULD HAVE TO BE SHUT OFF USING SHORT STOP FITTINGS. ATMOS ENERGY CONTRACTOR WAS CALLED IN TO ASSIST. DURING THE COURSE OF REPAIRS, THE GAS WAS SHUT OFF AT 5:20 AM ON 9/20/2020. TWO RESTAURANTS WERE OUT OF SERVICE. SERVICE WAS RESTORED AT 11:58 AM ON 9/21/2020.  PER ATMOS ENERGY'S INVESTIGATION, LINE LOCATES WERE COMPLETED CORRECTLY, AND THE DAMAGED MAIN WAS MARKED ACCURATELY.     IT WAS DETERMINED THAT THIS INCIDENT WILL REACH THE REPORTABLE CRITERIA AT 4:00 PM ON 9/18/20. INITIAL REPORT #1287736 MADE TO THE NRC AT 4:53 PM ON 9/18/20. THE 48-HOUR UPDATE #1287837 WAS PROVIDED AT 2:14 PM ON 9/20/20."
10/15/2020,2020,20200098,34380,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75040,32.94559754,-96.62117925,,,,,,,,,,9/18/2020 10:31,1287688,,NATURAL GAS,,435,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,09-09-2020 12:35,,,,09-09-2020 12:35,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,52,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2005,,,,,,6,API 5L 45TH EDITION,UNKNOWN,STEEL,,OTHER,ERW,0.188,,,,,,,MECHANICAL PUNCTURE,1,0.5,,,,,,,,CLASS 3 LOCATION,0,87072,0,0,,,2490,,89562,0,0,0,,,,,73,75,95,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",3RD PARTY DAMAGE BY CONTRACTOR,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,AUGER,STREET LIGHT,YES,2074640492,TEXAS811,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELIZABETH DELGADO,OPERATIONS MANAGER,elizabeth.delgado@atmosenergy.com,972-485-6256,972-485-6267,,,,MARLO SUTTON,VICE PRESIDENT - TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ON SEPTEMBER 9, 2020, A THIRD-PARTY CONTRACTOR USING AN AUGER TO INSTALL STREETLIGHTS AT 3178 LAVON DR. IN GARLAND, TX STRUCK ATMOS ENERGY'S 6-INCH DISTRIBUTION LINE.  LINE LOCATES HAD BEEN CALLED IN AND LINES WERE MARKED CORRECTLY.  NO CUSTOMERS WERE AFFECTED BY THE INCIDENT; CNG TRUCKS WERE DISPATCHED TO SUPPLY GAS DURING REPAIRS.  THE 6-INCH MAIN WAS SQUEEZED OFF AT 4:33 AM ON 9/10/2020, AND REPAIRS BEGAN.  THE PIPELINE WAS PLACED BACK IN SERVICE AT 7:00 PM ON 9/11/2020.  INCIDENT REPORTING CRITERIA WAS MET AT 09:56 ON 9/18/20 AFTER IT WAS DETERMINED THAT THE PROPERTY DAMAGE EXCEEDED $50,000, AND IT WAS REPORTED TO THE NRC AT 10:31 ON 9/18/2020.    48 HOUR NRC REPORT # 1287826"
10/26/2020,2020,20200105,38069,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,CO,81637,39.6166369,-106.9500181,,,,,,YES,,,,9/17/2020 14:20,1287639,1287748,NATURAL GAS,,336.76,9.5,YES,0,0,0,0,1,1,NO,,,,,,0,YES,9/17/2020 12:25,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,174,9/17/2020 9:00,,,,9/17/2020 9:48,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,48,YES,YES,,,,,YES,UNCASED,,,,,,INVESTOR OWNED,,MAIN,,2002,UNKNOWN,,,,,2,D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2,1,,,,,,,,CLASS 3 LOCATION,1000000,5000,10000,0,,4.9887,1680,47,1016727,0,0,87,0,0,87,0,40,40,60,192.619(A)(2),9/17/2020,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,2.9,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,,,,,,,,YES,,,,UTILITY,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,COA025202258SG,,FACILITY OWNER,YES,NO,YES,48,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOSHUA DOUGHTY,COMPLIANCE COORDINATOR,joshua.doughty@blackhillscorp.com,303-515-0088,,JOSHUA DOUGHTY,joshua.doughty@blackhillscorp.com,13035150088,JOSHUA DOUGHTY,COMPLIANCE COORDINATOR,303-515-0088,joshua.doughty@blackhillscorp.com,"THIRD-PARTY CONTRACTOR WAS INSTALLING TELECOMMUNICATIONS FIBER CABLE AND STRUCK A 2 INCH PE MAIN WITH A DIRECTIONAL DRILL. THIRD-PARTY CONTRACTOR DID NOT EXPOSE THE TOLERANCE ZONE OF OTHER MARKED FACILITIES IT WAS CROSSING WITH THE DIRECTIONAL DRILL IN THE VICINITY OF THE LINE HIT LOCATION. SUCH POTHOLES WOULD HAVE DISCLOSED THE PRESENCE OF THE LINE THAT WAS HIT.  NATURAL GAS MIGRATED INTO A STRUCTURE AT 50 COTTONWOOD PASS ROAD AND THE HOUSE EXPLODED, RESULTING IN THE DEATH OF AN OCCUPANT OF THE HOME. ALL LEGAL CLAIMS HAVE BEEN RESOLVED. NRC 48 HOUR INCIDENT REPORT #1287748."
10/17/2020,2020,20200100,34510,SUPPLEMENTAL FINAL,621,ARKANSAS OKLAHOMA GAS CORP,AR,72916,35.3235023,-94.3421119,,,,,,,,,,9/16/2020 22:16,1287560,,NATURAL GAS,,3282,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,9/16/2020 21:20,,,,9/16/2020 21:30,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,PIPELINE CONNECTION STATION,2011,,,,,,,,,OTHER,GASKET,,,,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,0,192565,10478,0,,,5822,,208865,3,0,0,,,,,213,215,280,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","ON DUTY CONTROLLER OBSERVED PRESSURE DROPS SHORTLY AFTER CALL RECEIVED FROM EMERGENCY RESPONDERS, AND PRIOR TO ALARMS.",,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,VALVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VALVE,,,,,,,,,,,,,,,,,OTHER,A LIGHTNING STRIKE ON 09/01/2020 IS SUSPECTED TO HAVE DAMAGED A MECHANISM ON A12-INCH VALVE ASSEMBLY CAUSING A LEAK WHICH EVENTUALLY IGNITED FROM AN UNKNOW SOURCE ON 9/16/2020.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TYLER DAVIS,SUPERVISOR REGULATORY AFFAIRS,tdavis@summitutilitiesinc.com,2077811200,,,,,STANWOOD GIVEN,DIRECTOR OF PIPELINE SAFETY,207-621-8000,sgiven@summitnaturalgas.com,"A LIGHTNING STRIKE ON 09/01/2020 IS SUSPECTED TO HAVE DAMAGED A 12-INCH VALVE ASSEMBLY CAUSING A LEAK WHICH EVENTUALLY IGNITED FROM AN UNKNOWN SOURCE ON 09/16/2020. THIS DETERMINATION WAS REACHED DURING A ROOT CAUSE ANALYSIS CONDUCTED BY A TEAM OF SUBJECT MATTER EXPERTS FROM SUMMIT UTILITIES, INC., THE PARENT COMPANY OF ARKANSAS OKLAHOMA GAS CORPORATION (""AOG""). THE RESULTING FIRE DAMAGED AOG'S STATION INFRASTRUCTURE AND RESULTED IN AN OUTAGE OF THREE COMMERCIAL CUSTOMERS IN THE IMMEDIATE AREA. THE STATION IS IN THE PROCESS OF BEING REBUILT AND RECONFIGURED TO REDUCE THE NUMBER OF ABOVE GROUND APPURTENANCES. EXPECTED COMPLETION DATE IS 11/13/2020."
10-12-2020,2020,20200096,34390,SUPPLEMENTAL FINAL,14200,OKALOOSA COUNTY GAS DISTRICT,FL,32539,30.7500017,-86.481265,,,,,,,,,,10-09-2020 07:10,1289340,,NATURAL GAS,,3.6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,9/16/2020 12:29,,,,9/16/2020 13:29,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,OTHER,SPECIAL UTILITY DISTRICT,OUTSIDE METER/REGULATOR SET,,2007,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.133,,,,,,,OTHER,,,,,,,,,ELECTRICAL ARC,CLASS 1 LOCATION,39000,1000,600,0,,,8,,40608,0,0,1,,,,,0.25,0.25,70,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TERRY DAVIS,COMPLIANCE SUPERVISOR,terrydavis@okaloosagas.com,850-729-4707,,,,,BRENT HAYWOOD,VICE PRESIDENT OF OPERATIONS,850-729-4741,brenthaywood@okaloosagas.com,"HURRICANE SALLY CAUSE A LIMB TO FALL ON AN ELECTRIC HIGH VOLTAGE LINE.  WHEN THE LINE FELL THERE WAS AN ELECTRIC FAULT SENT TO THE RESIDENCE AT 3742 E HIGHWAY 90, CRESTVIEW, FL.  THE INITIAL INVESTIGATION APPEARED TO INDICATE A STRUCTURE FIRE THAT CAUSE A SECONDARY DAMAGE TO THE GAS METER AT THE HOUSE.  THE GAS METER WAS DAMAGED AND THE ESCAPING GAS IGNITED. THE DAMAGE TO THE RESIDENCE APPEARS TO BE MORE THAN $50,000 AT FIRST INSPECTION.     SUPPLEMENTAL FINDING -   THE GAS METER DOES APPEAR TO HAVE BEEN DAMAGED AND ELECTRIC POWER LINE FAULT WHICH WOULD BE DESIGNATED AS A SECONDARY IGNITION NOT A RELEASE OF GAS.  IN CONJUNCTION THE ESTIMATED VALUE OF THE RESIDENCE WAS BASED ON THE VALUATION OF THE STRUCTURES ON THE WHOLE PROPERTY WHICH INCLUDE TWO RESIDENTIAL STRUCTURE TOTALING $125,457.  THE DAMAGED STRUCTURE AS A RESULT HAS AN ESTIMATED VALUE OF $39,000 WHICH WOULD BE UNDER THE $50,000 THRESHOLD AS WELL.  PLEASE NOTE THAT THE EXISTING LINE IS OUT OF SERVICE AND WILL BE REINSTATED PER THE CUSTOMERS REQUEST."
10-09-2020,2020,20200095,34359,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,92545,33.747426,-116.996123,,,,,,,,,,09-11-2020 11:45,1287114,,NATURAL GAS,,100.5,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,09-11-2020 03:03,,,,09-11-2020 06:05,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1965,,,,,,6,"GRADE X42, MILL TEST PRESS 1790",UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,LEAK,,,OTHER,DAMAGE SIZE 3.0IN X 0.25IN,,,,,,CLASS 3 LOCATION,0,358,74436,0,,,313,,75107,2,0,113,,,,,365,365,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,THE CAUSE OF THE GAS LEAK WAS DUE TO A WATER MAIN LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EDWIN BAIRES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,ebaires2@socalgas.com,2133261831,,,,,EDWIN BAIRES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,2133261831,ebaires2@socalgas.com,"SOCALGAS WAS NOTIFIED OF A GAS LEAK AT 2200 W FLORIDA AVE, HEMET, CA.  SOCALGAS DISCOVERED A 6"" HIGH PRESSURE DISTRIBUTION SUPPLY LINE 41-22 TO BE LEAKING. GAS WAS CONTROLLED AT 10:30 ON 09/11/20. 115 CUSTOMERS WERE TEMPORARILY OUT OF GAS SERVICE.  A SECTION OF THE MAIN WAS REPLACED AND WELDED. GAS WAS RESTORED AT 13:00 ON 09/12/2020. THERE WERE NO REPORTED FATALITIES OR INJURIES DUE TO THE GAS RELEASE. INVESTIGATION SHOWS THE CAUSE OF THE GAS LEAK WAS DUE TO PRESSURIZED WATER LEAKING FROM A NEARBY WATER MAIN. THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO A GAS RELEASE AND POTENTIAL DAMAGES TO EXCEEDING $50,000"
