REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
06-09-2020,2020,20200055,34403,SUPPLEMENTAL FINAL,14210,"OKLAHOMA NATURAL GAS COMPANY, A DIVISION OF ONE GAS, INC.",OK,73108,35.44681,-97.54797,,,,,,,,,,05-12-2020 22:40,1277133,,NATURAL GAS,,1673.43,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,7,05-12-2020 18:05,,,,05-12-2020 18:20,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,204,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1965,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 2 LOCATION,0,2246,69736,0,,,4535,,76517,0,0,541,,,,,48,48,54,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,DRAINAGE,YES,2.00E+13,,CONTRACT LOCATOR,NO,NO,YES,31,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SETH SLIFER,SR. COMPLIANCE SPECIALIST,seth.slifer@onegas.com,4053139363,,,,,MEGHAN BOOKER,DIRECTOR OF ENGINEERING,405-239-0573,meghan.booker@onegas.com,"YOUNG'S CONTRACTING WAS PERFORMING WORK FOR THE CITY OF OKLAHOMA CITY AND STRUCK ONG'S 2"" SERVICE THAT THEREBY DAMAGED ONG'S 8"" CS MAIN WHILE INSTALLING A CONCRETE CHANNEL FOR DRAINAGE. THE LOCATE TICKET WAS OUT OF COMPLIANCE AND EXPIRED. THE DAMAGE RESULTED IN AN OUTAGE OF 541 CUSTOMERS. REPAIRS COMPLETE AND SERVICE RESTORED TO CUSTOMERS BY 6:15 AM ON 5/14/20. AS A RESULT OF THIS INCIDENT, ONG WILL REBUILD THE 8"" CS MAIN AND NOT REINSTALL THE 2"" BRANCH SERVICE."
06-11-2020,2020,20200056,34317,SUPPLEMENTAL FINAL,31636,NORTHERN STATES POWER CO OF MINNESOTA,MN,55125,44.920019,-92.944151,,,,,,,,,,05-11-2020 17:00,1277068,,NATURAL GAS,,1405,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,05-08-2020 15:13,,,,05-08-2020 15:25,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,300,,YES,,,,,YES,BORED/DRILLED,,,,,,INVESTOR OWNED,,MAIN,,2018,,,,,,12,API 5L,TENARIS,STEEL,,LONGITUDINAL ERW - HIGH FREQUENCY,HIGH FREQUENCY WELD,0.375,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,50000,1500000,3737,0,,,3204,,1556941,0,0,0,,,,,196,200,220,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE WAS CAUSED BY 3RD PARTY EXCAVATOR,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,YES,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,WATER,YES,201135196,,CONTRACT LOCATOR,NO,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY COULD NOT BE FOUND/LOCATED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LISA KALLBERG,PRINCIPAL CONSULTANT GAS STANDARDS,elisabeth.m.kallberg@xcelenergy.com,651-229-2282,,,,,CHRISTOPHER AKINS,MANAGER GAS STANDARDS,303-571-3298,christopher.a.akins@xcelenergy.com,"ON MAY 8, 2020, NORTHERN STATES POWER COMPANY, MINNESOTA (NSPM) WAS NOTIFIED REGARDING A BLOWING GAS SITUATION.  THE INVESTIGATION REVEALED THAT AN ABANDONED SIX INCH STEEL, COAL TAR COATING PIPELINE WAS LOCATED.  AN EXISTING 12 INCH STEEL FBE COATED HIGH PRESSURE DISTRIBUTION LINE WAS NOT LOCATED.  REVIEW OF THE BORE PROFILE DETERMINED THE 12 INCH MAIN THAT WAS INSTALLED IN 2018 WAS APPROXIMATELY 25 FEET AT THE POINT OF DAMAGE.  NSPM ATTEMPTED TO EXCAVATE THE MAIN AT THE POINT OF DAMAGED AND LATER DETERMINED DUE TO DEPTH, IT WAS SAFER TO NOT EXPOSE THE MAIN AT THE POINT OF DAMAGE AND INSTALL APPROXIMATELY 1100 FEET OF NEW 12 INCH STEEL.    ESTIMATED GAS LOSS WAS CALCULATED FROM SCADA DATA AT THE TIME OF THE DAMAGE.  POINT OF DAMAGE WAS NOT EXPOSED SO SIZE OF PUNCTURE IS NOT KNOWN FOR PART D: QUESTION 2.D    REVIEW OF EXISTING DAMAGE PREVENTION PROCESSES WAS CONDUCTED AND FOUND THAT THE INDIVIDUAL RESPONSIBLE FOR VERIFYING THE SIZE AND TYPE OF PIPE THAT WAS EXPOSED DID NOT FOLLOW THOSE PROCESSES."
06-05-2020,2020,20200053,34121,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,90069,34.090417,-118.374357,,,,,,,,,,05-08-2020 22:03,1276942,,NATURAL GAS,,24.1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,05-08-2020 10:53,,,,05-08-2020 11:19,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,45,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1983,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS,0.188,,,,,,,MECHANICAL PUNCTURE,0.3,0.3,,,,,,,,CLASS 3 LOCATION,0,3000,53900,0,,,145,,57045,0,0,0,,,,,35,35,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,A201040862,DIGALERT,UTILITY OWNER,NO,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,amatin@socalgas.com,909-919-0463,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-919-0463,amatin@socalgas.com,"ON MAY 8, 2020, A THIRD-PARTY CONTRACTOR DAMAGED A 6-INCH STEEL GAS MAIN WHILE BORING TO INSTALL CONDUIT. SOCALGAS CREWS RESPONDED AND CONTROLLED THE GAS WITH PRESSURE CONTROL EQUIPMENT. THERE WERE NO INJURIES OR FURTHER DAMAGE RESULTING FROM THIS INCIDENT. THE 6-INCH MAIN WAS REPAIRED BY WELDING A WEDDING BAND.     INVESTIGATION OF THE INCIDENT SHOWED THAT THERE WAS A VALID USA TICKET, HOWEVER, THE 6-INCH MAIN WAS NOT MARKED OUT BY THE LOCATOR. TICKET HAD BEEN LEFT OPEN IN ""PROJECT"" STATUS BY THE LOCATOR TO RETURN ON A LATER DATE TO COMPLETE. THE LOCATOR DID NOT ADDRESS THE TICKET BEFORE THE DUE DATE UPON HIS RETURN TO WORK FROM HIS TIME OFF (7 DAYS).     THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO GAS RELEASE AND ESTIMATED PROPERTY DAMAGE OF $50,000 OR MORE.     FOR ANY FURTHER QUESTIONS, CONTACT ALI MATIN AT (909) 919-0463."
06-05-2020,2020,20200054,33866,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,93615,36.4867,-119.2803,,,,,,,,,,05-07-2020 17:57,1276850,,NATURAL GAS,,503,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,05-05-2020 10:50,,,,05-05-2020 10:50,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,28,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1940,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.178,,,,,,,OTHER,,,,,,,,,"0.500"" HOLE IN 4"" MAIN DUE TO MECHANICAL DAMAGE.",CLASS 1 LOCATION,0,10540,90708,0,,,3018,,104266,0,0,0,,,,,170,170,175,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,NATURAL GAS,YES,X012200988,USA NORTH,UTILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,amatin@socalgas.com,909-919-0463,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-919-0463,amatin@socalgas.com,"ON MAY 5, 2020, SOCALGAS CREW WAS WORKING ON A SERVICE ABANDONMENT JOB AND DAMAGED A 1-INCH SERVICE TEE WITH A BACKHOE. THE SERVICE WAS FED FROM A 4-INCH STEEL HIGH PRESSURE MAIN. GAS WAS CONTROLLED BY COLD PINCHING THE 4-INCH HIGH PRESSURE STEEL MAIN AT TWO LOCATIONS TO THE EAST AND WEST OF THE DAMAGE. THERE WERE NO INJURIES OR FURTHER DAMAGE RESULTING FROM THIS INCIDENT. THE 4-INCH MAIN WAS REPAIRED BY WELDING ON PRESSURE CONTROL FITTINGS, STOPPING THE MAIN WITH PRESSURE CONTROL EQUIPMENT, CUTTING OUT THE COLD SQUEEZES, AND REPLACING A SECTION OF THE PIPE.     INVESTIGATION OF THE INCIDENT SHOWED THAT THERE WAS A VALID USA TICKET AND THE 4-INCH MAIN WAS PROPERLY MARKED. SOCALGAS CREW FAILED TO USE HAND TOOLS WHERE REQUIRED.      THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO GAS RELEASE AND ESTIMATED PROPERTY DAMAGE OF $50,000 OR MORE.    FOR ANY FURTHER QUESTIONS, CONTACT ALI MATIN AT (909) 919-0463."
5/29/2020,2020,20200052,34663,SUPPLEMENTAL FINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,PA,15949,40.399493,-79.145934,YES,,,,,,,,,4/30/2020 16:58,1276429,,NATURAL GAS,,0,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,4/29/2020 9:40,YES,OPERATOR,4/29/2020 12:05,4/29/2020 9:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1981,UNKNOWN,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,OVER PRESSURIZATION.  NO RELEASE OF GAS.,CLASS 2 LOCATION,47958,0,101840,0,,7.7621,0,0,149798,2,0,219,0,0,219,2,1.63,0.5,1,192.623,11/23/2015,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,INJECTION PUMP,,0.7,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,INCORRECT OPERATION,PIPELINE OR EQUIPMENT OVERPRESSURED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PIPELINE OR EQUIPMENT OVERPRESSURED,,,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL P. KUEHN,MANAGER PROCESS WORK MANAGEMENT,daniel.kuehn@peoples-gas.com,724-444-3251,,DANIEL P. KUEHN,daniel.kuehn@peoples-gas.com,724-444-3251,JOSEPH A. GREGORINI,SR. VICE PRESIDENT RATES - REGULATORY AFFAIRS,412-208-7905,joseph.a.gregorini@peoples-gas.com,"DURING A ROUTINE ANNUAL INSPECTION OF DISTRICT REGULATOR STATION LS-260, PEOPLES EMPLOYEES NEEDED TO ISOLATE THE REGULATOR FROM THE SYSTEM IN ORDER TO INSPECT IT.  IN ORDER TO ISOLATE THAT REGULATOR, THE STATION BY-PASS NEEDS TO BE MANUALLY OPERATED TO MAINTAIN OUTLET PRESSURE.   THE EMPLOYEES PLACED A GAUGE ON THE RELIEF VALVE PIPING, WHICH WAS UPSTREAM AND NOW ISOLATED FROM THE OUTLET/DOWNSTREAM PIPING.   WHILE MANUALLY OPERATING THE STATION'S BY-PASS THEY WERE UNABLE TO MONITOR THE OUTLET PRESSURE, RESULTING IN AN OVER PRESSURIZATION OF THE DOWNSTREAM SYSTEM IN THE TOWN OF ROBINSON, PA.    SUPPLEMENTAL QUESTION ASKED BY NRC:  WERE THE EMPLOYEES INVOLVED WITH THIS INCIDENT RE-QUALIFIED ON THE TASKS THAT LED TO THE OVER PRESSURIZATION?    ON APRIL 29, 2020, THERE WERE THREE EMPLOYEES ON SITE PERFORMING THE ANNUAL INSPECTION OF DISTRICT REGULATOR STATION LS-260, ROBINSON, PA WHEN THE OVER PRESSURIZATION OCCURRED.  ALL THREE INDIVIDUALS WERE RE-QUALIFIED ON JUNE 23, 2020 ON THE TASKS THAT LED TO THAT OVER PRESSURIZATION.  DURING THE TIME PERIOD FROM 4/29/2020 UNTIL THEIR RE-QUALIFICATION ON 6/23/2020, NONE OF THESE INDIVIDUALS WERE PERMITTED TO PERFORM ANNUAL DISTRICT REGULATOR INSPECTIONS INDEPENDENTLY, BUT WERE ASSIGNED TO WORK WITH SENIOR DISTRICT REGULATOR OQ CERTIFIED SPECIALISTS."
4/22/2020,2020,20200045,33800,SUPPLEMENTAL FINAL,22435,WEST TEXAS GAS INC,TX,79235,34.021335,-101.527029,,,,,,,,,,4/20/2020 19:18,1275739,,NATURAL GAS,,50,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,0,4/20/2020 16:40,,,,4/20/2020 16:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,2,ASTM,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,17,,,3406,MECHANICAL PUNCTURE,4.5,2,,,,,,,,CLASS 1 LOCATION,35000,3500,1500,0,,,150,,40150,0,0,1,,,,,27,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,UNKNOWN/OTHER,TRENCHER,LIQUID PIPELINE,YES,2060709496,TEXAS 811,UTILITY OWNER,NO,UNKNOWN/OTHER,YES,21,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RAY REED,DIRECTOR OF IM,rreed@westtexasgas.com,8063581321,,,,,RICHARD HATCHETT,PRESIDENT,4326824349,rhatchett@westtexasgas.com,"WTG RECEIVED A LINE LOCATE REQUEST FOR THE AREA OF THE INCIDENT FROM A CONTRACTOR INSTALLING A WATER PIPELINE. WTG EMPLOYEE WHO IS QUALIFIED TO LOCATE PIPELINE MET THE CONTRACTOR ON SITE APRIL 20, 2020. OUR PIPELINE IN THIS SPECIFIC LOCATION IS POLY WITH NO TRACER WIRE. THE DISCUSSION BETWEEN THE WTG EMPLOYEE AND CONTRACTOR CONCLUDED: WTG WOULD BE ON SITE FIRST THING APRIL 21, 2020 TO FOLLOW WTG'S DAMAGE PREVENTION PROCEDURES FOR PIPELINES WITHOUT TRACER WIRE AND ASSIST IN LOCATING OUR PIPELINE. APPROXIMATELY TWO HOURS AFTER THIS ON-SITE MEETING BETWEEN THE WTG EMPLOYEE AND THE CONTRACTOR, WE RECEIVED NOTIFICATION FROM THE CONTRACTOR THAT HE HAD DUG INTO OUR PIPELINE."
5/18/2020,2020,20200050,34820,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75052-7330,32.69147696,-97.06108939,YES,,,,,YES,,,,4/18/2020 13:02,1275628,,NATURAL GAS,,3140.5,0,NO,,,,,,0,NO,,,,,,0,YES,4/18/2020 10:53,ALLOWED TO BURN OUT,,2643.1,NO,0,4/18/2020 10:53,,,,4/18/2020 12:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,45,NO,YES,,,,,YES,UNCASED,,,,,,INVESTOR OWNED,,MAIN,,1977,,,,,,6,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,RUPTURE,,,,,CIRCUMFERENTIAL,,18.8,2,,CLASS 3 LOCATION,175867,38000,14133,32336,FIRE DEPARTMENT HAZMAT RESPONSE.,3.85,12091,0,272427,0,0,0,0,0,15,6,31,35,50,192.619(A)(2),9/22/1977,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,1977,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,,,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE MISERENDINO,OPERATIONS SUPERVISOR,bruce.miserendino@atmosenergy.com,214-206-2387,,BRUCE MISERENDINO,bruce.miserendino@atmosenergy.com,214-206-2387,MARLO SUTTON,V.P. TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ON APRIL 18, 2020, THE GRAND PRAIRIE FIRE DEPARTMENT NOTIFIED ATMOS ENERGY OF A NATURAL GAS LEAK IN FRONT OF 3051 E. MAYFIELD IN GRAND PRAIRIE, TEXAS. THE FIRE DEPARTMENT SECURED THE SCENE AND CLOSED OFF TRAFFIC NEAR THE LEAK. WHILE ATMOS CREWS WERE EN ROUTE, A VEHICLE ENTERED THE SECURED AREA AND PARKED OVER THE LEAK RESULTING IN AN IGNITION OF THE GAS. THE GRAND PRAIRIE POLICE DEPARTMENT MOVED THE VEHICLE AWAY FROM THE LEAK.     THE CITY OF GRAND PRAIRIE EMERGENCY MANAGEMENT CONDUCTED EVACUATIONS VIA TEXT AND EMAIL AND THEREFORE IS UNABLE TO PROVIDE AN ESTIMATE OF THE NUMBER OF GENERAL PUBLIC EVACUATED. A CURRENT ESTIMATE OF THIRD PARTY PROPERTY DAMAGE AND OPERATOR COSTS HAS BEEN INCLUDED IN PART D. HOWEVER, ALL COSTS ASSOCIATED WITH THIS INCIDENT ARE STILL IN THE PROCESS OF BEING COMPILED.     ATMOS ENERGY CREWS BEGAN WORK TO ISOLATE AND REPAIR THE LEAK. THE LEAK WAS SECURED AT 6:30 PM AND THE PIPELINE WAS PLACED BACK IN SERVICE AT 4:00 PM ON MONDAY, APRIL 20, 2020.      48-HOUR UPDATE NRC# 1275699."
5/14/2020,2020,20200048,34093,SUPPLEMENTAL FINAL,14210,"OKLAHOMA NATURAL GAS COMPANY, A DIVISION OF ONE GAS, INC.",OK,74063,36.161536,-96.226041,,,,,,,,,,4/15/2020 9:45,1275436,,NATURAL GAS,,193.64,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/14/2020 13:12,,,,4/14/2020 14:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1968,,,,,,6.625,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.18,,,,,,,MECHANICAL PUNCTURE,6,7,,,,,,,,CLASS 1 LOCATION,0,13190,72182,0,,,505,,85877,6,0,554,,,,,10,38,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,UTILITY,GRADER/SCRAPER,ELECTRIC,YES,2.00E+13,,CONTRACT LOCATOR,NO,NO,YES,56,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SETH SLIFER,SR. COMPLIANCE SPECIALIST,seth.slifer@onegas.com,4052487018,,,,,MEGHAN BOOKER,DIRECTOR OF ENGINEERING,4052390573,meghan.booker@onegas.com,"ON APRIL 14, 2020, UTILITY LINE CONSTRUCTION ELECTRIC COMPANY DAMAGED ONG'S 6"" MAIN WHILE BUILDING A PAD WITH A BULLDOZER FOR A CRANE.  THE 3RD PARTY ELECTRICAL CONTRACTOR WAS INSTALLING NEW STEEL ELECTRIC POLES.  THE DAMAGE RESULTED IN AN OUTAGE TO 554 RESIDENTIAL CUSTOMERS.  REPAIRS COMPLETE AND SERVICE RESTORED TO MOST CUSTOMERS BY 12:00 PM ON APRIL 17, 2020."
05-05-2020,2020,20200046,33722,SUPPLEMENTAL FINAL,22784,ALLIANT ENERGY - WISCONSIN POWER & LIGHT CO,WI,53511,42.5555,-89.011268,,,,,,,,,,04-08-2020 09:40,1275027,,NATURAL GAS,,291,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,04-07-2020 19:16,,,,04-07-2020 19:44,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,2009,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.28,,,,,,,OTHER,,,,,,,,,"VEHICLE STRUCK REGULATOR STATION DAMAGING INLET, OUTLET, AND STATION PIPING.",CLASS 3 LOCATION,15000,51000,21000,0,,,495,,87495,8,0,103,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SCADA IS NOT INCORPORATED INTO THE FACILITIES THAT WERE DAMAGED.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD A. SUBLETT,SR. MGR. COMPLIANCE AND OPERATIONAL PERFORMANCE,richardsublett@alliantenergy.com,319-786-4008,,,,,RICHARD A. SUBLETT,SR. MANAGER COMPLIANCE AND OPERATIONAL PERFORMANCE,319-786-4008,richardsublett@alliantenergy.com,"ON TUESDAY, APRIL 7, 2020, AT APPROXIMATELY 7:10 P.M., A WISCONSIN POWER AND LIGHT COMPANY (WPL) PRESSURE REGULATION STATION LOCATED ON PRAIRIE AVENUE IN BELOIT, WISCONSIN, WAS STRUCK AND DAMAGED BY A VEHICLE. PRAIRIE AVENUE IS A TWO-WAY NON-DIVIDED ROAD WITH A POSTED SPEED LIMIT OF 40 MPH. THE STATION IS LOCATED APPROXIMATELY 35 FEET EAST OF THE ROAD AND THE STRETCH OF ROAD IS STRAIGHT. A 2008 FORD F350 PICKUP TRUCK TRAVELING NORTH ON PRAIRIE AVENUE AT A HIGH RATE OF SPEED LOST CONTROL, HIT THE CURB, LEFT THE ROAD AND STRUCK THE STATION'S TRAFFIC BARRIER AND PRESSURE REGULATION STATION. THE TRUCK SUBSEQUENTLY OVERTURNED SEVERAL TIMES AND ENDED UP NORTH OF THE PRESSURE REGULATION STATION. AS A RESULT OF THE MOTOR VEHICLE ACCIDENT, THE DRIVER OF THE VEHICLE WAS FATALLY INJURED AND ANOTHER OCCUPANT WAS INJURED AND TRANSPORTED TO A LOCAL HOSPITAL. THE POLICE REPORT NOTES THAT THE DRIVER WAS EXCEEDING THE SPEED LIMIT AND THEIR SPEED WAS TOO FAST FOR CONDITIONS. THE DAMAGE FROM THE VEHICLE CAUSED LEAKS ON THE PRESSURE REGULATING STATION PIPING.    WPL'S CUSTOMER SERVICE CENTER (CSC) WAS NOTIFIED AT APPROXIMATELY 7:16 P.M. BY THE 911 DISPATCH CENTER OF THE INCIDENT. THE CSC EMPLOYEE NOTIFIED WPL'S DISTRIBUTION SYSTEM OPERATIONS (DSO) OF THE ACCIDENT AT 7:21 P.M.  WPL FIELD PERSONNEL WERE DISPATCHED TO THE SITE AT APPROXIMATELY 7:30 P.M. AND ARRIVED AT THE SITE AT APPROXIMATELY 7:44 P.M.  WPL FIELD PERSONNEL CLOSED THE STATION INLET VALVE AND THE STATION OUTLET VALVE AT APPROXIMATELY 8:00 P.M.  THIS SHUT OFF GAS FLOW TO THE STATION AND RESULTED IN THE LOSS OF GAS SERVICE TO 111 CUSTOMERS.    WPL FIELD PERSONNEL BEGAN SHUTTING RISER VALVES FOR THE CUSTOMERS THAT LOST SERVICE SHORTLY AFTER THE FLOW OF GAS TO THE STATION WAS STOPPED.  REPAIRS TO THE REGULATION STATION STARTED SHORTLY BEFORE MIDNIGHT AND WERE COMPLETED BY APPROXIMATELY 6:00 A.M. ON APRIL 8, 2020.  THE RESTORATION OF GAS SERVICE TO CUSTOMERS STARTED AT APPROXIMATELY 8:00 A.M. ON APRIL 8, 2020.    AT THE TIME OF THE INCIDENT, THE PRESSURE REGULATION FACILITY AT PRAIRIE AVENUE AND E. INMAN PARKWAY WAS OPERATING AT: 105 PSIG INLET PRESSURE (115 PSIG MAOP) AND 54 PSIG OUTLET PRESSURE (60 PSIG MAOP).    NOTE: THE FATALITY TO THE DRIVER AND HOSPITALIZATION OF THE PASSENGER WERE A RESULT OF INJURIES SUSTAINED DURING THE MOTOR VEHICLE ACCIDENT. THEY WERE NOT RELATED TO THE RELEASE OF NATURAL GAS FROM THE DAMAGED PRESSURE REGULATION STATION.    INITIAL NATIONAL RESPONSE CENTER REPORT NUMBER: 1275027  48 HOUR UPDATED NATIONAL RESPONSE CENTER REPORT NUMBER: 1275113    UPDATES ON SUPPLEMENTAL REPORT: 05/08/2020  - GPS COORDINATES UPDATED  - LOCATION DESCRIPTION REVISED: THE ABOVEGROUND STATION IS LOCATED ON PRAIRIE AVENUE APPROXIMATELY 0.1 MILES NORTH OF E. INMAN PARKWAY AND APPROXIMATELY 35 FEET EAST OF PRAIRIE AVENUE ON EASEMENT."
4/17/2020,2020,20200044,33617,ORIGINAL FINAL,12876,DOMINION ENERGY UTAH/WYOMING/IDAHO,UT,84084,40.6096116,-111.9375194,,,,,,,,,,3/24/2020 11:34,1274123,,NATURAL GAS,,3827.25,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,6,3/24/2020 11:15,,,,3/24/2020 3:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2013,,,,,,8,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,4,3,,,,,,,,CLASS 3 LOCATION,0,172,13598,3348,OTHER COSTS INCLUDE MATERIAL AND SERVICES FOR ROADWAY CUTTING AND REPAIRS.,,15692,,32810,6,0,0,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,A00730537,,CONTRACT LOCATOR,YES,YES,YES,5,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAUREN L SKUFCA,ENGINEER,lauren.l.skufca@dominionenergy.com,2166338865,,,,,REID HESS,MANAGER,8013243374,reid.hess@dominionenergy.com,"ON MARCH 24, 2020 AT 03:00 DOMINION ENERGY UTAH (DEU) WAS NOTIFIED OF A DAMAGED GAS LINE NEAR REDWOOD ROAD AND W 7800 S IN WEST JORDAN, UTAH. DEU TECHNICIANS ARRIVED ON-SITE AND DISCOVERED THAT A 3RD PARTY CONTRACTOR HAD HIT A NATURAL GAS MAIN WITH DRILLING EQUIPMENT. COMPANY BEGAN IMMEDIATE RESPONSE TO SECURE THE DAMAGED SECTION OF MAIN. THE DAMAGED SECTION OF MAIN WAS SECURED AT 08:15. DEU ENGINEERING PERFORMED GAS LOSS ESTIMATION CALCULATIONS BASED ON INFORMATION OBTAINED ON-SITE. ONCE THE DAMAGE HOLE SIZE WAS OBSERVED AT 11:15, DEU DETERMINED THAT GAS LOSS WAS HIGHER THAN ANTICIPATED AND THE EVENT MET INCIDENT CRITERIA. COMPANY REPORTED THE INCIDENT AFTER DETERMINATION.     THE DAMAGED SECTION OF MAIN WAS CUT OUT AND REPLACED. THE NATURAL GAS MAIN WAS LOCATED AND MARKED ACCURATELY. THE CONTRACTOR DID NOT POT HOLE TO VERIFY LOCATION OF THE FACILITIES PRIOR TO DRILLING."
5/13/2020,2020,20200047,33972,SUPPLEMENTAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,NC,28216,35.26942143,-80.84736417,,,,,,,,,,03-12-2020 19:57,1273376,,NATURAL GAS,,0.01,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-12-2020 12:24,,,,03-12-2020 12:44,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,14,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,PUNCTURE WAS THE SIZE OF A PINHOLE. PINHOLE IS TOO SMALL TO DETERMINE THE SIZE.,CLASS 3 LOCATION,0,209962,0,0,,,0,,209962,0,0,0,,,,,150,150,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,ROAD WORK,NO,,,,,,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,7047314680,,,,,FARRIS BERRY,MANAGER- PIPELINE SAFETY,7047314618,farris.berry@duke-energy.com,"WHILE ROAD WORK WAS BEING DONE AROUND A 14"" MAIN BY A SOFT DIG CREW IN A CUL-DE-SAC, A GAS ODOR WAS DETECTED. A CREW BEGIN DRILLING HOLES IN THE ASPHALT TO PINPOINT WHERE THE LEAK WAS COMING FROM. A PINHOLE SIZE LEAK WAS FOUND IN THE STEEL GAS LINE AND WAS HIT BY A BORE.     THE USE OF MECHANIZED EQUIPMENT IN THE TOLERANCE ZONE & EXCAVATOR FAILED TO SUPPORT AND PROTECT FACILITIES."
04-09-2020,2020,20200043,33575,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75067,33.05693,-97.01127,,,,,,,,,,03-10-2020 09:39,1273124,,NATURAL GAS,,15.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,03-09-2020 07:15,,,,03-09-2020 07:38,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1978,,,,,,,,,OTHER,METER INSTALLATION,,,,,,,,,,OTHER,,,,,,,,,"VEHICLE DAMAGED METER SET AND ASSOCIATED 2"" POLY SERVICE RISER",CLASS 1 LOCATION,125489,1914,3030,0,,,56,,130489,1,0,0,,,,,30,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF BROWN,OPERATIONS SUPERVISOR,jeffrey.brown@atmosenergy.com,972-360-4404,,,,,MARLO SUTTON,VP TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ON MARCH 9, 2020, DRIVER LOST CONTROL OF HIS VEHICLE ON THE NORTHBOUND SERVICE ROAD OF INTERSTATE 35-E IN LEWISVILLE, TEXAS, RAN THROUGH AN EXISTING BARRICADE HITTING THE GAS METER FOR A CAR DEALERSHIP AT 1144 N. STEMMONS. THE DAMAGE RESULTED IN IGNITION OF NATURAL GAS AND THE DRIVER-OWNED VEHICLE AS WELL AS EXISTING NEW VEHICLES ON THE DEALERSHIP LOT WERE DAMAGED BY HEAT AND FLAMES. EXTENT OF DAMAGE TO THE DEALERSHIP-OWNED VEHICLES WAS UNKNOWN UNTIL THE MORNING OF MARCH 10, 2020.     WE RECEIVED NOTIFICATION OF THE DAMAGE ON MARCH 9, 2020 AT 7:15 AM AND THE HAZARD WAS ELIMINATED AND AREA MADE SAFE AT AROUND 9:50 AM.    48-HR UPDATE: 1273324"
04-03-2020,2020,20200041,34100,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76522,31.12097,-97.8713,,,,,,,,,,03-05-2020 11:51,1272777,,NATURAL GAS,,51,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-05-2020 09:30,,,,03-05-2020 10:00,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,2020,,,,,,,,,OTHER,BRASS BALL VALVE TO STEEL PIPE NIPPLE,,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,0,412485,0,,,187,,412672,270,0,4067,,,,,30,30,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT NOT RELATED TO CONTROL ROOM OPERATION,,,,,,,,,,,,,YES,2,0,YES,8,0,EQUIPMENT FAILURE,THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,THREADED CONNECTION FAILURE,,,,,,,,,,,,,THREADED FITTING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DALE GAMBRELL,COMPLIANCE SUPERVISOR,dale.gambrell@atmosenergy.com,512-844-8270,512-310-3880,,,,MARLO SUTTON,VICE PRESIDENT TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"AT 9:30 AM ON MARCH 5, 2020, A THREADED FITTING FAILED AT A CONNECTION POINT WITH A 2"" BRASS BALL VALVE AT GROUND LEVEL ON A RECENTLY INSTALLED TEMPORARY BYPASS AT THE COPPERAS COVE CITY GATE STATION, CAUSING AN INTERRUPTION IN SERVICE.  THE FAILURE OF THE THREADED CONNECTION ON THE TEMPORARY BYPASS VALVE OCCURRED DURING SUPPORT CRIBBING ADJUSTMENT.  ATMOS ENERGY IDENTIFIED ADDITIONAL POTENTIAL CONTRIBUTING FACTORS AS THE VALVE MATERIAL AND POSSIBLE UNDER-TORQUEING OF THE THREADED CONNECTION.  AN INITIAL ESTIMATE OF THE COPPERAS COVE SYSTEM BASED ON THE FACTS AVAILABLE AT THAT TIME RESULTED IN AN UNDERESTIMATION OF THE TOTAL NUMBER OF CUSTOMERS AND THE COST OF RELIGHTS.  HOWEVER, A SUBSEQUENT REVIEW OF OUTAGE REPORTS WHEN REFINING THAT ESTIMATE INDICATED THAT THE CUSTOMER OUTAGE WAS MORE EXTENSIVE THAN ORIGINALLY ANTICIPATED.  AT 12:30 PM, THE RELIGHT COSTS WERE ESTIMATED TO BE GREATER THAN $50,000, AND A TELEPHONIC REPORT WAS MADE TO THE NATIONAL RESPONSE CENTER AT 12:51 PM.  GAS SERVICE WAS INTERRUPTED TO 270 COMMERCIAL AND 4067 RESIDENTIAL CUSTOMERS.  THE APPROPRIATE REPAIRS WERE MADE AND THE FACILITY WAS RESTARTED AT 12:12 AM ON MARCH 6, 2020.  SERVICE HAS BEEN RESTORED TO ALL AFFECTED CUSTOMERS.    48 HR. NRC # 1272905"
04-07-2020,2020,20200042,34179,SUPPLEMENTAL FINAL,15348,PEOPLES GAS SYSTEM INC,FL,33602,27.96178,-82.461629,,,,,,,,,,03-03-2020 17:06,1272627,,NATURAL GAS,,124,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,03-03-2020 15:08,,,,03-03-2020 15:17,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2019,,,,,,1.25,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 2 LOCATION,0,26,1350,0,,,981,,2357,0,0,0,,,,,30,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS NOT RELATED TO CONTROL ROOM EVENTS,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,DAMAGE WAS BY A MATERIAL THAT WAS SOLDERING A COPPER LINE IN CLOSE PROXIMITY TO THE FACILITY.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SANDRA PANOS,SUPERVISOR QUALITY ASSURANCE,sjpanos@tecoenergy.com,8032053699,,,,,SANDRA PANOS,SUPERVISOR QUALITY ASSURANCE,8132053699,sjpanos@tecoenergy.com,A PLUMBER (I.E. BERNHARD MECHANICAL CONTRACTORS) WAS SOLDERING A COPPER LINE IN CLOSE PROXIMITY TO A 1 1/4' PE GAS SERVICE LINE WHEN THE LINE IGNITED. THE PLUMBER WAS TAKEN TO THE HOSPITAL AND LATER RELEASED. THE SERVICE LINE THAT WAS DAMAGED HAD BEEN PREVIOUSLY LOCATED FOR ANOTHER THIRD-PARTY UNRELATED TO BERNHARD. BERNARD HAD ALREADY EXPOSED THE GAS LINE AND WAS DOING WORK ON A WATER LINE WHEN THEY DAMAGED THE GAS LINE.    NUMBER OF EVACUEES IS UNKNOWN AS THE FIRE DEPARTMENT HAD EVACUATED THE SCENE.  FACILITY IS STILL SHUT DOWN. PGS WILL CREATE A SUPPLEMENTAL WHEN THE LINE IS REINSTATED.    SERVICE LINE HAS BEEN REINSTALLED    LOCATION OF INCIDENT WAS INCORRECT IN PGS' LEAK MANAGEMENT SYSTEM. (CORRECT ADDRESS IS ACROSS THE STREET FORM ORIGINALLY NOTED LOCATION.) UPDATED ADDRESS AND LAT/LONG COORDINATES. ADDED DATE SERVICE WAS REINSTALLED.
3/27/2020,2020,20200040,33528,ORIGINAL FINAL,30769,SPIRE MISSOURI INC. WEST,MO,65714,37.04427,-93.253877,,,,,,,,,,2/26/2020 18:03,1272179,,NATURAL GAS,,6224,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/26/2020 8:10,,,,2/26/2020 8:25,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1962,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,3,1.8,,,,,,,,CLASS 3 LOCATION,0,15813,500,0,,,25640,,41953,0,0,1,,,,,225,226,275,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,NO,NO,NO,NO,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROLLER(S) ACTIONS DID NOT CAUSE OR CONTRIBUTE TO THIS INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE EASEMENT,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,DRIVEWAY,NO,,,,,,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICOLE CHRISTIANER,MANAGER PIPELINE SAFETY,nicole.christianer@spireenergy.com,314-349-2929,,,,,CRAIG HOEFERLIN,VP OPERATION SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"A THIRD PARTY CONTRACTOR DAMAGED A 4-INCH STEEL FEEDER LINE. THERE WERE NO LOCATES REQUESTED FOR THE SITE. GAS WAS MADE SAFE ON FEBRUARY 26, 2020 AT 14:44 BY WELDING TWO 4-INCH SHORT STOPS ON THE MAIN AND SHUTTING IT DOWN. A 4-INCH PUMPKIN WAS WELDED OVER THE DAMAGE TO COMPLETE THE REPAIR. THE AMOUNT OF GAS LOSS EXCEEDED THE 3 MILLION CUBIC FEET THRESHOLD FOR A FEDERAL REPORTABLE INCIDENT."
3/25/2020,2020,20200038,33747,SUPPLEMENTAL FINAL,2364,DUKE ENERGY OHIO,OH,45246,39.310081,-84.464813,,,,,,,,,,2/25/2020 23:27,1272092,,NATURAL GAS,,260,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,2/25/2020 21:36,,,,2/25/2020 22:30,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,STRUCK BY TRACTOR TRAILER. CIRCUMFERENTIAL DAMAGE.,CLASS 3 LOCATION,0,2155,0,20000,PROPERTY DAMAGE COST OF THE VEHICLE.,,67,,22222,1,0,0,,,,,135,135,480,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST II,christopher.ransome@duke-energy.com,704-731-4680,,,,,FARRIS BERRY,MANAGER- PIPELINE SAFETY,704-731-4618,farris.berry@duke-energy.com,A TRACTOR TRAILER HIT A FIRST STAGE REGULATOR ON A SERVICE. THE TRACTOR TRAILER AND FIRST STAGE REGULATOR CAUGHT ON FIRE. THE DRIVER WAS TRANSFERRED TO THE HOSPITAL WITH BURNS TO THE FACE AND ARMS.       48-HOUR UPDATE TO THE NRC: #1272222 ON  2/27/2020 AT 10:55AM.
03-11-2020,2020,20200034,37023,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,CO,81611,39.192124,-106.826324,,,,,,,,YES,USED THE NO-BLOW MACHINE TO STOP THE FLOW OF GAS.,2/17/2020 7:06,1271384,,NATURAL GAS,,10.52,0,NO,,,,,,0,YES,0,0,0,0,1,1,YES,2/16/2020 10:55,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1,YES,2,2/17/2020 10:55,,,,2/16/2020 11:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,UNKNOWN,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,,,,STEEL,,SEAMLESS,,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,300,2100,0,,4.943,52,0,2452,0,0,1,0,0,1,0,38,38,40,192.619(A)(1),2/16/2020,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,3.2,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,SNOW/ICE IMPACT OR ACCUMULATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SNOW/ICE IMPACT OR ACCUMULATION,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STONEY DAVIDSON,COMPLIANCE COORDINATOR,stoney.davidson@blackhillscorp.com,7193590586,,TODD ELLSWORTH,todd.ellsworth@blackhillscorp.com,970 989-7046,STONEY DAVIDSON,PIPELINE SAFETY PROFESSIONAL,719 359-0586,stoney.davidson@blackhillscorp.com,INITIAL BHE TECHNICIAN THAT RESPONDED HEARD A LEAK AT AT THE METER SET BY DETACHED GARAGE STRUCTURE. LEAK WAS FOUND ON THE INLET RISER. POSSIBLE CAUSE WAS DUE TO SNOW/ICE FALLING FROM ROOF ONTO THE METER SET.  A NO-BLO TOOL WAS USED TO STOP THE GAS AT THE GARAGE (METER SET).. NOTE THERE WAS NO GAS SERVICE TO THE DETACHED GARAGE STRUCTURE.  AFD MADE AREA SAFE.   BHE REBULT METER SET AND TURNED GAS SERVICE BACK ON TO RESIDENCE.
3/13/2020,2020,20200035,33498,SUPPLEMENTAL FINAL,22182,WASHINGTON GAS LIGHT CO,VA,20164,39.024972,-77.391685,,,,,,,,,,2/14/2020 11:35,1271263,,NATURAL GAS,,7593.9,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,20,2/14/2020 11:35,,,,2/14/2020 11:52,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1995,,,,,,8,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,MECHANICAL PUNCTURE,5,5,,,,,,,,CLASS 3 LOCATION,38000,15841,109062,6923,OVERHEAD,,862,,170688,9,0,0,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SCADA EQUIPMENT MEASURES PRESSURE IN THE AREA OF THE STATION AND DOES NOT MEASURE FLOW AS THERE IS NOT A METERING STATION NEAR THE DAMAGED FACILITY.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,4300525,,CONTRACT LOCATOR,YES,UNKNOWN/OTHER,NO,,OTHER,"THE EXCAVATOR HAD INITIATED A REMARK ON 2/12/20 A004300525 DUE TO WEATHER. THAT NOTIFICATION HAD NOT BEEN MARKED AND CLEARED THROUGH THE CALL CENTER, AND THEREFORE THE EXCAVATOR DID NOT POSSESS A VALID TICKET.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD W. FITZPATRICK,DOT PIPELINE SAFETY SUPERVISOR,richardfitzpatrick@washgas.com,703-639-7825,,,,,KRISTOPHER KELLEY,DIRECTOR SAFETY QUALITY PIPELINE COMPLIANCE,703-750-7710,kristopherkelley@washgas.com,"NRC 48HR UPDATE #1271349 ATLANTIC CONSTRUCTION COMPANY 516 JACK ENDERS BLVD. UNIT A BERRYVILLE, VA 22611 DIRECTIONAL DRILLING HIT A 8"" PLASTIC NATURAL GAS MAIN ON FEBRUARY 14, 2020. WASHINGTON GAS CONTRACT LOCATOR FAILED TO MARK TICKET B002801077 IN ITS ENTIRETY (56-265. 19A) THE EXCAVATOR HAD INITIATED A REMARK ON 2/12/20 A004300525 DUE TO WEATHER. THAT NOTIFICATION HAD NOT BEEN MARKED AND CLEARED THROUGH THE CALL CENTER, AND THEREFORE THE EXCAVATOR DID NOT POSSESS A VALID TICKET (56-265.17 D). PIPELINE REPAIRS ARE COMPLETE."
3/27/2020,2020,20200039,36031,SUPPLEMENTAL FINAL,15348,PEOPLES GAS SYSTEM INC,FL,34470,29.2126156,-82.0860112,,YES,,,,,,,,2/14/2020 13:43,1271245,,NATURAL GAS,,80.53,0,NO,,,,,,0,YES,0,0,0,1,0,1,YES,2/14/2020 12:21,OPERATOR/CONTRACTOR,,72,NO,0,2/14/2020 12:21,YES,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,2/14/2020 12:30,2/14/2020 12:39,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,12,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2008,,,,,,2,ASTM D2513,DRISCOL PLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 2 LOCATION,0,1738,2893,798,EQUIPMENT,7.8977,636,0,6065,2,0,0,0,1,0,3,52,52,60,192.619(A)(2),12/31/1993,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",EXCAVATION DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,GRADER/SCRAPER,ROAD WORK,NO,,,,,,YES,6,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SANDRA PANOS,MANAGER SAFETY MGMT SYSTEM AND QUALITY ASSURANCE,sjpanos@tecoenergy.com,,,,,,SANDRA PANOS,MANAGER SAFETY MGMT SYSTEM AND QUALITY ASSURANCE,813-205-3699,sjpanos@tecoenergy.com,"ROAD CONSTRUCTION CONTRACTOR, SEMA CONSTRUCTION, STRUCK A 2"" PE MAIN WHILE MIXING THE NEW ROAD BED. CONTRACTOR INITIALLY STRUCK THE LINE GOING EAST AND PROCEEDED TO WORK AS THEY WERE UNAWARE THE LINE WAS DAMAGED. CONTRACTOR THEN REVERSED COURSE, HEADING WEST, COMPLETELY SEVERING THE LINE. THE GAS THEN IGNITED AND EQUIPMENT CAUGHT ON FIRE RESULTING IN THIRD DEGREE BURNS TO THE WORKER. THE WORKER WAS TRANSPORTED TO THE HOSPITAL AND SUBSEQUENTLY ADMITTED.     TO MAKE REPAIRS, THE DAMAGED SECTION WAS CUT OUT AND 40' OF PRETESTED PIPE WAS FUSED IN IT'S PLACE USING A BUTT FUSION PROCESS.     NOTES:   1. INPUTS FOR LENGTH AND WIDTH OF DAMAGED AREA (1 X 1) ARE INACCURATE. THE DAMAGED LINE WAS COMPLETELY SEVERED AND HAS A 1.943 INNER DIAMETER.   2. THE DEPTH OF COVER (12 INCHES) IS ESTIMATE BECAUSE THE LINE WAS PULLED UP BY THE INCIDENT AND GROUND COVER HAD PREVIOUSLY BEEN REMOVED DURING THE EXCAVATION MAKING THE GROUND IN THE AREA WELL BELOW GRADE.  3. DID GAS LINE EXPLODE IS ANSWERED AS NO. IT IS UNKNOWN IF THE GAS LINE EXPLODED.   4. THE AMOUNT OF GAS IGNITED, 72.477, IS AN ESTIMATE BASED ON 90% OF THE ESTIMATED VOLUME OF GAS RELEASED. THE PHMSA PORTAL WOULD NOT ALLOW FOR DECIMAL ENTRIES SO A VALUE OF 72 WAS ENTERED  ."
2/28/2020,2020,20200031,33814,SUPPLEMENTAL FINAL,13730,NORTHERN INDIANA PUBLIC SERVICE CO,IN,46304,41.6371981,-87.1205648,,,,,,,,,,02-01-2020 20:23,1270144,,NATURAL GAS,,1497.8,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/31/2020 11:21,,,,1/31/2020 11:21,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1983,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,OTHER,"1/2"" NIPPLE",,,,,,CLASS 1 LOCATION,0,41000,1000,36000,"OUTSIDE SERVICES, LABOR/MATERIAL FOR A BYPASS THAT WAS NOT USED.",,2737,,80737,0,0,0,,,,,60,60,75,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE LEAK WAS MINOR IN TERMS OF VOLUME BASED ON STATION FLOW AND COULD NOT BE DETECTED BY SCADA.,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,THREADED CONNECTION FAILURE,,,,,,,,,,,,,PIPE NIPPLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICK SMITH,MANAGER OF GAS OPERATIONS COMPLIANCE,ricksmith@nisource.com,219-252-4057,,,,,RICK SMITH,MANAGER OF GAS OPERATIONS COMPLIANCE,219-252-4057,ricksmith@nisource.com,"STATION LOCATED INSIDE METAL BUILDING ON THE CUSTOMER'S PROPERTY (ARCELOR MITTAL STEEL).  TAP CONNECTED TO 1/2"" WELDED HALF COUPLING WAS DAMAGED.    THE PIPE NIPPLE BROKE AT THE THREADED POINT WHERE IT ENGAGED INTO THE HALF COUPLING. THERE WAS A VIBRATION AT THE STATION THAT CAUSED THE NIPPLE TO CRACK. THE NIPPLE HAD A CAP ON THE OUTLET SIDE OF THE FITTING, WHICH WAS REPLACED WITH A PIPE PLUG. THE PLUG IS THICKER AT THE THREADED POINT AND WILL SERVE THE SAME PURPOSE."
