REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
2/25/2020,2020,20200028,33370,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30311,33.754582,-84.481799,,,,,,,,,,1/28/2020 14:16,1269775,,NATURAL GAS,,162.2,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/28/2020 11:08,,,,1/28/2020 11:22,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2011,,,,,,4,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,2500,1500,0,,,340,,4340,0,0,1,,,,,45,45,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,10309400026,,CONTRACT LOCATOR,YES,NO,YES,6,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"A 4-INCH PLASTIC NATURAL GAS MAIN WAS RUPTURED BY A CONTRACT CREW WHILE INSTALLING TELECOMMUNICATIONS CONDUIT BY DIRECTIONAL DRILLING. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT THE FIRE DEPARTMENT HAD STOPPED THE RAILROAD FOR MORE THAN THE 20-MINUTE THRESHOLD THE COMPANY HAS IN ITS OPERATIONS PROCEDURE MANUAL (OPM) FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE, HOWEVER, IT APPEARS THE LOCATE TICKET HAD EXPIRED AND THE MARKS AT THE JOB SITE WERE FADED. IN ADDITION, THE FADED MARKS APPEARED TO BE MIS-LOCATED BY APPROXIMATELY 6-INCHES WHERE THE EXCAVATOR HAD FAILED TO POTHOLE TO DETERMINE THE PROXIMITY OF THE PIPELINE.     ADDITIONAL NRC REPORT NUMBER 1269835 WAS CREATED FOR THE SAME EVENT AFTER A SUPPLEMENTAL CALL WAS PLACED WITH THE NRC TO UPDATE THE INITIAL TELEPHONIC NOTICE."
2/26/2020,2020,20200030,33445,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,11204,40.612236,-73.993575,,,,,,,,,,1/28/2020 11:45,1269757,,NATURAL GAS,,21.5,,NO,,,,,,0,YES,0,2,0,0,0,2,YES,,,,,NO,0,1/28/2020 10:00,,,,1/28/2020 10:26,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2017,,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.375,,,,,,,MECHANICAL PUNCTURE,0.2,0.2,,,,,,,,CLASS 4 LOCATION,0,14139,5463,0,,,94,,19696,0,0,25,,,,,0.3,0.32,0.43,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS RELATED TO EVENTS THAT OCCURRED AT THE EXCAVATION SITE.,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER GAS WORK METHODS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER GAS WORK METHODS,6317703549,corinne.byrnes@nationalgrid.com,"GAS FIELD OPERATIONS SENIOR SUPERVISOR REPORTED THAT A CONTRACTOR CREW WAS PREPPING A WORK LOCATION FOR A LP MAIN TIE IN SCHEDULED FOR JANUARY 29, 2020. WHILE CONTRACTOR (HALLEN) FOREMAN AND OPERATOR WERE WORKING IN THIS EXCAVATION WITH A LIVE GAS MAIN DRILLING A TAP HOLE, AN IGNITION OCCURRED RESULTING IN BOTH EMPLOYEES SUSTAINING SECOND DEGREE BURNS. FDNY, EMS, NYPD, PSC, GAS FIELD OPERATIONS (GFO) AND INCIDENT COMMAND RESPONDED TO THE LOCATION.     THE  CMS SUPERVISOR  REPORTED (AS PER FDNY CHIEF DONADIO, ENGINE 318)  THAT  THE 2 CONTRACTORS WERE TAKEN TO STATEN ISLAND BURN CENTER FOR FURTHER EVALUATION AND WE WERE INFORMED THEY WERE KEPT OVERNIGHT. THE CONTRACTORS WERE NOT DRUG TESTED DUE TO THEIR INJURIES.     GFO SENIOR SUPERVISOR REPORTED THAT AT 14:48, THE 12"" LP ST MAIN WAS SECURED BY SECURING 2 LP VALVES AND SQUEEZING OFF A SECTION OF THE MAIN. CMS REPORTED THAT THE ISOLATION AND REPAIR WORK PERFORMED BY GFO RESULTED IN THE INTERRUPTION OF GAS TO 6 SERVICES SUPPLYING 25 CUSTOMERS. THESE CUSTOMERS WERE SECURED AS A PRECAUTION PRIOR TO THE REPAIR WORK.  CMS AND GFO CREWS REMAINED ON SITE UNTIL REPAIRS ARE COMPLETED AND TURNED OVER FOR THE RELIGHT PROCESS."
2/21/2020,2020,20200026,33791,SUPPLEMENTAL FINAL,14210,"OKLAHOMA NATURAL GAS COMPANY, A DIVISION OF ONE GAS, INC.",OK,74128,36.14814,-95.87196,,,,,,,,,,1/24/2020 19:00,1269516,,NATURAL GAS,,85162,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/24/2020 13:13,,,,1/24/2020 13:25,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,YES,,,,,,,YES,UNCASED,MINGO CREEK,1,,PRIVATELY OWNED,,MAIN,,1976,,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,ERW,0.375,,,,,,,MECHANICAL PUNCTURE,5,12,,,,,,,,CLASS 3 LOCATION,0,0,118391,0,,,269966,,388357,7,0,3,,,,,120,120,125,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",N/A,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,MUNICIPALITY,GRADER/SCRAPER,GRADING,NO,,,,,,YES,8,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SETH SLIFER,SR. COMPLIANCE SPECIALIST,seth.slifer@onegas.com,4052487018,,,,,MEGHAN BOOKER,DIRECTOR OF ENGINEERING,4052390573,meghan.booker@onegas.com,"THE CITY OF TULSA DAMAGED ONG'S 12"" DM 100 WITH A BULLDOZER GRADER WHILE PERFORMING A SILT REMOVAL PROCESS IN MINGO CREEK AS REQUIRED BY THE ARMY CORP OF ENGINEERS. ONG SHUT VALVES AT 11TH AND MEMORIAL AND 11TH AND MINGO. ONG ISOLATED AND CAPPED THE PIPE ON THE EAST AND WEST SIDE OF MINGO CREEK. REPAIRS COMPLETE AND SERVICE RESTORED NEXT DAY AT 10:30AM."
2/22/2020,2020,20200027,34053,SUPPLEMENTAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,NC,28425,34.551563,-77.925285,,,,,,,,,,1/23/2020 17:37,1269410,,NATURAL GAS,,812,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,3,1/23/2020 12:30,,,,1/23/2020 13:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,,,YES,,,,,YES,BORED/DRILLED,,,,,,OTHER,PNG SERVICE,MAIN,,2009,,,,,,6,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,2,7,,,,,,,,CLASS 3 LOCATION,0,54228,0,0,,,16000,,70228,0,0,13,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,YES,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,200072306,,CONTRACT LOCATOR,YES,YES,YES,7,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,704-731-4680,,,,,FARRIS BERRY,MANAGER- PIPELINE SAFETY,704-731-4618,farris.berry@duke-energy.com ,"A CONTRACTOR CAME IN CONTACT WITH A 6"" MAIN WHILE DIRECTIONAL BORING. DUE TO NOT POTHOLING THE GAS LINE PRIOR TO BORING, THE PIPELINE WAS DAMAGED.    DUE TO THE DEPTH OF COVER, THE PIPELINE WAS ABANDONED BENEATH A DOT STATE ROAD. NEW PIPELINE WAS INSTALLED."
2/17/2020,2020,20200024,33869,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75203,32.73449576,-96.82257394,,,,,,,,,,1/23/2020 7:58,1269346,,NATURAL GAS,,2163,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,33,1/22/2020 12:00,,,,1/22/2020 11:44,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2019,,,,,,12,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,1.159,,4710,MECHANICAL PUNCTURE,2.5,2.5,,,,,,,,CLASS 3 LOCATION,0,80883,43408,0,,,9731,,134022,4,0,0,,,,,24,24,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,2050939705,TEXAS811,CONTRACT LOCATOR,NO,NO,YES,19,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PATRICK MCGRATH,MANAGER OF OPERATIONS,patrick.mcgrath2@atmosenergy.com,2144267082,,,,,MARLO SUTTON,VICE PRESIDENT TECHNICAL SERVICES,2142062033,marlo.sutton@atmosenergy.com,"ON THE MORNING OF JANUARY 22, 2020, PRO BORE CONSTRUCTION WAS DIRECTIONAL BORING FOR TELECOMMUNICATIONS AND HIT A 12-INCH POLY MAIN. THE EXCAVATOR HAD A VALID LOCATE TICKET, 2050941166 AND ALTHOUGH THE DAMAGE OCCURRED IN THE SCOPE OF THE LOCATE TICKET, THE GAS LINES IN THE INTERSECTION WERE NOT MARKED.     ATMOS ENERGY WAS NOTIFIED OF THE DAMAGE BY THE FIRE DEPARTMENT AT 10:55 AM. TECH ARRIVED ONSITE AROUND 11:44 AM. ASSISTANCE ARRIVED AT 1:30 PM. THE VALVE ON THE 12-INCH LINE IN THE SW CORNER OF THE INTERSECTION WAS TURNED TO THE OFF POSITION AROUND 1:50 PM. THE 4-INCH POLY LINE NORTH OF THE INTERSECTION WAS SQUEEZED OFF AROUND 3:45 PM. AROUND 6:00 PM, THE CONTRACTOR ARRIVED ONSITE TO BEGIN PROCESS OF APPLYING SHORT STOP TO THE 12-INCH STEEL LINE EAST OF THE INTERSECTION. ON JANUARY 23, 2020, THE CONDITION WAS ELIMINATED AROUND 7:11 AM. GAS SERVICE WAS RESTORED TO THE SYSTEM AFTER REPAIRS AROUND 12:00 PM ON JANUARY 24, 2020.   *48-HOUR UPDATE: NRC # 1269535."
2/19/2020,2020,20200025,33973,SUPPLEMENTAL FINAL,8160,INTERMOUNTAIN GAS CO,ID,83402,43.49656495,-112.0548281,,,,,,,,,,1/31/2020 14:10,1270059,,NATURAL GAS,,34,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/16/2020 15:32,,,,1/16/2020 15:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,34,,YES,,,,,YES,UNCASED,,,,,,INVESTOR OWNED,,MAIN,,1958,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,42686,16157,2780,TRAFFIC CONTROL FOR ROAD CLOSURE.,,133,,61756,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,5/23/2019,NO,,,,,,,,,,,,,NO,YES,INTERSTATE HIGHWAY,,,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,NO,,,,,,NO,,OTHER,"BASED ON THE VINTAGE OF FIELD WRAP APPLIED TO THE DAMAGED AREA, THE ORIGINAL COATING DAMAGE WAS PRE 1993. DUE TO THE PROXIMITY OF THE GUARD RAIL, IT COULD BE ASSUMED THE DAMAGE OCCURRED DURING THE INSTALLATION OR REPLACEMENT OF THE GUARDRAIL.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GREG WATKINS,MANAGER POLICY AND PROCEDURE,greg.watkins@mdu.com,208-377-6032,,,,,GREG WATKINS,MANAGER POLICY AND PROCEDURE,208-377-6032,greg.watkins@mdu.com,"AT 15:32 ON JANUARY 16, 2020, THE IDAHO FALLS FIRE DEPARTMENT REPORTED A NATURAL GAS LEAK NEAR THE SOUTHBOUND ON-RAMP OF I-15 AND BROADWAY ST. IN IDAHO FALLS, ID. INTERMOUNTAIN GAS COMPANY (IGC) FIRST RESPONDERS ARRIVED AT 15:50 AND CONFIRMED AN UNDERGROUND GAS LEAK. ONCE THE EXACT LOCATION WAS PINPOINTED BY IGC CONSTRUCTION AND LEAK SURVEY PERSONNEL, THE SECTION OF PIPELINE WAS SHUTDOWN UTILIZING LINE STOPPER EQUIPMENT AT 12:30 ON JANUARY 17,2020. THE SECTION OF PIPELINE WHERE THE LEAK WAS PINPOINTED WAS REPLACED VIA HORIZONTAL DIRECTION BORE.     AFTER REPAIRS AND ONCE THE DAMAGE WAS PHYSICALLY EXPOSED, IGC DISCOVERED A SMALL SECTION OF COAL TAR WRAP HAD BEEN KNOCKED OFF AND RE-WRAPPED WITH A FIELD APPLIED COATING. BASED ON THE VINTAGE OF FIELD WRAP, THE ORIGINAL COATING DAMAGE OCCURRED PRIOR TO 1993. THERE IS NO EVIDENCE OF DAMAGE (I.E. DENT, SCRATCH OR WALL LOSS) TO THE PIPELINE. THE OXIDATION (CORROSION) OCCURRED DUE TO A POOR APPLICATION OF THE FIELD WRAP.    ON JANUARY 31, 2020, THE TO DATE REPAIR COST WAS $45,000. IGC WILL INCUR A MINIMUM OF $5,000 IN ADDITIONAL COSTS THIS SPRING WHEN THE TEMPORARY ASPHALT IS REPLACED WITH PERMANENT ASPHALT, AT WHICH TIME THE TOTAL REPAIR COSTS WILL EXCEED $50,000.    THE NRC REPORT NUMBER OF THE 48-HOUR CONFIRMATION CALL IS 1270070.    6/29/2020 - CORRECTED PART A - 7 FROM EST TO MST. UPDATED PART D - 2B. TO INCLUDE PERMANENT ASPHALT REPAIR COSTS."
02-12-2020,2020,20200021,33327,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,90057,34.057975,-118.275783,,,,,,,,,,1/14/2020 9:04,1268662,,NATURAL GAS,,561,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,120,1/13/2020 9:43,,,,1/13/2020 9:43,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,57,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1933,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,CORROSION ON BAND.,,,,,,CLASS 4 LOCATION,0,26000,14000,15000,PAVING COSTS.,,3366,,58366,1,0,35,,,,,35,35,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,,,,,,YES,PRELIMINARY INDICATION IS STRAY CURRENT.,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,COAL TAR,,,,,,,,,,,,,,,,,,,,,,9/16/2019,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,amatin@socalgas.com,909-919-0463,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-919-0463,amatin@socalgas.com,"ON 01/13/2020, SOCALGAS WAS NOTIFIED OF A GAS LEAK AT 642 S ALVARADO STREET, LOS ANGELES. SOCALGAS CREWS WERE SENT TO THE SCENE TO PERFORM LEAK INVESTIGATION AND CENTERED LEAK OVER AN 8-INCH STEEL MAIN. THE LEAK WAS ISOLATED BY OPERATING TWO MAINLINE VALVES AND GAS WAS CONTROLLED AT 05:25 ON 01/14/2020. THE LEAK WAS PERMANENTLY REPAIRED ON 01/14/2020 BY WELDING ON A WELD PATCH. ALL CUSTOMER RESTORES WERE COMPLETED ON 01/15/2020.     THERE WERE NO INJURIES OR FURTHER DAMAGES RESULTING FROM THE RELEASE OF GAS. FURTHER INVESTIGATION SHOWS THE CAUSE OF LEAK WAS CORROSION ON BOTTOM OF MAIN. A CATHODIC PROTECTION MITIGATION PLAN WAS DEVELOPED TO MONITOR THE BELL HOLE LOCATION UNTIL FURTHER REMEDIATION IS DETERMINED.     THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO GAS RELEASE AND DAMAGES EXCEEDING $50,000.    FOR ANY FURTHER QUESTIONS, PLEASE CONTACT ALI MATIN AT (909) 919-0463."
2/17/2020,2020,20200023,33615,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,44903,40.695799,-82.562557,,,,,,,,,,01-11-2020 17:22,1268463,,NATURAL GAS,,38597,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,01-11-2020 12:56,,,,01-11-2020 12:56,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1958,,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.27,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 2 LOCATION,80000,244135,7112,0,0,,96493,,427740,12,0,984,,,,,95,95,115,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","WE RECEIVED NUMEROUS REPORTS FROM THE PUBLIC AT THE SAME TIME LOW PRESSURE ALARM WAS RECEIVED VIA GAS CONTROLS SCADA SYSTEM UPON PRESSURE DROPPING FROM 96 PSIG TO 4.2 PSIG. THE GAS CONTROLLER EVALUATED OTHER SCADA INDICATIONS AND NOTICED A CORRESPONDING INCREASE IN FLOW, PROMPTING THEM TO CALL-OUT TO THE OPERATIONS LEADER. THE OPERATIONS LEADER INFORMED THE GAS CONTROLLER THEY HAD BEEN NOTIFIED OF THE INCIDENT FROM OTHER PARTIES AS WELL AND THAT TECHNICIANS WERE RESPONDING.",,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,BOLTED,,COUPLING,,DRESSER,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,N/A,,,YES,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,MANAGER OF COMPLIANCE,rrsmith@nisource.com,6144605491,,,,,ROB SMITH,MANAGER OF COMPLIANCE,6144605491,rrsmith@nisource.com,"COLUMBIA GAS OF OHIO, INC. (COLUMBIA) WAS NOTIFIED BY ITS SCADA AND BY THE GENERAL PUBLIC OF A LEAK AT THE INTERSECTION OF SR42 AND HANLEY RD.   COLUMBIA FOUND A 12"" STEEL MAIN LINE LEAK WHERE A SHORT BARRELED BOLTED COUPLING WITHOUT PULL OUT RESTRAINT FAILED.  COLUMBIA SHUT OFF THE LINE FOR SAFETY AND MADE PERMANENT REPAIRS.  THIS EVENT RESULTED IN A SERVICE DISRUPTION TO 996 CUSTOMERS.  PLEASE CONSIDER THIS REPORT FINAL."
2/25/2020,2020,20200029,33372,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,61753,40.646379,-88.774788,,,,,,,,,,01-11-2020 10:05,1268426,,NATURAL GAS,,11.9,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,01-11-2020 02:49,,,,01-11-2020 04:15,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1979,,,,,,0.625,ASTM D2513,SAMUEL MOORE & CO.,OTHER,PLASTIC/ALUMINUM COMPOSITE PIPE,,,,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,0.6,0.6,,CLASS 3 LOCATION,75000,100,500,0,,,31,,75631,0,0,1,,,,,52,52,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QUALITY ASSURANCE,lquezad@southernco.com,,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QUALITY ASSURANCE,6303882316,lquezad@southernco.com,"A LIGHTNING STRIKE HIT A 5/8"" SERVICE LINE, IGNITING THE GAS AND CAUSING A FIRE WHICH IGNITED THE METER SET AND THE STRUCTURE TO WHICH IT IS CONNECTED."
1/29/2020,2020,20200014,34540,SUPPLEMENTAL FINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,7306,40.7407324,-74.061145,,,,,,,,,,01-10-2020 21:57,1268403,,NATURAL GAS,,11346,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,2,01-10-2020 17:44,,,,01-10-2020 18:11,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1952,,,,,,36,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,OTHER,LEAKING AT JOINTS,,,,,,CLASS 4 LOCATION,100000,449363,234961,0,,,9863,,794187,2,0,1,,,,,15,15,20,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,BELL JOINTS WERE FOUND TO BE LEAKING,,,,,,,,,,,,YES,NATURAL CAUSES,,YES,,,,OTHER,NATURAL CAUSES,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROGER GUNNELS,PRINCIPAL REGULATOR SPECIALIST,roger.gunnels@pseg.com,973-365-5326,,,,,CHRIS LAROSSA,MANAGER REGULATORY POLICY AND PROCEDURE.,9738967617,christopher.larossa@pseg.com,"ON FRIDAY 1/10/2020 1744 HRS AT 3152 KENNEDY BLVD, JERSEY CITY, ACCIDENTAL IGNITION OCCURRED AND SUBSEQUENT EXPLOSION/RAPID EXPANSION OCCURRED RESULTING IN ONE PERSON BEING TRANSPORTED TO THE HOSPITAL. THE FIRE DEPARTMENT AND PSE&G ARRIVED ON SITE.  GAS WAS FOUND TO BE MIGRATING FROM MULTIPLE LEAKS ON A 36"" 15 PSI MAIN THROUGH A 4"" ELECTRICAL CONDUIT COMING FROM THE STREET AND EXTENDING INTO THE BASEMENT OF THE STRUCTURE. PSE&G IS UNABLE TO DETERMINE THE VOLUME OF GAS THAT LEAKED OUT. MULTIPLE ENCAPSULATIONS WERE PERFORMED ON THE 36"" MAIN TO STOP THE LEAKS. THE SERVICE TO THE STRUCTURE WHILE NOT BEING THE SOURCE OF THE RELEASE OF GAS WAS SHUT OFF OUT OF AN ABUNDANCE OF CAUTION AND REMAINS SHUT OFF AT THIS TIME. REPAIRS TO THE PIPE INCLUDED ENCAPSULATION OF TEES, BELL JOINTS, AND MECHANICAL SLEEVES AS WELL AS REPLACEMENT OF CAST IRON UP MAIN.  LOCATED NEAR THE 36' MAIN IS A 12 IN MAIN, OUT OF AN ABUNDANCE OF CAUTION A SECTION OF THIS MAIN WAS ALSO REPLACED.      WE WERE ABLE TO DETERMINE APPROXIMATELY HOW MUCH GAS WOULD HAVE BEEN IN THE CONDUIT AND INSIDE THE STRUCTURE. I USED THE WIDTH OF JFK BLVD. TO DETERMINE THE ESTIMATED LENGTH OF THE CONDUIT, THE DIAMETER OF THE CONDUIT AND THE LENGTH AND WIDTH OF THE HOUSE AND A BLANKET OF GAS ALONG THE CEILING OF AT LEAST 6' (THE RAFTERS ARE 2X6'S AND THAT AREA WOULD HAVE FILLED FIRST WITH NO MERCAPTAN BEING DETECTED IN THE HOUSE BY THE OCCUPANTS)."
02-03-2020,2020,20200017,33266,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30317,33.747189,-84.306022,,,,,,,,,,01-07-2020 15:15,1268149,,NATURAL GAS,,2779,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,01-07-2020 13:59,,,,01-07-2020 14:06,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,24,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1993,,,,,,6,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,3.5,3.5,,,,,,,,CLASS 3 LOCATION,325000,92000,14000,0,,,5839,,436839,3,3,4,,,,,45,45,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,11219400202,,CONTRACT LOCATOR,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"A 6-INCH PLASTIC NATURAL GAS MAIN WAS RUPTURED BY A CONTRACT CREW WHILE INSTALLING TELECOMMUNICATIONS CONDUIT BY DIRECTIONAL DRILLING. THE ESCAPING GAS IGNITED CAUSING DAMAGE TO A NEARBY STRUCTURE AND VEHICLE. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT DAMAGE TO THE SURROUNDING STRUCTURES AND REPAIRS TO THE AFFECTED PIPELINE WOULD EXCEED THE $50,000 THRESHOLD FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE WHERE THE MAIN WAS CORRECTLY LOCATED, HOWEVER, THE EXCAVATOR FAILED TO POTHOLE WHERE THE FACILITY WAS DAMAGED.     ADDITIONAL NRC REPORT NUMBER 1268226 WAS CREATED FOR THE SAME EVENT AFTER A SUPPLEMENTAL CALL WAS PLACED WITH THE NRC TO UPDATE THE INITIAL TELEPHONIC NOTICE."
02-05-2020,2020,20200018,34374,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76036,32.57850952,-97.35308635,,,,,,,,,,01-07-2020 18:21,1268177,,NATURAL GAS,,66.6,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,01-06-2020 16:30,,,,01-06-2020 18:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,132,,YES,,,,,YES,BORED/DRILLED,,,,,,PRIVATELY OWNED,,MAIN,,2006,,,,,,6,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,80780,0,0,,,300,,81080,2,0,0,,,,,25,25,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,NATURAL GAS,YES,2050249433,TEXAS811,CONTRACT LOCATOR,YES,YES,YES,1,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TONY MARLOW,OPERATIONS SUPERVISOR,tony.marlow@atmosenergy.com,817-207-2870,,,,,MARLO SUTTON,VICE PRESIDENT TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"AT 4:30 PM ON JANUARY 6, 2020, A 2ND PARTY CONTRACTOR WAS BORING A HOLE AT THE INTERSECTION OF E. MAIN ST. AND S. CROWLEY RD. IN CROWLEY, TX.  THE CONTRACTOR EXPOSED THE WRONG FACILITY, WHICH RESULTED IN BORING INTO AN ATMOS ENERGY 6"" POLY MAIN.  ATMOS ENERGY, USING SQUEEZE TOOLS AND LINE STOPPERS, WAS ABLE TO SHUT DOWN THE LINE AT 9:20 AM ON JANUARY 7, 2020.  THE COST OF REPAIRS FOR THIS LINE HAS EXCEEDED $50,000.  THE FACILITY WAS PLACED BACK IN SERVICE ON APRIL 9, 2020."
02-06-2020,2020,20200019,34434,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,MI,48223,42.39258,-83.23674,,,,,,,,,,01-04-2020 21:09,1267969,,NATURAL GAS,,2,,NO,,,,,,0,YES,0,0,0,0,6,6,YES,,,,,YES,6,01-04-2020 19:33,,,,01-04-2020 19:55,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,1943,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.145,,,,,,,LEAK,,,OTHER,LEAK CAUSE DUE TO A GUN SHOT,,,,,,CLASS 3 LOCATION,21087,3703,5000,131,SUPPORT SERVICES COST:  CUSTOMER SERVICE & GAS DISPATCH SERVICES,,299,,30220,0,0,2,,,,,2,2,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,VANDALISM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRENAE F. SMITH,MANAGER CODES AND STANDARDS,frenae.smith@dteenergy.com,313-389-7762,,,,,FRENAE F. SMITH,MANAGER CODES AND STANDARDS,313-389-7762,frenae.smith@dteenergy.com,"ON JANUARY 4, 2020, DTE GAS DISPATCH RECEIVED A CALL FROM 911 AT 19:33 OF AN EXPLOSION AT 14404 & 14406 EVERGREEN STREET IN DETROIT, MICHIGAN. THIS IS A RESIDENCE THAT IS CONSIDERED A 2-FAMILY FLAT (ONE STRUCTURE WITH TWO RESIDENCES). DTE GAS FIRST RESPONDERS ARRIVED ON-SITE AT 19:55 TO INVESTIGATE AND TERMINATE GAS SERVICE. THERE WERE 6 INDIVIDUALS TAKING TO THE HOSPITAL, ONE WITH BURNS AND 5 WITH SMOKE INHALATION. WORKING WITH DETROIT FIRE & ARSON, DTE GAS'S INTERNAL INVESTIGATION TEAM AND THE MICHIGAN PUBLIC SERVICE COMMISSION, IT WAS DETERMINED THAT THE CAUSE OF THIS INCIDENT WAS DUE TO AN AK 47 GUN THAT WAS SHOT IN THE HOUSE WHICH PENETRATED THE SERVICE LINE JUST BELOW THE METER & REGULATOR ASSEMBLY. THE CASE HAS BEEN TURNED OVER TO DETROIT POLICE FOR FURTHER INVESTIGATION."
1/30/2020,2019,20200016,33252,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,43212,39.99765,-83.0346,,,,,,,,,,12/31/2019 15:19,1267682,,NATURAL GAS,,2,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,12/31/2019 13:52,,,,12/31/2019 13:52,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1997,,,,,,,,,OTHER,METER SETTING&REGULATOR W/ PLASTIC RISER,,,,,,,,,,LEAK,,,OTHER,VEHICLE DAMAGE-FIRE DAMAGE,,,,,,CLASS 4 LOCATION,242000,1200,3000,0,,,5,,246205,0,0,0,,,,,43.5,43.5,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",A THIRD PARTY VEHICLE LOST CONTROL AND CAUSED THE INCIDENT THE CONTROLLERS ACTIONS HAD NO BEARING ON THE SITUATION.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,MANAGER OF COMPLIANCE,rrsmith@nisource.com,614-460-5491,,,,,ROB R. SMITH,MANAGER OF COMPLIANCE,614-460-5491,rrsmith@nisource.com,THIRD-PARTY DRIVER FAILED TO CONTROL A VEHICLE AND VEERED OFF THE ROADWAY APPROXIMATELY 20' AND STRUCK A DOMESTIC METER SETTING LOCATED ON THE SIDE OF THE HOUSE.  A FIRE ENSUED AND DAMAGED BOTH THE STRUCTURE AND THE VEHICLE.  PLEASE CONSIDER THIS A FINAL REPORT.
1/28/2020,2019,20200013,33237,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,DC,20003,38.876062,-77.010649,,,,,,,,,,12/26/2019 14:47,1267331,,,,91.51,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,15,12/26/2019 12:41,,,,12/26/2019 12:41,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,29,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2019,,,,,,4,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2708,MECHANICAL PUNCTURE,1.2,1.2,,,,,,,,CLASS 4 LOCATION,320,133,7797,383,ADMIN COSTS,,239,,8872,6,0,0,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","DUE TO THE SIZE OF DAMAGE AREA, SCADA WOULD NOT OF DETECTED THE MINIMUM GAS LOSS.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,MILLING,NO,,,CONTRACT LOCATOR,YES,YES,YES,6,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD FITZPATRICK,DOT PIPELINE SUPERVISOR,richardfitzpatrick@washgas.com,7037506941,,,,,KRISTOPHER KELLEY,DIRECTOR SAFETY QUALITY PIPELINE COMPLIANCE,7037507710,kristopherkelley@washgas.com,"PAVING CONTRACTOR ANDERSON COMPANY, WORKING FOR THE DISTRICT OF COLUMBIA USED AN EXCAVATOR AND HIT A 2"" PLASTIC SERVICE TEE. NRC NOTIFICATION WAS MADE DUE TO SHUT DOWN OF NAVY YARD BALLPARK METRO STATION BY DC FIRE DEPARTMENT. THE STATION WAS MONITORED BY DC FD & WG. NO INDICATIONS OF NATURAL GAS WERE FOUND.  48HR FOLLOW UP NRC # 1267452"
01-03-2020,2019,20200003,34511,SUPPLEMENTAL FINAL,15469,PHILADELPHIA GAS WORKS,PA,19147,39.93077,-75.157868,,,,,,,,,,12/19/2019 15:47,1266865,,NATURAL GAS,,10,,YES,0,0,0,0,2,2,NO,,,,,,0,YES,,,,,YES,60,12/19/2019 11:45,,,,12/19/2019 11:49,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,32,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1928,,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,20,0.1,,CLASS 4 LOCATION,1375900,1000,40000,0,,,20,,1416920,0,0,5,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,A LARGE UNDERGROUND CAVITY CAUSED GROUND MOVEMENT WHICH RESULTED IN THE RUPTURE OF THE SIX INCH CAST IRON MAIN.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOSEPH HAWKINSON,VP OF FIELD OPERATIONS,joseph.hawkinson@pgworks.com,2672496768,,,,,JOSEPH HAWKINSON,VP OF FIELD OPERATIONS,2672496768,joseph.hawkinson@pgworks.com,"ON THURSDAY, DECEMBER 19TH 2019, AT 11:45 AM PGW RECEIVED A CALL FROM THE PHILADELPHIA FIRE DEPARTMENT (PFD) REPORTING A POSSIBLE EXPLOSION ON THE 1400 BLOCK OF SOUTH 8TH STREET. PGW IMMEDIATELY DISPATCHED FIRST RESPONDERS TO INVESTIGATE. THE FIRST PGW EMPLOYEE ARRIVED ON LOCATION AT 11:49 AM. UPON ARRIVAL THREE PROPERTIES WERE ON FIRE (1433, 1435, & 1437 S. 8TH STREET) AND THE DEBRIS FIELD WAS CONSISTENT WITH A POTENTIAL EXPLOSION. WITH THE ASSISTANCE OF THE PFD, PGW  PERFORMED HOUSE CHECKS AND THE PFD EVACUATED APPROXIMATELY 60 PEOPLE DURING THE EVENT.     A 6"" CAST IRON GAS MAIN SUPPLIED THE GAS SERVICES TO THE PROPERTIES ON FIRE. IN ORDER TO SHUT DOWN THE GAS MAIN AND SERVICES TO THESE PROPERTIES PGW UTILIZED GREASE INJECTED THROUGH THE SERVICES OF 1421 AND 1441 S. 8TH STREET. THE MAIN AND SERVICES WERE SHUT DOWN AT 13:27. THE PERMANENT CUT AND CAPS OF THE 6"" CAST IRON MAIN WERE COMPLETED AT 17:30.     ON 12/19/19 AT 23:00 PGW INSERTED A CAMERA INSIDE THE ABANDONED 6"" CAST IRON GAS MAIN AND IDENTIFIED A POTENTIAL BROKEN MAIN LOCATION. THE CAMERA VIEW WAS HINDERED DUE TO THE MAIN BEING FILLED WITH WATER. ON 12/21/19 (AFTER THE WATER HAD BEEN DRAINED FROM THE MAIN) PGW INSERTED THE CAMERA AGAIN AND IDENTIFIED A CLEAR CIRCUMFERENTIAL BREAK WHERE THE MAIN HAD DROPPED. THE LOCATION OF THE BROKEN MAIN WAS 136 FEET NNCL OF DICKINSON STREET.     ON 12/22/19 PGW WAS GIVEN ACCESS TO EXCAVATE AND RETRIEVE THE 6"" CAST IRON BROKEN MAIN FOR EVIDENCE. THE FOOTWAY AND ROADWAY PAVEMENT WAS UNDERMINED AT THIS LOCATION AND A LARGE CAVITY EXISTED IN THE INTERSECTION OF 1400 S. 8TH STREET AND 800 WILDER STREET.  A 6"" STAINLESS STEEL SLEEVE WAS INSTALLED ON THE BROKEN MAIN AND THIS SECTION OF MAIN WAS MARKED AND REMOVED FOR EVIDENCE.     THE TESTING AND METALLURGICAL ANALYSIS HAS NOT BEEN COMPLETED DUE TO THE CURRENT WORK STOPPAGE CAUSED BY THE COVID-19 PANDEMIC. THE TESTING WILL BE RESCHEDULED AFTER THE PANDEMIC RESTRICTIONS HAVE BEEN LIFTED.     THE TESTING AND METALLURGICAL ANALYSIS IS SCHEDULED TO TAKE PLACE ON 6/24/2020 AT AFFILIATED ENGINEERING LABORATORIES, INC. 777 NEW DURHAM ROAD, EDISON NJ 08817.     ON SEPTEMBER 30, 2020 THE TESTING ANALYSIS WAS PROVIDED TO PGW AND THE PENNSYLVANIA PUBLIC UTILITY COMMISSION. THE SUMMARY OF THE FINDINGS CONCLUDED EXTERNAL STRESSES APPLIED TO A GRAPHITIZED GAS MAIN INDUCED A CIRCUMFERENTIAL CRACK WHEREBY GAS WAS ALLOWED TO ESCAPE. THERE  WAS NO EVIDENCE OF A PRE-EXISTING BREACH OR LEAK LOCATION OBSERVED ON THE FRACTURE SURFACE."
1/17/2020,2019,20200010,33443,SUPPLEMENTAL FINAL,22182,WASHINGTON GAS LIGHT CO,VA,22015,38.796653,-77.325328,,,,,,,,,,12/15/2019 12:53,1266505,,,,239,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/15/2019 0:48,,,,12/15/2019 1:29,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2002,,,,,,,,,STEEL,,,,0.28,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,450000,1000,0,,,621,,451621,0,0,0,,,,,225,225,280,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","DAMAGE BY VEHICLE WAS TO INLET SIDE OF STATION AND DUE TO SIZE OF LEAK, IT WOULD NOT CREATE AN ALARM.",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD W. FITZPATRICK,DOT PIPELINE SAFETY SUPERVISOR,richardfitzpatrick@washgas.com,703-639-7825,,,,,KRISTOPHER KELLEY,DIRECTOR SAFETY QUALITY PIPELINE COMPLIANCE,703-750-7710,kristopherkelley@washgas.com,"48HR FOLLOW-UP NRC # 1266661 ON, 12/15/19 AT APPROXIMATELY 0045 HRS., WASHINGTON GAS WAS NOTIFIED BY FAIRFAX COUNTY FIREBOARD OF DAMAGED FACILITY NEAR THE INTERSECTION OF OX RD. & CLARA BARTON DR. FAIRFAX, VA. WASHINGTON GAS IDENTIFIED THE FACILITY TO BE STATION #390, DAMAGED BY A VEHICLE THAT HAD TRAVELLED THROUGH THE SAFETY BOLLARDS AND SECURITY ENCLOSURE BOX. WASHINGTON GAS SECURED THE STATION BY CLOSING THE STATION VALVES, ISOLATING THE DAMAGED FACILITIES. THERE WERE NO CUSTOMERS AFFECTED, AS AREA WAS A TWO-WAY FEED. THE AREA OF GAS RELEASE WAS ON 6""X4"" REDUCER AND 4"" STRAINER. OTHER PARTS OF THE FACILITY PIPING WERE BENT DUE TO IMPACT."
12/20/2019,2019,20190147,33485,SUPPLEMENTAL FINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,7047,40.758888,-74.048278,,,,,,,,,,12-12-2019 18:13,1266273,,,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,12-12-2019 15:30,,,,12-12-2019 15:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2019,,,,,,1.25,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,OTHER,,,,,,,,,EXCESSIVE PRESSURE,CLASS 4 LOCATION,175000,0,1209,0,,,0,,176209,0,0,1,,,,,5,0.25,0.25,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,8,0,NO,,,INCORRECT OPERATION,PIPELINE OR EQUIPMENT OVERPRESSURED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PIPELINE OR EQUIPMENT OVERPRESSURED,,,,,YES,SERVICE WAS MISSED TO A STRUCTURE,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROGER GUNNELS,PRINCIPAL REGULATOR SPECIALIST,roger.gunnels@pseg.com,973-365-5326,,,,,CHRIS LAROSSA,MANAGER REGULATORY POLICY AND PROCEDURE.,9738967617,christopher.larossa@pseg.com,"ON THURSDAY 12/12/19 AT 506 GRAND AVE. NORTH BERGEN, WHILE PERFORMING AN UP-RATE ON SECAUCUS AVE. AN ACCIDENTAL IGNITION OCCURRED CAUSING DAMAGE TO THE PROPERTY. THE EXCESS PRESSURE CAUSED PILOTS OR BURNERS FLAMES TO ESCAPE THEIR NORMAL BOUNDARIES AND IGNITE COMBUSTIBLES IN THE AREA. THE FIRE DEPARTMENT AND ADDITIONAL PSE&G ARRIVED ON SITE. AT THIS TIME GAS IS OFF, FIRE IS OUT AND THE AREA HAS BEEN MADE SAFE.  506 GRAND AVE IS SERVICED FROM SECAUCUS AVE. 506 GRAND AVE IS NOT VISIBLE FROM  SECAUCUS AVE. IT IS  LOCATED BEHIND OTHER STRUCTURES IN THE AREA. THE SERVICE TO 506 GRAND AVE. DID NOT HAVE A REGULATOR INSTALLED AS IT WAS A UTILIZATION PRESSURE SYSTEM. THE SERVICE RECORDS FOR SECAUCUS AVE.WERE SOMEWHAT AMBIGUOUS, THE INDICATION OF A SERVICE TO BE CHECKED PRIOR TO THE UP-RATE WAS MISSED. DUE TO THE BRIEFNESS OF THE GAS EXPANSION AND THE SPEEDY SHUT DOWN THE AMOUNT OF GAS RELEASED CANNOT BE DETERMINED."
01-08-2020,2019,20200006,33315,SUPPLEMENTAL FINAL,14210,"OKLAHOMA NATURAL GAS COMPANY, A DIVISION OF ONE GAS, INC.",OK,73010,35.14693,-97.6528,,,,,,,,,,12-10-2019 11:11,1265991,,NATURAL GAS,,62,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,50,12-10-2019 09:26,,,,12-10-2019 09:28,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1985,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,MECHANICAL PUNCTURE,6.5,2,,,,,,,,CLASS 2 LOCATION,60000,61,1245,0,,,189,,61495,2,0,6,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,TRENCHER,TELECOMMUNICATIONS,YES,1.91E+13,,CONTRACT LOCATOR,YES,YES,YES,5,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SETH SLIFER,SR. COMPLIANCE SPECIALIST,seth.slifer@onegas.com,405-248-7018,,,,,MEGHAN BOOKER,DIRECTOR OF ENGINEERING,405-239-0573,meghan.booker@onegas.com,"UNDERGROUND SOLUTIONS TRENCHED INTO ONG'S 2"" PE MAIN WHILE INSTALLING A FIBER OPTIC LINE. IGNITION OF THE GAS OCCURRED FROM THE OPERATOR ACTIVATING AN ELECTRIC SHUT-OFF SWITCH TO THE TRENCHER. REPAIRS COMPLETE AND SERVICE RESTORED SAME DAY."
2/28/2020,2019,20200032,33772,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75061-4515,32.82939889,-96.95211393,,,,,,,,,,1/30/2020 14:25,1269972,,NATURAL GAS,,556.1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,1,12-09-2019 13:03,,,,12-09-2019 13:11,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,144,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2002,,,,,,8,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,115,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,7413,185340,45757,0,,,2758,,241268,0,0,3,,,,,22,20,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,,YES,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,BORING,CABLE TV,YES,1982263553,TEXAS811,CONTRACT LOCATOR,NO,NO,YES,15,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE MISERENDINO,OPERATIONS SUPERVISOR,No Email Address,2142062387,,,,,MARLO SUTTON,VICE PRESIDENT TECHNICAL SERVICES,2142062033,marlo.sutton@atmosenergy.com,"ON DECEMBER 9, 2019 A THIRD PARTY EXCAVATOR DAMAGED AN 8-INCH PE MAIN NEAR 604 W. GRAUWYLER LANE IN IRVING, TEXAS. THE EXCAVATOR HAD A VALID LOCATE TICKET AT THE TIME OF DAMAGE. HOWEVER, THE LINE WAS NOT MARKED. UPON DAMAGING THE LINE, THE EXCAVATOR NOTIFIED THE FIRE DEPARTMENT.     AN ATMOS ENERGY REPRESENTATIVE ARRIVED ONSITE AT APPROXIMATELY 12:30 PM. AROUND 4:00 PM, THE COMPANY CONTRACTOR SQUEEZED THE LINE EAST OF THE CUT.  THE CONDITION WAS ELIMINATED AT 7:00 PM. THE LINE WAS PLACED BACK IN SERVICE BY 6:00 PM ON JANUARY 3RD, 2020.     48-HOUR NRC UPDATE: 1270228    SUPPLEMENTAL: UPDATED ESTIMATED COST OF PUBLIC AND NON-OPERATOR PRIVATE PROPERTY DAMAGE.     SECOND SUPPLEMENTAL: CORRECTED INITIAL NRC REPORT TIME FROM EASTERN TIME ZONE TO CENTRAL TIME ZONE. ADJUSTED COSTS TO THE APPROPRIATE LINE ITEM. 2A INCLUDES TREE REMOVAL AND DISPOSAL AS WELL AS INSTALLATION OF BED PLANTS, GRADING AND INSTALLING SOD. 2B INCLUDES CONTRACT LABOR, TRENCH SAFETY, STREET PLATES, AND OTHER MATERIALS, BACKFILL AND REBUILDING RETAINING WALL AS WELL AS TRAFFIC CONTROL AND PAVEMENT REPAIRS FROM EMERGENCY THROUGH PERMANENT REPAIRS. 2C INCLUDES CONTRACT LABOR FOR EMERGENCY RESPONSE."
