REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
11/22/2019,2019,20190133,32973,ORIGINAL FINAL,13820,NORTHWEST ALABAMA GAS DISTRICT,AL,35544,33.90801,-88.00915,,,,,,,,,,10/26/2019 17:49,1262271,,NATURAL GAS,,1454,,NO,,,,,,0,YES,0,0,0,0,1,1,NO,,,,,NO,0,10/26/2019 15:23,,,,10/26/2019 16:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1977,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,OTHER,,,,,,,,,"VEHICLE LOST CONTROL AND HIT 10"" ABOVE-GROUND VALVE SETTING, BREAKING A 2"" BLOW-DOWN COMPONENT OFF OF THE 10"" PIPE FORCING A SHUT-DOWN OF THAT SECTION OF 10"" MAIN.",CLASS 1 LOCATION,15000,95140,3657,0,,,7270,,121067,0,0,18,,,,,285,285,320,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERRY DAVIS,OPERATIONS MANAGER,jerry.davis@nwagd.com,2053951407,2059214752,,,,JERRY DAVIS,OPERATIONS MANAGER,2053951407,jerry.davis@nwagd.com,"A PUBLIC OPERATED VEHICLE LOST CONTROL, RAN OFF THE ROAD, AND COLLIDED WITH AN ABOVE-GROUND 10"" VALVE SETTING. THE VEHICLE BROKE A 2"" BLOW-DOWN FROM ONE SIDE OF THE 10"" VALVE SETTING FORCING A SHUT-DOWN OF THAT SECTION OF MAIN BETWEEN THIS 10"" VALVE AND THE NEXT 10"" MAIN-LINE VALVE FOR A DISTANCE OF 4.35 MILES. ONLY 18 CUSTOMERS WERE AFFECTED FOR A PERIOD OF TWO HOURS IN THIS RURAL AREA DURING WHICH TIME REPAIRS WERE BEING MADE."
11/22/2019,2019,20190134,32980,SUPPLEMENTAL FINAL,2128,CASCADE NATURAL GAS CORP,WA,98837-1569,47.13890119,-119.2785201,,,,,,,,,,11-08-2019 12:11,1263446,,NATURAL GAS,,79,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,8,10/22/2019 9:00,,,,10/22/2019 8:30,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,42,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.75,,,,,,,OTHER,,,,,,,,,"SERVICE TEE WAS PULLED OFF 6"" MAIN LEAVING A 3/8"" HOLE. THE SERVICE TEE WAS INSTALLED IN 1961.",CLASS 3 LOCATION,0,0,30000,35279,"SURFACE RESTORATION, TRAFFIC CONTROL, LIGHT TOWERS, BYPASS EQUIPMENT.",,356,,65635,3,0,0,,,,,40,40,47,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,UNKNOWN/OTHER,YES,,,UTILITY OWNER,NO,NO,YES,18,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY COULD NOT BE FOUND/LOCATED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GREG WATKINS,MANAGER POLICY AND PROCEDURE,greg.watkins@mdu.com,208-377-6032,,,,,GREG WATKINS,MANAGER POLICY AND PROCEDURE,208-377-6032,greg.watkins@mdu.com,"ORIGINAL NRC# 1263446  48-HOUR FOLLOW-UP NRC# 1263581    ON 10/17/19 AT 710 NORTH STRATFORD ROAD, MOSES LAKE, WA, A THIRD-PARTY CONTRACTOR USED A MINI EXCAVATOR ALONGSIDE A CNGC FIELD EMPLOYEE WITH A SHOVEL IN AN ATTEMPT TO LOCATE A LONG STUB SERVICE LINE THAT WAS UNLOCATABLE. THEY DUG 5.5 FEET DEEP, BUT WERE UNABLE TO LOCATE THE STUB. ON 10/18/19, TWO CNGC FIELD EMPLOYEES ATTEMPTED TO LOCATE THIS STUB SERVICE LINE WITH NO SUCCESS; THEY CONTACTED A CNGC CORROSION CONTROL TECHNICIAN FOR ASSISTANCE. ON 10/21/19, THE CORROSION CONTROL TECHNICIAN ATTEMPTED TO LOCATE THE STUB SERVICE LINE, AGAIN, WITH NO SUCCESS. MARKINGS PROVIDED BY CNGC WERE BASED ON MEASUREMENTS FROM FIELD DRAWINGS. ON 10/22/19, TWO CNGC FIELD EMPLOYEES WERE ON-SITE (SEE FIRST OPERATOR ARRIVAL) AT 8:30AM WORKING WITH THE THIRD-PARTY CONTRACTOR. AT 9:00AM, THE CONTRACTOR WAS DIGGING VERY SLOWLY WHEN HE STRUCK THE UNLOCATABLE STUB SERVICE LINE AND PULLED THE 3/4"" AUTO PERF TEE AWAY FROM THE 6"" STEEL MAIN CREATING A 3/8"" HOLE. ONCE THE BLOWING GAS WAS UNDER CONTROL AND ON BYPASS, CNGC CREW DUG UP TO PERMANENTLY REPAIR THE DAMAGE.  SYSTEM PRESSURE WAS 40PSIG AT THE TIME OF THE INCIDENT AND WAS LOWERED TO 27PSIG AT 2:50PM IN ORDER TO MITIGATE GAS LOSS. ALL AFFECTED SERVICE LINES WERE SHUT OFF AFTER NORMAL BUSINESS HOURS.    CNG BECAME AWARE THE REPAIR COSTS WERE NEARING $50,000 ON NOVEMBER 8, 2019 AT WHICH TIME CNG CONTACTED THE NATIONAL RESPONSE CENTER."
01-03-2020,2019,20200002,35469,SUPPLEMENTAL FINAL,21349,VIRGINIA NATURAL GAS,VA,23141-1642,37.507892,-77.184236,,,,,,YES,,,,10/22/2019 18:20,1261895,,NATURAL GAS,,818,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,10/17/2019 9:07,,,,10/17/2019 9:32,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,43,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2007,2006,,,,,4,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,MECHANICAL PUNCTURE,3,2,,,,,,,,CLASS 3 LOCATION,0,105140,71558,2200,MEALS AND HOTELS FOR CREWS TO RELIGHT CUSTOMERS.,7.1516,5850,0,184748,0,0,365,0,0,365,0,60,60,60,192.619(A)(2),4/27/2007,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,B927000126,,CONTRACT LOCATOR,NO,YES,YES,31,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JONATHAN HEATH,DIRECTOR - COMPLIANCE AND SYSTEM INTEGRITY,jbheath@southernco.com,(757) 298-5729,,,,,JONATHAN HEATH,DIRECTOR - COMPLIANCE AND SYSTEM INTEGRITY,(757) 298-5729,jbheath@southernco.com,"CONTRACTOR DAMAGED A 4""PL MAIN NEAR THE INTERSECTION OF PATRIOTS LANDING DR AND PATRIOTS LANDING PLACE IN NEW KENT, VIRGINIA, 23141, ON OCTOBER 17, 2019 WITH A TRACKHOE.  THE MAIN WAS MARKED TO 7FT NORTH OF THE SOUTH CURB OF PATRIOTS LANDING PL WITH AN ARROW.  THE MAIN WAS DAMAGED 19' PASSED THE ARROW; THUS OUTSIDE THE AREA MARKED AND OUTSIDE OF THE SCOPE OF THE MISS UTILITY TICKET."
11/15/2019,2019,20190132,33035,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,MA,1060,42.332072,-72.645019,,,,,,,,,,10/17/2019 8:38,1261340,,NATURAL GAS,,11.9,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,8,10/17/2019 6:55,,,,10/17/2019 7:22,NO,PUBLIC PROPERTY,ABOVEGROUND,OTHER,BRIDGE CROSSING,,,YES,YES,UNCASED,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1977,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,8200,200,72000,MAIN REPLACEMENT REQUIRED FOR SYSTEM INTEGRITY.,,28,,80428,0,0,0,,,,,53,53,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHERINE SILVER,COMPLIANCE MANAGER,ksilver@nisource.com,508-864-1836,,,,,KATHERINE SILVER,COMPLIANCE MANAGER,508-864-1836,ksilver@nisource.com,"DURING A WIND STORM,  OVERHEAD ELECTRICAL WIRES FELL AND ARCED THE 6"" STEEL MAIN AT A BRIDGE CROSSING ON JACKSON STREET, RESULTING IN A FIRE.  FIRE DEPARTMENT ARRIVED AND EVACUATED 8 CUSTOMERS FROM 2 HOMES ADJACENT TO THE BRIDGE.  THE 6"" STEEL MAIN GOING OVER THE BRIDGE WAS ABANDONED.  ENGINEERING HAS EVALUATED THE LOCATION AND DETERMINED THAT A MAIN REPLACEMENT IS NECESSARY FOR SYSTEM INTEGRITY."
1/15/2020,2019,20200007,33187,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75060,32.80855,-96.96016,,,,,,,,,,12/20/2019 12:13,1266914,,NATURAL GAS,,555,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,30,10/16/2019 14:52,,,,10/16/2019 15:19,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,33,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1996,,,,,,2,PE2306,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,MECHANICAL PUNCTURE,2,0.6,,,,,,,,CLASS 3 LOCATION,0,55206,13125,0,,,2989,,71320,1,0,2,,,,,23,30,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,1977701310,TEXAS811,CONTRACT LOCATOR,UNKNOWN/OTHER,NO,YES,9,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY COULD NOT BE FOUND/LOCATED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE MISERENDINO,OPERATIONS SUPERVISOR,bruce.miserindino@atmosenergy.com,214-2062387,972-579-1269,,,,MARLO SUTTON,VICE PRESIDENT - TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ON OCTOBER 16, 2019, A 2"" PE MAIN WAS STRUCK BY THIRD PARTY CONTRACTOR PERFORMING DIRECTIONAL BORING TO INSTALL COMMUNICATIONS. ATMOS ENERGY'S CONTRACT LOCATOR HAD NOT COMPLETED THE LOCATE TICKET DUE TO DIFFICULTIES LOCATING THE LINE AND NOTIFIED THE THIRD-PARTY CONTRACTOR THAT THE TICKET WAS IN TROUBLE STATUS. THE THIRD-PARTY CONTRACTOR CHOSE TO CONTINUE WORK BEFORE LOCATES WERE COMPLETED AND DID NOT EXPOSE THE GAS FACILITY WITH EXISTING LOCATE MARKS.  INITIALLY, ATMOS ENERGY DID NOT EXPECT THE DAMAGES ASSOCIATED WITH THIS INCIDENT TO EXCEED $50,000.  HOWEVER, DUE TO THE COMPLEXITIES INVOLVED, THE COST OF CONTRACTOR WORKFORCE AND RESTORATIONS OF PROPERTIES ULTIMATELY WERE HIGHER THAN ORIGINALLY ESTIMATED.  WHEN ATMOS ENERGY DISCOVERED THIS, THE INCIDENT WAS REPORTED PURSUANT TO PART 191.3."
11/13/2019,2019,20190130,34429,SUPPLEMENTAL FINAL,15938,PUBLIC SERVICE CO OF NORTH CAROLINA,NC,27701,35.98396,-78.89859,,,,,,,,,,10/15/2019 7:37,1261133,,NATURAL GAS,,6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,10/15/2019 4:20,,,,10/15/2019 5:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2017,,,,,,,,,OTHER,ALUMINUM,,,,,,,,,,LEAK,,,OTHER,DAMAGED BY FIRE,,,,,,CLASS 3 LOCATION,320500,13,1514,189,ADMINISTRATION COSTS,,25,,322241,1,0,0,,,,,60,60,66,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,OTHER,PROBABLE ARSON,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERAMY FREE,ENGINEER IV - PIPELINE COMPLIANCE,jeramy.free@dominionenergy.com,803-260-3602,,,,,SCOTT SWINDLER,GENERAL MANAGER-OPERATIONS AND MAINTENANCE,704-810-3230,scott.swindler@dominionenergy.com,"THIS IS A SUPPLEMENTAL/FINAL REPORT FOR INCIDENT REPORT NUMBER 20190130-32930    DOMINION ENERGY RESPONDED TO A CALL FROM DURHAM COUNTY 911 AT 4:20 AM ON 10/15/19 REPORTING A FIRE AT 1003 FAYETTEVILLE ST. IN DURHAM NC. OUR SERVICE TECH ARRIVED ON SCENE TO FIND THE BUILDING ON FIRE. WE WERE INFORMED BY THE FD THAT THERE HAD BEEN A FIRE AT THE SERVICE RISER. THE FD HAD TURNED OFF THE SERVICE CUTOFF TO PUT THE FIRE OUT AT THE RISER. THE BUILDING WAS FULLY INVOLVED AND WAS QUICKLY PUT OUT. THE GAS METER AND REGULATOR WERE DESTROYED IN THE FIRE.    STEVE WOOD, WITH THE NCUC WAS NOTIFIED BY EMAIL AT 6:23 AM ON 10/15/19 AND A VOICEMAIL MESSAGE AT 6:33 AM. THE INITIAL NRC REPORT WITH USDOT BY PHONE AT 7:32 AM. THE SERVICE LINE WAS REPAIRED AND RETIRED AT 10:53 AM.    THE APPARENT CAUSE WAS AN INTERIOR FIRE SET BY IGNITING TIRES AROUND METER SET. ACCORDING TO THE DURHAM FIRE DEPARTMENT FIRE MARSHAL, THE AVAILABLE EVIDENCE INDICATES THAT THIS FIRE WAS INTENTIONAL ARSON. HOWEVER, AN OFFICIAL CAUSE COULD NOT BE DETERMINED AND COULD NOT BE OFFICIALLY DOCUMENTED BY THE FIRE DEPARTMENT.    NRC REPORT #1261133 AND LDF #276085  ORIGINAL PHMSA INCIDENT REPORT NUMBER: 20190130-32930"
11-08-2019,2019,20190128,33005,SUPPLEMENTAL FINAL,22763,WISCONSIN GAS LLC DBA WE ENERGIES,WI,54840,45.775836,-92.68384,,,,,,,,,,10/14/2019 14:49,1261090,,NATURAL GAS,,195,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,15,10/14/2019 11:52,,,,10/14/2019 12:30,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,34,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1991,,,,,,2,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,3,2,,,,,,,,CLASS 3 LOCATION,125000,1300,1400,0,,,1100,,128800,0,0,1,,,,,50.3,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE FACILITY WAS DAMAGED BY A THIRD PARTY EXCAVATOR,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),NO,,,,,,YES,5,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CLAUDE WILLIAMS JR,ENGINEER,claude.williams@we-energies.com,414 221-5549,414 221-3027,,,,TIM STROMMEN,MANAGER GAS CODE COMPLIANCE,414 221-5173,tim.strommen@we-energies.com,"AT 11:51 AM ON 10/14/19, WE ENERGIES WAS NOTIFIED OF A GAS MAIN DAMAGE AT 136 W. ST GEORGE AVE. IN GRANTSBURG, WI. A WE ENERGIES EMPLOYEE WAS DISPATCHED TO THE SCENE. UPON ARRIVAL THE EMPLOYEE FOUND THAT A 3RD PARTY EXCAVATOR HAD STRUCK THE MAIN, RESULTING IN A GAS RELEASE WHICH ALSO IGNITED. NO ONE WAS INJURED OR TRANSPORTED TO THE HOSPITAL; HOWEVER, THE NEARBY HOMES WERE DAMAGED BY THE FIRE CAUSING LOSSES BELIEVED TO EXCEED THE $50,000 FEDERAL REPORTING THRESHOLD. SEVERAL HOMES WERE EVACUATED AND THE GRANTSBURG FIRE DEPARTMENT WAS ALSO AT THE SCENE PUTTING OUT THE FIRE.    AFTER CALLING IN THE 48 HOUR UPDATE, WE WERE PROVIDE WITH A NEW NRC NUMBER, 1261272.    THE RELEASE OF GAS WAS STOPPED AT 13:08 BY USING A VALVE AND REMOTE SQUEEZE OF THE PE MAIN.  THE PE MAIN IS  2 WAY FED WHICH ALLOWED THE ISOLATED  SECTION TO BE CAPPED AND ONLY THE HOUSE AT 136 W ST GEORGE AVE. LEFT WITHOUT SERVICE. THIS PREMISE REMAINS UNINHABITABLE DUE TO THE FIRE DAMAGE.        ON NOVEMBER 4, 2019 A FIELD INVESTIGATION WAS CONDUCTED  AND THE CAUSE OF THE INCIDENT WAS CONFIRMED TO BE 3RD PARTY  DAMAGE DURING EXCAVATION USING A BACKHOE.     THE EXCAVATOR WILL RECEIVE A LETTER AS A RESULT OF THIS INCIDENT FROM WE ENERGIES FREQUENT DAMAGERS PROGRAM. EXCAVATOR WILL ALSO BE REFERRED TO THE WISCONSIN ONE CALL CENTER, DIGGERS HOTLINE, COMPLAINT PROCESS."
11-08-2019,2019,20190129,32907,ORIGINAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,SC,29617,34.920003,-82.445493,,,,,,,,,,10-12-2019 08:09,1260922,,NATURAL GAS,,1788,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10-12-2019 04:10,,,,10-12-2019 04:35,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,DUCTILE IRON,,,,,,,,,,,OTHER,,,,,,,,,VALVE BROKEN OFF THREADED PIPE FITTING DUE TO BEING HIT BY A VEHICLE.,CLASS 3 LOCATION,0,47000,0,0,,,13725,,60725,1,1,315,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",N/A,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,GAS REGULATORY COMPLIANCE ANALYST II,christopher.ransome@duke-energy.com,704-731-4680,,,,,FARRIS BERRY,MANAGER- PIPELINE SAFETY,704-731-4618,farris.berry@duke-energy.com,A VEHICLE DROVE THROUGH THE FENCE OF A REGULATOR STATION STRIKING AND DAMAGING THE REGULATOR VALVE. THE DRIVER WAS TAKEN TO THE HOSPITAL. INJURIES SUSTAINED IN THE WRECK WERE NOT GAS RELATED.
11-06-2019,2019,20190126,32987,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",MN,55331,44.927657,-93.604123,,,,,,,,,,10-11-2019 21:19,1260908,,NATURAL GAS,,9.89,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,10-11-2019 15:53,,,,10-11-2019 16:15,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2019,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,100000,4520,3407,1207,COST FOR CREW TO AIR TEST SERVICE LINE ON 10/15/2019,,87,,109221,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AARON ABRAHAMSON,OPERATIONS SPECIALIST II,aaron.abrahamson@centerpointenergy.com,612-321-5514,,,,,DEAN HEADLEE,PIPELINE SAFETY AND COMPLIANCE MANAGER,612-321-5366,dean.headlee@centerpointenergy.com,"CNP WAS CALLED TO A FIRE INVOLVING A METER SET ON 10/11/2019 AT 2709 WALTER PORT LN. UPON ARRIVAL CNP SHUT OFF THE FLOW OF GAS TO THE METER SET AT 16:15 AND THE SERVICE WAS THEN SQUEEZED AND CAPPED AT 17:20. ON 10/15/2019 WITH MNOPS ON SITE, THE SERVICE LINE PASSED AIR TESTS PERFORMED TO COMPANY STANDARDS WITH ADAM RATZLAFF OF MINNESOTA OFFICE OF PIPELINE SAFETY(MNOPS) IN ATTENDANCE.    IN AN EMAIL FROM JEFF BLACKWELL OF MNOPS, CNP WAS INFORMED THE FIRE WAS CAUSED BY A CONSTRUCTION WORKER DROPPING A CIGARETTE NEAR THE AREA WHERE THE FIRE WAS STARTED.     ""10-24-19: JRB SPOKE WITH SHAWN JOHNSON WITH THE CITY OF MINNETONKA FIRE INVESTIGATION AND HE SAID THAT WHITEMORE, THE INVESTIGATION COMPANY, WAS ABLE TO VIEW VIDEO TAPE FROM CAMERAS LOCATED ON SITE AND THE FOOTAGE SHOWED A CONSTRUCTION WORKER DROPPING A CIGARETTE BUTT IN THE AREA WHERE THE FIRE BEGAN. THIS HAS BEEN RULED THE CAUSE OF THE FIRE. THIS CASE WILL BE CLOSED.""    ANOTHER INVESTIGATION INVOLVING CNP WILL TAKE PLACE ON 11/13/2019 A SUPPLEMENTAL REPORT WILL BE PROVIDED AFTER.     UPDATE 11/15/2019  NO NEW INFORMATION AFTER THE INVESTIGATION ON 11/13/2019. CAUSE OF INCIDENT WAS DUE TO A DROPPED CIGARETTE. CENTERPOINT ENERGY HAS TAKEN THE METER SET IN TO CUSTODY. THERE IS NO TIME TABLE AS OF 11/15/2019 OF WHEN SERVICE WILL BE RESTORED.    AS REQUESTED BY ASHLEY HORTON OF PHMSA IN EMAIL SENT TO MNOPS ON 11/12/2019 THE TIME REPORTED TO THE NATIONAL RESPONSE CENTER HAS BEEN UPDATED AND THE TIME THE SERVICE LINE WAS CAPPED IS THE SAME AS WHEN THE LINE WAS SHUT DOWN.    UPDATE 11/26/2019  UPDATED THE TIME THE SERVICE WAS CAPPED AS INSTRUCTED BY ASHLEY HORTON OF PHMSA. IT WAS NOT POSSIBLE TO ADD A DESCRIPTION AFTER SELECTING G4 NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE AND EXPLOSION AS THE PRIMARY CAUSE OF INCIDENT. VIDEO SURVEILLANCE CAMERAS CONFIRMED A DROPPED CIGARETTE WAS THE CAUSE OF THE FIRE THAT EVENTUALLY STARTED THE HOUSE AND METER SET ON FIRE."
11-07-2019,2019,20190127,32929,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,WA,98133,47.703736,-122.343314,,,,,,,,,,10-11-2019 14:57,1260896,,NATURAL GAS,,110.16,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,24,10-11-2019 10:38,,,,10-11-2019 10:55,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2008,,,,,,2.375,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2708,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 4 LOCATION,0,5010,3748,0,,,980,,9738,0,0,18,,,,,39.5,39.8,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INJURY OCCURRED DURING THE EMERGENCY RESPONSE TO DAMAGE CAUSED BY A THIRD PARTY CONTRACTOR WITH EXCAVATOR,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,DRAINAGE,YES,19445690,,CONTRACT LOCATOR,YES,NO,YES,6,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIHAELA STEFANESCU,REGULATORY COMPLIANCE ANALYST,mihaela.stefanescu@pse.com,425-457-5752,,,,,KAAREN DAUGHERTY,MANAGER COMPLIANCE AND QUALITY MANAGEMENT,425-462-3748,kaaren.daugherty@pse.com,"PSE RESPONDED TO A CALL FROM THE SEATTLE FIRE DEPARTMENT ON A  BROKEN 2"" PE GAS MAIN ON OCTOBER 11, 2019 AT 10:38. PSE'S GAS FIRST RESPONSE (GFR) PERSONNEL ARRIVED ONSITE AT 10:55 AND FOUND THAT A CONTRACTOR (SEATTLE PUBLIC UTILITIES) HAD DUG INTO THE 2""PE PIPELINE WITH EXCAVATOR. AT 11:07, WHILE GFR TECHNICIANS WERE IN THE PROCESS OF SQUEEZING THE PIPELINE TO STOP THE FLOW OF GAS, IGNITION OCCURRED. THREE FITTERS SUSTAINED BURNS AND WERE TAKEN TO HARBORVIEW MEDICAL CENTER AND ONE WAS ADMITTED TO THE HOSPITAL. ANOTHER GFR FITTER THAT WAS ALREADY ON SITE, CONTROLLED THE SITUATION AT 12:10 BY SQUEEZING THE PIPELINE IN A SEPARATE HOLE ON THE NORTH SIDE OF THE DAMAGED MAIN AND BY TURNING OFF THE VALVE ON THE SOUTH SIDE.  AS A RESULT, 18 CUSTOMERS LOST SERVICE. APPROXIMATELY 24 PEOPLE WERE EVACUATED OUT OF 4 STRUCTURES. THE BUILDINGS WERE CLEARED FOR RE-ENTRY AT 13:13. PSE'S CONTRACTOR INFRASOURCE COMPLETED THE REPAIR AT 18:25.     PSE NOTIFIED THE WASHINGTON UTILITIES AND TRANSPORTATION COMMISSION (WUTC) AT 11:44 ON 10/11/2019 AND THE NRC AT 14:57.  A 48 HOUR FOLLOW UP CONTACT TO THE NRC WAS MADE ON 10/14/2019 AT 16:50 (NRC 1261117)."
10/31/2019,2019,20190123,33721,SUPPLEMENTAL FINAL,22154,WARNER ROBINS GAS SYSTEM,GA,31047,32.454706,-83.620262,,,,,,,,,,10-09-2019 15:20,1260677,,NATURAL GAS,,2300,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10-09-2019 13:20,,,,10-09-2019 13:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,22,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1969,,,,,,8,API 5L,UNKNOWN,STEEL,,OTHER,WELDED,0.219,,,,,,,MECHANICAL PUNCTURE,2,1,,,,,,,,CLASS 1 LOCATION,0,125000,8500,0,,,4000,,137500,0,2,43,,,,,490,490,500,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LEONARD AMMONS,CITY OF WARNER ROBINS GAS SUPERINTENDENT,lammons@wrga.gov,478-951-2982,478-929-1964,,,,LEONARD AMMONS,CITY OF WARNER ROBINS GAS SUPERINTENDENT,478-951-2982,lammons@wrga.gov,"ON OCTOBER 9TH 2019 AT APPROXIMATELY 12:30 A NORFOLK SOUTHERN TRAIN DERAILED ON HWY 247 SPUR @ SANDBED RD. POKING A HOLE IN THE 8"" GAS MAIN BELONGING TO THE CITY OF WARNER ROBINS GA. THE WARNER ROBINS GAS DEPARTMENT RESPONDED TO THE 911 CALL AND PROCEEDED TO IMPLEMENT ITS EMERGENCY PLAN AND ESTABLISHED CONTACT WITH HOUSTON COUNTY FIRE DEPARTMENT'S INCIDENT COMMAND. DURING COORDINATION WITH INCIDENT COMMAND WARNER ROBINS GAS LOCATED ITS CLOSEST CRITICAL VALVES AND PROCEEDED TO SHUT DOWN THE DAMAGED SEGMENT. ALL CUSTOMERS AFFECTED WERE LOCKED OFF AND NOTIFIED OF THE TEMPORARY SHUTDOWN.   AFTER DEPRESSURIZATION OCCURRED WARNER ROBINS GAS DEPARTMENT CONTACTED THEIR CONTRACTOR TO INSTALL A CAP OF THE LINE SEGMENT IN ORDER TO REESTABLISH ALL CUSTOMERS LOST DURING THE SHUTDOWN EXCEPT ONE INTERRUPTIBLE INDUSTRIAL CUSTOMER AT THE END OF THE LINE SEGMENT. THE UNDAMAGED LINE WAS THEN PURGED AND REINSTATED AND ALL CUSTOMERS WERE TURNED ON AND RELIT ACCORDING TO THE WARNER ROBINS RESTORATION OF SERVICE PROCEDURES IN APPENDIX M OF THE WARNER ROBINS EMERGENCY PLAN MANUAL.   DURING NORFOLK SOUTHERNS' CLEAN UP AND REMOVAL OF THE 26 DERAILED CARS OTHER DAMAGES TO THE PIPELINE OCCURRED NECESSITATING 2000 FEET OF THE 8"" MAIN BE REPLACED. AT THIS TIME, APPROXIMATELY 80% OF THE REPLACEMENT PROCESS HAS BEEN COMPLETED. THE CITY OF WARNER ROBINS EXPECTS REINSTATEMENT OF THE MAIN TO OCCUR ON OR ABOUT NOVEMBER 8TH 2019."
11-04-2019,2019,20190125,32956,SUPPLEMENTAL FINAL,13061,NATIONAL FUEL GAS DISTRIBUTION CORP,PA,16301,41.51014,-79.69914,,,,,,,,,,10-05-2019 08:05,1260300,,NATURAL GAS,,991,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,118,10-05-2019 03:35,,,,10-05-2019 03:59,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,BLOWOFF RISER,1955,,,,,,,,,STEEL,,,,0.154,,,,,,,LEAK,,,OTHER,UTV HIT RISER,,,,,,CLASS 3 LOCATION,4212,45896,2691,0,,,3723,,56522,0,0,0,,,,,217,217,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",OBSERVED PRESSURES AND FLOWS WERE WITHIN NORMAL OPERATING CONDITION LIMITS.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN M. MONNIE,ENGINEER II,monnies@natfuel.com,814-871-8204,,,,,KURT W. MEIGHEN,SUPERINTENDENT,814-371-5870,meighenk@natfuel.com,"AT APPROXIMATELY 3:30 AM ON SATURDAY, OCTOBER 5, 2019, A SIDE-BY-SIDE ATV STRUCK AN ABOVE-GRADE FACILITY AT A REMOTE LOCATION ON A HIGH PRESSURE DISTRIBUTION MAIN RESULTING IN AN UNINTENTIONAL RELEASE OF NATURAL GAS.  THERE WERE NO INJURIES REQUIRING INPATIENT HOSPITALIZATION OR FATALITIES.  AT APPROXIMATELY 5:00 AM, HOMES IN CORNPLANTER AND ALONG STATE ROUTE 8 WERE EVACUATED, UNDER THE DIRECTION OF THE CORNPLANTER TOWNSHIP VOLUNTEER FIRE DEPARTMENT, UNTIL THE SITUATION WAS MADE SAFE AROUND 9:00 AM.  DURING THIS TIME, A NATIONAL FUEL FIELD SERVICE REPRESENTATIVE MONITORED AIR QUALITY AT NEARBY HOMES TO ENSURE THAT THERE WAS NO DANGER TO PUBLIC SAFETY.  INVESTIGATION INTO THE INCIDENT REVEALED THE IMPACT TO THE ABOVE-GRADE FACILITY CAUSED A 2"" RISER TO SEPARATE FROM A BELOW-GRADE 2"" VALVE RESULTING IN A LEAK.  ALL ABOVE-GRADE FACILITIES WERE REMOVED AS PART OF THE REPAIR."
10/14/2019,2019,20190118,32812,ORIGINAL FINAL,8160,INTERMOUNTAIN GAS CO,ID,83210,42.92207986,-112.8494916,,,,,,,,,,10-03-2019 14:22,1260164,,NATURAL GAS,,0.42,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10-03-2019 12:30,,,,10-03-2019 13:17,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,2012,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"VEHICLE IMPACT BROKE A 1/4"" X 3/4"" THREADED FITTING.",CLASS 1 LOCATION,26200,300,306,0,,,166,,26972,0,0,0,,,,,170,170,175,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GREG WATKINS,MANAGER POLICY AND PROCEDURE,greg.watkins@mdu.com,208-377-6032,,,,,GREG WATKINS,MANAGER POLICY AND PROCEDURE,208-377-6032,greg.watkins@mdu.com,"A 10 WHEELER FARM TRUCK HAULING POTATOES FLIPPED OVER WHILE MAKING A TURN NEAR AN INTERMOUNTAIN GAS COMPANY DISTRICT REGULATOR STATION. THE TRUCK STRUCK A POWER POLE AND THE CHAIN LINK FENCE ENCLOSURE OF THE DISTRICT REGULATOR STATION. THE IMPACT PUSHED A FENCE POST INTO A 1/4"" X 3/4"" THREADED FITTING WHICH SUBSEQUENTLY BROKE CAUSING AN UNCONTROLLED RELEASE OF GAS. AN INTERMOUNTAIN GAS FIRST RESPONDER SHUT OFF THE INLET AND OUTLET  VALVES OF THE REGULATOR STATION. BECAUSE THE REPAIRS WERE MINOR AND THEREFORE MADE QUICKLY, DOWNSTREAM CUSTOMERS WERE NOT INTERRUPTED.     WHEN THE INITIAL REPORT WAS MADE TO THE NRC, INTERMOUNTAIN GAS ESTIMATED THE COST OF THE VEHICLE TO BE OVER $50,000. ACTUAL COSTS WERE $26,200."
11/14/2019,2019,20190131,35768,SUPPLEMENTAL FINAL,15348,PEOPLES GAS SYSTEM INC,FL,33140,25.8025931,-80.1265346,,,,,,YES,,,,10-04-2019 19:32,1260286,,NATURAL GAS,,114.36,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,10-04-2019 00:08,,,,10-04-2019 00:55,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,72,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2017,,,,,,6,D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,2,3,,,,,,,,CLASS 4 LOCATION,0,40125,21420,0,,76.495,8748,0,70293,0,0,0,0,0,0,0,33,35,60,192.619(A)(2),05-06-2020,PRESSURE DID NOT EXCEED MAOP,DRIP,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS THE RESULT OF EXCAVATION DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,AUGER,ELECTRIC,YES,274903389,,UTILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SANDRA PANOS,SUPERVISOR QUALITY ASSURANCE,sjpanos@tecoenergy.com,813 205-3699,,,,,SANDRA PANOS,SUPERVISOR QUALTY ASSURANCE,813-205-3699,sjpanos@tecoenergy.com,"CONTRACTOR, MASTEC, STRUCK A 6"" PE MAIN ON THE SECTION OF THE MAIN THAT RUNS EAST AND WEST, NORTH OF THE SIDEWALK ON INDIAN CREEK RD. THE MAIN WAS MARKED ACCURATELY AND MARKS WERE VISIBLE. CONTRACTOR WAS ATTEMPTING TO INSTALL A LIGHT BASE.    NOTE: DUE TO COMPLEXITY OF THE EVENT, THE LOST GAS HAS NOT YET BEEN CALCULATED. (IT IS NOT ESTIMATED TO EXCEED ANY PHMSA REPORTING THRESHOLD.) ONCE COMPLETE A SUPPLEMENTAL REPORT WILL BE SUBMITTED.    12/03/2019 - SUPPLEMENTAL CREATED - ADDED LINE PUNCTURE INFORMATION AND LOST GAS TOTALS. WILL CLOSE THE REPORT WHEN PAVEMENT RESTORATION IS COMPLETE.    09/23/2020 - ADDED AMOUNT OF GAS LOST AND UPDATED COST INFORMATION. ALSO ADDED NEWLY REQUIRED FIELDS.  12/04/2019- ADDITIONAL QUESTIONS    RESPONSE TO THE ONE CALL: PGS SENT A MARKED RESPONSE TO LOCATE TICKED 274903389. THE RESPONSE WAS SENT WITHIN THE REQUIRED TIMEFRAME. THE TRACER WIRE WAS AFFIXED TO THE TOP OF THE PIPELINE.      EXCAVATOR CLEARANCE: MASTEC INDICATED THEY DISCOVERED A GREY PIPE WHILE SPOTTING THE GAS FACILITY AND ASSUMED IT WAS THE GAS MAIN. THEY MOVED TO A DIFFERENT LOCATION AND STRUCK THE ACTIVE LINE.    SERVICES INTERRUPTED: THERE WERE NO CUSTOMERS ON THE ISOLATED SECTION OF MAIN.    SQUEEZING OF THE LINE: THE LINE WAS SQUEEZED OFF AT 12:00 PM BY APPLYING TWO 6"" MUSTANG SQUEEZE OFFS. THE DAMAGED SECTION WAS REPLACED WITH A 5' PIECE OF PRETESTED 6"" PE PIPE."
10/31/2019,2019,20190122,32887,ORIGINAL FINAL,18112,SAN DIEGO GAS & ELECTRIC CO,CA,92109,32.78918,-117.254457,,,,,,,,,,10-02-2019 18:27,1260063,,NATURAL GAS,,268,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,67,10-02-2019 11:41,,,,10-02-2019 12:11,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1959,,,,,,6.625,API 5L GRADE B,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,OTHER,,,,,,,,,"0.500"" HOLE EXPOSED IN 6.625"" MAIN DUE TO MECHANICAL DAMAGE TO 3/4"" SERVICE NIPPLE.",CLASS 3 LOCATION,0,123961,12247,0,,,1610,,137818,0,0,157,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,192330149,DIGALERT,CONTRACT LOCATOR,YES,YES,YES,8,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO SUPPORT EXPOSED FACILITIES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,amatin@socalgas.com,9099190463,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,9099190463,amatin@socalgas.com,"ON 10/02/2019, SDG&E WAS NOTIFIED OF A THIRD-PARTY DAMAGE AT THE INTERSECTION OF STRANDWAY AND YORK CT, SAN DIEGO, CAUSING A RELEASE OF NATURAL GAS. CREWS RESPONDED AND WORKED WITH FIRE AND POLICE DEPARTMENTS TO SAFELY CONTROL THE GAS. THERE WERE NO INJURIES THAT RESULTED FROM THIS INCIDENT. THE CONTRACTOR WAS WORKING TO INSTALL AN 8-INCH WATER MAIN NEAR A 6-INCH STEEL GAS MAIN WHEN A SECTION OF CONCRETE COLLAPSED FROM THE PAVEMENT ONTO THE PIPE SHEARING OFF AN ABANDONED 0.75-INCH SERVICE TEE FROM  THE 6-INCH MAIN. INVESTIGATION OF THE INCIDENT REVEALED THE CONTRACTOR FAILED TO PROPERLY PROTECT THE EXPOSED GAS FACILITIES DURING CONSTRUCTION ACTIVITIES.    THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO GAS RELEASE, MEDIA COVERAGE, AND ESTIMATED DAMAGE AMOUNT EXCEEDING $50,000.    FOR ANY FURTHER QUESTIONS, CONTACT ALI MATIN AT (909) 919-0463."
10/21/2019,2019,20190120,32854,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,AZ,85390,33.95882,-112.7118,,,,,,,,,,9/29/2019 10:05,1259711,,NATURAL GAS,,1070,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,8,9/29/2019 8:05,,,,9/29/2019 8:05,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1996,,,,,,,,,STEEL,,,,0.154,,,,,,,OTHER,,,,,,,,,DISTRICT REGULATOR STATION DAMAGED BY VEHICLE.,CLASS 3 LOCATION,0,59371,8000,0,,,1444,,68815,12,0,80,,,,,255,255,275,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR DIVISION COMPLIANCE,shawn.brink@swgas.com,602-484-5489,602-484-5322,,,,HENGAMEH NAJAFI,DIRECTOR CENTRAL SUPPORT,602-484-5355,hengameh.najafi@swgas.com,"ARIZONA CORPORATION COMMISSION PIPELINE INCIDENT # VG - P/L # 2019-0028    SOUTHWEST GAS CORPORATION (SWG) RESPONDED TO A REPORT OF A VEHICLE STRIKING A DISTRICT REGULATOR STATION AND ELECTRICAL POWER POLE AT 900 EAST WICKENBURG WAY (U.S HWY 60) IN WICKENBURG.  SWG WAS NOTIFIED OF THE INCIDENT ON SEPTEMBER 29, 2019 AT 07:52 BY THE WICKENBURG FIRE DEPARTMENT.  EAST WICKENBURG WAY (US HWY 60) WAS CLOSED IN BOTH DIRECTIONS BY THE FIRE DEPARTMENT.  SWG CREWS RESPONDED AND CONTROLLED THE FLOW OF GAS BY UTILIZING VALVES RESULTING IN AN OUTAGE OF 92 ACTIVE ACCOUNTS.  THERE WERE NO INJURIES OR FATALITIES AS A RESULT OF THE INCIDENT.  SWG NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) ON SEPTEMBER 29, 2019 AT 10:05 AND WAS GIVEN NRC REPORT #1259711."
10/25/2019,2019,20190121,33472,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,MA,1843,42.697083,-71.163293,,,,,,,,,,9/27/2019 6:00,1259504,,NATURAL GAS,,390,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,97,9/27/2019 3:08,,,,9/27/2019 3:29,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2018,,,,,,2,ASTM D2513,PERFORMACE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,4710,LEAK,,,OTHER,VALVE CLOSED ON INSERTED MAIN,,,,,,CLASS 3 LOCATION,0,1764026,81000,796491,"CLAIMS PAID. CLAIMS CENTER ONSITE. POLICE, FOOD",,944,,2642461,41,0,56,,,,,82,82,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",3RD PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"WATER DEPARTMENT CLOSED A GAS GATE VALVE ON AN ABANDONED CAST IRON GAS MAIN  WITH A 2"" PLASTIC MAIN LINE THAT WAS INSERTED THROUGH THE CAST IRON,  SEVERING THE 2"" PLASTIC MAIN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHERINE SILVER,COMPLIANCE MANAGER,ksilver@nisource.com,508-864-1836,,,,,KATHERINE SILVER,COMPLIANCE MANAGER,508-864-1836,ksilver@nisource.com,"IN THE EARLY MORNING OF FRIDAY, SEPTEMBER 27, 2019, WHILE CONDUCTING A CHECK OF WATER VALVES, CONTRACTORS WORKING FOR THE CITY OF LAWRENCE INADVERTENTLY CLOSED A LEGACY GAS VALVE THAT WAS CONNECTED TO AN ABANDONED GAS MAIN.  THE ABANDONED GAS MAIN HAD WITHIN IT AN INSERTED, ACTIVE GAS MAIN.  THE TURNING OF THE LEGACY VALVE SHEARED THE ACTIVE INSERTED MAIN.  AT 03:08 AM, COLUMBIA GAS RECEIVED A GAS ODOR CALL AND DISPATCHED A TECH TO INVESTIGATE.  EMERGENCY RESPONSE PROCEDURES WERE IMPLEMENTED.      UPDATE:   PART A:   16. CUSTOMER IMPACT NUMBER UPDATED TO INCLUDE CUSTOMER METERS THAT WERE TURNED OFF IN THE AREA BUT NOT ON THE IMPACTED MAIN. GENERAL PUBLIC EVACUATED IS NOT AVAILABLE AS EVACUATED BY FIRE AND POLICE EMERGENCY RESPONDERS.    PART D:  2B. ADDITIONAL DOLLARS ADDED  3. CUSTOMER IMPACT NUMBER UPDATED TO INCLUDE CUSTOMER METERS THAT WERE TURNED OFF IN THE AREA BUT NOT ON THE IMPACTED MAIN."
01-02-2020,2019,20200001,33943,SUPPLEMENTAL FINAL,15755,"PONTOTOC, CITY OF",MS,38863,34.25578635,-88.97626144,,,,,,,,,,09-10-2019 09:10,1257779,,NATURAL GAS,,0,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,09-09-2019 10:00,,,,09-09-2019 10:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,24,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,0,0,32300,HOSPITAL BILLS,,0,,32300,0,0,0,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,INCORRECT OPERATION,WRONG EQUIPMENT SPECIFIED OR INSTALLED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WRONG EQUIPMENT SPECIFIED OR INSTALLED,,,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID OWEN,OPERATOR,davidowen68@icloud.com,6625092905,,,,,DAVID OWEN,OPERATOR,6625092905,davidowen68@icloud.com,"ON SEPTEMBER 9,2019 AT APPROXIMATELY 10 AM EMPLOYEES WERE REPAIRING A GAS LEAK BY ATTEMPTING TO INSTALL A BOLT ON LEAK CLAMP WITH A BATTERY POWERED IMPACT WRENCH WHEN GAS IGNITED. WHILE TIGHTENING THE BOLTS IGNITION OCCURRED BURNING TWO EMPLOYEES. BOTH EMPLOYEES WERE TRANSPORTED TO A HOSPITAL; ONE EMPLOYEE WAS TREATED AND RELEASED; THE OTHER EMPLOYEE WAS ADMITTED TO A BURN CENTER OVERNIGHT. AN ACCIDENT INVESTIGATION REVEALED ERRORS WERE MADE AND PROCEDURES WERE NOT FOLLOWED DURING THE GAS LEAK REPAIR ATTEMPT. SPECIFICALLY THE BOLT ON REPAIR CLAMP WAS THE WRONG SIZE FOR THE PIPE BEING REPAIRED ; PROCEDURES PROHIBIT THE USE OF SPARK GENERATING EQUIPMENT IN A HAZARDOUS ATMOSPHERE; AND EMPLOYEES WERE NOT WEARING PROPER PPE CLOTHING."
10-04-2019,2019,20190115,33317,SUPPLEMENTAL FINAL,12606,THE EMPIRE DISTRICT GAS COMPANY,MO,64067-1217,39.179792,-93.895058,,,,,,,,,,09-07-2019 16:05,1257545,,NATURAL GAS,,750,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,130,09-06-2019 06:00,,,,09-06-2019 06:35,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,OTHER,STAINLESS STEEL,,,,,,,,,,OTHER,,,,,,,,,STAINLESS STEEL CONTROL LINES ON BOTH THE OPERATING REGULATOR AND MONITORING REGULATOR AT THIS REGULATOR STATION WERE SEVERED BY A VEHICLE THAT CRASHED IN TO THE BUILDING AT THIS LOCATION.,CLASS 2 LOCATION,0,106700,181300,0,,,3000,,291000,1,0,0,,,,,135,29,35,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID HINDS,MANAGER - COMPLIANCE,david.hinds@libertyutilities.com,573-719-1175,573-248-1701,,,,DAVID HINDS,MANAGER - COMPLIANCE,573-719-1175,david.hinds@libertyutilities.com,"AT APPROXIMATELY 5:50 A.M. ON SEPTEMBER 6TH, 2019, A TRUCK DRIVEN BY AN UNKNOWN INDIVIDUAL LEFT THE ROADWAY NEAR HIGHLAND AVENUE & 224 HIGHWAY IN LEXINGTON MISSOURI AND CRASHED IN TO A DISTRICT REGULATOR STATION OWNED BY THE EMPIRE DISTRICT GAS COMPANY. THE IMPACT OF THE  CRASH SEVERED THE CONTROL LINES FOR BOTH THE OPERATING REGULATOR AND THE MONITORING REGULATOR AT THIS LOCATION AND CREATED AN OVERPRESSURE SITUATION THAT EXCEEDED THE MAOP ON THE SYSTEM SERVED BY THIS DISTRICT REGULATOR STATION. THE COST OF THE EMERGENCY RESPONSE TO THIS INCIDENT AND THE REPAIRS NEEDED TO REPLACE THE DISTRICT REGULATOR STATION DAMAGED BY THE CRASH IS ESTIMATED AT $288,000. 02/11/2020 - THE REPAIRS TO THE DAMAGED REGULATOR STATION HAVE BEEN COMPLETED AND A GUARDRAIL HAS BEEN INSTALLED AT THE LOCATION THE VEHICLE IN QUESTION LEFT THE ROADWAY. THE NRC REPORT NUMBER HAS BEEN CHANGED FROM #1257712 TO THE ORIGINAL NRC REPORT NUMBER OF #1257545. THE TIME AND DATE AN INCIDENT REPORTING CRITERIA WAS MET HAS BEEN CHANGED TO 09/07/2019 AT 15:00 AS THAT IS WHEN IT WAS DETERMINED THAT THIS INCIDENT WOULD RESULT IN COSTS EXCEEDING $50,000. THE LOCAL TIME THAT OPERATOR IDENTIFIED FAILURE HAS BEEN CHANGED TO 09/06/2019 AT 06:00 AS THAT IS WHEN THE LOCAL OPERATIONS MANAGER FOR THE LEXINGTON SERVICE AREA RECEIVED AN ALERT OF AN OVERPRESSURE SITUATION AT THIS REGULATOR STATION."
