REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
7/24/2019,2019,20190081,33727,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,MA,1841,42.68394,-71.1553,,,,,,,,,,6/25/2019 13:45,1250043,,,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,6/21/2019 3:30,,,,6/21/2019 3:35,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,2009,,,,,,,,,OTHER,METER,,,,,,,,,,OTHER,,,,,,,,,"THE FIRE DEPARTMENT IDENTIFIED SEVERAL POSSIBLE IGNITION SOURCES, BUT WAS UNABLE TO DETERMINE THE CAUSE OF THE FIRE.  METER HAD BEEN SHUT OFF SINCE 2016.  EXAMINATION CONFIRMED THE GAS METER HAD BEEN TAMPERED WITH.",CLASS 3 LOCATION,273600,100,100,0,2A-LAWRENCE ASSESSORS INFORMATION,,0,,273800,1,0,0,,,,,0.2,0.2,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,THEFT OF TRANSPORTED COMMODITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHERINE SILVER,COMPLIANCE MANAGER,ksilver@nisource.com,508-864-1836,,,,,KATHERINE SILVER,COMPLIANCE MANAGER,508-864-1836,ksilver@nisource.com,"METER AT THIS LOCATION HAD BEEN SHUT OFF SINCE 2016.  COLUMBIA GAS WAS CALLED TO SCENE TO SHUT OFF GAS TO THE BUILDING AROUND 0330 A.M. ON JUNE 21, 2019.  GAS WAS SHUT OFF AT THE CURB VALVE.  AT APPROXIMATELY 7:00 A.M. ON 6/21/19 THE FIRE CHIEF CALLED THE OPERATING CENTER MANAGER TO INFORM THE COMPANY THEY WOULD BE INVESTIGATING THE CAUSE OF THE FIRE.  ON 6/25/2019 THE FIRE MARSHALL GAINED ACCESS TO PROPERTY TO INVESTIGATE.  THEY FOUND THE METER LOCK REMOVED AND METER VALVE IN THE ON POSITION.  THE INDEX TO THE METER HAD BEEN REMOVED AS WELL.  A SECOND INVESTIGATION TOOK PLACE 8/6/2019 WHEN THE PROPERTY WAS SAFE TO RE-ENTER.  THIS TEAM CONFIRMED THE GAS METER HAD BEEN TAMPERED WITH.  UNABLE TO ELIMINATE MULTIPLE SOURCES OF IGNITION, THE CAUSE OF THE FIRE REMAINS UNDETERMINED AND THE INVESTIGATION HAS BEEN CLOSED."
07-09-2019,2019,20190072,32399,ORIGINAL FINAL,603,CENTERPOINT ENERGY RESOURCES CORP.,AR,72501,35.770212,-91.62532,,,,,,,,,,6/20/2019 13:30,1249533,,NATURAL GAS,,95,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,6/20/2019 10:43,,,,6/20/2019 11:08,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,18,,NO,,,,,,,,,,,,OTHER,PUBLICLY TRADED LDC,SERVICE,,2015,,,,,,1,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,UNKNOWN,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 2 LOCATION,0,0,2651,450000,TRENCHER DAMAGE,,480,,453131,10,0,4,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,TRENCHER,WATER,YES,1906051211,,CONTRACT LOCATOR,NO,NO,YES,3,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN LEWIS,AREA MANAGER,steven.lewis@centerpointenergy.com,870-569-4032,870-569-4098,,,,KEITH KITTINGER,REGIONAL OPERATIONS DIRECTOR,501-377-4669,keith.kittinger@centerpointenergy.com,"THE CITY OF BATESVILLE WAS INSTALLING A NEW WATER MAIN IN THE MIDDLE OF BYERS STREET WHEN THEY STRUCK A 1"" CTS PLASTIC GAS SERVICE TO 2485 HARRISON ST.  THE CITY WAS USING  A T655 VERMEER TRENCHER TO TRENCH THROUGH THE ASPHALT.  AFTER STRIKING THE 1"" PLASTIC GAS SERVICE LINE, THE ESCAPING NATURAL GAS IGNITED.  THE T655 TRENCHER WAS TOTALED (COMPLETE LOSS) AS A RESULT OF THE FIRE.    THE CNP FIRST RESPONDERS SECURED THE AREA ALONG WITH THE BATESVILLE FIRE DEPARTMENT.  THE CNP LOCAL CREW WAS CALLED AND SQUEEZED THE 2"" PLASTIC MAIN TO STOP THE FLOW OF GAS.  THE 1"" SERVICE WAS THEN CAPPED OFF FOR PERMANENT REPAIR.  10 COMMERCIAL CUSTOMERS AND 4 RESIDENTIAL CUSTOMERS WERE TEMPORARILY TURNED OFF DUE TO THESE REPAIRS.    THERE WERE MARKINGS ON THE GROUND INDICATING LOCATION OF THE MAIN, HOWEVER THE SERVICE LINE ITSELF WAS NOT LOCATED OR MARKED."
7/18/2019,2019,20190076,32736,SUPPLEMENTAL FINAL,15348,PEOPLES GAS SYSTEM INC,FL,34787,28.4249337,-81.6198238,,,,,,,,,,6/19/2019 14:40,1249427,,NATURAL GAS,,112,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/18/2019 16:09,,,,6/18/2019 16:25,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,180,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2017,,,,,,4,ASTM D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,39265,17643,0,,,1114,,58022,0,0,194,,,,,43,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",EVENT WAS CAUSED BY 3RD PARTY EXCAVATOR,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,CABLE TV,YES,160900759,,UTILITY OWNER,YES,YES,YES,20,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AMBER STONE,COORDINATOR SMS DOCUMENTATION,alstone@tecoenergy.com,813-275-3723,,,,,RUSSELL HARRIS,MANAGER PIPELINE SAFETY COMPLIANCE,407-420-6667,rharris@tecoenergy.com,"CONTRACTOR, GAMEZ PROFESSIONAL DRILLING, INC., DAMAGED PEOPLES GAS' (PGS') 4' PLASTIC GAS MAIN DURING INSTALLATION OF A COMMUNICATIONS CABLE.  THE CONTRACTOR REQUESTED AND OBTAINED A LOCATE FOR THE EXCAVATION, THE GAS PIPELINE WAS CORRECTLY MARKED, AND THE LOCATE MARKS WERE VISIBLE IN THE AREA.  THE GAS MAIN WAS DAMAGED DURING THE 3RD PARTY'S DIRECTIONAL DRILLING PROCESS.  THE RESULTING GAS LEAK WAS MADE SAFE BY SQUEEZING THE 4' PLASTIC GAS MAIN AND WAS REPAIRED BY INSTALLING A NEW 4' PLASTIC PIPE.  THE PIPE HAD A LEAKAGE RESURVEY PERFORMED AFTER THE REPAIR ON 06/19/19."
07-03-2019,2019,20190067,32376,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,TX,77510,29.36546,-95.08938,,,,,,,,,,06-06-2019 19:40,1248095,,NATURAL GAS,,165,,NO,,,,,,0,YES,0,2,0,0,0,2,YES,,,,,NO,0,06-06-2019 18:42,,,,06-06-2019 18:42,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1947,,,,,,2.75,API 5L A-25,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.21,,,,,,,OTHER,,,,,,,,,TAPPING VALVE INADVERTENTLY BUMPED IN THE OPEN POSITION.,CLASS 3 LOCATION,8200,28000,5090,0,,,976,,42266,0,0,6,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE DAVENPORT,COMPLIANCE COORDINATOR LL,leslie.davenport@centerpointenergy.com,713-967-7325,713-923-7307,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steven.yarborough@centerpointenergy.com,"WHILE A CONTRACTOR'S CREW WAS PERFORMING TAPPING OPERATIONS, A CREW MEMBER INADVERTENTLY BUMPED THE SLIDE VALVE OPEN AND NATURAL GAS WAS RELEASED.  THE CONTRACTOR HAS IDENTIFIED A GRINDER AT THE JOB SITE AS A PROBABLE SOURCE OF IGNITION."""
07-05-2019,2019,20190069,32385,ORIGINAL FINAL,30769,SPIRE MISSOURI INC. WEST,MO,64120,39.11662,-94.561447,,,,,,,,,,06-06-2019 20:27,1248099,,NATURAL GAS,,11780.48,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,06-06-2019 13:30,,,,06-06-2019 13:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,84,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1937,,,,,,24,UNKNOWN,UNKNOWN,STEEL,,OTHER,STRAIGHT SEAM WELDED PIPE,0.288,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,487309,500,0,,,58163,,545972,1,0,0,,,,,58,58,58,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROLLER(S) ACTIONS DID NOT CAUSE OR CONTRIBUTE TO THIS INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"A SINKHOLE REMOVED THE SUPPORT UNDER THE 24"" MAIN.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICOLE CHRISTIANER,MANAGER PIPELINE SAFETY,nicole.christianer@spireenergy.com,314-349-2929,,,,,CRAIG HOEFERLIN,VP OPERATION SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"A WATER MAIN BREAK CAUSED A LARGE SINKHOLE BELOW THE GAS DISTRIBUTION MAIN, RESULTING IN A LEAK ON A 24"" DRESSER COUPLING. ONE COMMERCIAL SERVICE WAS AFFECTED AND HAS BEEN PLACED BACK INTO SERVICE. GAS WAS MADE SAFE ON JUNE 10, 2019 BY ABANDONING THE AFFECTED SECTION OF MAIN.    A 48 HOUR UPDATE TO THE NRC WAS MADE ON JUNE 8, 2019 AT 13:09. REPORT NUMBER 1248257."
10/18/2019,2019,20190119,32850,ORIGINAL FINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,8854,40.530747,-74.417316,,,,,,,,,,06-07-2019 09:49,1248121,,,,532.5,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,06-06-2019 09:55,,,,06-06-2019 10:15,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OTHER,DRIP RISER,1949,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,DRIP RISER WAS CONTACTED,,,,,,CLASS 4 LOCATION,111219,0,7302,0,,,2051,,120572,0,0,0,,,,,28,28,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,MILLING EQUIPMENT,ROAD WORK,NO,,,,,,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROGER GUNNELS,PRINCIPAL REGULATORY SPECIALIST,roger.gunnels@pseg.com,973-513-2474,,,,,CHRIS LAROSSA,MANAGER REGULATORY POLICY AND PROCEDURE,973-896-7617,christopher.larossa@pseg.com,"AT APPROXIMATELY AT APPROXIMATELY 9:50 AM ON THE CORNER OF STELTON RD AND JESSE  WAY IN PISCATAWAY A SUB-CONTRACTOR WORKING FOR LUCAS BROTHERS WAS MILLING OUTSIDE OF THE SCOPE  OF THE MARK OUT AND HIT A DRIP RISER. POLICE AND FIRE ARE ON THE SCENE.  ? THE DAMAGE WAS LEAKING FROM WHEN IT WAS HIT AT 9:50 AM UNTIL APPROXIMATELY  10:43 AM. THE DAMAGE WAS PINNED IT OFF IT WAS SLIGHTLY MISTING UNTIL 11:50 PM  WHEN COMPLETE REPAIR WAS MADE.  ? THE FINAL REPAIR STARTED WITH FINDING A SAFE DEPTH THAT WAS BELOW THE LEVEL OF  SATURATION, WHICH DIDN'T REQUIRE SHORING, WE EXCAVATED A CLEARING TO THAT DEPTH,  AN 1-1/4"" STOP-OFF PLUG WAS INSERTED IN THE DAMAGED, 1-1/4"" DRIP RISER, THE  DAMAGED RISER WAS CUT AT A LOCATION THAT REVEALED GOOD PIPE CONDITION, AND AN 1-  1/4"" DRESSER END CAP WAS INSTALLED OVER THE DRIP RISER AS THE FINAL REPAIR METHOD.  ? THE INITIAL ESTIMATE WAS A DISCHARGE OF 30 GALLONS, LATER UPGRADED TO  APPROXIMATELY 50-60 GALLONS (THE CAPACITY OF THE POT).  ? THE LEAK LEFT OIL POOLED ON TOP OF THE SOIL IN THE AREA OF THE REMOVED ASPHALT. THE  LEAK LEFT A VERY FINE INTERMITTENT OILY RESIDUE ON THE GRASS, SHRUBS AND TREES OF THE  CONDOMINIUM DEVELOPMENT AS WELL AS SOME OF THE EXTERNAL WALLS OF THE BUILDINGS  AND ONE VEHICLE.  ? THE STORM DRAIN GRATE IMMEDIATELY ADJACENT TO THE POT MANHOLE WAS ASSUMED  IMPACTED BY THE SPILL. ESTIMATES INDICATE THAT ONLY A MINIMAL AMOUNT OF OIL WAS  DISCHARGED TO THE DRAIN, SEVERAL OUNCES MAXIMUM.  ? LOCATION CLEAN-UP HAS BEEN COMPLETED, AREA SAMPLES ARE BEING TESTED TO VERIFY  THAT THE AREAS AFFECTED ARE CLEAN AND NO FURTHER CLEANUP IS REQUIRED."
6/28/2019,2019,20190064,32352,ORIGINAL FINAL,12582,ATMOS ENERGY CORPORATION - MISSISSIPPI,MS,39209,32.33212,-90.26573,,,,,,,,,,06-04-2019 22:28,1247854,,NATURAL GAS,,1479,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,06-04-2019 21:32,,,,06-04-2019 21:26,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,2002,,,,,,,,,STEEL,,OTHER,ERW,0.154,,,,,,,OTHER,,,,,,,,,OTHER OUTSIDE FORCE - VEHICLE,CLASS 3 LOCATION,3000,42300,27200,2250,MEALS AND LODGING,,3676,,78426,26,0,785,,,,,135,135,160,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL L. JEUKENS,COMPLIANCE ENGINEER,michael.jeukens@atmosenergy.com,(601)592-5362,(601)360-1489,,,,JAMES E. MCKENZIE,VICE PRESIDENT - TECHNICAL SERVICES,(601)420-5013,james.mckenzie@atmosenergy.com,"ATMOS ENERGY RECEIVED AN EMERGENCY LEAK CALL AT 20:49 ON JUNE 4, 2019, AT 5249 CLINTON BLVD., JACKSON, MS.  ATMOS ENERGY ARRIVED ONSITE AT 21:26 AND DETERMINED THAT THE EVENT MET THE DEFINITION OF A REPORTABLE INCIDENT AT 21:32.  THE TELEPHONIC REPORT WAS MADE AT 22:28, WITHIN ONE HOUR OF DISCOVERY.      WHEN ATMOS ENERGY ARRIVED ONSITE, EMERGENCY RESPONDERS WERE PRESENT AT THE SCENE, AND REPORTED THAT A 2005 NISSAN ALTIMA WAS TRAVELING SOUTH ON FLAG CHAPEL ROAD.  AT THE INTERSECTION OF FLAG CHAPEL ROAD AND CLINTON BOULEVARD, THE VEHICLE LEFT THE ROADWAY AND COLLIDED WITH ATMOS ENERGY'S PROTECTIVE BARRIER AND ULTIMATELY ITS GAS REGULATION DISTRIBUTION STATION, LOCATED IN THE SOUTHWEST CORNER OF CLINTON BOULEVARD AND FLAG CHAPEL RD.    THE IMPACT CAUSED THE DISTRIBUTION STATION TO SEPARATE FROM ITS CONNECTING PIPING.  THE RESULTING ESCAPING GAS IGNITED, CAUSING A FIRE AND LOSS OF GAS SERVICE TO CONNECTED CUSTOMERS.  ATMOS ENERGY COMPLETED A SHUTDOWN OF THE FACILITIES AT 03:25 ON JUNE 5, 2019, AND THEN COMPLETED THE NECESSARY REPAIRS .  SERVICE WAS RESTORED AT 07:50 ON JUNE 5, 2019."
6/27/2019,2019,20190063,32666,SUPPLEMENTAL FINAL,15938,PUBLIC SERVICE CO OF NORTH CAROLINA,NC,28025,35.43325,-80.60115,,,,,,,,,,06-02-2019 09:12,1247562,,NATURAL GAS,,3596,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,74,06-02-2019 07:00,,,,06-02-2019 07:22,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1978,,,,,,2,API 5L,UNKNOWN,STEEL,,OTHER,ERW,0.154,,,,,,,OTHER,,,,,,,,,"ELECTRICAL ARC INTO THE SIDE OF 2"" STEEL PIPE 1/2"" DIAMETER HOLE",CLASS 3 LOCATION,100000,260,13542,0,NONE,,155,,113957,0,0,6,,,,,20,20,66,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK HANNAH,OPERATIONS MANAGER,rhannah@scana.com,828-670-3513,,,,,SCOTT SWINDLER,GENERAL MANAGER-OPERATIONS AND MAINTENANCE,704-810-3230,mswindler@scana.com,"UPON ARRIVAL A NATURAL GAS FIRE WAS FOUND BURNING AT THE BASE OF A MUNICIPAL OWNED POWER POLE ON THE RIGHT FRONT CORNER OF 831 ARBOR ST NE AND A NATURAL GAS FIRE APPROX. 2 BLOCKS AWAY ON THE RIGHT SIDE OF HOME AT 776 ARBOR ST NE. AT THE HOUSE, GAS HAD IGNITED ON THE UNION FOR THE FILTER RIGHT ABOVE THE LOCK-WING SERVICE VALVE AND SET THE HOME ON FIRE. THE FIRE DEPARTMENT WAS ABLE TO TURN THE GAS OFF AT THE LOCK-WING SERVICE VALVE, ON THE METER SET, AND EXTINGUISH THE FLAMES.  AT THE POWER POLE, AFTER DETERMINING THAT THERE WAS NO GAS MIGRATING UNDERGROUND, THE DECISION WAS MADE TO DIG UP THE 2"" STEEL MAIN IN REMOTE HOLES ON EITHER SIDE OF THE FIRE AND SQUEEZE THE LINE OFF. IT WAS DETERMINED THAT A SQUIRREL SHORTED THE OVERHEAD POWER FACILITY TO THE GROUND ON THE POWER POLE. THE GROUND ROD FOR THE POLE WAS WITHIN 6"" OF THE 2"" COATED AND WRAPPED STEEL GAS MAIN. THE GROUNDED CURRENT CAUSED AN ARC BURN HOLE IN THE PIPE AT THE GROUND ROD AND AT THE HOUSE RISER CAUSING FIRES AT BOTH LOCATIONS. REPAIRS TO THE MAIN WERE MADE AND SERVICE WAS RESTORED TO THE CUSTOMERS IMPACTED."
6/28/2019,2019,20190065,32358,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91752,34.01256,-117.50705,,,,,,,,,,5/31/2019 20:41,1247471,,NATURAL GAS,,3250,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/31/2019 7:54,,,,5/31/2019 9:45,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,32,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1950,,,,,,10,X42,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,MECHANICAL PUNCTURE,9,3,,,,,,,,CLASS 3 LOCATION,0,120000,200,0,,,19500,,139700,0,1,9,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,GRADER/SCRAPER,GRADING,YES,183390070,DIGALERT,UTILITY OWNER,UNKNOWN/OTHER,YES,YES,11,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALI MATIN,PIPELINE SAFETY COMPLIANCE ADVISOR,amatin@semprautilities.com,909-919-0463,,,,,ALI MATIN,PIPELINE SAFETY COMPLIANCE ADVISOR,909-919-0463,amatin@semprautilities.com,"ON MAY 31, 2019, A THIRD-PARTY CONTRACTOR DAMAGED A 10-INCH STEEL MAIN ON BAIN STREET IN JURUPA VALLEY, WHILE GRADING THE ROAD FOR A CONSTRUCTION PROJECT. SOCALGAS COMPANY CREW RESPONDED AND CONTROLLED THE GAS. NO INJURIES OR FURTHER DAMAGE RESULTED FROM THIS INCIDENT. THE 10-INCH STEEL MAIN WAS REPAIRED BY REPLACING A SECTION OF THE PIPE.    INVESTIGATION OF THE INCIDENT SHOWED THAT THERE WAS A VALID USA TICKET FOR THE CONTRACTOR AND THE 10-INCH MAIN WAS PROPERLY MARKED. THE CONTRACTOR FAILED TO MAINTAIN MARKINGS AND POT-HOLE WHICH RESULTED IN THE DAMAGE.     THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO GAS RELEASE EXCEEDING 3,000,000 CUBIC FEET AND ESTIMATED PROPERTY DAMAGE OF $50,000 OR MORE."
6/28/2019,2019,20190066,33259,SUPPLEMENTAL FINAL,14210,"OKLAHOMA NATURAL GAS COMPANY, A DIVISION OF ONE GAS, INC.",OK,74132-3470,36.13286,-96.04744,,,,,,,,,,6/18/2019 10:23,1249263,,NATURAL GAS,,33,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/30/2019 7:30,,,,5/30/2019 7:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,6,6,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.28,,,,,,,OTHER,,,,,,,,,TORE OFF SERVICE TEE.,CLASS 3 LOCATION,9943,37978,11946,0,,,172,,60039,4,0,108,,,,,40,40,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE WAS RESULT FROM THIRD PARTY CONTRACTOR.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SETH SLIFER,SR. COMPLIANCE SPECIALIST,seth.slifer@onegas.com,405-248-7018,,,,,MEGHAN BOOKER,DIRECTOR OF ENGINEERING,405-530-2501,meghan.booker@onegas.com,"ARK WRECKING DROVE A SKYJACK FORKLIFT OFF THE ROAD AVOIDING ONCOMING TRAFFIC INTO ONG'S 6"" CS MAIN SERVICE TEE. REPAIRS WERE COMPLETED AND SERVICE RESTORED FIVE DAYS LATER."
6/24/2019,2019,20190062,34752,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,CO,80516,40.146025,-104.974903,,,,,,,YES,,,06-04-2019 14:55,1247821,,NATURAL GAS,,9762,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,5/24/2019 14:50,YES,OPERATOR,5/24/2019 14:50,5/24/2019 15:09,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,NO,YES,,,,,YES,UNCASED,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,6,API 5L,UNKNOWN,STEEL,,SEAMLESS,,0.188,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 2 LOCATION,0,33718,2000,0,,4.5475,44393,0,80111,4,1,0,0,0,0,5,250,250,250,192.619(A)(1),5/24/2019,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SYSTEM IS NOT MONITORED BY SCADA.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,CABLE TV,YES,914101991,,CONTRACT LOCATOR,YES,NO,YES,3,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STONEY DAVIDSON,PIPELINE SAFETY AND COMPLIANCE COORDINATOR,stoney.davdison@blackhillscorp.com,719 359-0586,,,,,STONEY DAVIDSON,PIPELINE SAFETY AND COMPLIANCE COORDINATOR,719 359-0586,stoney.davdison@blackhillscorp.com,"14:50 FIELD RESOURCE CENTER (FRC) RECEIVED CALL FROM DAMAGING PARTY.  -14:53 FRC DISPATCHED OPERATIONS TECH #1  -15:09 OPERATIONS TECH #1 ARRIVED ON SCENE AND COMMUNICATED WITH FD/PD AND ASSESSED THE SITUATION.   -15:14 OPERATIONS TECH #1 CALLED IN CODE 2, REQUESTING BHE PERSONNEL TO ASSIST.   -BHE OPERATIONS TECHS #2&#3 ARRIVE TO ASSIST.  -OPERATIONS USED MAPPING AND LOCATING EQUIPMENT TO DETERMINE THE 6' HIGH PRESSURE   WAS THE MAIN DAMAGED, NOT THE 2' PE.   -OPERATIONS SUPERVISOR CONTACTED CONTRACT WELDER TO MOBILIZE FOR SHUT DOWN AND REPAIR.  -OPERATIONS SUPERVISOR/MANAGER DETERMINED THAT THE VENTING GAS COULD SAFELY CONTINUE TO VENT TO ATMOSPHERE AND DID NOT PRESENT A HAZARD TO THE PUBLIC OR PROPERTY.   -APPROXIMATELY TWO MILES OF LINE PACK BEGAN TO BE REDUCED DOWN TO 100 PSI TO SAFELY PERFORM STOPPLING PROCEDURE.   -2:30 LEAK WAS STOPPED AND REPAIRS BEGAN.   -5:30 PRESSURE WAS RESTORED.   -COMMERCIAL CUSTOMER'S SERVICE WAS RESTORED ON THE MORNING OF MAY 28, 2019."
09-05-2019,2019,20190098,32743,SUPPLEMENTAL FINAL,4060,DOMINION ENERGY OHIO,OH,44221,41.11904,-81.45703,,,,,,,,,,,NRC NOTIFICATION REQUIRED BUT NOT MADE,,NATURAL GAS,,1.6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,5/29/2019 15:11,,,,5/29/2019 15:11,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2002,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,100000,1000,0,0,,,31,,101031,0,0,0,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,NOTIFICATION FROM PUCO GAS PIPELINE SAFETY INSPECTOR,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFERY BURDETTE,TECHNICAL CONSULTANT,jeffery.l.burdette@dominionenergy.com,3307545524,,,,,TERRY GLIDDEN,PIPELINE SAFETY MANAGER,3303514326,terry.l.glidden@dominionenergy.com,"ON MAY 23, 2019, AT APPROXIMATELY 3PM A FIRE OCCURRED AT 1230 HUNTERS LAKE DRIVE, CUYAHOGA FALLS, OH 44221.  THIS FIRE RESULTED IN DAMAGE TO SEVERAL APARTMENTS AT THE PROPERTY AND AN ESTIMATED $100,000 IN PROPERTY DAMAGE.  THE FIRE WAS CAUSED BY A RELEASE OF NATURAL GAS ON HOUSELINE PIPING DOWNSTREAM OF THE OUTSIDE METER SETTING. THE RELEASE OF GAS RESULTED FROM A DOMINION ENERGY OHIO GAS METER BEING STRUCK BY A RIDING MOWER.  FORCE FROM THIS IMPACT RESULTED IN DAMAGE TO THE HOUSELINE PIPING LOCATED WITHIN THE BUILDING AND THE RESULTING GAS LEAK CAUSED THE FIRE.  DOMINION ENERGY OHIO WOULD NOTE THAT THIS WAS AN UNUSUAL SITUATION IN THAT THE COMPANY WAS NOT CALLED INTO THE ORIGINAL SITUATION BY THE FIRE DEPARTMENT, AND THUS DID NOT GAIN FIRSTHAND AWARENESS OF EITHER THE UPSTREAM DAMAGE OR THE CAUSE OF THE DOWNSTREAM RELEASE, BUT WAS ONLY APPRISED OF THE SITUATION AND CONCLUSIONS SECONDHAND AND AFTER THE FACT BY THE PUCO ON MAY 29, 2019.  DOMINION ENERGY OHIO DID NOT INITIALLY AGREE THAT THIS EVENT MET THE DEFINITION OF A REPORTABLE INCIDENT.  ON AUGUST 6, 2019, THE PUCO ISSUED A LETTER OF NON-COMPLIANCE STATING THIS EVENT IS A REPORTABLE INCIDENT BY DEFINITION AND PHMSA INTERPRETATION.  AS PART OF CORRECTING THIS REPORTING ISSUE IDENTIFIED BY THE PUCO, AND IN RESPONSE TO THE NON-COMPLIANCE LETTER, THIS INCIDENT REPORT IS BEING FILED."
6/20/2019,2019,20190061,32521,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48236,42.690709,-83.304207,,,,,,,,,,5/21/2019 17:00,1246382,,NATURAL GAS,,154.47,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,5/21/2019 16:00,,,,5/21/2019 16:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2016,,,,,,2,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,20,,,2708,MECHANICAL PUNCTURE,0.5,2,,,,,,,,CLASS 3 LOCATION,55000,63846,1357,0,,,394,,120597,0,0,0,,,,,54,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,YES,,,,,YES,,,,,,,UTILITY,BACKHOE/TRACKHOE,NATURAL GAS,YES,91360018,,UTILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,,carmella.king@cmsenergy.com,989-280-2963,,,,,JASON PIONK,GAS COMPLIANCE LEAD,989-791-5749,jason.pionk@cmsenergy.com,"ON MAY 21, 2019 AT APPROXIMATELY 16:00 HOURS A CONSUMERS ENERGY DISTRIBUTION CREW DAMAGED A 2"" PLASTIC MEDIUM PRESSURE NATURAL GAS PIPELINE DURING A PIPELINE LOWERING PROJECT. THE PIPELINE IS LOCATED NEAR 3369 ANTIGUA DRIVE, AUBURN HILLS, MICHIGAN (OAKLAND COUNTY). THE INCIDENT WAS REPORTED TO THE NRC AND MPSC AS 3355 KASSANDRA WAY, AUBURN HILLS, MICHIGAN PER CONSUMERS ENERGY'S SIMS RECORD(SERVICE CARD RECORD).    WHILE ATTEMPTING  TO EXPOSE THE PIPELINE DAMAGE, THE OPERATOR MADE CONTACT WITH THE ELECTRIC SERVICE LINE (LOCATED IN A JOINT TRENCH WITH APPROXIMATELY 19.5"" SEPARATION) CAUSING THE BLOWING GAS TO IGNITE. THE EMPLOYEE OPERATING THE EXCAVATION EQUIPMENT WAS INJURED AND THE EQUIPMENT AND BUILDING UNDER CONSTRUCTION WERE SIGNIFICANTLY DAMAGED BY FIRE.      A GAS SERVICE WORKER (GSW) ARRIVED AT APPROXIMATELY 16:19 HOURS AND BEGAN MONITORING THE SURROUNDING BUILDING FOR GAS MIGRATION.  THE GSW'S CONTINUOUSLY MONITORED THE SITE UNTIL THE FIRE WAS EXTINGUISHED AND THE PIPELINE WAS CAPPED.    THE DISTRIBUTION CREW ARRIVED AT APPROXIMATELY 17:18 HOURS, THE PIPELINE WAS SQUEEZED AT TWO REMOTE LOCATIONS STOPPING GAS FROM BLOWING.  ONCE THE FIRE WAS EXTINGUISHED, THE PIPELINE WAS CUT AND CAPPED AND THE AREA WAS SECURED FOR FURTHER INVESTIGATION.     ON MAY 22, 2019 A CREW RETURNED TO THE ANTIGUA LOCATION TO REMOVE THE DAMAGED PORTION OF THE PIPELINE AND THE EXCAVATING EQUIPMENT.  THE DAMAGED PORTION OF THE PIPE WAS TRANSPORTED TO THE CONSUMERS ENERGY ROYAL OAK SERVICE CENTER AND STORED IN A SECURE LOCATION FOR FUTURE INVESTIGATION.    THE DAMAGED SECTION OF PIPELINE WAS REPLACED BY INSTALLING (OPEN TRENCHING) 208' OF 2"" PLASTIC PIPELINE AT THE APPROPRIATE DEPTH.  NORMAL OPERATIONS RESUMED ON MAY 24, 2019 AT APPROXIMATELY 16:00 HOURS.    AN RCA TEAM WAS ASSEMBLED TO INVESTIGATE THE DETAILS OF THE INCIDENT, DETERMINE THE ROOT CAUSE AND/OR CONTRIBUTING FACTORS AND IMPLEMENT MEASURES TO PREVENT FUTURE OCCURRENCES.  THE RESULTS OF THE INVESTIGATION WILL BE PROVIDED TO THE MICHIGAN PUBLIC SERVICE COMMISSION (MPSC) UPON COMPLETION."
07-09-2019,2019,20190071,33146,SUPPLEMENTAL FINAL,15348,PEOPLES GAS SYSTEM INC,FL,33908,26.5001998,-81.8541729,,,,,,,,,,5/29/2019 21:15,1247206,,NATURAL GAS,,5226,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,25,5/18/2019 10:31,,,,5/18/2019 11:17,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,72,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2000,,,,,,8.187,API 5L,UNKNOWN,STEEL,,,,0.219,,,,,,,MECHANICAL PUNCTURE,2,8,,,,,,,,CLASS 1 LOCATION,0,64828,37133,0,,,53658,,155619,19,0,0,,,,,350,350,476,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",EVENT WAS CAUSED BY 3RD PARTY EXCAVATION.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,INTERSTATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,STORM DRAIN/CULVERT,NO,,,,,,YES,36,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SANDRA PANOS,SUPERVISOR OF QUALITY ASSURANCE,sjpanos@tecoenergy.com,813-205-3699,,,,,SANDRA PANOS,SUPERVISOR OF QUALITY ASSURANCE,813-205-3699,sjpanos@tecoenergy.com,"CONTRACTOR, COUGAR CONTRACTING LLC, DAMAGED PEOPLES GAS' (PGS') 8"" STEEL HIGH PRESSURE MAIN DURING EXCAVATION. CONTRACTOR FAILED TO OBTAIN A LOCATE REQUEST FOR THE EXCAVATION TIME FRAME. LAST LOCATE REQUEST HAD BEEN OBTAINED 60 DAYS PRIOR AND WAS EXPIRED. TO MAKE THE REPAIR, A STYLE 220 REINFORCING SLEEVE WAS WELDED OVER THE DAMAGE LOCATION TO STOP THE FLOW OF GAS. PGS THEN APPLIED AN F1 COATING TO THE AREA THEN THE SLEEVE WAS X-RAYED. PGS THEN CONDUCTED A MAG-PARTICLE FILLET WELD TEST AND AN ULTRASONIC TEST."
6/18/2019,2019,20190060,33124,SUPPLEMENTAL FINAL,32513,AMEREN ILLINOIS COMPANY,IL,62830,38.41920853,-88.99169922,,,,,,,,,,5/18/2019 15:33,1246077,,NATURAL GAS,,7040,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,1,5/16/2019 11:25,,,,5/16/2019 11:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,41,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,2018,,,,,,0.75,ASTM A106,MICHIGAN SEAMLESS TUBE,STEEL,,SEAMLESS,SEAMLESS,0.113,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,1,0.7,,CLASS 1 LOCATION,0,37522,155412,0,,,25013,,217947,0,0,1,,,,,700,704,720,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","WHILE GAS CONTROL DOES MONITOR THE ADJACENT PRESSURE SYSTEM, IT WOULD NOT DETECT THE RATE OF GAS RELEASE FROM THIS 3/4"" SERVICE WHICH WAS PULLED APART DURING THE DAMAGE.",,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,,,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,NATURAL GAS,YES,1283576,ILLINOIS - JULIE,CONTRACT LOCATOR,NO,NO,YES,23,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN BOZARTH,DIRECTOR PIPELINE SAFETY AND QUALITY MGMT,jbozarth@ameren.com,217-625-6854,,,,,JOHN BOZARTH,DIRECTOR PIPELINE SAFETY AND QUALITY MGMT,217-625-6854,jbozarth@ameren.com,"REPORT UPDATED AND MARKED FINAL WITH FINAL COST ON 12/20/2019.   SECOND PARTY CONTRACTOR FOR AMEREN ILLINOIS WAS EXCAVATING TO EXPOSE A 10"" GAS MAIN FOR MAINTENANCE. CONTRACTOR HAD CALLED JULIE (ILLINOIS ONE-CALL) FOR A LOCATE REQUEST. AMEREN ILLINOIS GAS DID NOT APPEAR ON THE LOCATE REQUEST, REPORTEDLY DUE TO A TICKET ENTRY ERROR BY THE ONE-CALL CENTER. THE CONTRACT LOCATOR WAS NOTIFIED TO LOCATE THE VICINITY FOR A DIFFERENT UTILITY, AND ATTEMPTED TO LOCATE THE GAS LINE SINCE THE CONTRACTOR ALSO LOCATES FOR AMEREN ILLINOIS. THE LOCATOR COULD NOT COMPLETELY MARK THE GAS FACILITIES DUE TO STANDING WATER ON THE GROUND, HE WAS ABLE TO MARK ONLY A PORTION OF THE MAIN AND NOT THE 3/4"" SERVICE THAT WAS ULTIMATELY DAMAGED. THE LOCATOR REPORTEDLY CONTACTED THE EXCAVATOR TO NOTIFY THAT HE COULD NOT COMPLETE THE LOCATE DUE TO WATER.  THE EXCAVATOR PROCEEDED TO DIG TO EXCAVATE THE MAIN AND DAMAGED THE BURIED, UNMARKED 3/4"" STEEL HIGH PRESSURE GAS SERVICE, TEARING THE SERVICE IN TWO DOWNSTREAM OF THE SERVICE TEE OFF THE MAIN. AMEREN ILLINOIS ISOLATED THE DAMAGE BY INSTALLING TWO 10"" LINE STOPPERS AND RUNNING A BYPASS TO KEEP GAS SERVICE TO DOWNSTREAM COMMUNITIES. DUE TO VERY WET GROUND CONDITIONS AND DEPTH OF PIPE, THE EMERGENCY RESPONSE TOOK A LITTLE OVER TWO DAYS TO GET THE LINE SAFELY SHUT DOWN TO MAKE THE SERVICE REPAIRS. INITIAL ESTIMATES DURING THE RESPONSE INDICATED THAT THE GAS LOSS WOULD NOT EXCEED THE INCIDENT REPORTING THRESHOLD OF 3000 MCF. ONCE THE LINE WAS SHUT DOWN AND THE DAMAGE WAS ANALYZED, IT WAS DETERMINED THAT THE SIZE OF PUNCH (ORIFICE) IN THE SERVICE TEE WAS LARGER THAN ESTIMATED RESULTING IN A TOTAL LOSS OF 7040 MCF.  IT WAS AT THIS TIME ON 5/18/2019 THAT IT WAS DETERMINED THE THRESHOLD FOR AN INCIDENT HAD BEEN MET AND THE NRC WAS NOTIFIED. THE LINE WAS SUBSEQUENTLY PLACED BACK INTO NORMAL SERVICE ON 5/18/2019 WITH ONE SERVICE INTERRUPTION TO THE EFFECTED CUSTOMER."
6/14/2019,2019,20190059,32466,SUPPLEMENTAL FINAL,12420,MICHIGAN GAS UTILITIES CO,MI,49456,43.075637,-86.202413,,,,,,,,,,5/16/2019 11:09,1245847,,NATURAL GAS,,1773,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,4,5/15/2019 13:55,,,,5/15/2019 13:58,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,28,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1959,,,,,,4.5,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.237,,,,,,,OTHER,,,,,,,,,"BULLDOZER KNOCKED A TEE OFF THE MAIN.  THE HOLE WAS 3/8"" DIAMETER",CLASS 3 LOCATION,0,71002,8178,0,,,6102,,85282,1,0,9,,,,,352,350,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,GRADER/SCRAPER,SEWER (SANITARY/STORM),YES,90160331,,UTILITY OWNER,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NATHAN LEE,COMPLIANCE SUPERVISOR,nathan.lee@michigangasutilities.com,517-278-3524,517-278-3528,,,,NATHAN LEE,COMPLIANCE SUPERVISOR,517-278-3524,nathan.lee@michigangasutilities.com,"3/4' STEEL SERVICE TEE ATTACHED OUR 4' HIGH PRESSURE STEEL GAS MAIN AT 408 W EXCHANGE WAS BROKE OFF OF THE GAS MAIN BY THE BLADE OF A BULLDOZER WHILE THE AREA WAS BEING BACKFILLED BY THE WEST MICHIGAN DIRTWORKS ROAD CONSTRUCTION CREW AT APPROX. 1:45PM ON 5/15/19. DAMAGING PARTY CALLED AN MGU EMPLOYEE DIRECTLY AT 1:43PM TO NOTIFY OF DAMAGE. DAMAGING PARTY THEN CALLED THE MGU GAS EMERGENCY # AT 1:55PM. TEN NEARBY HOUSES DOWNWIND OF THE DAMAGE WERE EVACUATED BY EMERGENCY RESPONDERS AND MGU EMPLOYEES AS A SAFETY PRECAUTION. IT WAS DECIDED THE BLOWING GAS WAS ESCAPING INTO THE ATMOSPHERE WAS NOT PRESENTING AN IMMEDIATE DANGER AND MGU AND KPI WOULD PROCEED WITH INSTALLING A PERMANENT BYPASS AROUND THE DAMAGE LOCATION. DURING THE COURSE OF THIS REPAIR, MGU EMPLOYEES WERE ROUTINELY CHECKING GAS CONCENTRATION LEVELS IN THE AIR AND BUILDINGS DOWNWIND OF THE BLOWING GAS. AT APPROX. 9:15AM ON FRIDAY 5/17/19, THE STOPPERS WERE SET AND THE BLOWING GAS WAS STOPPED. A SERVICE TECH ARRIVED ON SITE AT APPROX. 1PM AND BEGAN TURNING ON GAS TO THE CUSTOMERS THAT WERE TURNED OFF AS A SAFETY PRECAUTION. THE ENTIRE PROJECT WAS COMPLETED AT APPROX. 6PM ON FRIDAY 5/17/19.    ORIGINAL NRC REPORT NUMBER IS 1245847, REVISED NRC REPORT NUMBER IS 1246181."
06-12-2019,2019,20190058,32536,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91709-2125,33.97081,-117.7502,,,,,,,,,,5/14/2019 5:55,1245573,,NATURAL GAS,,2270,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/13/2019 22:32,,,,5/13/2019 23:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1978,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,1.5,1.3,,,,,,,,CLASS 3 LOCATION,0,95090,200,0,,,13620,,108910,0,0,0,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,AUGER,FENCING,YES,191190876,USA NORTH,UTILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AUSTIN WALKER,PIPELINE SAFETY COMPLIANCE ADVISOR,awalker4@semprautilities.com,818-632-8407,,,,,AUSTIN WALKER,PIPELINE SAFETY COMPLIANCE ADVISOR,818-632-8407,awalker4@semprautilities.com,"ON MAY 14, 2019, A THIRD PARTY CONTRACTOR WHILE AUGURING TO INSTALL GUARD RAIL POSTS DAMAGED AN 8-INCH STEEL MAIN CAUSING A GAS LEAK. SOCALGAS COMPANY CREW RESPONDED AND CONTROLLED THE GAS. NO INJURIES OR FURTHER DAMAGE RESULTED FROM THIS INCIDENT. THE 8-INCH STEEL MAIN WAS REPAIRED BY REPLACING A SECTION OF THE PIPE.     INVESTIGATION OF THE INCIDENT SHOWED THAT THERE WAS A VALID USA TICKET FOR THE CONTRACTOR AND THE 8-INCH MAIN WAS PROPERLY MARKED. THE CONTRACTOR FAILED TO USE HAND TOOLS WHERE REQUIRED.    THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO GAS RELEASE AND ESTIMATED PROPERTY DAMAGE OF $50,000 OR MORE.     8/9/2019 UPDATE: UPDATED PART D (2B.) ESTIMATED COST OF OPERATOR'S PROPERTY DAMAGE & REPAIRS FROM $200,000 TO $95,090. SUBMITTED FINAL REPORT."
06-08-2019,2019,20190057,32555,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,IN,46151,39.422037,-86.400087,,,,,,,,,,05-10-2019 13:48,1245246,,NATURAL GAS,,77,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,3,05-10-2019 11:45,,,,05-10-2019 12:20,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2019,,,,,,6,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,4710,OTHER,,,,,,,,,ADJACENT HDPE PIPE MELTED IN FIRE AND RELEASED GAS,CLASS 2 LOCATION,0,15000,17000,60000,"TRUCK, AIR COMPRESSOR, AND FIBER LINE REPAIR",,260,,92260,0,0,171,,,,,52,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,FAILURE TO FOLLOW PROCEDURES REMOVING TOOL HANDLE AND NOT REPLACING CUPS AFTER EACH STOP ATTEMPT,,,YES,,,DECOMMISSIONING,YES,"NO, BUT THEY WERE PERFORMING THE TASK(S) UNDER THE DIRECTION AND OBSERVATION OF A QUALIFIED INDIVIDUAL",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ADAM GILLES,REGIONAL OPERATIONS DIRECTOR,adam.gilles@centerpointenergy.com,8125688554,,,,,ADAM GILLES,REGIONAL OPERATIONS DIRECTOR,8125688554,adam.gilles@centerpointenergy.com,"ON 5/10/19, MILLER PIPELINE (MPL), THE CONTRACTOR PERFORMING WORK FOR VECTREN, A CENTERPOINT ENERGY COMPANY, WAS ATTEMPTING TO TAP AND STOP A 4"" STEEL MAIN ON CRAMERTOWN LOOP IN MARTINSVILLE, INDIANA WHEN THE PIPELINE IGNITED AT APPROXIMATELY 11:45 AM. A VECTREN EMPLOYEE WHO WAS INSPECTING RECEIVED SECOND AND THIRD-DEGREE BURNS ON BOTH ARMS FROM THE INITIAL FLASH FIRE.    THE WORK BEING PERFORMED AT THE TIME OF THE INCIDENT WAS THE REPLACEMENT OF 4"" STEEL PIPELINE WITH 6"" HD PLASTIC PIPELINE. THE 6"" HD PLASTIC HAD BEEN GASSED UP AND CONNECTED INTO THE 4"" STEEL PIPELINE. WHILE THE CREW WAS ABANDONING THE SECTION OF THE 4"" STEEL REPLACED BY THE 6"" HD PLASTIC, THE RUBBER STOPPER (SEALING ELEMENT) FAILED AND GAS WAS RELEASED AND IGNITED."
07-12-2019,2019,20190074,33780,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",MN,55337,44.7454237,-93.263215,,,,,,,,,,05-06-2019 20:38,1244866,,NATURAL GAS,,18.5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,05-06-2019 20:46,,,,05-06-2019 21:30,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1979,,,,,,0.5,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,0.9,,2306,OTHER,,,,,,,,,AN ELECTRIC COMPANY TECHNICIAN BURNED THROUGH THE SERVICE LINE WITH A TORCH WHILE MAKING A REPAIR ON A ELECTRIC SERVICE.,CLASS 3 LOCATION,200000,4243,304,0,,,150,,204697,0,0,6,,,,,50,50,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AARON ABRAHAMSON,OPERATIONS SPECIALIST II,aaron.abrahamson@centerpointenergy.com,612-321-5514,,,,,DEAN HEADLEE,PIPELINE SAFETY AND COMPLIANCE MANAGER,612-321-5316,dean.headlee@centerpointenergy.com,"AS OF MAY 19, 2020 CENTERPOINT ENERGY HAS COMPLETED ITS INVESTIGATION OF THE INCIDENT AT 14218 PARK AVE IN BURNSVILLE. FURTHER INVESTIGATION REVEALED CENTERPOINT ENERGY'S FACILITIES WERE NOT AT FAULT, THE NATURAL GAS SERVICE LINE WAS DAMAGED BY A TORCH USED BY THE ELECTRIC COMPANY REPAIRING THE ELECTRIC SERVICE TO 14218 PARK AVE RESULTING IN THE RELEASE AND IGNITION OF NATURAL GAS.    ON MAY 6, 2019, A CONTRACTOR DAMAGED THE ELECTRIC SERVICE WHILE INSTALLING A COMMUNICATIONS LINE TO 14218 PARK AVE IN BURNSVILLE. DAKOTA ELECTRIC ASSOCIATION WAS NOTIFIED AND SENT A CREW TO REPAIR THE DAMAGED ELECTRIC SERVICE AND THE INCIDENT HAPPENED WHILE THE ELECTRIC SERVICE WAS BEING REPAIRED.  CENTERPOINT'S FIRST RESPONDER AND REPAIR CREW WERE NOTIFIED AT 20:42 AND THE REPAIR CREW WAS ONSITE AT 21:30. CENTERPOINT'S REPAIR CREW SHUT THE MAIN DOWN LOSING 6 CUSTOMERS AT 22:16. A LEAK INVESTIGATION WAS PERFORMED AND DID NOT FIND ANY GAS READINGS NEAR THE EXCAVATION, NEAR THE FOUNDATIONS OF ADJACENT BUILDINGS OR SEWER STRUCTURES. THE SERVICE LINE WAS CAPPED A FEW FEET FROM THE EXCAVATION WHERE THE INCIDENT OCCURRED AND PRESSURED TESTED TO COMPANY STANDARDS. THE PRESSURE TEST VERIFIED THE SERVICE LINE WAS NOT COMPROMISED AND WAS WITNESSED BY VICA LIVSHUTZ OF MNOPS.    ON MAY 29TH, 2019 WITH ALL PARTIES IN ATTENDANCE THE REMAINING SERVICE WAS TESTED. THE FIRST AIR TEST CONFIRMED THE INTEGRITY OF THE SERVICE LINE UP TO THE DAMAGED AREA WAS NOT COMPROMISED. A SECOND PRESSURE TEST FROM THE DAMAGED AREA TO THE SERVICE RISER DID NOT HOLD AIR, DUE TO A HOLE IN THE SERVICE LINE NEAR THE HEAT SHIELD DAKOTA ELECTRIC ASSOCIATION INSTALLED DURING THE ELECTRIC SERVICE REPAIR. ALL AIR TESTS WERE PERFORMED TO COMPANY STANDARDS.    AS OF JULY 11, 2019, THE FIRE INVESTIGATION AT 14218 PARK AVE IS STILL IN PROGRESS AND CAUSE OF THE INCIDENT HAS NOT YET BEEN DETERMINED, BUT CENTERPOINT ENERGY BELIEVES ITS FACILITIES WERE NOT AT FAULT FOR THE INCIDENT."
